X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-8408815.405,4856472.983,0,100000,UNKNOWN107655,SHELL LAKE,WI,54871,SUBSTATION,IN SERVICE,WASHBURN,55129,USA,39.934806,-75.537674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://psc.wi.gov/utilityinfo/maps/electricmaps.htm,4/7/2014 0:00,IMAGERY,8/28/2015 0:00,5,161,69,N,Y
-10226336.56,5743316.246,1,107655,UNKNOWN107655,SHELL LAKE,WI,54871,SUBSTATION,IN SERVICE,WASHBURN,55129,USA,45.76842336,-91.86474437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://psc.wi.gov/utilityinfo/maps/electricmaps.htm,4/7/2014 0:00,IMAGERY,8/28/2015 0:00,5,161,69,N,Y
-10053464.96,5706699.742,2,107656,UNKNOWN107656,PRENTICE,WI,54556,SUBSTATION,IN SERVICE,PRICE,55099,USA,45.53850181,-90.31181231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://psc.wi.gov/utilityinfo/maps/electricmaps.htm,4/7/2014 0:00,IMAGERY,8/28/2015 0:00,3,115,69,N,Y
-10144276.07,5656784.281,3,107657,UNKNOWN107657,HOLCOMBE,WI,54745,SUBSTATION,IN SERVICE,CHIPPEWA,55017,USA,45.22355314,-91.12758237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://psc.wi.gov/utilityinfo/maps/electricmaps.htm,4/7/2014 0:00,IMAGERY,8/28/2015 0:00,4,115,-999999,N,N
-9778125.514,5420826.129,4,107658,SOUTH SHEBOYGAN FALLS,LIMA TOWN OF,WI,53085,SUBSTATION,IN SERVICE,SHEBOYGAN,55117,USA,43.71099338,-87.83839599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",4/7/2014 0:00,IMAGERY,9/11/2018 0:00,3,138,69,Y,Y
-9773953.789,5702771.663,5,107659,CHALK HILLS HY,DAGGETT,MI,49821,SUBSTATION,IN SERVICE,MENOMINEE,26109,USA,45.51378064,-87.80092075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf,4/7/2014 0:00,IMAGERY,3/23/2020 0:00,3,138,-999999,N,N
-9840845.955,5498960.535,6,107660,MEADOWS,MENASHA,WI,54952,SUBSTATION,IN SERVICE,CALUMET,55015,USA,44.21619818,-88.4018233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://psc.wi.gov/utilityinfo/maps/electricmaps.htm, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",4/7/2014 0:00,IMAGERY,9/7/2018 0:00,1,138,138,N,N
-9862420.529,5364577.409,7,107662,HUSTISFORD,HUSTISFORD,WI,53034,SUBSTATION,IN SERVICE,DODGE,55027,USA,43.344639,-88.595631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://psc.wi.gov/utilityinfo/maps/electricmaps.htm,4/7/2014 0:00,IMAGERY,4/22/2020 0:00,2,138,138,N,N
-10130804.03,5355878.444,8,107663,UNKNOWN107663,EASTMAN,WI,54626,SUBSTATION,IN SERVICE,CRAWFORD,55023,USA,43.287783,-91.006561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://psc.wi.gov/utilityinfo/maps/electricmaps.htm,4/7/2014 0:00,IMAGERY,8/28/2015 0:00,3,161,161,N,N
-9575385.511,4120029.622,9,107664,SCOTTSBORO,SCOTTSBORO,AL,35768,SUBSTATION,IN SERVICE,JACKSON,1071,USA,34.67668021,-86.01715156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",4/7/2014 0:00,IMAGERY,4/30/2020 0:00,3,161,-999999,Y,Y
-9405257.614,3611940.341,10,107666,UNKNOWN107666,BAINBRIDGE,GA,39819,SUBSTATION,IN SERVICE,DECATUR,13087,USA,30.83963639,-84.48886665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,10/12/2015 0:00,8,230,115,Y,Y
-9300797.075,3510363.903,11,107668,UNKNOWN107668,PERRY,FL,32348,SUBSTATION,IN SERVICE,TAYLOR,12123,USA,30.05299676,-83.55048167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,2/27/2015 0:00,1,69,69,Y,Y
-9300225.148,3511471.863,12,107669,UNKNOWN107669,PERRY,FL,32348,SUBSTATION,IN SERVICE,TAYLOR,12123,USA,30.0616113,-83.54534397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,2/27/2015 0:00,1,69,69,Y,Y
-9258426.852,3519679.08,13,107670,UNKNOWN107670,LIVE OAK,FL,32060,SUBSTATION,IN SERVICE,SUWANNEE,12121,USA,30.12540024,-83.16986348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,3/2/2015 0:00,3,69,-999999,N,N
-9258438.316,3519603.476,14,107671,UNKNOWN107671,LIVE OAK,FL,32060,SUBSTATION,IN SERVICE,SUWANNEE,12121,USA,30.1248128,-83.16996646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,3/2/2015 0:00,1,-999999,-999999,N,N
-9232280.454,3503443.866,15,107672,UNKNOWN107672,O BRIEN,FL,32071,SUBSTATION,IN SERVICE,SUWANNEE,12121,USA,29.99917553,-82.93498639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,3/3/2015 0:00,1,-999999,-999999,N,N
-9232329.788,3503404.487,16,107673,UNKNOWN107673,O BRIEN,FL,32071,SUBSTATION,IN SERVICE,SUWANNEE,12121,USA,29.99886918,-82.93542956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,3/3/2015 0:00,3,69,-999999,N,N
-9259879.419,3551408.974,17,107674,UNKNOWN107674,LIVE OAK,FL,32060,SUBSTATION,IN SERVICE,SUWANNEE,12121,USA,30.37162655,-83.18291211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,3/2/2015 0:00,10,230,-999999,N,N
-9248163.662,3537209.907,18,107675,UNKNOWN107675,LIVE OAK,FL,32060,SUBSTATION,IN SERVICE,SUWANNEE,12121,USA,30.26151704,-83.07766768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/27/2015 0:00,1,115,115,Y,Y
-9209265.656,3541269.588,19,107677,UNKNOWN107677,LAKE CITY,FL,32055,SUBSTATION,IN SERVICE,COLUMBIA,12023,USA,30.29301128,-82.72824094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,3/4/2015 0:00,1,-999999,-999999,N,N
-9438946.329,3554421.403,20,107678,UNKNOWN107678,HOSFORD,FL,32334,SUBSTATION,IN SERVICE,LIBERTY,12077,USA,30.39497112,-84.79149754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/10/2015 0:00,2,69,69,N,N
-9392347.633,3559601.85,21,107679,UNKNOWN107679,TALLAHASSEE,FL,32304,SUBSTATION,IN SERVICE,LEON,12073,USA,30.43510352,-84.37289433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/9/2015 0:00,4,115,69,Y,N
-9490492.878,3463986.619,22,107680,UNKNOWN107680,PORT ST JOE,FL,32456,SUBSTATION,IN SERVICE,GULF,12045,USA,29.6917361,-85.25454806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/11/2015 0:00,1,69,69,Y,Y
-9385913.658,3558900.426,23,107685,UNKNOWN107685,TALLAHASSEE,FL,32304,SUBSTATION,IN SERVICE,LEON,12073,USA,30.42967063,-84.31509694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,2/26/2015 0:00,4,115,115,N,N
-9389348.6,3564975.535,24,107686,UNKNOWN107686,TALLAHASSEE,FL,32303,SUBSTATION,IN SERVICE,LEON,12073,USA,30.47671546,-84.34595355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,2/24/2015 0:00,2,115,115,Y,Y
-9415457.179,3580626.721,25,107687,UNKNOWN107687,QUINCY,FL,32352,SUBSTATION,IN SERVICE,GADSDEN,12039,USA,30.59781146,-84.58049091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/9/2015 0:00,5,115,-999999,N,N
-9397743.475,3587510.693,26,107688,UNKNOWN107688,HAVANA,FL,32333,SUBSTATION,IN SERVICE,GADSDEN,12039,USA,30.65102613,-84.421366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,2/23/2015 0:00,1,69,69,Y,Y
-9263794.654,3597509.35,27,107689,UNKNOWN107689,VALDOSTA,GA,31606,SUBSTATION,IN SERVICE,LOWNDES,13185,USA,30.72826588,-83.21808327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,10/12/2015 0:00,4,115,69,Y,Y
-9283332.636,3571226.493,28,107690,UNKNOWN107690,MADISON,FL,32340,SUBSTATION,IN SERVICE,MADISON,12079,USA,30.52509834,-83.39359595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,2/27/2015 0:00,4,115,115,N,N
-9259402.631,3570241.346,29,107692,UNKNOWN107692,JENNINGS,FL,32053,SUBSTATION,IN SERVICE,HAMILTON,12047,USA,30.51747483,-83.17862905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/27/2015 0:00,4,115,115,N,N
-9405284.295,3511720.125,30,107693,UNKNOWN107693,SOPCHOPPY,FL,32358,SUBSTATION,IN SERVICE,WAKULLA,12129,USA,30.06354147,-84.48910633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/19/2015 0:00,1,69,69,N,N
-9437474.099,3553632.406,31,107694,UNKNOWN107694,HOSFORD,FL,32334,SUBSTATION,IN SERVICE,LIBERTY,12077,USA,30.38885739,-84.77827226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/10/2015 0:00,4,115,69,Y,N
-9516206.676,3544123.543,32,107695,UNKNOWN107695,YOUNGSTOWN,FL,32466,SUBSTATION,IN SERVICE,BAY,12005,USA,30.31514567,-85.48553903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/19/2015 0:00,2,115,115,N,N
-9709774.865,3576312.503,33,107698,UNKNOWN107698,PENSACOLA,FL,32514,SUBSTATION,IN SERVICE,ESCAMBIA,12033,USA,30.56444667,-87.22439166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,1/23/2015 0:00,11,115,-999999,N,N
-9529409.764,3513340.716,34,107700,UNKNOWN107700,PANAMA CITY,FL,32403,SUBSTATION,IN SERVICE,BAY,12005,USA,30.0761402,-85.60414439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,2/16/2015 0:00,2,115,115,Y,Y
-9514272.79,3534748.357,35,107701,UNKNOWN107701,PANAMA CITY,FL,32404,SUBSTATION,IN SERVICE,BAY,12005,USA,30.24241587,-85.46816664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/19/2015 0:00,6,115,-999999,N,N
-9485976.73,3533988.427,36,107702,UNKNOWN107702,WEWAHITCHKA,FL,32449,SUBSTATION,IN SERVICE,CALHOUN,12013,USA,30.23651821,-85.21397881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/19/2015 0:00,1,-999999,-999999,N,N
-9521743.626,3535462.493,37,107703,UNKNOWN107703,PANAMA CITY,FL,32404,SUBSTATION,IN SERVICE,BAY,12005,USA,30.24795781,-85.53527831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,2/16/2015 0:00,1,-999999,-999999,N,N
-10004982.72,4291791.405,38,107704,UNKNOWN107704,BLYTHEVILLE,AR,72315,SUBSTATION,IN SERVICE,MISSISSIPPI,5093,USA,35.93580191,-89.87628896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,2/26/2015 0:00,2,161,161,Y,Y
-10020670.63,4282565.637,39,107706,UNKNOWN107706,BLYTHEVILLE,AR,72315,SUBSTATION,IN SERVICE,MISSISSIPPI,5093,USA,35.86867041,-90.01721587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,2/26/2015 0:00,2,161,161,Y,Y
-10006580.26,4289844.408,40,107707,UNKNOWN107707,BLYTHEVILLE,AR,72315,SUBSTATION,IN SERVICE,MISSISSIPPI,5093,USA,35.92163928,-89.89063988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,2/26/2015 0:00,0,-999999,-999999,N,N
-10008842.66,4287971.884,41,107708,UNKNOWN107708,BLYTHEVILLE,AR,72315,SUBSTATION,IN SERVICE,MISSISSIPPI,5093,USA,35.90801599,-89.91096342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,2/26/2015 0:00,4,161,161,Y,Y
-10152607.51,4149923.231,42,107709,UNKNOWN107709,BRINKLEY,AR,72021,SUBSTATION,IN SERVICE,MONROE,5095,USA,34.89722531,-91.20242501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/6/2015 0:00,2,115,115,Y,Y
-10157385.22,4132102.03,43,107711,UNKNOWN107711,CLARENDON,AR,72029,SUBSTATION,IN SERVICE,MONROE,5095,USA,34.76581741,-91.24534388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/14/2015 0:00,2,69,69,Y,Y
-10145337.93,4096358.88,44,107712,UNKNOWN107712,HOLLY GROVE,AR,72069,SUBSTATION,IN SERVICE,MONROE,5095,USA,34.50162751,-91.13712121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/14/2015 0:00,1,69,69,Y,Y
-10415215.74,4076583.309,45,107713,UNKNOWN107713,CADDO GAP,AR,71935,SUBSTATION,IN SERVICE,MONTGOMERY,5097,USA,34.35509837,-93.56147485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/19/2015 0:00,2,115,115,Y,Y
-10429093.3,4095596.614,46,107714,UNKNOWN107714,MT IDA,AR,71957,SUBSTATION,IN SERVICE,MONTGOMERY,5097,USA,34.49598419,-93.68613914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/19/2015 0:00,1,115,115,Y,Y
-10393885.26,3975855.443,47,107715,UNKNOWN107715,ROSSTON,AR,71858,SUBSTATION,IN SERVICE,NEVADA,5099,USA,33.60477365,-93.36985993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/17/2015 0:00,1,115,115,Y,Y
-10372628.81,4302501.129,48,107716,UNKNOWN107716,JASPER,AR,72641,SUBSTATION,IN SERVICE,NEWTON,5101,USA,36.01366,-93.17890996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/14/2015 0:00,1,161,161,Y,Y
-10366496.18,4315705.142,49,107717,UNKNOWN107717,JASPER,AR,72641,SUBSTATION,IN SERVICE,NEWTON,5101,USA,36.10954543,-93.12381957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/14/2015 0:00,1,161,161,Y,Y
-10310140.3,3993329.427,50,107718,BEARDEN,BEARDEN,AR,71720,SUBSTATION,IN SERVICE,OUACHITA,5103,USA,33.7354121,-92.61756612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/14/2020 0:00,2,115,115,Y,Y
-10319078.51,3999831.645,51,107719,UNKNOWN107719,BEARDEN,AR,71720,SUBSTATION,IN SERVICE,OUACHITA,5103,USA,33.7839731,-92.69785948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/14/2015 0:00,1,-999999,-999999,Y,Y
-10329073.08,3982493.303,52,107720,UNKNOWN107720,CAMDEN,AR,71701,SUBSTATION,IN SERVICE,OUACHITA,5103,USA,33.65442278,-92.78764222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/14/2015 0:00,3,-999999,-999999,N,N
-10333798.22,3974563.433,53,107721,UNKNOWN107721,CAMDEN,AR,71701,SUBSTATION,IN SERVICE,OUACHITA,5103,USA,33.59510649,-92.83008884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/17/2015 0:00,3,115,115,Y,Y
-10329587.33,3970398.911,54,107722,UNKNOWN107722,CAMDEN,AR,71701,SUBSTATION,IN SERVICE,OUACHITA,5103,USA,33.56393907,-92.79226175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/16/2015 0:00,5,115,-999999,Y,N
-10332942.69,3967505.953,55,107723,UNKNOWN107723,CAMDEN,AR,71701,SUBSTATION,IN SERVICE,OUACHITA,5103,USA,33.54228144,-92.8224035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/17/2015 0:00,4,115,115,Y,Y
-10341076.74,3962396.477,56,107724,UNKNOWN107724,CAMDEN,AR,71701,SUBSTATION,IN SERVICE,OUACHITA,5103,USA,33.50401698,-92.89547289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/17/2015 0:00,2,115,115,Y,Y
-10359305.15,3949604.865,57,107725,UNKNOWN107725,STEPHENS,AR,71764,SUBSTATION,IN SERVICE,OUACHITA,5103,USA,33.40814743,-93.05922153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/17/2015 0:00,2,115,115,Y,Y
-10362657.64,4146741.104,58,107726,UNKNOWN107726,PLAINVIEW,AR,72857,SUBSTATION,IN SERVICE,PERRY,5105,USA,34.8737767,-93.0893374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/24/2015 0:00,2,115,115,Y,Y
-10344771.55,4168665.396,59,107727,UNKNOWN107727,ADONA,AR,72001,SUBSTATION,IN SERVICE,PERRY,5105,USA,35.03519767,-92.92866394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/14/2015 0:00,1,-999999,-999999,N,N
-10107148.1,4104566.172,60,107728,UNKNOWN107728,POPLAR GROVE,AR,72374,SUBSTATION,IN SERVICE,PHILLIPS,5107,USA,34.56236482,-90.79405617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/14/2015 0:00,2,115,115,Y,Y
-10115297.2,4071458.797,61,107729,UNKNOWN107729,ELAINE,AR,72333,SUBSTATION,IN SERVICE,PHILLIPS,5107,USA,34.31708589,-90.86726075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/6/2015 0:00,2,115,115,N,N
-10090352.14,4082638.196,62,107730,UNKNOWN107730,HELENA,AR,72342,SUBSTATION,IN SERVICE,PHILLIPS,5107,USA,34.39998996,-90.64317551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/14/2015 0:00,1,115,115,Y,Y
-10422481.72,4039375.458,63,107731,UNKNOWN107731,MURFREESBORO,AR,71958,SUBSTATION,IN SERVICE,PIKE,5109,USA,34.07870776,-93.62674632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/18/2015 0:00,2,138,115,N,Y
-10406572.82,4033211.716,64,107732,UNKNOWN107732,DELIGHT,AR,71940,SUBSTATION,IN SERVICE,PIKE,5109,USA,34.03283425,-93.48383416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/14/2015 0:00,0,-999999,-999999,N,N
-10430741.11,4037570.569,65,107733,UNKNOWN107733,MURFREESBORO,AR,71958,SUBSTATION,IN SERVICE,PIKE,5109,USA,34.06527749,-93.7009416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/19/2015 0:00,3,69,69,Y,Y
-10443716.84,4040870.461,66,107734,UNKNOWN107734,NASHVILLE,AR,71852,SUBSTATION,IN SERVICE,PIKE,5109,USA,34.08983055,-93.81750461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/19/2015 0:00,1,69,69,Y,Y
-10431474.43,4061998.059,67,107735,UNKNOWN107735,KIRBY,AR,71950,SUBSTATION,IN SERVICE,PIKE,5109,USA,34.24686301,-93.70752914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/14/2015 0:00,1,69,69,Y,Y
-10102139.18,4240736.904,68,107736,UNKNOWN107736,HARRISBURG,AR,72432,SUBSTATION,IN SERVICE,POINSETT,5111,USA,35.56358932,-90.74906029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/3/2015 0:00,1,161,161,Y,Y
-10077319.05,4258559.829,69,107737,UNKNOWN107737,TRUMANN,AR,72472,SUBSTATION,IN SERVICE,POINSETT,5111,USA,35.69372499,-90.52609724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/3/2015 0:00,2,69,69,Y,Y
-10074387.78,4253018.469,70,107738,UNKNOWN107738,TRUMANN,AR,72472,SUBSTATION,IN SERVICE,POINSETT,5111,USA,35.65328696,-90.49976518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/3/2015 0:00,2,161,161,Y,Y
-10083451.09,4246561.295,71,107739,UNKNOWN107739,TRUMANN,AR,72472,SUBSTATION,IN SERVICE,POINSETT,5111,USA,35.60613993,-90.58118234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/3/2015 0:00,3,69,69,Y,Y
-10065111.75,4233910.802,72,107740,UNKNOWN107740,TYRONZA,AR,72386,SUBSTATION,IN SERVICE,POINSETT,5111,USA,35.51369186,-90.41643721,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,2/26/2015 0:00,4,161,-999999,Y,Y
-10054570.65,4247471.775,73,107741,LEPANTO,LEPANTO,AR,72354,SUBSTATION,IN SERVICE,POINSETT,5111,USA,35.61278948,-90.32174494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/14/2020 0:00,1,-999999,-999999,Y,Y
-10508453.41,4087883.349,74,107742,UNKNOWN107742,COVE,AR,71937,SUBSTATION,IN SERVICE,POLK,5113,USA,34.43885864,-94.39904313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/14/2015 0:00,0,-999999,-999999,N,N
-10485457.97,4106943.111,75,107743,UNKNOWN107743,MENA,AR,71953,SUBSTATION,IN SERVICE,POLK,5113,USA,34.57994687,-94.19247152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/14/2015 0:00,2,-999999,-999999,N,N
-10488355.35,4103301.402,76,107744,UNKNOWN107744,MENA,AR,71953,SUBSTATION,IN SERVICE,POLK,5113,USA,34.55300789,-94.21849912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/14/2015 0:00,2,69,-999999,Y,Y
-10463963.12,4101447.745,77,107745,UNKNOWN107745,MENA,AR,71953,SUBSTATION,IN SERVICE,POLK,5113,USA,34.53929241,-93.99938007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/14/2015 0:00,1,-999999,-999999,N,N
-10372143.45,4227218.956,78,107748,UNKNOWN107748,DOVER,AR,72837,SUBSTATION,IN SERVICE,POPE,5115,USA,35.46474565,-93.17454994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/16/2015 0:00,1,69,69,Y,Y
-10352774.77,4213332.062,79,107749,UNKNOWN107749,RUSSELLVILLE,AR,72802,SUBSTATION,IN SERVICE,POPE,5115,USA,35.3630776,-93.00055805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/25/2015 0:00,2,161,161,Y,Y
-10366427.99,4205490.632,80,107750,UNKNOWN107750,RUSSELLVILLE,AR,72802,SUBSTATION,IN SERVICE,POPE,5115,USA,35.30561265,-93.12320701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/25/2015 0:00,2,161,161,Y,Y
-10182080.55,4135869.472,81,107751,UNKNOWN107751,DE VALLS BLUFF,AR,72041,SUBSTATION,IN SERVICE,PRAIRIE,5117,USA,34.79361482,-91.46718586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/6/2015 0:00,2,115,115,Y,Y
-10191266.51,4133357.272,82,107752,HAZEN,DE VALLS BLUFF,AR,72041,SUBSTATION,IN SERVICE,PRAIRIE,5117,USA,34.77508003,-91.54970468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/14/2020 0:00,2,115,115,Y,Y
-10186806.48,4161807.175,83,107753,UNKNOWN107753,DES ARC,AR,72040,SUBSTATION,IN SERVICE,PRAIRIE,5117,USA,34.98473713,-91.5096396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/6/2015 0:00,2,115,115,Y,Y
-10317156.49,4148914.009,84,107754,UNKNOWN107754,BIGELOW,AR,72016,SUBSTATION,IN SERVICE,PULASKI,5119,USA,34.88978923,-92.68059364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/26/2015 0:00,2,161,161,Y,Y
-10295397.49,4143586.039,85,107755,LITTLE ROCK ROLAND ROAD,ROLAND,AR,72135,SUBSTATION,IN SERVICE,PULASKI,5119,USA,34.85052089,-92.4851292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/14/2020 0:00,1,115,115,N,N
-10255805.54,4128929.768,86,107756,UNKNOWN107756,NORTH LITTLE ROCK,AR,72117,SUBSTATION,IN SERVICE,PULASKI,5119,USA,34.74240417,-92.12946871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/9/2015 0:00,2,115,115,N,N
-10256936.47,4160342.869,87,107757,ZION HILL,CABOT,AR,72023,SUBSTATION,IN SERVICE,PULASKI,5119,USA,34.97395922,-92.139628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,11/27/2018 0:00,1,-999999,-999999,N,N
-10284899.08,4148353.578,88,107758,UNKNOWN107758,MAUMELLE,AR,72113,SUBSTATION,IN SERVICE,PULASKI,5119,USA,34.88565961,-92.39082039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/14/2015 0:00,2,115,115,Y,Y
-10295705.21,4138318.059,89,107759,LITTLE ROCK PINNACLE,LITTLE ROCK,AR,72223,SUBSTATION,IN SERVICE,PULASKI,5119,USA,34.81167626,-92.48789354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/14/2020 0:00,4,161,115,Y,N
-10292151.97,4131324.23,90,107760,UNKNOWN107760,LITTLE ROCK,AR,72223,SUBSTATION,IN SERVICE,PULASKI,5119,USA,34.76007738,-92.45597423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/26/2015 0:00,3,115,115,N,N
-10286999.76,4136496.428,91,107761,UNKNOWN107761,LITTLE ROCK,AR,72223,SUBSTATION,IN SERVICE,PULASKI,5119,USA,34.79823979,-92.40969113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/16/2015 0:00,2,115,115,Y,Y
-10283612.89,4121898.478,92,107762,UNKNOWN107762,LITTLE ROCK,AR,72204,SUBSTATION,IN SERVICE,PULASKI,5119,USA,34.69048529,-92.37926636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/26/2015 0:00,2,115,115,Y,Y
-10287096.59,4115315.74,93,107763,UNKNOWN107763,LITTLE ROCK,AR,72103,SUBSTATION,IN SERVICE,PULASKI,5119,USA,34.64184897,-92.410561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/26/2015 0:00,2,115,115,N,N
-10283374.5,4117908.45,94,107765,UNKNOWN107765,LITTLE ROCK,AR,72103,SUBSTATION,IN SERVICE,PULASKI,5119,USA,34.66100852,-92.37712484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/26/2015 0:00,2,115,115,N,N
-10272860.27,4136513.109,95,107766,NORTH LITTLE ROCK LEVY,NORTH LITTLE ROCK,AR,72118,SUBSTATION,IN SERVICE,PULASKI,5119,USA,34.79836284,-92.28267389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/14/2020 0:00,4,115,115,Y,Y
-10272841.15,4137275.49,96,107767,UNKNOWN107767,NORTH LITTLE ROCK,AR,72118,SUBSTATION,IN SERVICE,PULASKI,5119,USA,34.80398647,-92.28250216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/14/2015 0:00,2,115,115,N,N
-10278378.17,4134449.356,97,107768,UNKNOWN107768,LITTLE ROCK,AR,72207,SUBSTATION,IN SERVICE,PULASKI,5119,USA,34.78313784,-92.33224202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/14/2015 0:00,2,115,115,Y,Y
-10280015.82,4130856.413,98,107769,UNKNOWN107769,LITTLE ROCK,AR,72205,SUBSTATION,IN SERVICE,PULASKI,5119,USA,34.75662478,-92.34695328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/14/2015 0:00,3,115,115,Y,Y
-10275358.11,4126042.272,99,107770,UNKNOWN107770,LITTLE ROCK,AR,72204,SUBSTATION,IN SERVICE,PULASKI,5119,USA,34.72108691,-92.30511242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/26/2015 0:00,5,115,115,Y,Y
-10276529.83,4122378.698,100,107771,UNKNOWN107771,LITTLE ROCK,AR,72209,SUBSTATION,IN SERVICE,PULASKI,5119,USA,34.69403226,-92.31563816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/14/2015 0:00,2,115,115,Y,Y
-10269989.57,4125064.324,101,107772,UNKNOWN107772,LITTLE ROCK,AR,72206,SUBSTATION,IN SERVICE,PULASKI,5119,USA,34.71386586,-92.256886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/14/2015 0:00,2,115,115,Y,Y
-10280605.34,4128042.063,102,107773,UNKNOWN107773,LITTLE ROCK,AR,72204,SUBSTATION,IN SERVICE,PULASKI,5119,USA,34.73585117,-92.35224905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/26/2015 0:00,2,115,115,Y,Y
-10280550.87,4125581.849,103,107774,UNKNOWN107774,LITTLE ROCK,AR,72204,SUBSTATION,IN SERVICE,PULASKI,5119,USA,34.71768728,-92.35175979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/26/2015 0:00,2,115,115,Y,Y
-10275469.61,4129157.778,104,107775,UNKNOWN107775,LITTLE ROCK,AR,72205,SUBSTATION,IN SERVICE,PULASKI,5119,USA,34.74408724,-92.30611403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/14/2015 0:00,2,115,115,Y,Y
-10272319.36,4126718.828,105,107776,UNKNOWN107776,LITTLE ROCK,AR,72206,SUBSTATION,IN SERVICE,PULASKI,5119,USA,34.72608216,-92.27781487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/14/2015 0:00,2,115,115,Y,Y
-10272194.36,4130028.502,106,107777,UNKNOWN107777,LITTLE ROCK,AR,72201,SUBSTATION,IN SERVICE,PULASKI,5119,USA,34.75051426,-92.27669192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/14/2015 0:00,4,115,115,Y,Y
-10281667.51,4118893.281,107,107778,UNKNOWN107778,LITTLE ROCK,AR,72209,SUBSTATION,IN SERVICE,PULASKI,5119,USA,34.66828504,-92.36179067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/26/2015 0:00,2,115,115,Y,Y
-10268123.23,4111508.819,108,107779,UNKNOWN107779,LITTLE ROCK,AR,72206,SUBSTATION,IN SERVICE,PULASKI,5119,USA,34.61370864,-92.24012039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/9/2015 0:00,2,115,115,Y,Y
-10271802.99,4114179.395,109,107780,UNKNOWN107780,LITTLE ROCK,AR,72206,SUBSTATION,IN SERVICE,PULASKI,5119,USA,34.63345024,-92.27317626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/9/2015 0:00,2,115,115,Y,Y
-10265918.59,4147750.79,110,107781,GRAVEL RIDGE,SHERWOOD,AR,72120,SUBSTATION,IN SERVICE,PULASKI,5119,USA,34.88121765,-92.22031575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,11/27/2018 0:00,2,161,161,Y,Y
-10263191.35,4144703.188,111,107782,GRAVEL RIDGE SOUTH,JACKSONVILLE,AR,72076,SUBSTATION,IN SERVICE,PULASKI,5119,USA,34.85875609,-92.19581654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,11/27/2018 0:00,5,161,115,Y,Y
-10263421.93,4130587.226,112,107783,UNKNOWN107783,NORTH LITTLE ROCK,AR,72117,SUBSTATION,IN SERVICE,PULASKI,5119,USA,34.75463806,-92.19788784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/9/2015 0:00,7,115,115,N,N
-10262408.7,4136810.077,113,107784,UNKNOWN107784,NORTH LITTLE ROCK,AR,72117,SUBSTATION,IN SERVICE,PULASKI,5119,USA,34.80055344,-92.1887859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/9/2015 0:00,2,115,115,N,N
-10140612.06,4349888.397,114,107785,UNKNOWN107785,POCAHONTAS,AR,72455,SUBSTATION,IN SERVICE,RANDOLPH,5121,USA,36.35723535,-91.09466807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/11/2015 0:00,1,-999999,-999999,Y,Y
-10136148.34,4334983.005,115,107786,UNKNOWN107786,POCAHONTAS,AR,72455,SUBSTATION,IN SERVICE,RANDOLPH,5121,USA,36.2493282,-91.0545698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/11/2015 0:00,3,161,-999999,Y,N
-10135973.4,4335062.317,116,107787,UNKNOWN107787,POCAHONTAS,AR,72455,SUBSTATION,IN SERVICE,RANDOLPH,5121,USA,36.24990278,-91.0529982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/11/2015 0:00,4,161,161,N,N
-10123275.63,4339992.676,117,107788,UNKNOWN107788,POCAHONTAS,AR,72455,SUBSTATION,IN SERVICE,RANDOLPH,5121,USA,36.28561223,-90.93893228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/11/2015 0:00,2,161,161,Y,Y
-10134810.74,4337799.087,118,107789,UNKNOWN107789,POCAHONTAS,AR,72455,SUBSTATION,IN SERVICE,RANDOLPH,5121,USA,36.26972658,-91.04255391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/11/2015 0:00,2,161,161,Y,Y
-10326709.01,4113196.074,119,107790,UNKNOWN107790,BENTON,AR,72019,SUBSTATION,IN SERVICE,SALINE,5125,USA,34.62618182,-92.76640534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/24/2015 0:00,2,115,115,Y,Y
-10313501.26,4096272.057,120,107791,UNKNOWN107791,HASKELL,AR,72015,SUBSTATION,IN SERVICE,SALINE,5125,USA,34.50098475,-92.64775816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/16/2015 0:00,2,115,115,Y,Y
-10297638.07,4105213.134,121,107792,BAUXITE,BAUXITE,AR,72011,SUBSTATION,IN SERVICE,SALINE,5125,USA,34.56715072,-92.50525671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/14/2020 0:00,3,115,115,Y,Y
-10305939.19,4109053.005,122,107793,UNKNOWN107793,BENTON,AR,72019,SUBSTATION,IN SERVICE,SALINE,5125,USA,34.59555048,-92.57982692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/16/2015 0:00,2,115,115,Y,Y
-10295281.07,4108619.901,123,107794,UNKNOWN107794,BRYANT,AR,72022,SUBSTATION,IN SERVICE,SALINE,5125,USA,34.59234773,-92.48408336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/19/2015 0:00,2,115,115,N,N
-10296782.41,4116506.059,124,107795,UNKNOWN107795,BRYANT,AR,72002,SUBSTATION,IN SERVICE,SALINE,5125,USA,34.65064571,-92.49757014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/16/2015 0:00,2,115,115,N,N
-10282482.43,4107435.63,125,107796,UNKNOWN107796,MABELVALE,AR,72103,SUBSTATION,IN SERVICE,SALINE,5125,USA,34.58358953,-92.36911127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/14/2015 0:00,2,115,115,Y,Y
-10303896.89,4114946.171,126,107797,UNKNOWN107797,BENTON,AR,72019,SUBSTATION,IN SERVICE,SALINE,5125,USA,34.63911757,-92.56148058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/19/2015 0:00,2,115,115,N,N
-10485782.76,4174398.714,127,107798,UNKNOWN107798,MANSFIELD,AR,72944,SUBSTATION,IN SERVICE,SCOTT,5127,USA,35.07735764,-94.19538915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/16/2015 0:00,0,-999999,-999999,N,N
-10506181.5,4202208.408,128,107800,UNKNOWN107800,FORT SMITH,AR,72916,SUBSTATION,IN SERVICE,SEBASTIAN,5131,USA,35.28154716,-94.37863419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/16/2015 0:00,1,161,161,Y,Y
-10507921.18,4196301.44,129,107801,UNKNOWN107801,FORT SMITH,AR,72916,SUBSTATION,IN SERVICE,SEBASTIAN,5131,USA,35.23821883,-94.39426201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/1/2015 0:00,2,161,161,Y,Y
-10504247.51,4190413.006,130,107802,UNKNOWN107802,HACKETT,AR,72937,SUBSTATION,IN SERVICE,SEBASTIAN,5131,USA,35.1950034,-94.3612609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/1/2015 0:00,2,161,161,Y,Y
-10505493.82,4192392.134,131,107803,UNKNOWN107803,HACKETT,AR,72937,SUBSTATION,IN SERVICE,SEBASTIAN,5131,USA,35.20953086,-94.37245663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/1/2015 0:00,2,161,161,Y,Y
-10500374.54,4167686.104,132,107804,UNKNOWN107804,MANSFIELD,AR,72944,SUBSTATION,IN SERVICE,SEBASTIAN,5131,USA,35.02799426,-94.32646939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/16/2015 0:00,1,69,69,Y,Y
-10502280.83,4173746.692,133,107805,UNKNOWN107805,HARTFORD,AR,72938,SUBSTATION,IN SERVICE,SEBASTIAN,5131,USA,35.0725641,-94.34359389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/1/2015 0:00,3,69,69,Y,Y
-10488508.85,4186050.596,134,107806,UNKNOWN107806,GREENWOOD,AR,72936,SUBSTATION,IN SERVICE,SEBASTIAN,5131,USA,35.16297269,-94.21987811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/16/2015 0:00,2,69,69,Y,Y
-10488233.03,4177900.988,135,107807,UNKNOWN107807,MANSFIELD,AR,72944,SUBSTATION,IN SERVICE,SEBASTIAN,5131,USA,35.10310092,-94.21740034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/16/2015 0:00,2,69,69,Y,Y
-10493832,4175469.702,136,107810,UNKNOWN107810,HUNTINGTON,AR,72940,SUBSTATION,IN SERVICE,SEBASTIAN,5131,USA,35.08523074,-94.26769678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.aeptransmission.com/arkansas/NorthHuntington-Waldron/,4/7/2014 0:00,IMAGERY,4/17/2020 0:00,5,161,69,Y,Y
-10494109.13,4175120.781,137,107811,NORTH HUNTINGTON,HUNTINGTON,AR,72940,SUBSTATION,IN SERVICE,SEBASTIAN,5131,USA,35.08266582,-94.27018628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/17/2020 0:00,2,69,69,N,N
-10510155.79,4218456.797,138,107815,UNKNOWN107815,FORT SMITH,AR,72901,SUBSTATION,IN SERVICE,SEBASTIAN,5131,USA,35.40061149,-94.41433585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/29/2015 0:00,0,-999999,-999999,N,N
-10480818.95,4014413.583,139,107816,LOCKENSBURG,LOCKESBURG,AR,71846,SUBSTATION,IN SERVICE,SEVIER,5133,USA,33.89277637,-94.1507985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://www.geostor.arkansas.gov/G6/Home.html, http://www.swrea.com/Images/Custom/112410%20district%20boundary.jpg",4/7/2014 0:00,IMAGERY,11/28/2018 0:00,2,138,138,N,N
-10483910.7,4027451.439,140,107817,UNKNOWN107817,LOCKESBURG,AR,71846,SUBSTATION,IN SERVICE,SEVIER,5133,USA,33.98994108,-94.17857219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/29/2015 0:00,1,69,69,Y,Y
-10502270.62,4032584.417,141,107818,UNKNOWN107818,DE QUEEN,AR,71832,SUBSTATION,IN SERVICE,SEVIER,5133,USA,34.0281642,-94.34350219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/19/2015 0:00,4,69,-999999,N,N
-10506774.52,4028552.917,142,107819,DE QUEEN,DE QUEEN,AR,71832,SUBSTATION,IN SERVICE,SEVIER,5133,USA,33.99814477,-94.38396137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://www.geostor.arkansas.gov/G6/Home.html, http://www.swrea.com/Images/Custom/112410%20district%20boundary.jpg",4/7/2014 0:00,IMAGERY,11/28/2018 0:00,1,69,69,N,N
-10194392.51,4292759.467,143,107820,UNKNOWN107820,CAVE CITY,AR,72521,SUBSTATION,IN SERVICE,SHARP,5135,USA,35.94284273,-91.57778608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/29/2015 0:00,1,161,161,Y,Y
-10172822.65,4339164.164,144,107821,UNKNOWN107821,WILLIFORD,AR,72482,SUBSTATION,IN SERVICE,SHARP,5135,USA,36.27961265,-91.38402067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/11/2015 0:00,2,161,161,Y,Y
-10129918.18,4176939.241,145,107822,UNKNOWN107822,COLT,AR,72326,SUBSTATION,IN SERVICE,ST. FRANCIS,5123,USA,35.09603246,-90.99860327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/3/2015 0:00,1,69,69,Y,Y
-10118440.75,4159716.509,146,107823,UNKNOWN107823,PALESTINE,AR,72372,SUBSTATION,IN SERVICE,ST. FRANCIS,5123,USA,34.96934851,-90.89549973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/3/2015 0:00,2,69,69,Y,Y
-10118381.77,4159571.069,147,107824,UNKNOWN107824,PALESTINE,AR,72372,SUBSTATION,IN SERVICE,ST. FRANCIS,5123,USA,34.96827787,-90.89496996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/3/2015 0:00,5,161,69,N,Y
-10087259.82,4166131.978,148,107825,UNKNOWN107825,WIDENER,AR,72394,SUBSTATION,IN SERVICE,ST. FRANCIS,5123,USA,35.01656124,-90.61539669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/3/2015 0:00,1,69,69,Y,Y
-10069041.38,4159436.344,149,107826,UNKNOWN107826,HUGHES,AR,72348,SUBSTATION,IN SERVICE,ST. FRANCIS,5123,USA,34.9672861,-90.45173769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,2/25/2015 0:00,2,161,161,Y,Y
-10348943.92,3920497.446,150,107827,UNKNOWN107827,MAGNOLIA,AR,71753,SUBSTATION,IN SERVICE,UNION,5139,USA,33.18960096,-92.96614501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/29/2015 0:00,2,115,115,Y,Y
-10322797.95,3942933.204,151,107828,UNKNOWN107828,SMACKOVER,AR,71762,SUBSTATION,IN SERVICE,UNION,5139,USA,33.35810316,-92.73127172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/29/2015 0:00,2,115,115,Y,Y
-10313561.04,3943453.304,152,107829,UNKNOWN107829,EL DORADO,AR,71730,SUBSTATION,IN SERVICE,UNION,5139,USA,33.36200547,-92.64829516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/16/2015 0:00,1,115,115,Y,Y
-10313252.33,3929888.251,153,107830,UNKNOWN107830,EL DORADO,AR,71730,SUBSTATION,IN SERVICE,UNION,5139,USA,33.26016951,-92.64552201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/29/2015 0:00,3,115,115,Y,Y
-10317973.19,3930346.837,154,107831,UNKNOWN107831,EL DORADO,AR,71730,SUBSTATION,IN SERVICE,UNION,5139,USA,33.26361417,-92.68793017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/29/2015 0:00,2,115,115,Y,Y
-10314939.94,3922830.828,155,107832,EL DORADA JACKSON,EL DORADO,AR,71730,SUBSTATION,IN SERVICE,UNION,5139,USA,33.20714081,-92.66068207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/14/2020 0:00,2,-999999,-999999,Y,Y
-10318896.48,3922752.438,156,107833,UNKNOWN107833,EL DORADO,AR,71730,SUBSTATION,IN SERVICE,UNION,5139,USA,33.20655161,-92.69622424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/17/2015 0:00,2,115,115,Y,Y
-10316409.59,3922117.486,157,107834,UNKNOWN107834,EL DORADO,AR,71730,SUBSTATION,IN SERVICE,UNION,5139,USA,33.20177905,-92.67388408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/29/2015 0:00,2,-999999,-999999,Y,Y
-10320344.56,3920086.38,158,107835,UNKNOWN107835,EL DORADO,AR,71730,SUBSTATION,IN SERVICE,UNION,5139,USA,33.18651065,-92.70923259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/29/2015 0:00,2,115,-999999,N,Y
-10323442.39,3922346.888,159,107836,UNKNOWN107836,EL DORADO,AR,71730,SUBSTATION,IN SERVICE,UNION,5139,USA,33.20350336,-92.73706083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/17/2015 0:00,4,115,115,Y,Y
-10323899.12,3917091.688,160,107837,UNKNOWN107837,EL DORADO,AR,71730,SUBSTATION,IN SERVICE,UNION,5139,USA,33.16399384,-92.74116368,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/17/2015 0:00,2,115,115,Y,Y
-10315674.98,3909888.188,161,107838,UNKNOWN107838,EL DORADO,AR,71730,SUBSTATION,IN SERVICE,UNION,5139,USA,33.10980772,-92.66728504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/17/2015 0:00,1,115,115,Y,Y
-10323421.63,3898911.284,162,107839,UNKNOWN107839,JUNCTION CITY,AR,71749,SUBSTATION,IN SERVICE,UNION,5139,USA,33.02717303,-92.73687431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/17/2015 0:00,2,115,115,Y,Y
-10309773.26,3923189.487,163,107841,UNKNOWN107841,EL DORADO,AR,71730,SUBSTATION,IN SERVICE,UNION,5139,USA,33.20983651,-92.61426891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/17/2015 0:00,3,115,-999999,Y,Y
-10308960.3,3910413.845,164,107842,UNKNOWN107842,EL DORADO,AR,71730,SUBSTATION,IN SERVICE,UNION,5139,USA,33.11376294,-92.60696601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/17/2015 0:00,1,115,115,Y,Y
-10286226.71,3912234.118,165,107843,UNKNOWN107843,STRONG,AR,71765,SUBSTATION,IN SERVICE,UNION,5139,USA,33.12745793,-92.40274672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/17/2015 0:00,1,115,115,Y,Y
-10263952.7,3901092.803,166,107844,UNKNOWN107844,HUTTIG,AR,71747,SUBSTATION,IN SERVICE,UNION,5139,USA,33.04360179,-92.20265588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/29/2015 0:00,1,115,115,Y,Y
-10296188.79,4247740.809,167,107845,UNKNOWN107845,CLINTON,AR,72031,SUBSTATION,IN SERVICE,VAN BUREN,5141,USA,35.61475422,-92.4922376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/29/2015 0:00,4,161,-999999,Y,Y
-10290764.56,4236599.664,168,107846,UNKNOWN107846,CLINTON,AR,72031,SUBSTATION,IN SERVICE,VAN BUREN,5141,USA,35.53335062,-92.44351088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/30/2015 0:00,0,-999999,-999999,N,N
-10284345.33,4225811.414,169,107847,UNKNOWN107847,BEE BRANCH,AR,72013,SUBSTATION,IN SERVICE,VAN BUREN,5141,USA,35.45444667,-92.38584598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/30/2015 0:00,2,161,161,Y,Y
-10277956.94,4252318.947,170,107848,UNKNOWN107848,SHIRLEY,AR,72153,SUBSTATION,IN SERVICE,VAN BUREN,5141,USA,35.64818074,-92.3284581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/30/2015 0:00,2,-999999,-999999,N,N
-10275202.72,4244303.702,171,107849,UNKNOWN107849,FAIRFIELD BAY,AR,72088,SUBSTATION,IN SERVICE,VAN BUREN,5141,USA,35.58964957,-92.30371647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/30/2015 0:00,2,-999999,-999999,N,N
-10465557.11,4297043.56,172,107850,UNKNOWN107850,FAYETTEVILLE,AR,72701,SUBSTATION,IN SERVICE,WASHINGTON,5143,USA,35.97399388,-94.01369905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/29/2015 0:00,3,69,69,Y,Y
-10478128.8,4327095.409,173,107851,UNKNOWN107851,SPRINGDALE,AR,72764,SUBSTATION,IN SERVICE,WASHINGTON,5143,USA,36.1921658,-94.12663249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/29/2015 0:00,1,-999999,-999999,Y,Y
