X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10477310.47,4329335.995,174,107852,UNKNOWN107852,SPRINGDALE,AR,72764,SUBSTATION,IN SERVICE,WASHINGTON,5143,USA,36.20840787,-94.11928132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/29/2015 0:00,2,69,69,Y,Y
-10479243.14,4323253.588,175,107853,UNKNOWN107853,SPRINGDALE,AR,72764,SUBSTATION,IN SERVICE,WASHINGTON,5143,USA,36.16430853,-94.13664282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/2/2015 0:00,2,161,161,Y,Y
-10474582.51,4318994.523,176,107854,UNKNOWN107854,SPRINGDALE,AR,72764,SUBSTATION,IN SERVICE,WASHINGTON,5143,USA,36.1334142,-94.09477561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/2/2015 0:00,2,69,69,Y,Y
-10476515.94,4317919.094,177,107855,EAST FAYETTEVILLE,FAYETTEVILLE,AR,72703,SUBSTATION,IN SERVICE,WASHINGTON,5143,USA,36.12561135,-94.11214389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://www.geostor.arkansas.gov/G6/Home.html, http://aeptransmission.com/arkansas/EastFayetteville/docs/EastFayettevilleSub_FactSheetv7.pdf",4/7/2014 0:00,IMAGERY,3/13/2019 0:00,6,161,69,Y,Y
-10479119.44,4318196.979,178,107856,UNKNOWN107856,FAYETTEVILLE,AR,72703,SUBSTATION,IN SERVICE,WASHINGTON,5143,USA,36.12762764,-94.13553153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/2/2015 0:00,2,69,69,Y,Y
-10470506.84,4281432.576,179,107857,UNKNOWN107857,WINSLOW,AR,72959,SUBSTATION,IN SERVICE,WASHINGTON,5143,USA,35.86042174,-94.05816322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/29/2015 0:00,2,69,-999999,Y,Y
-10482098.78,4327646.198,180,107858,UNKNOWN107858,SPRINGDALE,AR,72762,SUBSTATION,IN SERVICE,WASHINGTON,5143,USA,36.1961588,-94.16229547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/6/2015 0:00,9,161,-999999,N,Y
-10485403.6,4324920.933,181,107859,UNKNOWN107859,SPRINGDALE,AR,72762,SUBSTATION,IN SERVICE,WASHINGTON,5143,USA,36.17639976,-94.19198311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/2/2015 0:00,3,69,69,Y,Y
-10485512.14,4319869.169,182,107860,UNKNOWN107860,SPRINGDALE,AR,72762,SUBSTATION,IN SERVICE,WASHINGTON,5143,USA,36.13975968,-94.1929582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/2/2015 0:00,3,69,69,Y,Y
-10489584.33,4311547.7,183,107861,UNKNOWN107861,FAYETTEVILLE,AR,72704,SUBSTATION,IN SERVICE,WASHINGTON,5143,USA,36.07936735,-94.2295393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/2/2015 0:00,2,69,69,Y,Y
-10479698.8,4306465.772,184,107863,UNKNOWN107863,FAYETTEVILLE,AR,72701,SUBSTATION,IN SERVICE,WASHINGTON,5143,USA,36.04246287,-94.14073609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/2/2015 0:00,2,161,161,Y,Y
-10486595.53,4300172.184,185,107864,GREENLAND,FAYETTEVILLE,AR,72701,SUBSTATION,IN SERVICE,WASHINGTON,5143,USA,35.99673545,-94.20269046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://www.geostor.arkansas.gov/G6/Home.html, http://aeptransmission.com/arkansas/Greenland-VanBuren/docs/Greenland_VanBuren_FactSheet.pdf",4/7/2014 0:00,IMAGERY,12/6/2018 0:00,3,69,69,Y,Y
-10486723.67,4299952.333,186,107865,UNKNOWN107865,FAYETTEVILLE,AR,72701,SUBSTATION,IN SERVICE,WASHINGTON,5143,USA,35.99513759,-94.20384154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/2/2015 0:00,2,69,69,Y,Y
-10495362.07,4304679.378,187,107866,UNKNOWN107866,FARMINGTON,AR,72730,SUBSTATION,IN SERVICE,WASHINGTON,5143,USA,36.02948614,-94.28144157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/2/2015 0:00,2,69,69,Y,Y
-10501903.98,4295901.265,188,107867,UNKNOWN107867,PRAIRIE GROVE,AR,72753,SUBSTATION,IN SERVICE,WASHINGTON,5143,USA,35.96568905,-94.34020861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/29/2015 0:00,2,69,69,Y,Y
-10512017.56,4295051.709,189,107868,UNKNOWN107868,LINCOLN,AR,72744,SUBSTATION,IN SERVICE,WASHINGTON,5143,USA,35.95951196,-94.43106038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/29/2015 0:00,1,69,69,Y,Y
-10244413.86,4208449.501,190,107869,UNKNOWN107869,ROSE BUD,AR,72137,SUBSTATION,IN SERVICE,WHITE,5145,USA,35.32730116,-92.02713545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/29/2015 0:00,2,-999999,-999999,N,N
-10227155.03,4176659.732,191,107870,UNKNOWN107870,BEEBE,AR,72012,SUBSTATION,IN SERVICE,WHITE,5145,USA,35.09397806,-91.87209676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/6/2015 0:00,2,115,115,Y,Y
-10200473.25,4180317.871,192,107871,UNKNOWN107871,GRIFFITHVILLE,AR,72060,SUBSTATION,IN SERVICE,WHITE,5145,USA,35.12086134,-91.63241027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/6/2015 0:00,2,115,115,Y,Y
-10206565.98,4196510.622,193,107872,UNKNOWN107872,KENSETT,AR,72082,SUBSTATION,IN SERVICE,WHITE,5145,USA,35.2397536,-91.68714216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/6/2015 0:00,4,161,115,Y,Y
-10190091.26,4210603.497,194,107873,UNKNOWN107873,BALD KNOB,AR,72010,SUBSTATION,IN SERVICE,WHITE,5145,USA,35.34308628,-91.53914729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/6/2015 0:00,3,161,-999999,Y,Y
-10149311.26,4200949.824,195,107874,UNKNOWN107874,MC CRORY,AR,72101,SUBSTATION,IN SERVICE,WOODRUFF,5147,USA,35.27231724,-91.17281432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/3/2015 0:00,2,69,69,Y,Y
-10170462.34,4199203.928,196,107875,UNKNOWN107875,AUGUSTA,AR,72006,SUBSTATION,IN SERVICE,WOODRUFF,5147,USA,35.25951182,-91.3628177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/29/2015 0:00,5,161,69,N,Y
-10160637.01,4164555.987,197,107876,UNKNOWN107876,COTTON PLANT,AR,72036,SUBSTATION,IN SERVICE,WOODRUFF,5147,USA,35.00496573,-91.27455521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/6/2015 0:00,2,69,69,Y,Y
-10158630.89,4163606.802,198,107877,UNKNOWN107877,COTTON PLANT,AR,72036,SUBSTATION,IN SERVICE,WOODRUFF,5147,USA,34.99798121,-91.25653395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/6/2015 0:00,2,115,115,Y,Y
-10381369.99,4166372.809,199,107878,OLA,OLA,AR,72853,SUBSTATION,IN SERVICE,YELL,5149,USA,35.01833303,-93.25743336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/14/2020 0:00,2,115,115,Y,Y
-10173262.03,4069033.81,200,107879,DEWITT,DE WITT,AR,72042,SUBSTATION,IN SERVICE,ARKANSAS,5001,USA,34.29909187,-91.38796767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/14/2020 0:00,2,115,115,N,N
-10175533.88,4082988.078,201,107880,ALMYRA,ALMYRA,AR,72003,SUBSTATION,IN SERVICE,ARKANSAS,5001,USA,34.40258329,-91.40837609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/4/2020 0:00,2,115,115,N,N
-10181995.64,4103951.26,202,107881,UNKNOWN107881,STUTTGART,AR,72160,SUBSTATION,IN SERVICE,ARKANSAS,5001,USA,34.55781576,-91.46642304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/6/2015 0:00,2,115,115,Y,Y
-10190404,4092865.607,203,107882,STUTTGART RICUSKEY,STUTTGART,AR,72160,SUBSTATION,IN SERVICE,ARKANSAS,5001,USA,34.47576243,-91.54195665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,2/4/2020 0:00,5,230,115,N,Y
-10194006.68,4099206.112,204,107883,UNKNOWN107883,STUTTGART,AR,72160,SUBSTATION,IN SERVICE,ARKANSAS,5001,USA,34.52270321,-91.57432005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/29/2015 0:00,1,115,115,Y,Y
-10166004.35,4089605.7,205,107884,UNKNOWN107884,ALMYRA,AR,72003,SUBSTATION,IN SERVICE,ARKANSAS,5001,USA,34.45161801,-91.32277088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/29/2015 0:00,1,69,69,Y,Y
-10168261.32,4056986.084,206,107885,DELUCE,GILLETT,AR,72055,SUBSTATION,IN SERVICE,ARKANSAS,5001,USA,34.20963756,-91.34304561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://www.geostor.arkansas.gov/G6/Home.html, IMAGERY, https://www.misoenergy.org/api/documents/getbymediaid/58754",4/7/2014 0:00,IMAGERY,12/9/2019 0:00,3,115,69,N,Y
-10168408.6,4048880.363,207,107886,GILLETT,GILLETT,AR,72055,SUBSTATION,IN SERVICE,ARKANSAS,5001,USA,34.14939912,-91.34436859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,12/12/2018 0:00,2,115,115,N,N
-10163091.63,4070737.07,208,107887,UNKNOWN107887,DE WITT,AR,72042,SUBSTATION,IN SERVICE,ARKANSAS,5001,USA,34.31173089,-91.29660549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/29/2015 0:00,2,69,69,Y,Y
-10157651.4,4040997.115,209,107888,UNKNOWN107888,TICHNOR,AR,72166,SUBSTATION,IN SERVICE,ARKANSAS,5001,USA,34.09077278,-91.24773501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/29/2015 0:00,2,69,69,Y,Y
-10204203.65,3932003.025,210,107889,UNKNOWN107889,MONTROSE,AR,71658,SUBSTATION,IN SERVICE,ASHLEY,5003,USA,33.27605343,-91.66592102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/10/2015 0:00,2,115,115,Y,Y
-10218509.77,3923356.244,211,107890,UNKNOWN107890,HAMBURG,AR,71646,SUBSTATION,IN SERVICE,ASHLEY,5003,USA,33.21108984,-91.79443509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/10/2015 0:00,2,115,115,Y,Y
-10232922.64,3928696.531,212,107891,UNKNOWN107891,HAMBURG,AR,71646,SUBSTATION,IN SERVICE,ASHLEY,5003,USA,33.25121732,-91.92390812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/10/2015 0:00,2,115,115,N,N
-10235758.46,3908426.006,213,107892,UNKNOWN107892,CROSSETT,AR,71635,SUBSTATION,IN SERVICE,ASHLEY,5003,USA,33.09880482,-91.94938265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/10/2015 0:00,3,115,115,Y,Y
-10235965.67,3903160.624,214,107893,UNKNOWN107893,CROSSETT,AR,71635,SUBSTATION,IN SERVICE,ASHLEY,5003,USA,33.05917148,-91.95124407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/10/2015 0:00,2,115,115,Y,Y
-10300711.26,4352004.079,215,107894,UNKNOWN107894,LAKEVIEW,AR,72642,SUBSTATION,IN SERVICE,BAXTER,5005,USA,36.37253966,-92.53286362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/29/2015 0:00,1,69,69,Y,Y
-10291948.89,4351421.42,216,107895,UNKNOWN107895,MIDWAY,AR,72651,SUBSTATION,IN SERVICE,BAXTER,5005,USA,36.36832515,-92.45414987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/29/2015 0:00,7,161,69,N,Y
-10292704.09,4352693.438,217,107896,UNKNOWN107896,MIDWAY,AR,72651,SUBSTATION,IN SERVICE,BAXTER,5005,USA,36.37752566,-92.46093401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/29/2015 0:00,3,69,69,Y,Y
-10274710.45,4341820.257,218,107897,UNKNOWN107897,MOUNTAIN HOME,AR,72653,SUBSTATION,IN SERVICE,BAXTER,5005,USA,36.29884482,-92.29929438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/29/2015 0:00,2,69,69,Y,Y
-10279818.19,4344316.737,219,107898,TRACY,MOUNTAIN HOME,AR,72653,SUBSTATION,IN SERVICE,BAXTER,5005,USA,36.31691695,-92.345178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/13/2019 0:00,1,69,69,Y,Y
-10283100.19,4343912.377,220,107899,UNKNOWN107899,MOUNTAIN HOME,AR,72653,SUBSTATION,IN SERVICE,BAXTER,5005,USA,36.31399006,-92.37466073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/11/2015 0:00,2,161,161,N,N
-10276913.6,4352523.707,221,107900,UNKNOWN107900,MOUNTAIN HOME,AR,72653,SUBSTATION,IN SERVICE,BAXTER,5005,USA,36.37629806,-92.31908565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/29/2015 0:00,2,69,69,Y,Y
-10264122.59,4352560.96,222,107901,UNKNOWN107901,HENDERSON,AR,72544,SUBSTATION,IN SERVICE,BAXTER,5005,USA,36.3765675,-92.20418197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/30/2015 0:00,1,69,69,Y,Y
-10282623.06,4352199.895,223,107902,UNKNOWN107902,MOUNTAIN HOME,AR,72653,SUBSTATION,IN SERVICE,BAXTER,5005,USA,36.37395599,-92.37037457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/29/2015 0:00,2,69,69,Y,Y
-10522707.88,4322555.025,224,107903,SILOAM SPRINGS,SILOAM SPRINGS,AR,72761,SUBSTATION,IN SERVICE,BENTON,5007,USA,36.15924213,-94.52709315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://www.geostor.arkansas.gov/G6/Home.html, http://aeptransmission.com/arkansas/SiloamSprings/docs/SiloamSprings_FactSheet_V3.pdf#view=Fit",4/7/2014 0:00,IMAGERY,3/13/2019 0:00,5,161,69,N,Y
-10465933.33,4356807.021,225,107904,UNKNOWN107904,GARFIELD,AR,72732,SUBSTATION,IN SERVICE,BENTON,5007,USA,36.40727176,-94.01707875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/29/2015 0:00,3,69,-999999,Y,N
-10465099.55,4355460.842,226,107905,UNKNOWN107905,ROGERS,AR,72756,SUBSTATION,IN SERVICE,BENTON,5007,USA,36.39753854,-94.00958878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/1/2015 0:00,5,161,-999999,N,N
-10471166.45,4344868.181,227,107906,UNKNOWN107906,ROGERS,AR,72756,SUBSTATION,IN SERVICE,BENTON,5007,USA,36.32090832,-94.06408866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/29/2015 0:00,2,69,69,Y,Y
-10477508.93,4349555.636,228,107907,UNKNOWN107907,ROGERS,AR,72756,SUBSTATION,IN SERVICE,BENTON,5007,USA,36.35482796,-94.12106413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/29/2015 0:00,3,161,-999999,Y,N
-10475737.92,4335336.921,229,107908,UNKNOWN107908,LOWELL,AR,72745,SUBSTATION,IN SERVICE,BENTON,5007,USA,36.2518921,-94.10515488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/29/2015 0:00,2,69,69,Y,Y
-10491147.19,4365748.129,230,107909,UNKNOWN107909,BELLA VISTA,AR,72714,SUBSTATION,IN SERVICE,BENTON,5007,USA,36.47188736,-94.24357869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/29/2015 0:00,2,69,69,Y,Y
-10487216.45,4354915.676,231,107910,UNKNOWN107910,BENTONVILLE,AR,72712,SUBSTATION,IN SERVICE,BENTON,5007,USA,36.3935965,-94.20826826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/29/2015 0:00,0,-999999,-999999,N,N
-10491729.5,4349861.256,232,107911,UNKNOWN107911,BENTONVILLE,AR,72712,SUBSTATION,IN SERVICE,BENTON,5007,USA,36.35703899,-94.24880969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/29/2015 0:00,0,-999999,-999999,N,N
-10491585.69,4350034.283,233,107912,UNKNOWN107912,BENTONVILLE,AR,72712,SUBSTATION,IN SERVICE,BENTON,5007,USA,36.35829075,-94.24751782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/1/2015 0:00,5,161,69,Y,Y
-10491378.66,4350049.053,234,107913,UNKNOWN107913,BENTONVILLE,AR,72712,SUBSTATION,IN SERVICE,BENTON,5007,USA,36.35839759,-94.24565804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/1/2015 0:00,6,161,-999999,Y,Y
-10491340.56,4350169.086,235,107914,UNKNOWN107914,BENTONVILLE,AR,72712,SUBSTATION,IN SERVICE,BENTON,5007,USA,36.35926595,-94.24531579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/1/2015 0:00,1,161,161,Y,Y
-10487333.74,4350566.147,236,107915,UNKNOWN107915,BENTONVILLE,AR,72712,SUBSTATION,IN SERVICE,BENTON,5007,USA,36.36213835,-94.20932188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/29/2015 0:00,2,-999999,-999999,Y,Y
-10483051.45,4343792.305,237,107916,UNKNOWN107916,ROGERS,AR,72758,SUBSTATION,IN SERVICE,BENTON,5007,USA,36.31312091,-94.17085339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/29/2015 0:00,2,69,69,Y,Y
-10497564.8,4362859.075,238,107917,UNKNOWN107917,BELLA VISTA,AR,72715,SUBSTATION,IN SERVICE,BENTON,5007,USA,36.45101463,-94.30122906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/29/2015 0:00,2,69,69,Y,Y
-10494795.41,4349973.447,239,107918,UNKNOWN107918,CENTERTON,AR,72719,SUBSTATION,IN SERVICE,BENTON,5007,USA,36.35785064,-94.27635116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/1/2015 0:00,2,161,161,Y,Y
-10501785.51,4352247.338,240,107919,UNKNOWN107919,GRAVETTE,AR,72736,SUBSTATION,IN SERVICE,BENTON,5007,USA,36.37429914,-94.33914435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/29/2015 0:00,3,69,69,Y,Y
-10518216.79,4352785.465,241,107920,UNKNOWN107920,GRAVETTE,AR,72736,SUBSTATION,IN SERVICE,BENTON,5007,USA,36.37819125,-94.48674901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/29/2015 0:00,2,69,69,Y,Y
-10514723.37,4344295.31,242,107921,UNKNOWN107921,DECATUR,AR,72722,SUBSTATION,IN SERVICE,BENTON,5007,USA,36.31676186,-94.45536713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/1/2015 0:00,2,161,161,N,N
-10523455.76,4361129.291,243,107922,UNKNOWN107922,GRAVETTE,AR,72736,SUBSTATION,IN SERVICE,BENTON,5007,USA,36.43851466,-94.53381152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/29/2015 0:00,2,69,69,Y,Y
-10501156.68,4360133.473,244,107923,UNKNOWN107923,HIWASSE,AR,72739,SUBSTATION,IN SERVICE,BENTON,5007,USA,36.43131765,-94.33349548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/29/2015 0:00,0,-999999,-999999,N,N
-10478834.93,4358206.1,245,107924,UNKNOWN107924,ROGERS,AR,72756,SUBSTATION,IN SERVICE,BENTON,5007,USA,36.41738617,-94.13297577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/29/2015 0:00,2,69,69,Y,Y
-10482995.6,4334814.406,246,107925,UNKNOWN107925,LOWELL,AR,72745,SUBSTATION,IN SERVICE,BENTON,5007,USA,36.24810679,-94.17035171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/29/2015 0:00,3,69,69,Y,Y
-10485658.88,4366308.638,247,107926,UNKNOWN107926,BELLA VISTA,AR,72714,SUBSTATION,IN SERVICE,BENTON,5007,USA,36.47593625,-94.1942764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/29/2015 0:00,2,69,69,Y,Y
-10520832.44,4335912.854,248,107927,UNKNOWN107927,GENTRY,AR,72734,SUBSTATION,IN SERVICE,BENTON,5007,USA,36.25606419,-94.51024583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/1/2015 0:00,2,161,161,N,N
-10522751.76,4335638.906,249,107928,UNKNOWN107928,GENTRY,AR,72734,SUBSTATION,IN SERVICE,BENTON,5007,USA,36.25407972,-94.5274874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/1/2015 0:00,9,345,161,N,N
-10360794.19,4331098.425,250,107930,UNKNOWN107930,HARRISON,AR,72601,SUBSTATION,IN SERVICE,BOONE,5009,USA,36.22118139,-93.07259779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/30/2015 0:00,4,161,161,Y,Y
-10371812.39,4363139.972,251,107931,UNKNOWN107931,OMAHA,AR,72662,SUBSTATION,IN SERVICE,BOONE,5009,USA,36.45304429,-93.1715759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/30/2015 0:00,1,161,161,Y,Y
-10349487.21,4318453.503,252,107932,UNKNOWN107932,EVERTON,AR,72633,SUBSTATION,IN SERVICE,BOONE,5009,USA,36.12948889,-92.97102543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/30/2015 0:00,2,161,161,Y,Y
-10367340.77,4327762.267,253,107933,UNKNOWN107933,HARRISON,AR,72601,SUBSTATION,IN SERVICE,BOONE,5009,USA,36.19700022,-93.13140665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/30/2015 0:00,3,161,161,Y,Y
-10258755.3,3952383.635,254,107934,UNKNOWN107934,HERMITAGE,AR,71647,SUBSTATION,IN SERVICE,BRADLEY,5011,USA,33.42898254,-92.15596683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/16/2015 0:00,2,115,115,Y,Y
-10276005.37,3940274.716,255,107935,UNKNOWN107935,JERSEY,AR,71651,SUBSTATION,IN SERVICE,BRADLEY,5011,USA,33.33815376,-92.31092685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/16/2015 0:00,2,115,115,Y,Y
-10319382.12,3979255.814,256,107936,UNKNOWN107936,HAMPTON,AR,71744,SUBSTATION,IN SERVICE,CALHOUN,5013,USA,33.63021095,-92.70058683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/29/2015 0:00,3,-999999,-999999,N,N
-10297749.58,3966394.646,257,107937,UNKNOWN107937,HAMPTON,AR,71744,SUBSTATION,IN SERVICE,CALHOUN,5013,USA,33.53396039,-92.50625837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/29/2015 0:00,2,-999999,-999999,Y,Y
-10281016.77,3964212.825,258,107938,UNKNOWN107938,HAMPTON,AR,71744,SUBSTATION,IN SERVICE,CALHOUN,5013,USA,33.51762141,-92.35594502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/30/2015 0:00,1,-999999,-999999,Y,Y
-10404685.2,4347059.308,259,107939,UNKNOWN107939,GREEN FOREST,AR,72638,SUBSTATION,IN SERVICE,CARROLL,5015,USA,36.33676572,-93.46687741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/30/2015 0:00,2,161,161,Y,Y
-10406525.15,4329499.23,260,107940,UNKNOWN107940,BERRYVILLE,AR,72616,SUBSTATION,IN SERVICE,CARROLL,5015,USA,36.20959103,-93.48340595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/30/2015 0:00,2,69,69,Y,Y
-10416370.24,4352681.487,261,107941,UNKNOWN107941,BERRYVILLE,AR,72616,SUBSTATION,IN SERVICE,CARROLL,5015,USA,36.37743922,-93.5718459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/30/2015 0:00,2,161,161,Y,Y
-10413210.22,4351661.839,262,107942,UNKNOWN107942,BERRYVILLE,AR,72616,SUBSTATION,IN SERVICE,CARROLL,5015,USA,36.37006419,-93.54345901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/30/2015 0:00,2,69,69,Y,Y
-10423665.64,4354567.034,263,107943,UNKNOWN107943,BERRYVILLE,AR,72616,SUBSTATION,IN SERVICE,CARROLL,5015,USA,36.3910754,-93.63738161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/1/2015 0:00,6,161,69,Y,Y
-10430021.59,4355026.985,264,107944,UNKNOWN107944,EUREKA SPRINGS,AR,72632,SUBSTATION,IN SERVICE,CARROLL,5015,USA,36.39440138,-93.69447809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/30/2015 0:00,2,69,69,Y,Y
-10435469.43,4357280.9,265,107945,EUREKA SPRINGS,EUREKA SPRINGS,AR,72632,SUBSTATION,IN SERVICE,CARROLL,5015,USA,36.41069774,-93.74341686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/14/2020 0:00,4,161,161,N,N
-10444821.34,4356393.481,266,107946,UNKNOWN107946,EUREKA SPRINGS,AR,72631,SUBSTATION,IN SERVICE,CARROLL,5015,USA,36.40428189,-93.8274265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/30/2015 0:00,1,161,161,Y,Y
-10401056.52,4344788.018,267,107947,UNKNOWN107947,GREEN FOREST,AR,72638,SUBSTATION,IN SERVICE,CARROLL,5015,USA,36.32032811,-93.4342804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/30/2015 0:00,2,161,161,Y,Y
-10161591.18,3909850.546,268,107949,UNKNOWN107949,EUDORA,AR,71640,SUBSTATION,IN SERVICE,CHICOT,5017,USA,33.10952448,-91.28312671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/10/2015 0:00,2,115,115,Y,Y
-10178578.73,3962772.721,269,107950,UNKNOWN107950,DERMOTT,AR,71638,SUBSTATION,IN SERVICE,CHICOT,5017,USA,33.50683522,-91.43572847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/10/2015 0:00,1,115,115,N,N
-10368485.08,4018830.484,270,107951,UNKNOWN107951,GURDON,AR,71743,SUBSTATION,IN SERVICE,CLARK,5019,USA,33.92570577,-93.14168618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/30/2015 0:00,2,115,115,N,N
-10359657.03,4048215.405,271,107952,UNKNOWN107952,ARKADELPHIA,AR,71923,SUBSTATION,IN SERVICE,CLARK,5019,USA,34.14445552,-93.0623825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/18/2015 0:00,2,115,115,Y,Y
-10340430.62,4036905.867,272,107953,UNKNOWN107953,ARKADELPHIA,AR,71923,SUBSTATION,IN SERVICE,DALLAS,5039,USA,34.06033086,-92.88966873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/17/2015 0:00,2,115,115,Y,Y
-10388565.25,4028254.632,273,107954,UNKNOWN107954,OKOLONA,AR,71962,SUBSTATION,IN SERVICE,CLARK,5019,USA,33.99592326,-93.32206945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/30/2015 0:00,0,-999999,-999999,N,N
-10366230.42,4006319.183,274,107955,UNKNOWN107955,GURDON,AR,71743,SUBSTATION,IN SERVICE,CLARK,5019,USA,33.83239703,-93.12143229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/30/2015 0:00,0,-999999,-999999,N,N
-10100008.52,4356949.231,275,107956,DATTO,CORNING,AR,72422,SUBSTATION,IN SERVICE,CLAY,5021,USA,36.40829991,-90.72992025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://www.geostor.arkansas.gov/G6/Home.html, http://www.entergy.com/content/operations_information/energydelivery/projects/JimHill2.jpg",4/7/2014 0:00,IMAGERY,12/12/2018 0:00,2,161,161,Y,Y
-10077124.23,4346807.298,276,107957,UNKNOWN107957,KNOBEL,AR,72435,SUBSTATION,IN SERVICE,CLAY,5021,USA,36.33494206,-90.52434716,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/30/2015 0:00,0,-999999,-999999,N,N
-10050858.72,4369213.529,277,107958,UNKNOWN107958,POLLARD,AR,72456,SUBSTATION,IN SERVICE,CLAY,5021,USA,36.49691664,-90.28840004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/11/2015 0:00,1,161,161,Y,Y
-10051805.29,4336109.184,278,107959,RECTOR,RECTOR,AR,72461,SUBSTATION,IN SERVICE,CLAY,5021,USA,36.25748636,-90.29690329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/14/2020 0:00,2,161,161,Y,Y
-10035201.33,4361364.864,279,107960,UNKNOWN107960,PIGGOTT,AR,72454,SUBSTATION,IN SERVICE,CLAY,5021,USA,36.4402171,-90.14774738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/30/2015 0:00,0,-999999,-999999,N,N
-10042279.28,4347767.971,280,107961,UNKNOWN107961,GREENWAY,AR,72430,SUBSTATION,IN SERVICE,CLAY,5021,USA,36.34189369,-90.21132968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/4/2015 0:00,0,-999999,-999999,N,N
-10242494.31,4232753.383,281,107962,UNKNOWN107962,HEBER SPRINGS,AR,72543,SUBSTATION,IN SERVICE,CLEBURNE,5023,USA,35.50522828,-92.00989188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/11/2015 0:00,3,161,-999999,Y,Y
-10245363.63,4229198.359,282,107963,UNKNOWN107963,HEBER SPRINGS,AR,72543,SUBSTATION,IN SERVICE,CLEBURNE,5023,USA,35.47922672,-92.03566739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/11/2015 0:00,2,161,161,Y,Y
-10253344.96,4223201.02,283,107964,UNKNOWN107964,QUITMAN,AR,72131,SUBSTATION,IN SERVICE,CLEBURNE,5023,USA,35.43534292,-92.1073649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/30/2015 0:00,2,-999999,-999999,Y,Y
-10265789.93,4247809.049,284,107965,UNKNOWN107965,SHIRLEY,AR,72153,SUBSTATION,IN SERVICE,CLEBURNE,5023,USA,35.61525257,-92.21915994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/30/2015 0:00,2,-999999,-999999,N,N
-10256310.39,4243480.304,285,107966,UNKNOWN107966,HIGDEN,AR,72067,SUBSTATION,IN SERVICE,CLEBURNE,5023,USA,35.5836343,-92.13400379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/30/2015 0:00,2,-999999,-999999,N,N
-10384877.25,3946386.198,286,107967,UNKNOWN107967,WALDO,AR,71770,SUBSTATION,IN SERVICE,COLUMBIA,5027,USA,33.38400774,-93.28893959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/17/2015 0:00,1,115,115,Y,Y
-10374830.75,3932869.26,287,107968,UNKNOWN107968,MAGNOLIA,AR,71753,SUBSTATION,IN SERVICE,COLUMBIA,5027,USA,33.28255883,-93.1986903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/30/2015 0:00,2,115,115,Y,Y
-10378660.55,3929021.283,288,107969,UNKNOWN107969,MAGNOLIA,AR,71753,SUBSTATION,IN SERVICE,COLUMBIA,5027,USA,33.25365695,-93.23309403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/30/2015 0:00,2,115,115,Y,Y
-10377697.63,3940081.668,289,107970,UNKNOWN107970,MC NEIL,AR,71752,SUBSTATION,IN SERVICE,COLUMBIA,5027,USA,33.33670494,-93.22444391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/17/2015 0:00,7,500,115,N,Y
-10386671.29,3930923.45,290,107971,UNKNOWN107971,MAGNOLIA,AR,71753,SUBSTATION,IN SERVICE,COLUMBIA,5027,USA,33.26794518,-93.30505569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/30/2015 0:00,2,115,115,Y,Y
-10381238.58,3933061.105,291,107972,UNKNOWN107972,MAGNOLIA,AR,71753,SUBSTATION,IN SERVICE,COLUMBIA,5027,USA,33.28399951,-93.25625282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/17/2015 0:00,2,115,115,N,N
-10376792.24,3918796.547,292,107973,UNKNOWN107973,MAGNOLIA,AR,71753,SUBSTATION,IN SERVICE,COLUMBIA,5027,USA,33.17681322,-93.21631071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/17/2015 0:00,1,115,115,Y,Y
-10372594.07,3904464.261,293,107974,UNKNOWN107974,EMERSON,AR,71740,SUBSTATION,IN SERVICE,COLUMBIA,5027,USA,33.06898582,-93.1785979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/17/2015 0:00,2,115,115,Y,Y
-10377882.49,3923010.782,294,107975,UNKNOWN107975,MAGNOLIA,AR,71753,SUBSTATION,IN SERVICE,COLUMBIA,5027,USA,33.20849337,-93.22610458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/17/2015 0:00,2,115,115,Y,Y
-10328276.67,4175807.906,295,107976,UNKNOWN107976,MORRILTON,AR,72110,SUBSTATION,IN SERVICE,CONWAY,5029,USA,35.0877168,-92.78048795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/26/2015 0:00,6,161,-999999,Y,N
-10319889.65,4187824.175,296,107977,UNKNOWN107977,MORRILTON,AR,72110,SUBSTATION,IN SERVICE,CONWAY,5029,USA,35.1759966,-92.70514605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/30/2015 0:00,4,161,161,Y,Y
-10325839.18,4184831.108,297,107978,UNKNOWN107978,MORRILTON,AR,72110,SUBSTATION,IN SERVICE,CONWAY,5029,USA,35.15401642,-92.75859158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/26/2015 0:00,2,161,161,Y,Y
-10329509.88,4181390.606,298,107979,UNKNOWN107979,MORRILTON,AR,72110,SUBSTATION,IN SERVICE,CONWAY,5029,USA,35.12874307,-92.79156602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/29/2015 0:00,3,161,-999999,Y,N
-10059652.12,4283616.99,299,107980,UNKNOWN107980,LAKE CITY,AR,72437,SUBSTATION,IN SERVICE,CRAIGHEAD,5031,USA,35.87632348,-90.36739248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/3/2015 0:00,0,-999999,-999999,N,N
-10070595.96,4267269.196,300,107981,UNKNOWN107981,LAKE CITY,AR,72437,SUBSTATION,IN SERVICE,CRAIGHEAD,5031,USA,35.75724013,-90.46570271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/3/2015 0:00,2,69,69,Y,Y
-10120277.21,4272186.291,301,107982,UNKNOWN107982,CASH,AR,72421,SUBSTATION,IN SERVICE,CRAIGHEAD,5031,USA,35.79307684,-90.91199694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/3/2015 0:00,2,161,161,Y,Y
-10087007.92,4282162.336,302,107983,UNKNOWN107983,JONESBORO,AR,72401,SUBSTATION,IN SERVICE,CRAIGHEAD,5031,USA,35.86573448,-90.61313385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/3/2015 0:00,2,69,69,Y,Y
-10102001.67,4279499.461,303,107984,UNKNOWN107984,JONESBORO,AR,72401,SUBSTATION,IN SERVICE,CRAIGHEAD,5031,USA,35.8463467,-90.74782496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/3/2015 0:00,2,69,69,Y,Y
-10480362.78,4245151.624,304,107985,UNKNOWN107985,MOUNTAINBURG,AR,72946,SUBSTATION,IN SERVICE,CRAWFORD,5033,USA,35.59584353,-94.14670067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/30/2015 0:00,1,-999999,-999999,N,N
-10501257.5,4228400.934,305,107988,UNKNOWN107988,VAN BUREN,AR,72956,SUBSTATION,IN SERVICE,CRAWFORD,5033,USA,35.47339317,-94.33440115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/31/2015 0:00,4,161,161,N,N
-10496046.71,4221153.274,306,107989,UNKNOWN107989,VAN BUREN,AR,72956,SUBSTATION,IN SERVICE,CRAWFORD,5033,USA,35.42035365,-94.28759182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/6/2015 0:00,1,161,161,Y,Y
-10508738.06,4226135.036,307,107990,UNKNOWN107990,VAN BUREN,AR,72956,SUBSTATION,IN SERVICE,CRAWFORD,5033,USA,35.45681473,-94.40160013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/30/2015 0:00,2,69,69,Y,Y
-10044212.1,4191906.16,308,107991,UNKNOWN107991,MARION,AR,72364,SUBSTATION,IN SERVICE,CRITTENDEN,5035,USA,35.20596389,-90.22869248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,2/26/2015 0:00,2,161,161,Y,Y
-10032988.6,4184010.604,309,107993,WEST MEMPHIS GATEWAY,WEST MEMPHIS,AR,72301,SUBSTATION,IN SERVICE,CRITTENDEN,5035,USA,35.14798985,-90.12787005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/14/2020 0:00,1,161,161,Y,Y
-10043402.7,4187720.115,310,107994,UNKNOWN107994,WEST MEMPHIS,AR,72301,SUBSTATION,IN SERVICE,CRITTENDEN,5035,USA,35.17523251,-90.22142154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/26/2015 0:00,5,161,161,Y,Y
-10043314.14,4184017.532,311,107995,LEHI,WEST MEMPHIS,AR,72301,SUBSTATION,IN SERVICE,CRITTENDEN,5035,USA,35.14804074,-90.22062595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/14/2020 0:00,4,161,161,Y,Y
-10074160.02,4215014.211,312,107997,UNKNOWN107997,EARLE,AR,72331,SUBSTATION,IN SERVICE,CRITTENDEN,5035,USA,35.37539969,-90.49771919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/26/2015 0:00,2,161,161,Y,Y
-10069236.88,4205983.587,313,107998,UNKNOWN107998,EARLE,AR,72331,SUBSTATION,IN SERVICE,CRITTENDEN,5035,USA,35.30922641,-90.45349389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,2/26/2015 0:00,2,69,69,Y,Y
-10082919.09,4203434.682,314,107999,UNKNOWN107999,PARKIN,AR,72373,SUBSTATION,IN SERVICE,CROSS,5037,USA,35.29053912,-90.57640326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,2/26/2015 0:00,2,69,69,Y,Y
-10101773.79,4200429.454,315,108000,UNKNOWN108000,WYNNE,AR,72396,SUBSTATION,IN SERVICE,CROSS,5037,USA,35.26850075,-90.74577794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/3/2015 0:00,3,69,69,Y,Y
-10099446.23,4190582.896,316,108001,UNKNOWN108001,WYNNE,AR,72396,SUBSTATION,IN SERVICE,CROSS,5037,USA,35.19625055,-90.72486911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/3/2015 0:00,1,69,69,Y,Y
-10104584.04,4216654.848,317,108002,CHERRY VALLEY,CHERRY VALLEY,AR,72324,SUBSTATION,IN SERVICE,CROSS,5037,USA,35.38741589,-90.77102287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/14/2020 0:00,2,161,161,Y,Y
-10111897.29,4198417.512,318,108003,UNKNOWN108003,WYNNE,AR,72396,SUBSTATION,IN SERVICE,CROSS,5037,USA,35.25374314,-90.83671888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/3/2015 0:00,3,69,69,Y,Y
-10133293.46,4198005.037,319,108004,UNKNOWN108004,MCCRORY,AR,72101,SUBSTATION,IN SERVICE,CROSS,5037,USA,35.2507173,-91.02892395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/3/2015 0:00,2,69,69,Y,Y
-10100691.63,4209594.393,320,108005,UNKNOWN108005,WYNNE,AR,72396,SUBSTATION,IN SERVICE,CROSS,5037,USA,35.33569165,-90.73605673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/3/2015 0:00,1,69,69,Y,Y
-10305030.68,4038889.925,321,108006,UNKNOWN108006,CARTHAGE,AR,71725,SUBSTATION,IN SERVICE,DALLAS,5039,USA,34.07509509,-92.57166566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/10/2015 0:00,2,115,115,Y,Y
-10167949.54,4003593.137,322,108007,WINCHESTER,TILLAR,AR,71670,SUBSTATION,IN SERVICE,DESHA,5041,USA,33.81205276,-91.34024482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/13/2019 0:00,1,115,115,N,N
-10167590.35,4018046.964,323,108008,UNKNOWN108008,WATSON,AR,71674,SUBSTATION,IN SERVICE,DESHA,5041,USA,33.91986531,-91.33701817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/30/2015 0:00,2,115,115,N,N
-10218587.83,3975911.201,324,108009,UNKNOWN108009,MONTICELLO,AR,71655,SUBSTATION,IN SERVICE,DREW,5043,USA,33.60519082,-91.79513626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/10/2015 0:00,2,115,115,N,N
-10215534.41,3978831.956,325,108010,MONTICELLO EAST,MONTICELLO,AR,71655,SUBSTATION,IN SERVICE,DREW,5043,USA,33.62704058,-91.76770694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,12/12/2018 0:00,3,115,115,N,N
-10233117.92,3977060.465,326,108011,UNKNOWN108011,WILMAR,AR,71675,SUBSTATION,IN SERVICE,DREW,5043,USA,33.61378897,-91.92566231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/10/2015 0:00,2,115,115,Y,Y
-10296118,4175448.271,327,108012,UNKNOWN108012,CONWAY,AR,72034,SUBSTATION,IN SERVICE,FAULKNER,5045,USA,35.08507321,-92.49160167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/26/2015 0:00,3,161,115,Y,Y
-10272626.97,4180760.177,328,108013,UNKNOWN108013,VILONIA,AR,72173,SUBSTATION,IN SERVICE,FAULKNER,5045,USA,35.1241112,-92.28057817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/16/2015 0:00,1,161,161,Y,Y
-10271168.42,4208853.102,329,108014,UNKNOWN108014,QUITMAN,AR,72131,SUBSTATION,IN SERVICE,FAULKNER,5045,USA,35.3302591,-92.26747573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/30/2015 0:00,4,161,161,Y,Y
-10298981.41,4178893.477,330,108016,UNKNOWN108016,CONWAY,AR,72034,SUBSTATION,IN SERVICE,FAULKNER,5045,USA,35.11039467,-92.51732412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/26/2015 0:00,2,161,161,Y,Y
-10288286.25,4162393.21,331,108017,UNKNOWN108017,CONWAY,AR,72034,SUBSTATION,IN SERVICE,FAULKNER,5045,USA,34.98905021,-92.42124788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/30/2015 0:00,2,115,115,Y,Y
-10468220.21,4205351.099,332,108018,UNKNOWN108018,CHARLESTON,AR,72933,SUBSTATION,IN SERVICE,FRANKLIN,5047,USA,35.30458974,-94.0376221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/30/2015 0:00,0,-999999,-999999,N,N
-10460687.05,4211064.218,333,108019,UNKNOWN108019,CHARLESTON,AR,72933,SUBSTATION,IN SERVICE,FRANKLIN,5047,USA,35.34646219,-93.96995062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/31/2015 0:00,1,161,161,Y,Y
-10439455.29,4225378.821,334,108020,UNKNOWN108020,OZARK,AR,72949,SUBSTATION,IN SERVICE,FRANKLIN,5047,USA,35.45128112,-93.77922243,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/31/2015 0:00,1,161,161,Y,Y
-10438942.98,4219695.879,335,108021,UNKNOWN108021,OZARK,AR,72949,SUBSTATION,IN SERVICE,FRANKLIN,5047,USA,35.40968399,-93.77462031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/31/2015 0:00,1,161,161,Y,Y
-10446731.32,4218078.335,336,108022,UNKNOWN108022,OZARK,AR,72949,SUBSTATION,IN SERVICE,FRANKLIN,5047,USA,35.39784021,-93.84458411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/31/2015 0:00,1,69,69,Y,Y
-10446842.53,4218196.143,337,108023,UNKNOWN108023,OZARK,AR,72949,SUBSTATION,IN SERVICE,FRANKLIN,5047,USA,35.39870287,-93.84558315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/31/2015 0:00,1,69,69,Y,Y
-10443729.73,4227848.03,338,108024,OZARK,OZARK,AR,72949,SUBSTATION,IN SERVICE,FRANKLIN,5047,USA,35.46934817,-93.81762036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://www.geostor.arkansas.gov/G6/Home.html, https://www.swpa.gov/PDFs/SWPASystemMap2006.pdf",4/7/2014 0:00,IMAGERY,4/28/2020 0:00,4,161,-999999,N,N
-10187802.15,4354233.769,339,108025,UNKNOWN108025,MAMMOTH SPRING,AR,72554,SUBSTATION,IN SERVICE,FULTON,5049,USA,36.38866542,-91.5185838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/11/2015 0:00,2,161,161,Y,Y
-10189372.04,4360718.938,340,108026,UNKNOWN108026,MAMMOTH SPRING,AR,72554,SUBSTATION,IN SERVICE,FULTON,5049,USA,36.43554902,-91.53268637,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/30/2015 0:00,0,-999999,-999999,N,N
-10222104.18,4351353.209,341,108027,SALEM,SALEM,AR,72576,SUBSTATION,IN SERVICE,FULTON,5049,USA,36.36783175,-91.82672417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/14/2020 0:00,2,69,69,Y,Y
-10241996.72,4354904.231,342,108028,UNKNOWN108028,VIOLA,AR,72583,SUBSTATION,IN SERVICE,FULTON,5049,USA,36.39351374,-92.00542197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/30/2015 0:00,3,69,69,Y,Y
-10353070.05,4112286.418,343,108029,UNKNOWN108029,HOT SPRINGS VILLAGE,AR,71909,SUBSTATION,IN SERVICE,GARLAND,5051,USA,34.61945734,-93.00321065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/24/2015 0:00,4,115,115,Y,Y
-10354255.68,4117780.854,344,108030,UNKNOWN108030,HOT SPRINGS VILLAGE,AR,71909,SUBSTATION,IN SERVICE,GARLAND,5051,USA,34.66006572,-93.01386132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/24/2015 0:00,2,115,115,Y,Y
-10358780.25,4112734.92,345,108031,UNKNOWN108031,HOT SPRINGS VILLAGE,AR,71909,SUBSTATION,IN SERVICE,GARLAND,5051,USA,34.62277288,-93.05450626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/24/2015 0:00,2,115,-999999,Y,Y
-10344821.3,4090850.562,346,108032,UNKNOWN108032,HOT SPRINGS NATIONAL PARK,AR,71901,SUBSTATION,IN SERVICE,GARLAND,5051,USA,34.46083887,-92.92911088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/24/2015 0:00,2,115,115,N,N
