X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10346870.88,4091298.685,347,108033,UNKNOWN108033,HOT SPRINGS NATIONAL PARK,AR,71901,SUBSTATION,IN SERVICE,GARLAND,5051,USA,34.46415793,-92.94752253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/24/2015 0:00,2,115,115,Y,Y
-10348777.55,4091196.069,348,108034,UNKNOWN108034,HOT SPRINGS NATIONAL PARK,AR,71901,SUBSTATION,IN SERVICE,GARLAND,5051,USA,34.46339791,-92.96465043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/24/2015 0:00,1,115,115,Y,Y
-10376145.23,4097969.903,349,108035,UNKNOWN108035,ROYAL,AR,71968,SUBSTATION,IN SERVICE,GARLAND,5051,USA,34.51355323,-93.21049854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/30/2015 0:00,2,-999999,-999999,N,N
-10372487.61,4089528.215,350,108036,UNKNOWN108036,HOT SPRINGS NATIONAL PARK,AR,71913,SUBSTATION,IN SERVICE,GARLAND,5051,USA,34.45104403,-93.17764158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/24/2015 0:00,2,-999999,-999999,N,N
-10371533.26,4106718.621,351,108037,UNKNOWN108037,MOUNTAIN PINE,AR,71956,SUBSTATION,IN SERVICE,GARLAND,5051,USA,34.57828649,-93.16906845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/30/2015 0:00,2,-999999,-999999,N,N
-10370907.67,4101730.809,352,108038,UNKNOWN108038,HOT SPRINGS NATIONAL PARK,AR,71913,SUBSTATION,IN SERVICE,GARLAND,5051,USA,34.54138699,-93.16344869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/24/2015 0:00,3,-999999,-999999,N,N
-10276614.32,4047876.915,353,108039,UNKNOWN108039,GRAPEVINE,AR,72057,SUBSTATION,IN SERVICE,GRANT,5053,USA,34.14193891,-92.31639708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/10/2015 0:00,2,115,115,Y,Y
-10287791.67,4064710.51,354,108041,UNKNOWN108041,SHERIDAN,AR,72150,SUBSTATION,IN SERVICE,GRANT,5053,USA,34.26700233,-92.41680499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/10/2015 0:00,2,115,115,Y,Y
-10311628.46,4072270.745,355,108042,POYEN,POYEN,AR,72128,SUBSTATION,IN SERVICE,GRANT,5053,USA,34.32310988,-92.63093446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/14/2020 0:00,2,115,115,Y,Y
-10101882.9,4309984.137,356,108043,UNKNOWN108043,BONO,AR,72416,SUBSTATION,IN SERVICE,GREENE,5055,USA,36.06801475,-90.74675811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/4/2015 0:00,2,-999999,-999999,N,N
-10093640.96,4310036.355,357,108044,UNKNOWN108044,PARAGOULD,AR,72450,SUBSTATION,IN SERVICE,GREENE,5055,USA,36.06839392,-90.6727195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/30/2015 0:00,0,-999999,-999999,N,N
-10421918.68,3992807.876,358,108045,UNKNOWN108045,HOPE,AR,71801,SUBSTATION,IN SERVICE,HEMPSTEAD,5057,USA,33.73151578,-93.62168842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/30/2015 0:00,2,115,115,Y,Y
-10439279.64,3982810.967,359,108046,UNKNOWN108046,FULTON,AR,71838,SUBSTATION,IN SERVICE,HEMPSTEAD,5057,USA,33.6567981,-93.7776446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/18/2015 0:00,2,115,115,Y,Y
-10432319.99,3995393.181,360,108047,UNKNOWN108047,WASHINGTON,AR,71862,SUBSTATION,IN SERVICE,HEMPSTEAD,5057,USA,33.75082797,-93.71512498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/30/2015 0:00,2,69,69,Y,Y
-10423898.79,3991997.011,361,108048,UNKNOWN108048,HOPE,AR,71801,SUBSTATION,IN SERVICE,HEMPSTEAD,5057,USA,33.72545773,-93.63947604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/30/2015 0:00,1,115,115,Y,Y
-10434673.33,3978134.114,362,108049,UNKNOWN108049,FULTON,AR,71838,SUBSTATION,IN SERVICE,HEMPSTEAD,5057,USA,33.62182063,-93.73626533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/30/2015 0:00,3,115,115,N,N
-10340393.98,4088128.033,363,108050,UNKNOWN108050,MALVERN,AR,72104,SUBSTATION,IN SERVICE,HOT SPRING,5059,USA,34.44067141,-92.88933954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/24/2015 0:00,8,115,115,N,N
-10340754.62,4086507.774,364,108051,UNKNOWN108051,MALVERN,AR,72104,SUBSTATION,IN SERVICE,HOT SPRING,5059,USA,34.42866683,-92.89257928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/28/2015 0:00,2,115,-999999,N,N
-10331871.25,4086877.907,365,108052,UNKNOWN108052,MALVERN,AR,72104,SUBSTATION,IN SERVICE,HOT SPRING,5059,USA,34.43140931,-92.81277853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/30/2015 0:00,2,115,115,N,N
-10330536.43,4080455.266,366,108053,UNKNOWN108053,MALVERN,AR,72104,SUBSTATION,IN SERVICE,HOT SPRING,5059,USA,34.38380826,-92.80078772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/30/2015 0:00,1,115,115,Y,Y
-10333928.52,4074940.222,367,108054,UNKNOWN108054,MALVERN,AR,72104,SUBSTATION,IN SERVICE,HOT SPRING,5059,USA,34.3429122,-92.83125938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/30/2015 0:00,2,115,115,N,N
-10371491.85,4071047.479,368,108055,UNKNOWN108055,BISMARCK,AR,71929,SUBSTATION,IN SERVICE,HOT SPRING,5059,USA,34.31403407,-93.1686965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/30/2015 0:00,2,115,115,N,N
-10448556.75,4018253.376,369,108057,UNKNOWN108057,NASHVILLE,AR,71852,SUBSTATION,IN SERVICE,HOWARD,5061,USA,33.92140397,-93.86098221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/30/2015 0:00,2,138,138,N,N
-10452565.76,4004497.478,370,108058,UNKNOWN108058,MINERAL SPRINGS,AR,71851,SUBSTATION,IN SERVICE,HOWARD,5061,USA,33.81880233,-93.89699583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/30/2015 0:00,0,-999999,-999999,N,N
-10457138.33,4021995.112,371,108059,KENNETH FORD,NASHVILLE,AR,71852,SUBSTATION,IN SERVICE,HOWARD,5061,USA,33.94929126,-93.93807189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://www.geostor.arkansas.gov/G6/Home.html, http://www.swrea.com/Images/Custom/112410%20district%20boundary.jpg",4/7/2014 0:00,IMAGERY,11/28/2018 0:00,1,-999999,-999999,N,N
-10211179.89,4242746.291,372,108060,CEDAR GROVE,FLORAL,AR,72534,SUBSTATION,IN SERVICE,INDEPENDENCE,5063,USA,35.57827164,-91.7285896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/14/2020 0:00,2,161,161,Y,Y
-10211496.62,4285749.721,373,108062,UNKNOWN108062,BATESVILLE,AR,72501,SUBSTATION,IN SERVICE,INDEPENDENCE,5063,USA,35.8918459,-91.7314349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/30/2015 0:00,3,161,161,Y,Y
-10202305.62,4259281.96,374,108063,UNKNOWN108063,BATESVILLE,AR,72501,SUBSTATION,IN SERVICE,INDEPENDENCE,5063,USA,35.69899323,-91.6488707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/11/2015 0:00,2,161,161,Y,Y
-10210946.4,4325562.315,375,108064,UNKNOWN108064,FRANKLIN,AR,72536,SUBSTATION,IN SERVICE,IZARD,5065,USA,36.18105043,-91.72649212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/30/2015 0:00,2,69,69,Y,Y
-10215407.77,4326336.423,376,108065,UNKNOWN108065,HORSESHOE BEND,AR,72512,SUBSTATION,IN SERVICE,IZARD,5065,USA,36.18666314,-91.76656933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/30/2015 0:00,2,69,69,Y,Y
-10255323.73,4326078.847,377,108066,UNKNOWN108066,PINEVILLE,AR,72566,SUBSTATION,IN SERVICE,IZARD,5065,USA,36.18479562,-92.12514052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/11/2015 0:00,2,161,161,N,N
-10231896,4320937.615,378,108067,UNKNOWN108067,VIOLET HILL,AR,72584,SUBSTATION,IN SERVICE,IZARD,5065,USA,36.14751047,-91.91468566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/30/2015 0:00,2,69,69,Y,Y
-10227617.09,4308761.891,379,108068,UNKNOWN108068,MELBOURNE,AR,72556,SUBSTATION,IN SERVICE,IZARD,5065,USA,36.05913922,-91.87624756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/30/2015 0:00,2,161,161,Y,Y
-10221622.47,4303073.099,380,108069,UNKNOWN108069,MELBOURNE,AR,72556,SUBSTATION,IN SERVICE,IZARD,5065,USA,36.01781597,-91.82239692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/11/2015 0:00,3,161,161,Y,Y
-10214334.35,4335259.051,381,108070,UNKNOWN108070,SALEM,AR,72576,SUBSTATION,IN SERVICE,IZARD,5065,USA,36.25132799,-91.7569266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/11/2015 0:00,4,161,69,N,Y
-10149581.75,4268969.945,382,108071,UNKNOWN108071,TUCKERMAN,AR,72473,SUBSTATION,IN SERVICE,JACKSON,5067,USA,35.76963733,-91.17524413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/4/2015 0:00,2,161,161,Y,Y
-10156071.79,4228669.757,383,108072,UNKNOWN108072,NEWPORT,AR,72112,SUBSTATION,IN SERVICE,JACKSON,5067,USA,35.47535979,-91.23354515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/3/2015 0:00,2,161,161,N,N
-10218594.1,4080691.309,384,108073,UNKNOWN108073,WABBASEKA,AR,72175,SUBSTATION,IN SERVICE,JEFFERSON,5069,USA,34.38555815,-91.7951926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/6/2015 0:00,2,115,115,Y,Y
-10222837.57,4070492.849,385,108074,UNKNOWN108074,ALTHEIMER,AR,72004,SUBSTATION,IN SERVICE,JEFFERSON,5069,USA,34.30991877,-91.83331238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/30/2015 0:00,1,115,115,Y,Y
-10240514.21,4080558.985,386,108075,UNKNOWN108075,SHERRILL,AR,72152,SUBSTATION,IN SERVICE,JEFFERSON,5069,USA,34.38457718,-91.99210433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/9/2015 0:00,2,115,115,N,N
-10243848.53,4064574.737,387,108076,UNKNOWN108076,WHITE HALL,AR,71602,SUBSTATION,IN SERVICE,JEFFERSON,5069,USA,34.26599436,-92.02205698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/9/2015 0:00,2,115,115,N,N
-10252054.51,4069049.322,388,108077,UNKNOWN108077,WHITE HALL,AR,71602,SUBSTATION,IN SERVICE,JEFFERSON,5069,USA,34.29920698,-92.09577258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/10/2015 0:00,2,115,115,N,N
-10264449.53,4093888.503,389,108078,UNKNOWN108078,REDFIELD,AR,72132,SUBSTATION,IN SERVICE,JEFFERSON,5069,USA,34.48333704,-92.20711893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/9/2015 0:00,2,115,115,Y,Y
-10402438.83,4235009.715,390,108079,UNKNOWN108079,CLARKSVILLE,AR,72830,SUBSTATION,IN SERVICE,JOHNSON,5071,USA,35.5217268,-93.44669792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/30/2015 0:00,4,161,-999999,N,Y
-10388498.07,4229413.86,391,108081,UNKNOWN108081,LAMAR,AR,72846,SUBSTATION,IN SERVICE,JOHNSON,5071,USA,35.48080314,-93.32146597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/30/2015 0:00,3,69,69,Y,Y
-10404302.56,3943173.718,392,108083,UNKNOWN108083,BUCKNER,AR,71827,SUBSTATION,IN SERVICE,LAFAYETTE,5073,USA,33.35990776,-93.46344013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/28/2015 0:00,2,115,115,N,N
-10404391.37,3943064.519,393,108084,UNKNOWN108084,BUCKNER,AR,71827,SUBSTATION,IN SERVICE,LAFAYETTE,5073,USA,33.35908843,-93.46423792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/28/2015 0:00,6,115,-999999,N,N
-10419396.83,3942923.054,394,108085,LEWISVILLE,LEWISVILLE,AR,71845,SUBSTATION,IN SERVICE,LAFAYETTE,5073,USA,33.358027,-93.59903426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://www.geostor.arkansas.gov/G6/Home.html, http://www.swrea.com/Images/Custom/112410%20district%20boundary.jpg",4/7/2014 0:00,IMAGERY,11/28/2018 0:00,3,115,69,N,Y
-10409931.54,3915998.685,395,108086,CHARLES G. WHALEY,TAYLOR,AR,71861,SUBSTATION,IN SERVICE,LAFAYETTE,5073,USA,33.15577422,-93.51400605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://www.geostor.arkansas.gov/G6/Home.html, http://www.swrea.com/Images/Custom/112410%20district%20boundary.jpg",4/7/2014 0:00,IMAGERY,11/28/2018 0:00,1,69,69,Y,Y
-10425395.72,3909032.129,396,108087,F.M. COCHRAN,BRADLEY,AR,71826,SUBSTATION,IN SERVICE,LAFAYETTE,5073,USA,33.10336605,-93.65292316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://www.geostor.arkansas.gov/G6/Home.html, http://www.swrea.com/Images/Custom/112410%20district%20boundary.jpg",4/7/2014 0:00,IMAGERY,11/28/2018 0:00,3,69,69,Y,Y
-10122215.29,4317965.055,397,108088,UNKNOWN108088,WALNUT RIDGE,AR,72476,SUBSTATION,IN SERVICE,LAWRENCE,5075,USA,36.12594484,-90.92940702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/30/2015 0:00,0,-999999,-999999,N,N
-10147480.18,4319659.837,398,108089,UNKNOWN108089,BLACK ROCK,AR,72415,SUBSTATION,IN SERVICE,LAWRENCE,5075,USA,36.13824104,-91.15636539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/30/2015 0:00,3,161,-999999,Y,Y
-10147765.67,4319724.027,399,108090,UNKNOWN108090,BLACK ROCK,AR,72415,SUBSTATION,IN SERVICE,LAWRENCE,5075,USA,36.13870673,-91.15892997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/30/2015 0:00,1,-999999,-999999,N,N
-10129884,4311093.883,400,108091,WALNUT RIDGE 14.4KV,WALNUT RIDGE,AR,72476,SUBSTATION,IN SERVICE,LAWRENCE,5075,USA,36.07607248,-90.99829621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/14/2020 0:00,0,-999999,-999999,N,N
-10145014.11,4313128.817,401,108092,UNKNOWN108092,POWHATAN,AR,72458,SUBSTATION,IN SERVICE,LAWRENCE,5075,USA,36.09084574,-91.13421235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/30/2015 0:00,0,-999999,-999999,N,N
-10158152.2,4301357.412,402,108093,UNKNOWN108093,STRAWBERRY,AR,72469,SUBSTATION,IN SERVICE,LAWRENCE,5075,USA,36.00534901,-91.25223383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/11/2015 0:00,1,-999999,-999999,Y,Y
-10104246.58,4131687.353,403,108094,UNKNOWN108094,MARIANNA,AR,72360,SUBSTATION,IN SERVICE,LEE,5077,USA,34.76275721,-90.76799135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/6/2015 0:00,2,115,115,Y,Y
-10110787,4137359.641,404,108095,UNKNOWN108095,MARIANNA,AR,72360,SUBSTATION,IN SERVICE,LEE,5077,USA,34.80460717,-90.826745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/6/2015 0:00,1,115,115,Y,Y
-10129620,4141466.331,405,108096,UNKNOWN108096,MORO,AR,72368,SUBSTATION,IN SERVICE,LEE,5077,USA,34.83489295,-90.99592468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/6/2015 0:00,2,115,115,Y,Y
-10127713.78,4134783.822,406,108097,UNKNOWN108097,MORO,AR,72368,SUBSTATION,IN SERVICE,LEE,5077,USA,34.7856055,-90.97880078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/30/2015 0:00,1,69,69,Y,Y
-10141406.93,4128952.81,407,108098,UNKNOWN108098,BRINKLEY,AR,72368,SUBSTATION,IN SERVICE,LEE,5077,USA,34.74257426,-91.10180844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/30/2015 0:00,0,-999999,-999999,N,N
-10198903.87,4034343.308,408,108099,UNKNOWN108099,GRADY,AR,71644,SUBSTATION,IN SERVICE,LINCOLN,5079,USA,34.04125795,-91.6183123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/30/2015 0:00,2,115,115,N,N
-10213343.38,4004546.276,409,108100,UNKNOWN108100,GRADY,AR,71644,SUBSTATION,IN SERVICE,LINCOLN,5079,USA,33.81916652,-91.74802461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/30/2015 0:00,2,-999999,-999999,Y,Y
-10221463.45,4038959.034,410,108101,UNKNOWN108101,YORKTOWN,AR,71678,SUBSTATION,IN SERVICE,LINCOLN,5079,USA,34.07560932,-91.82096843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/30/2015 0:00,1,-999999,-999999,Y,Y
-10225010.14,4020773.592,411,108102,STAR CITY,STAR CITY,AR,71667,SUBSTATION,IN SERVICE,LINCOLN,5079,USA,33.94018823,-91.85282889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/13/2019 0:00,4,-999999,-999999,N,N
-10234954.91,4019246.281,412,108103,UNKNOWN108103,STAR CITY,AR,71667,SUBSTATION,IN SERVICE,LINCOLN,5079,USA,33.92880502,-91.94216426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/10/2015 0:00,6,115,-999999,Y,N
-10506427.32,3991653.195,413,108104,UNKNOWN108104,FOREMAN,AR,71836,SUBSTATION,IN SERVICE,LITTLE RIVER,5081,USA,33.72288892,-94.3808424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/30/2015 0:00,3,69,-999999,N,N
-10510724.31,3988321.569,414,108105,UNKNOWN108105,FOREMAN,AR,71836,SUBSTATION,IN SERVICE,LITTLE RIVER,5081,USA,33.6979928,-94.41944295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/30/2015 0:00,2,69,69,Y,Y
-10506262,3994587.398,415,108106,FOREMAN NORTH,FOREMAN,AR,71836,SUBSTATION,IN SERVICE,LITTLE RIVER,5081,USA,33.74480925,-94.37935737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.swrea.com/Images/Custom/112410%20district%20boundary.jpg",4/7/2014 0:00,IMAGERY,11/28/2018 0:00,2,69,69,N,N
-10504121.64,3975475.6,416,108107,UNKNOWN108107,FOREMAN,AR,71836,SUBSTATION,IN SERVICE,LITTLE RIVER,5081,USA,33.60193168,-94.36013014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/30/2015 0:00,3,138,69,N,Y
-10404421.6,4203957.057,417,108108,UNKNOWN108108,NEW BLAINE,AR,72851,SUBSTATION,IN SERVICE,LOGAN,5083,USA,35.29436926,-93.46450947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/30/2015 0:00,0,-999999,-999999,N,N
-10440830.46,4206450.848,418,108109,UNKNOWN108109,PARIS,AR,72855,SUBSTATION,IN SERVICE,LOGAN,5083,USA,35.31265167,-93.79157579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/30/2015 0:00,0,-999999,-999999,N,N
-10441912.34,4193311.778,419,108110,UNKNOWN108110,MAGAZINE,AR,72943,SUBSTATION,IN SERVICE,LOGAN,5083,USA,35.21628047,-93.80129452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/30/2015 0:00,3,161,161,Y,Y
-10458029.12,4181691.899,420,108112,UNKNOWN108112,BOONEVILLE,AR,72927,SUBSTATION,IN SERVICE,LOGAN,5083,USA,35.13095664,-93.946074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/30/2015 0:00,2,69,69,Y,Y
-10430883.85,4207061.76,421,108113,UNKNOWN108113,PARIS,AR,72855,SUBSTATION,IN SERVICE,LOGAN,5083,USA,35.31712974,-93.70222392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/30/2015 0:00,0,-999999,-999999,N,N
-10239912.98,4166237.98,422,108114,WARD,AUSTIN,AR,72007,SUBSTATION,IN SERVICE,LONOKE,5085,USA,35.0173411,-91.98670336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,11/27/2018 0:00,4,115,-999999,Y,Y
-10237243.06,4154889.876,423,108115,MOUNT CARMEL,CABOT,AR,72023,SUBSTATION,IN SERVICE,LONOKE,5085,USA,34.9338104,-91.96271908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,11/27/2018 0:00,2,115,115,Y,Y
-10241329.82,4136167.308,424,108116,UNKNOWN108116,LONOKE,AR,72086,SUBSTATION,IN SERVICE,LONOKE,5085,USA,34.79581194,-91.99943103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/9/2015 0:00,1,115,115,Y,Y
-10220329.45,4109208.062,425,108117,UNKNOWN108117,ENGLAND,AR,72046,SUBSTATION,IN SERVICE,LONOKE,5085,USA,34.59669708,-91.81078155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/9/2015 0:00,1,115,115,N,N
-10224906.97,4134304.7,426,108118,UNKNOWN108118,LONOKE,AR,72086,SUBSTATION,IN SERVICE,LONOKE,5085,USA,34.78207056,-91.85190207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/6/2015 0:00,2,115,115,Y,Y
-10226957.33,4151328.437,427,108119,NELSON,LONOKE,AR,72086,SUBSTATION,IN SERVICE,LONOKE,5085,USA,34.90757794,-91.87032082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,11/27/2018 0:00,2,115,115,Y,Y
-10210822.55,4133077.095,428,108120,UNKNOWN108120,CARLISLE,AR,72024,SUBSTATION,IN SERVICE,LONOKE,5085,USA,34.77301265,-91.72537958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/6/2015 0:00,2,115,115,Y,Y
-10240499.97,4107523.95,429,108121,ENGLAND,ENGLAND,AR,72046,SUBSTATION,IN SERVICE,LONOKE,5085,USA,34.58424272,-91.99197638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/14/2020 0:00,3,115,115,N,N
-10239483.03,4147056.957,430,108123,CABOT SOUTH,LONOKE,AR,72086,SUBSTATION,IN SERVICE,LONOKE,5085,USA,34.87610447,-91.9828411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,11/27/2018 0:00,2,115,115,Y,Y
-10244153.67,4161156.284,431,108124,UNKNOWN108124,CABOT,AR,72023,SUBSTATION,IN SERVICE,LONOKE,5085,USA,34.97994648,-92.02479815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,3/6/2015 0:00,2,115,115,Y,Y
-10246375.45,4141194.342,432,108125,UNKNOWN108125,JACKSONVILLE,AR,72076,SUBSTATION,IN SERVICE,LONOKE,5085,USA,34.83288745,-92.04475673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/30/2015 0:00,2,115,115,Y,Y
-10433182.7,4314198.408,433,108126,UNKNOWN108126,HUNTSVILLE,AR,72740,SUBSTATION,IN SERVICE,MADISON,5087,USA,36.09860967,-93.72287486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/30/2015 0:00,2,69,69,Y,Y
-10442821.78,4337863.258,434,108127,UNKNOWN108127,HUNTSVILLE,AR,72740,SUBSTATION,IN SERVICE,MADISON,5087,USA,36.27019135,-93.80946411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/30/2015 0:00,2,69,69,Y,Y
-10451751.45,4321996.048,435,108128,UNKNOWN108128,HINDSVILLE,AR,72738,SUBSTATION,IN SERVICE,MADISON,5087,USA,36.15518787,-93.88968069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/6/2015 0:00,2,69,69,Y,Y
-10455541.41,4304500.916,436,108129,UNKNOWN108129,WESLEY,AR,72773,SUBSTATION,IN SERVICE,MADISON,5087,USA,36.02818963,-93.92372651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/6/2015 0:00,2,69,69,N,N
-10413887.07,4312957.996,437,108130,UNKNOWN108130,HUNTSVILLE,AR,72740,SUBSTATION,IN SERVICE,MADISON,5087,USA,36.08960572,-93.54953922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/30/2015 0:00,2,69,69,Y,Y
-10308658.61,4341879.471,438,108131,FLIPPIN,FLIPPIN,AR,72634,SUBSTATION,IN SERVICE,MARION,5089,USA,36.29927352,-92.60425587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,4/14/2020 0:00,2,161,161,N,N
-10458054.15,3939324.83,439,108132,ARCH SMITH,FOUKE,AR,71837,SUBSTATION,IN SERVICE,MILLER,5091,USA,33.33102467,-93.94629887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.swrea.com/Images/Custom/112410%20district%20boundary.jpg",4/7/2014 0:00,IMAGERY,11/28/2018 0:00,2,69,69,Y,Y
-10459026.72,3909318.705,440,108133,DOODRIDGE,DODDRIDGE,AR,71834,SUBSTATION,IN SERVICE,MILLER,5091,USA,33.10552253,-93.95503558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.swrea.com/Images/Custom/112410%20district%20boundary.jpg",4/7/2014 0:00,IMAGERY,11/28/2018 0:00,1,69,69,Y,Y
-10468407.51,3939155.107,441,108134,SOUTH TEXA.,TEXARKANA,AR,71854,SUBSTATION,IN SERVICE,MILLER,5091,USA,33.3297508,-94.03930467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.swrea.com/Images/Custom/112410%20district%20boundary.jpg",4/7/2014 0:00,IMAGERY,11/28/2018 0:00,3,69,69,Y,Y
-10468803.57,3913070.823,442,108135,BLOOMBURG M.P.,DODDRIDGE,AR,71834,SUBSTATION,IN SERVICE,MILLER,5091,USA,33.13375224,-94.04286255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://www.geostor.arkansas.gov/G6/Home.html, http://www.swrea.com/Images/Custom/112410%20district%20boundary.jpg",4/7/2014 0:00,IMAGERY,11/28/2018 0:00,3,69,-999999,Y,N
-10027935.79,4245621.958,443,108136,UNKNOWN108136,WILSON,AR,72395,SUBSTATION,IN SERVICE,MISSISSIPPI,5093,USA,35.59927905,-90.08247987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,2/26/2015 0:00,2,161,161,N,N
-10038569.73,4282194.269,444,108137,UNKNOWN108137,MANILA,AR,72442,SUBSTATION,IN SERVICE,MISSISSIPPI,5093,USA,35.86596695,-90.17800619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/3/2015 0:00,0,-999999,-999999,N,N
-10047988.21,4285355.964,445,108138,UNKNOWN108138,LEACHVILLE,AR,72438,SUBSTATION,IN SERVICE,MISSISSIPPI,5093,USA,35.88898029,-90.26261385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/26/2015 0:00,2,161,161,Y,Y
-9987445.759,4292359.538,446,108139,UNKNOWN108139,BLYTHEVILLE,AR,72315,SUBSTATION,IN SERVICE,MISSISSIPPI,5093,USA,35.93993408,-89.71875175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,2/26/2015 0:00,4,161,-999999,Y,Y
-9991783.383,4290728.985,447,108140,UNKNOWN108140,BLYTHEVILLE,AR,72315,SUBSTATION,IN SERVICE,MISSISSIPPI,5093,USA,35.92807409,-89.75771728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,2/26/2015 0:00,2,-999999,-999999,N,N
-9994856.884,4288848.304,448,108141,UNKNOWN108141,BLYTHEVILLE,AR,72315,SUBSTATION,IN SERVICE,MISSISSIPPI,5093,USA,35.91439255,-89.78532701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,2/26/2015 0:00,1,161,161,Y,Y
-9994598.383,4286798.304,449,108142,UNKNOWN108142,BLYTHEVILLE,AR,72315,SUBSTATION,IN SERVICE,MISSISSIPPI,5093,USA,35.89947657,-89.78300486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,2/26/2015 0:00,8,161,161,Y,Y
-9211355.461,3260848.712,450,108143,UNKNOWN108143,PALM HARBOR,FL,34683,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,28.09414657,-82.74701398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,6/17/2015 0:00,2,-999999,-999999,N,N
-9705176.993,3594709.831,451,108144,UNKNOWN108144,MILTON,FL,32571,SUBSTATION,IN SERVICE,SANTA ROSA,12113,USA,30.70664579,-87.18308828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,1/27/2015 0:00,1,115,115,Y,Y
-9432479.081,3588295.804,452,108146,UNKNOWN108146,CHATTAHOOCHEE,FL,32324,SUBSTATION,IN SERVICE,GADSDEN,12039,USA,30.65709336,-84.73340125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/10/2015 0:00,2,115,-999999,Y,N
-9432273.037,3588251.197,453,108147,UNKNOWN108147,CHATTAHOOCHEE,FL,32324,SUBSTATION,IN SERVICE,GADSDEN,12039,USA,30.65674865,-84.73155033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/5/2015 0:00,4,115,115,N,N
-9436238.907,3577520.745,454,108148,UNKNOWN108148,QUINCY,FL,32351,SUBSTATION,IN SERVICE,GADSDEN,12039,USA,30.57379199,-84.76717635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/17/2015 0:00,0,-999999,-999999,N,N
-9703318.091,3624832.406,455,108149,UNKNOWN108149,JAY,FL,32565,SUBSTATION,IN SERVICE,SANTA ROSA,12113,USA,30.93902113,-87.16638948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/17/2015 0:00,1,115,115,Y,Y
-9697616.291,3613142.347,456,108150,UNKNOWN108150,JAY,FL,32565,SUBSTATION,IN SERVICE,SANTA ROSA,12113,USA,30.84890699,-87.11516934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,6/17/2015 0:00,1,-999999,-999999,N,N
-9718164.756,3629002.133,457,108151,UNKNOWN108151,CENTURY,FL,32535,SUBSTATION,IN SERVICE,ESCAMBIA,12033,USA,30.97114341,-87.29975934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,1/20/2015 0:00,2,115,115,N,N
-9727497.991,3627227.432,458,108152,UNKNOWN108152,CENTURY,FL,32535,SUBSTATION,IN SERVICE,ESCAMBIA,12033,USA,30.95747299,-87.38360122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,4/20/2020 0:00,1,115,115,Y,Y
-9420095.671,3565829.41,459,108153,UNKNOWN108153,QUINCY,FL,32351,SUBSTATION,IN SERVICE,GADSDEN,12039,USA,30.48332594,-84.62215919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/17/2015 0:00,1,69,69,Y,Y
-9409389.931,3582016.046,460,108154,UNKNOWN108154,QUINCY,FL,32352,SUBSTATION,IN SERVICE,GADSDEN,12039,USA,30.60855362,-84.5259879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/19/2015 0:00,1,69,69,Y,Y
-9382770.669,3542943.181,461,108155,UNKNOWN108155,CRAWFORDVILLE,FL,32327,SUBSTATION,IN SERVICE,LEON,12073,USA,30.30599176,-84.286863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/20/2015 0:00,1,115,115,Y,Y
-9226816.405,3428864.387,462,108156,UNKNOWN108156,CHIEFLAND,FL,32626,SUBSTATION,IN SERVICE,LEVY,12075,USA,29.41727995,-82.885902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/26/2015 0:00,1,69,69,Y,Y
-9143405.589,3347164.694,463,108157,UNKNOWN108157,LAKE PANASOFFKEE,FL,33538,SUBSTATION,IN SERVICE,SUMTER,12119,USA,28.77598476,-82.1366099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/7/2015 0:00,2,69,69,Y,Y
-9133839.298,3344683.624,464,108158,UNKNOWN108158,SUMTERVILLE,FL,33585,SUBSTATION,IN SERVICE,SUMTER,12119,USA,28.75644746,-82.05067444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,5/7/2015 0:00,1,69,69,Y,Y
-9128522.084,3347312.861,465,108159,UNKNOWN108159,WILDWOOD,FL,34785,SUBSTATION,IN SERVICE,SUMTER,12119,USA,28.7771514,-82.00290909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/7/2015 0:00,1,69,69,Y,Y
-9137994.999,3363100.403,466,108160,UNKNOWN108160,OXFORD,FL,34484,SUBSTATION,IN SERVICE,SUMTER,12119,USA,28.90138398,-82.08800573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/4/2015 0:00,2,69,69,Y,Y
-9395895.888,3580130.834,467,108161,UNKNOWN108161,HAVANA,FL,32333,SUBSTATION,IN SERVICE,GADSDEN,12039,USA,30.59397702,-84.40476885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/23/2015 0:00,2,69,-999999,Y,N
-9505345.818,3494829.187,468,108162,UNKNOWN108162,MEXICO BEACH,FL,32456,SUBSTATION,IN SERVICE,GULF,12045,USA,29.93213327,-85.38797429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/12/2015 0:00,1,-999999,-999999,N,N
-9214154.584,3417710.089,469,108163,UNKNOWN108163,OTTER CREEK,FL,32683,SUBSTATION,IN SERVICE,LEVY,12075,USA,29.32996104,-82.77215893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/26/2015 0:00,3,69,69,Y,Y
-9199238.656,3397076.331,470,108164,UNKNOWN108164,INGLIS,FL,34449,SUBSTATION,IN SERVICE,LEVY,12075,USA,29.16823716,-82.63816687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/30/2015 0:00,2,69,69,Y,Y
-9183157.725,3426418.542,471,108165,UNKNOWN108165,WILLISTON,FL,32696,SUBSTATION,IN SERVICE,LEVY,12075,USA,29.39813962,-82.49370941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,3/30/2015 0:00,1,69,69,Y,Y
-9456372.474,3558986.964,472,108166,UNKNOWN108166,BRISTOL,FL,32321,SUBSTATION,IN SERVICE,LIBERTY,12077,USA,30.43034092,-84.94803926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/10/2015 0:00,1,69,69,N,N
-9126917.21,3353407.609,473,108168,UNKNOWN108168,WILDWOOD,FL,34785,SUBSTATION,IN SERVICE,SUMTER,12119,USA,28.8251287,-81.98849227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/4/2015 0:00,2,69,69,Y,Y
-9391073.39,3538442.832,474,108169,UNKNOWN108169,CRAWFORDVILLE,FL,32327,SUBSTATION,IN SERVICE,WAKULLA,12129,USA,30.2710829,-84.3614476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/13/2015 0:00,1,-999999,-999999,Y,Y
-9561483.216,3548767.983,475,108171,UNKNOWN108171,PANAMA CITY BEACH,FL,32413,SUBSTATION,IN SERVICE,BAY,12005,USA,30.35115582,-85.89226512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,2/2/2015 0:00,2,115,115,N,N
-9540003.775,3538595.247,476,108172,UNKNOWN108172,PANAMA CITY,FL,32409,SUBSTATION,IN SERVICE,BAY,12005,USA,30.27226537,-85.69931201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/3/2015 0:00,1,230,230,Y,Y
-9545804.339,3546384.516,477,108173,UNKNOWN108173,PANAMA CITY,FL,32409,SUBSTATION,IN SERVICE,BAY,12005,USA,30.33267753,-85.75141936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/2/2015 0:00,2,230,230,N,N
-9526467.922,3522032.746,478,108174,UNKNOWN108174,PANAMA CITY,FL,32404,SUBSTATION,IN SERVICE,BAY,12005,USA,30.14368603,-85.57771738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/19/2015 0:00,1,115,115,Y,Y
-9494840.644,3481934.637,479,108175,UNKNOWN108175,PORT ST JOE,FL,32456,SUBSTATION,IN SERVICE,GULF,12045,USA,29.8316992,-85.29360471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,2/12/2015 0:00,3,-999999,-999999,N,N
-9178169.967,3390396.033,480,108176,UNKNOWN108176,DUNNELLON,FL,34431,SUBSTATION,IN SERVICE,MARION,12083,USA,29.11582339,-82.44890361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,4/6/2015 0:00,1,69,69,Y,Y
-9167246.924,3398377.744,481,108177,UNKNOWN108177,OCALA,FL,34481,SUBSTATION,IN SERVICE,MARION,12083,USA,29.17844496,-82.35078025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/6/2015 0:00,2,69,69,Y,Y
-9152647.964,3393201.675,482,108178,UNKNOWN108178,OCALA,FL,34474,SUBSTATION,IN SERVICE,MARION,12083,USA,29.13783978,-82.21963557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/6/2015 0:00,1,69,69,Y,Y
-9148000.964,3409752.828,483,108179,UNKNOWN108179,OCALA,FL,34475,SUBSTATION,IN SERVICE,MARION,12083,USA,29.26762367,-82.17789085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/30/2015 0:00,1,69,69,Y,Y
-9567270.751,3583524.354,484,108180,UNKNOWN108180,PONCE DE LEON,FL,32455,SUBSTATION,IN SERVICE,WALTON,12131,USA,30.62021439,-85.94425543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/2/2015 0:00,1,-999999,-999999,Y,Y
-9533759.929,3545533.743,485,108185,UNKNOWN108185,PANAMA CITY,FL,32409,SUBSTATION,IN SERVICE,BAY,12005,USA,30.3260809,-85.64322259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/19/2015 0:00,1,115,115,Y,Y
-9192967.378,3257955.554,486,108186,UNKNOWN108186,TAMPA,FL,33626,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,28.07121668,-82.58183102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,6/18/2015 0:00,2,69,69,Y,Y
-9196251.789,3251339.99,487,108187,UNKNOWN108187,TAMPA,FL,33635,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,28.01876624,-82.61133539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/18/2015 0:00,2,69,-999999,Y,N
-9542779.867,3607254.322,488,108189,UNKNOWN108189,BONIFAY,FL,32425,SUBSTATION,IN SERVICE,HOLMES,12059,USA,30.80348639,-85.72425008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/5/2015 0:00,2,115,115,N,N
-9567516.259,3598156.398,489,108190,UNKNOWN108190,PONCE DE LEON,FL,32455,SUBSTATION,IN SERVICE,HOLMES,12059,USA,30.7332622,-85.94646086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/5/2015 0:00,0,-999999,-999999,N,N
-9558760.086,3604099.723,490,108191,UNKNOWN108191,WESTVILLE,FL,32464,SUBSTATION,IN SERVICE,HOLMES,12059,USA,30.77914278,-85.86780283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/5/2015 0:00,2,115,115,N,N
-9162298.374,3421821.567,491,108195,UNKNOWN108195,REDDICK,FL,32686,SUBSTATION,IN SERVICE,MARION,12083,USA,29.36215554,-82.30632667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,3/30/2015 0:00,1,69,69,Y,Y
-9525945.458,3573119.302,492,108197,UNKNOWN108197,CHIPLEY,FL,32428,SUBSTATION,IN SERVICE,WASHINGTON,12133,USA,30.53974408,-85.57302401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/6/2015 0:00,1,115,115,Y,Y
-9520295.876,3627245.985,493,108199,UNKNOWN108199,GRACEVILLE,FL,32440,SUBSTATION,IN SERVICE,JACKSON,12063,USA,30.95761591,-85.52227295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/2/2015 0:00,1,115,115,Y,Y
-9464416.629,3599047.618,494,108200,UNKNOWN108200,GRAND RIDGE,FL,32442,SUBSTATION,IN SERVICE,JACKSON,12063,USA,30.74014353,-85.02030113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/6/2015 0:00,3,115,115,N,N
-9457244.551,3597114.453,495,108201,UNKNOWN108201,SNEADS,FL,32460,SUBSTATION,IN SERVICE,JACKSON,12063,USA,30.72521646,-84.95587326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/6/2015 0:00,2,115,115,N,N
-9343949.715,3556507.131,496,108202,UNKNOWN108202,MONTICELLO,FL,32344,SUBSTATION,IN SERVICE,JEFFERSON,12065,USA,30.41113103,-83.93812843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/26/2015 0:00,1,115,115,Y,Y
-9345516.698,3569403.555,497,108203,UNKNOWN108203,MONTICELLO,FL,32344,SUBSTATION,IN SERVICE,JEFFERSON,12065,USA,30.51099115,-83.95220488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/23/2015 0:00,1,115,115,Y,Y
-9151156.107,3422356.244,498,108204,UNKNOWN108204,REDDICK,FL,32686,SUBSTATION,IN SERVICE,MARION,12083,USA,29.36634152,-82.20623398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/30/2015 0:00,2,69,69,Y,Y
-9186931.644,3475592.091,499,108205,UNKNOWN108205,ALACHUA,FL,32615,SUBSTATION,IN SERVICE,ALACHUA,12001,USA,29.78226079,-82.5276111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/26/2015 0:00,1,69,69,Y,Y
-9183338.888,3458672.119,500,108209,UNKNOWN108209,NEWBERRY,FL,32669,SUBSTATION,IN SERVICE,ALACHUA,12001,USA,29.65025483,-82.49533683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/24/2015 0:00,1,138,138,N,N
-9167845.942,3456779.355,501,108211,UNKNOWN108211,GAINESVILLE,FL,32608,SUBSTATION,IN SERVICE,ALACHUA,12001,USA,29.63547711,-82.35616133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,3/30/2015 0:00,2,69,69,Y,Y
-9185791.759,3354126.232,502,108212,UNKNOWN108212,LECANTO,FL,34461,SUBSTATION,IN SERVICE,CITRUS,12017,USA,28.83078418,-82.51737134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/2/2015 0:00,4,115,115,Y,Y
-9334772.285,3574759.54,503,108214,UNKNOWN108214,MONTICELLO,FL,32344,SUBSTATION,IN SERVICE,JEFFERSON,12065,USA,30.55243374,-83.85568617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/23/2015 0:00,2,69,69,N,N
-9134684.366,3403865.038,504,108215,UNKNOWN108215,SILVER SPRINGS,FL,34488,SUBSTATION,IN SERVICE,MARION,12083,USA,29.2214741,-82.05826581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/31/2015 0:00,2,-999999,-999999,N,N
-9116149.532,3399142.227,505,108216,UNKNOWN108216,SILVER SPRINGS,FL,34488,SUBSTATION,IN SERVICE,MARION,12083,USA,29.18444081,-81.89176457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/31/2015 0:00,1,-999999,-999999,N,N
-9158551.73,3384152.988,506,108217,UNKNOWN108217,OCALA,FL,34481,SUBSTATION,IN SERVICE,MARION,12083,USA,29.06681617,-82.27267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,4/6/2015 0:00,1,69,69,Y,Y
-9156669.62,3385652.982,507,108218,UNKNOWN108218,OCALA,FL,34481,SUBSTATION,IN SERVICE,MARION,12083,USA,29.07859309,-82.25576271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/6/2015 0:00,2,69,69,Y,Y
-9150726.141,3379013.464,508,108219,UNKNOWN108219,OCALA,FL,34473,SUBSTATION,IN SERVICE,MARION,12083,USA,29.02645398,-82.20237153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/6/2015 0:00,2,69,69,Y,Y
-9149233.345,3474466.056,509,108221,UNKNOWN108221,GAINESVILLE,FL,32609,SUBSTATION,IN SERVICE,ALACHUA,12001,USA,29.77348111,-82.18896151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,3/26/2015 0:00,1,115,115,Y,Y
-9165138.772,3490584.752,510,108222,UNKNOWN108222,BROOKER,FL,32622,SUBSTATION,IN SERVICE,BRADFORD,12007,USA,29.89908505,-82.3318424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/5/2015 0:00,1,115,115,Y,Y
-9151036.46,3499682.546,511,108223,UNKNOWN108223,STARKE,FL,32091,SUBSTATION,IN SERVICE,BRADFORD,12007,USA,29.96990926,-82.20515918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,3/10/2015 0:00,3,115,115,Y,Y
-9147209.876,3489592.732,512,108224,UNKNOWN108224,STARKE,FL,32091,SUBSTATION,IN SERVICE,BRADFORD,12007,USA,29.89135936,-82.17078438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/5/2015 0:00,3,115,-999999,Y,N
-9137752.151,3494115.385,513,108226,UNKNOWN108226,STARKE,FL,32091,SUBSTATION,IN SERVICE,BRADFORD,12007,USA,29.92657619,-82.0858242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/20/2015 0:00,1,-999999,-999999,Y,Y
-9192307.316,3358436.219,514,108227,UNKNOWN108227,CRYSTAL RIVER,FL,34429,SUBSTATION,IN SERVICE,CITRUS,12017,USA,28.86469683,-82.57590158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/4/2015 0:00,2,115,115,Y,Y
-9192782.265,3351106.376,515,108228,UNKNOWN108228,HOMOSASSA,FL,34448,SUBSTATION,IN SERVICE,CITRUS,12017,USA,28.8070162,-82.58016813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/4/2015 0:00,2,115,115,Y,Y
-9192534.469,3375901.007,516,108229,UNKNOWN108229,CRYSTAL RIVER,FL,34428,SUBSTATION,IN SERVICE,CITRUS,12017,USA,29.00200326,-82.57794213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/1/2015 0:00,1,69,69,Y,Y
-9193253.956,3364615.14,517,108230,UNKNOWN108230,CRYSTAL RIVER,FL,34428,SUBSTATION,IN SERVICE,CITRUS,12017,USA,28.91329569,-82.5844054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/4/2015 0:00,1,115,115,Y,Y
-9180467.394,3365511.59,518,108231,LECANTO,BEVERLY HILLS,FL,34465,SUBSTATION,IN SERVICE,CITRUS,12017,USA,28.92034461,-82.46954176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.psc.state.fl.us/Files/PDF/Utilities/Electricgas/DistributionReliabilityReports/2016/2016%20Duke%20Energy%20Florida,%20Inc.%20Distribution%20Reliability%20Report.pdf",4/7/2014 0:00,IMAGERY,1/10/2018 0:00,2,115,115,N,N
-9178519.019,3366215.888,519,108232,BEVERLY HILLS,BEVERLY HILLS,FL,34465,SUBSTATION,IN SERVICE,CITRUS,12017,USA,28.92588228,-82.4520392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, http://www.psc.state.fl.us/Files/PDF/Utilities/Electricgas/DistributionReliabilityReports/2016/2016%20Duke%20Energy%20Florida,%20Inc.%20Distribution%20Reliability%20Report.pdf",4/7/2014 0:00,IMAGERY,1/10/2018 0:00,3,115,115,N,N
-9150827.317,3385434.381,520,108233,UNKNOWN108233,OCALA,FL,34476,SUBSTATION,IN SERVICE,MARION,12083,USA,29.07687687,-82.20328041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/6/2015 0:00,2,69,69,Y,Y
