X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9150575.012,3389177.707,521,108234,UNKNOWN108234,OCALA,FL,34476,SUBSTATION,IN SERVICE,MARION,12083,USA,29.1062615,-82.20101392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/6/2015 0:00,1,69,69,Y,Y
-9132642.843,3371936.063,522,108235,UNKNOWN108235,SUMMERFIELD,FL,34491,SUBSTATION,IN SERVICE,MARION,12083,USA,28.97084722,-82.03992651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/6/2015 0:00,3,69,69,Y,Y
-9128294.367,3371639.251,523,108236,UNKNOWN108236,THE VILLAGES,FL,32162,SUBSTATION,IN SERVICE,MARION,12083,USA,28.96851454,-82.00086348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,4/7/2015 0:00,7,230,69,N,N
-9137827.741,3377024.789,524,108237,UNKNOWN108237,SUMMERFIELD,FL,34491,SUBSTATION,IN SERVICE,MARION,12083,USA,29.01083209,-82.08650324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/6/2015 0:00,1,69,69,Y,Y
-9127584.34,3386897.689,525,108238,UNKNOWN108238,OCALA,FL,34472,SUBSTATION,IN SERVICE,MARION,12083,USA,29.08836464,-81.9944852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/6/2015 0:00,1,69,69,Y,Y
-9130752.309,3527051.905,526,108240,UNKNOWN108240,JACKSONVILLE,FL,32234,SUBSTATION,IN SERVICE,CLAY,12019,USA,30.18266891,-82.02294354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/18/2015 0:00,1,115,115,Y,Y
-9174324.576,3362750.371,527,108242,UNKNOWN108242,HERNANDO,FL,34442,SUBSTATION,IN SERVICE,CITRUS,12017,USA,28.89863118,-82.41435988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/4/2015 0:00,2,115,115,N,N
-9169196.303,3356238.16,528,108243,INVERNESS,INVERNESS,FL,34453,SUBSTATION,IN SERVICE,CITRUS,12017,USA,28.84740304,-82.36829182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.psc.state.fl.us/Files/PDF/Utilities/Electricgas/DistributionReliabilityReports/2016/2016%20Duke%20Energy%20Florida,%20Inc.%20Distribution%20Reliability%20Report.pdf",4/7/2014 0:00,IMAGERY,1/10/2018 0:00,3,115,69,N,N
-9166162.33,3351492.958,529,108244,UNKNOWN108244,INVERNESS,FL,34452,SUBSTATION,IN SERVICE,CITRUS,12017,USA,28.81005913,-82.34103718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/7/2015 0:00,1,69,69,Y,Y
-9162150.371,3342060.404,530,108245,UNKNOWN108245,FLORAL CITY,FL,34436,SUBSTATION,IN SERVICE,CITRUS,12017,USA,28.73578681,-82.30499714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,5/7/2015 0:00,1,69,69,Y,Y
-9164290.421,3357650.396,531,108246,UNKNOWN108246,INVERNESS,FL,34453,SUBSTATION,IN SERVICE,CITRUS,12017,USA,28.8585145,-82.32422153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/4/2015 0:00,1,69,69,N,N
-9118994.49,3380835.562,532,108247,UNKNOWN108247,OCKLAWAHA,FL,32179,SUBSTATION,IN SERVICE,MARION,12083,USA,29.04076525,-81.91732126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/6/2015 0:00,2,69,69,Y,Y
-9120210.878,3371996.734,533,108248,UNKNOWN108248,WEIRSDALE,FL,32195,SUBSTATION,IN SERVICE,MARION,12083,USA,28.97132404,-81.92824826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,4/6/2015 0:00,2,69,69,Y,Y
-9132360.164,3476238.547,534,108250,UNKNOWN108250,KEYSTONE HEIGHTS,FL,32656,SUBSTATION,IN SERVICE,CLAY,12019,USA,29.78730086,-82.03738715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,3/27/2015 0:00,3,230,-999999,N,N
-9632031.025,3601096.925,535,108251,UNKNOWN108251,CRESTVIEW,FL,32539,SUBSTATION,IN SERVICE,OKALOOSA,12091,USA,30.75596486,-86.52600687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,1/30/2015 0:00,1,115,115,Y,Y
-9633307.18,3609856.308,536,108252,UNKNOWN108252,CRESTVIEW,FL,32536,SUBSTATION,IN SERVICE,OKALOOSA,12091,USA,30.82356093,-86.53747077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,1/30/2015 0:00,1,115,115,Y,Y
-9094316.986,3497663.198,537,108257,UNKNOWN108257,GREEN COVE SPRINGS,FL,32043,SUBSTATION,IN SERVICE,CLAY,12019,USA,29.95419347,-81.69563947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/27/2015 0:00,1,115,115,Y,Y
-9109186.463,3524507.306,538,108258,UNKNOWN108258,ORANGE PARK,FL,32065,SUBSTATION,IN SERVICE,CLAY,12019,USA,30.16290741,-81.82921425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/16/2015 0:00,2,115,115,Y,Y
-9099501.929,3524935.938,539,108259,UNKNOWN108259,ORANGE PARK,FL,32073,SUBSTATION,IN SERVICE,CLAY,12019,USA,30.16623647,-81.74221661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/16/2015 0:00,2,115,115,Y,Y
-9098152.843,3527065.867,540,108260,UNKNOWN108260,ORANGE PARK,FL,32073,SUBSTATION,IN SERVICE,CLAY,12019,USA,30.18277733,-81.73009756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/16/2015 0:00,2,115,115,Y,Y
-9214986.489,3235523.335,541,108262,UNKNOWN108262,LARGO,FL,33773,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,27.89326289,-82.77963206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/18/2015 0:00,1,-999999,-999999,N,N
-9202146.937,3493585.437,542,108264,UNKNOWN108264,FORT WHITE,FL,32038,SUBSTATION,IN SERVICE,COLUMBIA,12023,USA,29.92245026,-82.6642924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/5/2015 0:00,1,69,69,Y,Y
-9198518.864,3517088.599,543,108265,UNKNOWN108265,LAKE CITY,FL,32025,SUBSTATION,IN SERVICE,COLUMBIA,12023,USA,30.10527069,-82.63170087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/10/2015 0:00,2,115,115,Y,Y
-9191639.855,3524178.022,544,108266,PRICE,LAKE CITY,FL,32025,SUBSTATION,IN SERVICE,COLUMBIA,12023,USA,30.16034988,-82.56990568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.oatioasis.com/FPL/FPLdocs/2016_Planning_Process_Kick-Off_Meeting_CEII_Out_7_27_16.pptx",4/7/2014 0:00,IMAGERY,3/19/2019 0:00,3,115,115,N,N
-9207276.375,3531559.327,545,108267,UNKNOWN108267,LAKE CITY,FL,32055,SUBSTATION,IN SERVICE,COLUMBIA,12023,USA,30.21766408,-82.71037093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/4/2015 0:00,2,115,115,N,N
-9209188.629,3541297.029,546,108268,UNKNOWN108268,LAKE CITY,FL,32055,SUBSTATION,IN SERVICE,COLUMBIA,12023,USA,30.29322412,-82.72754899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,3/4/2015 0:00,3,115,-999999,N,N
-9254630.955,3454378.786,547,108270,UNKNOWN108270,CROSS CITY,FL,32628,SUBSTATION,IN SERVICE,DIXIE,12029,USA,29.61673159,-83.13576436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/26/2015 0:00,1,69,69,Y,Y
-9214612.355,3251846.202,548,108273,UNKNOWN108273,DUNEDIN,FL,34698,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,28.02278057,-82.77627116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/18/2015 0:00,0,-999999,-999999,N,N
-9213771.668,3248930.152,549,108274,UNKNOWN108274,DUNEDIN,FL,34698,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,27.99965388,-82.76871914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/18/2015 0:00,2,69,69,N,N
-9707656.405,3571769.561,550,108276,UNKNOWN108276,PENSACOLA,FL,32514,SUBSTATION,IN SERVICE,ESCAMBIA,12033,USA,30.52930059,-87.20536122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,1/23/2015 0:00,1,115,115,Y,Y
-9203893.446,3254734.973,551,108277,UNKNOWN108277,OLDSMAR,FL,34677,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,28.04568602,-82.67998156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/18/2015 0:00,4,115,-999999,Y,N
-9203796.295,3234130.588,552,108278,UNKNOWN108278,ST PETERSBURG,FL,33716,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,27.88220462,-82.67910884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,6/18/2015 0:00,2,-999999,-999999,Y,Y
-9075975.578,3502072.337,553,108281,UNKNOWN108281,ST AUGUSTINE,FL,32092,SUBSTATION,IN SERVICE,ST. JOHNS,12109,USA,29.98850487,-81.5308758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,3/27/2015 0:00,2,230,230,N,N
-9027765.69,3265388.57,554,108283,UNKNOWN108283,ST CLOUD,FL,34773,SUBSTATION,IN SERVICE,OSCEOLA,12097,USA,28.13011761,-81.097799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,5/12/2015 0:00,3,230,-999999,N,N
-9206719.546,3278151.41,555,108284,UNKNOWN108284,NEW PORT RICHEY,FL,34653,SUBSTATION,IN SERVICE,PASCO,12101,USA,28.2311778,-82.70536884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/5/2015 0:00,2,115,115,Y,Y
-9067118.427,3513728.033,556,108286,UNKNOWN108286,PONTE VEDRA,FL,32081,SUBSTATION,IN SERVICE,ST. JOHNS,12109,USA,30.07915103,-81.45131066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/18/2015 0:00,2,115,115,Y,Y
-9203769.669,3284491.112,557,108290,UNKNOWN108290,PORT RICHEY,FL,34668,SUBSTATION,IN SERVICE,PASCO,12101,USA,28.28134203,-82.67886966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,5/6/2015 0:00,1,115,115,Y,Y
-9057268.786,3501174.033,558,108291,UNKNOWN108291,ST AUGUSTINE,FL,32095,SUBSTATION,IN SERVICE,ST. JOHNS,12109,USA,29.98151533,-81.36282982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/27/2015 0:00,2,115,115,Y,Y
-9167787.353,3274303.298,559,108293,UNKNOWN108293,WESLEY CHAPEL,FL,33544,SUBSTATION,IN SERVICE,PASCO,12101,USA,28.20071729,-82.35563501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,6/18/2015 0:00,3,69,-999999,Y,N
-9167477.461,3271681.945,560,108294,UNKNOWN108294,WESLEY CHAPEL,FL,33543,SUBSTATION,IN SERVICE,PASCO,12101,USA,28.17996248,-82.3528512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/18/2015 0:00,2,-999999,-999999,N,N
-9206317.599,3290775.703,561,108295,UNKNOWN108295,HUDSON,FL,34667,SUBSTATION,IN SERVICE,PASCO,12101,USA,28.33104688,-82.7017581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,5/6/2015 0:00,1,115,115,Y,Y
-9050698.001,3477883.294,562,108296,UNKNOWN108296,ST AUGUSTINE,FL,32086,SUBSTATION,IN SERVICE,ST. JOHNS,12109,USA,29.80012291,-81.30380346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,3/27/2015 0:00,2,115,115,N,N
-9203477.224,3299199.576,563,108297,UNKNOWN108297,HUDSON,FL,34667,SUBSTATION,IN SERVICE,PASCO,12101,USA,28.39763485,-82.67624257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/6/2015 0:00,2,115,-999999,Y,Y
-9182177.975,3290096.456,564,108298,UNKNOWN108298,LAND O LAKES,FL,34637,SUBSTATION,IN SERVICE,PASCO,12101,USA,28.32567583,-82.48490816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/18/2015 0:00,2,115,-999999,Y,Y
-9049079.613,3451450.849,565,108299,UNKNOWN108299,PALM COAST,FL,32137,SUBSTATION,IN SERVICE,FLAGLER,12035,USA,29.59386324,-81.28926523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,3/30/2015 0:00,2,230,230,Y,Y
-9041701.289,3447388.788,566,108300,UNKNOWN108300,PALM COAST,FL,32137,SUBSTATION,IN SERVICE,FLAGLER,12035,USA,29.56212835,-81.22298462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,3/30/2015 0:00,2,115,115,N,N
-9204710.888,3456852.101,567,108301,UNKNOWN108301,TRENTON,FL,32693,SUBSTATION,IN SERVICE,GILCHRIST,12041,USA,29.63604511,-82.68732477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/4/2015 0:00,1,69,69,Y,Y
-9256521.401,3570138.592,568,108302,UNKNOWN108302,JENNINGS,FL,32053,SUBSTATION,IN SERVICE,HAMILTON,12047,USA,30.51667964,-83.15274652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/27/2015 0:00,1,115,115,Y,Y
-9248675.153,3582848.934,569,108303,UNKNOWN108303,JENNINGS,FL,32053,SUBSTATION,IN SERVICE,HAMILTON,12047,USA,30.61499287,-83.08226247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/2/2015 0:00,1,69,69,N,N
-9110340.546,3313398.641,570,108304,UNKNOWN108304,GROVELAND,FL,34736,SUBSTATION,IN SERVICE,LAKE,12069,USA,28.50977916,-81.83958156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/12/2015 0:00,1,-999999,-999999,N,N
-9111685.164,3320019.66,571,108305,UNKNOWN108305,GROVELAND,FL,34736,SUBSTATION,IN SERVICE,LAKE,12069,USA,28.56203132,-81.85166047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,5/7/2015 0:00,2,69,69,Y,Y
-9111612.097,3320003.669,572,108306,UNKNOWN108306,GROVELAND,FL,34736,SUBSTATION,IN SERVICE,LAKE,12069,USA,28.56190515,-81.8510041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,5/7/2015 0:00,2,69,-999999,Y,N
-9154825.946,3300677.428,573,108307,UNKNOWN108307,DADE CITY,FL,33523,SUBSTATION,IN SERVICE,PASCO,12101,USA,28.40931248,-82.23920071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,5/7/2015 0:00,1,69,69,Y,Y
-9154621.639,3277093.705,574,108309,UNKNOWN108309,ZEPHYRHILLS,FL,33541,SUBSTATION,IN SERVICE,PASCO,12101,USA,28.22280619,-82.23736538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/18/2015 0:00,4,69,69,Y,Y
-9127488.938,3239246.328,575,108311,UNKNOWN108311,MULBERRY,FL,33860,SUBSTATION,IN SERVICE,POLK,12105,USA,27.92281755,-81.99362818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,6/18/2015 0:00,1,-999999,-999999,Y,Y
-9126351.184,3235416.06,576,108312,UNKNOWN108312,MULBERRY,FL,33860,SUBSTATION,IN SERVICE,POLK,12105,USA,27.89241118,-81.98340757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/18/2015 0:00,5,69,-999999,Y,N
-9188880.091,3315849.903,577,108315,UNKNOWN108315,BROOKSVILLE,FL,34613,SUBSTATION,IN SERVICE,HERNANDO,12053,USA,28.52912721,-82.5451143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,5/7/2015 0:00,4,115,115,N,N
-9104471.544,3254965.448,578,108317,UNKNOWN108317,AUBURNDALE,FL,33823,SUBSTATION,IN SERVICE,POLK,12105,USA,28.04751327,-81.78685942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/18/2015 0:00,0,-999999,-999999,N,N
-9104489.115,3254840.074,579,108318,UNKNOWN108318,AUBURNDALE,FL,33823,SUBSTATION,IN SERVICE,POLK,12105,USA,28.04651928,-81.78701726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,6/18/2015 0:00,4,230,-999999,Y,N
-9082636.209,3272302.489,580,108330,UNKNOWN108330,DAVENPORT,FL,33837,SUBSTATION,IN SERVICE,POLK,12105,USA,28.18487606,-81.59070927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/7/2015 0:00,3,69,69,Y,Y
-9083601.907,3281632.676,581,108331,UNKNOWN108331,DAVENPORT,FL,33896,SUBSTATION,IN SERVICE,POLK,12105,USA,28.25872698,-81.59938428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/8/2015 0:00,2,69,69,Y,Y
-9069794.214,3262652.379,582,108332,UNKNOWN108332,KISSIMMEE,FL,34759,SUBSTATION,IN SERVICE,POLK,12105,USA,28.10843916,-81.47534767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/18/2015 0:00,2,69,69,Y,Y
-9070813.06,3266711.524,583,108333,UNKNOWN108333,KISSIMMEE,FL,34759,SUBSTATION,IN SERVICE,POLK,12105,USA,28.14059761,-81.48450011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/18/2015 0:00,3,69,69,Y,Y
-9182466.027,3259580.249,584,108334,UNKNOWN108334,TAMPA,FL,33618,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,28.0840939,-82.48749578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/18/2015 0:00,2,69,69,Y,Y
-9179569.793,3266968.621,585,108336,UNKNOWN108336,LUTZ,FL,33549,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,28.14263413,-82.46147846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,6/18/2015 0:00,2,-999999,-999999,N,N
-9171718.999,3262139.264,586,108337,UNKNOWN108337,TAMPA,FL,33647,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,28.10437334,-82.39095359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/18/2015 0:00,3,-999999,-999999,N,N
-9181539.683,3241276.909,587,108343,UNKNOWN108343,TAMPA,FL,33606,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.93893372,-82.47917429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,6/18/2015 0:00,1,69,69,Y,Y
-9185619.362,3237794.803,588,108344,UNKNOWN108344,TAMPA,FL,33629,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.9112957,-82.51582267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,6/18/2015 0:00,1,69,69,Y,Y
-9075855.729,3253477.164,589,108346,UNKNOWN108346,HAINES CITY,FL,33844,SUBSTATION,IN SERVICE,POLK,12105,USA,28.03571328,-81.52979918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,10/25/2016 0:00,2,69,69,Y,Y
-9066884.58,3234784.174,590,108347,UNKNOWN108347,LAKE WALES,FL,33898,SUBSTATION,IN SERVICE,POLK,12105,USA,27.88739417,-81.44920997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/18/2015 0:00,2,69,69,Y,Y
-9091134.106,3288412.896,591,108348,UNKNOWN108348,DAVENPORT,FL,33897,SUBSTATION,IN SERVICE,POLK,12105,USA,28.31236215,-81.66704717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,5/8/2015 0:00,2,69,69,Y,Y
-9117136.663,3455475.552,592,108351,UNKNOWN108351,INTERLACHEN,FL,32148,SUBSTATION,IN SERVICE,PUTNAM,12107,USA,29.62529643,-81.90063211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/27/2015 0:00,1,115,115,Y,Y
-9192277.518,3266182.934,593,108353,UNKNOWN108353,ODESSA,FL,33556,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,28.13641042,-82.57563391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/18/2015 0:00,1,69,69,Y,Y
-9182904.557,3268255.702,594,108354,SUNLAKE SUBSTATION,LUTZ,FL,33548,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,28.15282879,-82.49143516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.tampaelectric.com/files/projects/dalemabrytosunlake/projectareamap.pdf",4/7/2014 0:00,IMAGERY,2/19/2019 0:00,2,69,69,N,N
-9101628.837,3333445.115,595,108355,UNKNOWN108355,HOWEY IN THE HILLS,FL,34737,SUBSTATION,IN SERVICE,LAKE,12069,USA,28.66790352,-81.76132295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,5/7/2015 0:00,4,69,69,Y,Y
-9109817.104,3455801.164,596,108356,UNKNOWN108356,INTERLACHEN,FL,32148,SUBSTATION,IN SERVICE,PUTNAM,12107,USA,29.62783905,-81.8348794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,3/27/2015 0:00,1,115,115,Y,Y
-9095457.439,3456909.789,597,108357,UNKNOWN108357,PALATKA,FL,32177,SUBSTATION,IN SERVICE,PUTNAM,12107,USA,29.63649554,-81.70588433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/27/2015 0:00,1,115,115,Y,Y
-9185742.428,3248992.65,598,108362,UNKNOWN108362,TAMPA,FL,33614,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,28.0001496,-82.51692819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/18/2015 0:00,1,138,138,Y,Y
-9271599.222,3548449.92,599,108364,UNKNOWN108364,LEE,FL,32059,SUBSTATION,IN SERVICE,MADISON,12079,USA,30.34869018,-83.2881929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,2/27/2015 0:00,1,115,115,N,N
-9308880.394,3564130.23,600,108365,UNKNOWN108365,GREENVILLE,FL,32331,SUBSTATION,IN SERVICE,MADISON,12079,USA,30.47017089,-83.62309536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,2/27/2015 0:00,1,-999999,-999999,N,N
-9285441.18,3578148.861,601,108366,UNKNOWN108366,MADISON,FL,32340,SUBSTATION,IN SERVICE,MADISON,12079,USA,30.57864989,-83.41253732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/27/2015 0:00,1,115,115,N,N
-9271008.917,3570753.208,602,108367,UNKNOWN108367,LEE,FL,32059,SUBSTATION,IN SERVICE,MADISON,12079,USA,30.52143593,-83.28289009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,2/27/2015 0:00,2,115,115,N,N
-9178670.003,3257203.182,603,108369,UNKNOWN108369,TAMPA,FL,33612,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,28.06525291,-82.45339552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/18/2015 0:00,1,-999999,-999999,Y,Y
-9172195.876,3253034.419,604,108370,UNKNOWN108370,TAMPA,FL,33617,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,28.03220269,-82.39523744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,6/18/2015 0:00,1,69,69,Y,Y
-9169196.105,3257281.306,605,108371,UNKNOWN108371,TAMPA,FL,33637,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,28.06587218,-82.36829005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/18/2015 0:00,2,69,69,Y,Y
-9168093.484,3247081.286,606,108373,UNKNOWN108373,TAMPA,FL,33610,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.98498827,-82.35838503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/18/2015 0:00,1,-999999,-999999,Y,Y
-9177353.782,3239557.756,607,108377,UNKNOWN108377,TAMPA,FL,33605,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.92528942,-82.4415717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,6/18/2015 0:00,2,69,69,Y,Y
-9098487.12,3325957.354,608,108379,UNKNOWN108379,CLERMONT,FL,34715,SUBSTATION,IN SERVICE,LAKE,12069,USA,28.60886872,-81.73310042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/7/2015 0:00,1,69,69,Y,Y
-9060281.782,3333680.858,609,108380,UNKNOWN108380,ALTAMONTE SPRINGS,FL,32714,SUBSTATION,IN SERVICE,SEMINOLE,12117,USA,28.66976162,-81.38989603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,4/29/2015 0:00,2,69,69,Y,Y
-9159081.442,3245551.224,610,108381,UNKNOWN108381,SEFFNER,FL,33584,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.97284998,-82.27742847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,6/18/2015 0:00,2,-999999,-999999,Y,Y
-9152533.726,3252202.049,611,108383,UNKNOWN108383,DOVER,FL,33527,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,28.02560239,-82.21860934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,6/18/2015 0:00,2,69,69,Y,Y
-9144454.265,3252167.975,612,108384,UNKNOWN108384,PLANT CITY,FL,33563,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,28.02533219,-82.14603031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/18/2015 0:00,1,69,69,Y,Y
-9142259.916,3253994.89,613,108385,UNKNOWN108385,PLANT CITY,FL,33563,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,28.03981826,-82.12631814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/18/2015 0:00,1,69,69,Y,Y
-9145354.684,3258303.637,614,108388,UNKNOWN108388,PLANT CITY,FL,33565,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,28.07397569,-82.15411891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,6/18/2015 0:00,1,69,69,Y,Y
-9323692.782,3566471.539,615,108390,UNKNOWN108390,MONTICELLO,FL,32344,SUBSTATION,IN SERVICE,JEFFERSON,12065,USA,30.48829684,-83.75615731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/23/2015 0:00,1,115,115,Y,Y
-9074572.498,3582196.827,616,108391,UNKNOWN108391,FERNANDINA BEACH,FL,32034,SUBSTATION,IN SERVICE,NASSAU,12089,USA,30.60995132,-81.51827172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/17/2015 0:00,1,230,230,Y,Y
-9040862.741,3334251.366,617,108392,UNKNOWN108392,OVIEDO,FL,32765,SUBSTATION,IN SERVICE,SEMINOLE,12117,USA,28.67425816,-81.21545182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/29/2015 0:00,2,69,69,Y,Y
-9037449.439,3333370.249,618,108393,UNKNOWN108393,OVIEDO,FL,32765,SUBSTATION,IN SERVICE,SEMINOLE,12117,USA,28.66731343,-81.18478961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,4/29/2015 0:00,1,69,69,Y,Y
-9063485.382,3493212.627,619,108395,UNKNOWN108395,ST AUGUSTINE,FL,32092,SUBSTATION,IN SERVICE,ST. JOHNS,12109,USA,29.91954763,-81.41867446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,3/27/2015 0:00,2,115,115,Y,Y
-9172616.979,3237226.828,620,108398,UNKNOWN108398,TAMPA,FL,33619,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.90678692,-82.39902028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/23/2015 0:00,2,69,69,Y,Y
-9169294.219,3236450.087,621,108399,UNKNOWN108399,TAMPA,FL,33619,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.90062059,-82.36917141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,6/18/2015 0:00,2,69,69,Y,Y
-9158125.487,3232843.455,622,108402,UNKNOWN108402,VALRICO,FL,33596,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.87198391,-82.26884099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,-999999,-999999,N,N
-9165776.731,3245556.741,623,108403,UNKNOWN108403,TAMPA,FL,33619,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.97289375,-82.33757328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,-999999,-999999,Y,Y
-9161207.105,3249298.582,624,108404,UNKNOWN108404,SEFFNER,FL,33584,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,28.00257611,-82.29652364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,6/19/2015 0:00,1,-999999,-999999,Y,Y
-9097139.243,3311281.652,625,108405,UNKNOWN108405,CLERMONT,FL,34711,SUBSTATION,IN SERVICE,LAKE,12069,USA,28.49306672,-81.72099224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/23/2015 0:00,2,69,69,Y,Y
-9083158.966,3506179.878,626,108406,UNKNOWN108406,SAINT JOHNS,FL,32259,SUBSTATION,IN SERVICE,ST. JOHNS,12109,USA,30.02045861,-81.59540527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/17/2015 0:00,1,-999999,-999999,N,N
-9269172.321,3525692.883,627,108407,UNKNOWN108407,MAYO,FL,32066,SUBSTATION,IN SERVICE,LAFAYETTE,12067,USA,30.17211516,-83.26639167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/3/2015 0:00,1,69,69,Y,Y
-9060486.32,3302333.241,628,108409,UNKNOWN108409,ORLANDO,FL,32824,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.42239478,-81.39173343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/16/2015 0:00,3,69,69,Y,Y
-9161394.996,3109440.575,629,108416,UNKNOWN108416,ROTONDA WEST,FL,33947,SUBSTATION,IN SERVICE,CHARLOTTE,12015,USA,26.88763779,-82.29821149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,-999999,-999999,Y,Y
-9147794.106,3125544.71,630,108418,UNKNOWN108418,PORT CHARLOTTE,FL,33953,SUBSTATION,IN SERVICE,CHARLOTTE,12015,USA,27.01659086,-82.17603261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,-999999,-999999,N,N
-9130911.637,3105865.936,631,108419,UNKNOWN108419,PUNTA GORDA,FL,33955,SUBSTATION,IN SERVICE,CHARLOTTE,12015,USA,26.85899404,-82.02437482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,-999999,-999999,N,N
-9093285.692,3356624.71,632,108421,EUSTIS,EUSTIS,FL,32726,SUBSTATION,IN SERVICE,LAKE,12069,USA,28.85044453,-81.6863752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.duke-energy.com/_/media/pdfs/our-company/eustis-project-map.pdf?la=en",4/7/2014 0:00,IMAGERY,2/19/2019 0:00,3,69,69,Y,Y
-9186986.718,3170842.95,633,108424,UNKNOWN108424,SARASOTA,FL,34234,SUBSTATION,IN SERVICE,SARASOTA,12115,USA,27.37852008,-82.52810584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,-999999,-999999,Y,Y
-8919606.983,3009426.413,634,108426,UNKNOWN108426,FORT LAUDERDALE,FL,33316,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.08349965,-80.12619281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,6/19/2015 0:00,5,230,-999999,Y,N
-8921708.912,3009485.79,635,108428,UNKNOWN108428,FORT LAUDERDALE,FL,33315,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.08397872,-80.14507476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,-999999,-999999,N,N
-8920271.738,3017017.658,636,108432,UNKNOWN108432,FORT LAUDERDALE,FL,33304,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.14473173,-80.1321644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,138,138,Y,Y
-8934339.179,2983945.822,637,108459,UNKNOWN108459,MIAMI,FL,33167,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.87773548,-80.25853438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,6/19/2015 0:00,3,138,138,Y,Y
-8931513.676,2990120.766,638,108461,UNKNOWN108461,MIAMI GARDENS,FL,33056,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.92763323,-80.23315245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,1,138,138,Y,Y
-9178295.326,3140572.388,639,108465,UNKNOWN108465,NOKOMIS,FL,34275,SUBSTATION,IN SERVICE,SARASOTA,12115,USA,27.13679093,-82.45002974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,-999999,-999999,N,N
-9176202.197,3136588.28,640,108467,UNKNOWN108467,VENICE,FL,34285,SUBSTATION,IN SERVICE,SARASOTA,12115,USA,27.10493629,-82.43122684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,3,-999999,-999999,N,N
-9171483.405,3135708.19,641,108468,UNKNOWN108468,VENICE,FL,34292,SUBSTATION,IN SERVICE,SARASOTA,12115,USA,27.09789837,-82.38883721,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,230,230,Y,Y
-9098442.095,3337977.452,642,108472,UNKNOWN108472,ASTATULA,FL,34705,SUBSTATION,IN SERVICE,LAKE,12069,USA,28.7036211,-81.73269595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/7/2015 0:00,1,69,69,Y,Y
-8958636.981,2954487.916,643,108479,UNKNOWN108479,MIAMI,FL,33196,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.63940577,-80.47680525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,230,230,Y,Y
-8953295.492,2945329.788,644,108480,UNKNOWN108480,MIAMI,FL,33170,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.56521448,-80.42882183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,138,138,Y,Y
-8958660.84,2959847.264,645,108481,UNKNOWN108481,MIAMI,FL,33196,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.68280124,-80.47701958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,230,230,Y,Y
-9053575.058,3492610.021,646,108482,UNKNOWN108482,ST AUGUSTINE,FL,32084,SUBSTATION,IN SERVICE,ST. JOHNS,12109,USA,29.91485566,-81.3296485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/27/2015 0:00,2,115,115,Y,Y
-9052504.393,3489303.636,647,108483,UNKNOWN108483,ST AUGUSTINE,FL,32084,SUBSTATION,IN SERVICE,ST. JOHNS,12109,USA,29.88910781,-81.32003055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,3/27/2015 0:00,2,115,115,Y,Y
-9107096.287,3142388.676,648,108485,UNKNOWN108485,ARCADIA,FL,34266,SUBSTATION,IN SERVICE,DESOTO,12027,USA,27.15130992,-81.81043789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,230,230,N,N
-9090570.331,3149806.315,649,108486,UNKNOWN108486,ARCADIA,FL,34266,SUBSTATION,IN SERVICE,DESOTO,12027,USA,27.21058522,-81.66198269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,-999999,-999999,Y,Y
-9309236.507,3525528.689,650,108494,UNKNOWN108494,PERRY,FL,32347,SUBSTATION,IN SERVICE,TAYLOR,12123,USA,30.17084,-83.62629438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,2/27/2015 0:00,1,115,115,Y,Y
-9184582.428,3497159.085,651,108495,UNKNOWN108495,LAKE BUTLER,FL,32054,SUBSTATION,IN SERVICE,UNION,12125,USA,29.95026976,-82.50650774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/5/2015 0:00,1,115,115,Y,Y
-9175482.52,3495684.625,652,108496,UNKNOWN108496,LAKE BUTLER,FL,32054,SUBSTATION,IN SERVICE,UNION,12125,USA,29.93879259,-82.42476186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/5/2015 0:00,2,115,115,Y,Y
-9092048.251,3364149.408,653,108498,UNKNOWN108498,UMATILLA,FL,32784,SUBSTATION,IN SERVICE,LAKE,12069,USA,28.90963337,-81.67525908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/28/2015 0:00,3,69,69,Y,Y
-9089096.24,3363986.398,654,108499,UNKNOWN108499,UMATILLA,FL,32784,SUBSTATION,IN SERVICE,LAKE,12069,USA,28.9083515,-81.64874071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,10/20/2016 0:00,2,69,69,Y,Y
-9092105.351,3365078.737,655,108500,UNKNOWN108500,UMATILLA,FL,32784,SUBSTATION,IN SERVICE,LAKE,12069,USA,28.91694108,-81.67577202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/28/2015 0:00,3,69,69,Y,Y
-9014289.209,2845043.557,656,108501,UNKNOWN108501,MARATHON,FL,33050,SUBSTATION,IN SERVICE,MONROE,12087,USA,24.7497936,-80.97673772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,5/28/2015 0:00,1,138,138,N,N
-8980364.696,3261032.766,657,108506,UNKNOWN108506,MELBOURNE,FL,32904,SUBSTATION,IN SERVICE,BREVARD,12009,USA,28.09560514,-80.67198864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/11/2015 0:00,2,138,138,Y,Y
-9121797.033,3200659.126,658,108510,UNKNOWN108510,BOWLING GREEN,FL,33834,SUBSTATION,IN SERVICE,HARDEE,12049,USA,27.6161055,-81.94249693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,4,-999999,-999999,N,N
-9114199.986,3176624.476,659,108512,UNKNOWN108512,ONA,FL,33865,SUBSTATION,IN SERVICE,HARDEE,12049,USA,27.4246293,-81.8742515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,1,-999999,-999999,N,N
-9112542.752,3204383.426,660,108513,UNKNOWN108513,BOWLING GREEN,FL,33834,SUBSTATION,IN SERVICE,HARDEE,12049,USA,27.64574592,-81.85936431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,1,-999999,-999999,N,N
-9085932.978,3195390.363,661,108514,UNKNOWN108514,ZOLFO SPRINGS,FL,33890,SUBSTATION,IN SERVICE,HARDEE,12049,USA,27.57415953,-81.62032465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,1,69,69,Y,Y
-9029389.922,3085473.244,662,108515,UNKNOWN108515,CLEWISTON,FL,33440,SUBSTATION,IN SERVICE,HENDRY,12051,USA,26.69544791,-81.11238973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,3,138,138,N,N
-8977896.879,3240594.128,663,108524,UNKNOWN108524,PALM BAY,FL,32909,SUBSTATION,IN SERVICE,BREVARD,12009,USA,27.93351495,-80.64981985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/12/2015 0:00,2,230,230,N,N
-8977112.691,3254430.622,664,108525,UNKNOWN108525,MELBOURNE,FL,32904,SUBSTATION,IN SERVICE,BREVARD,12009,USA,28.04327301,-80.64277537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/11/2015 0:00,2,138,138,Y,Y
-9063331.508,3177370.631,665,108530,UNKNOWN108530,SEBRING,FL,33876,SUBSTATION,IN SERVICE,HIGHLANDS,12055,USA,27.43057868,-81.41729218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,69,69,Y,Y
-9065979.72,3164166.605,666,108531,UNKNOWN108531,LAKE PLACID,FL,33852,SUBSTATION,IN SERVICE,HIGHLANDS,12055,USA,27.32525053,-81.44108148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,1,69,69,Y,Y
-9077645.483,3199057.916,667,108532,UNKNOWN108532,AVON PARK,FL,33825,SUBSTATION,IN SERVICE,HIGHLANDS,12055,USA,27.60335955,-81.54587682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,6/19/2015 0:00,1,69,69,Y,Y
-9070594.348,3184059.079,668,108535,UNKNOWN108535,SEBRING,FL,33872,SUBSTATION,IN SERVICE,HIGHLANDS,12055,USA,27.48389396,-81.48253539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,6/19/2015 0:00,1,69,69,Y,Y
-9083896.573,3356836.489,669,108536,UNKNOWN108536,EUSTIS,FL,32736,SUBSTATION,IN SERVICE,LAKE,12069,USA,28.85211083,-81.60203131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/29/2015 0:00,1,69,69,Y,Y
-8947337.703,3085253.892,670,108537,UNKNOWN108537,LOXAHATCHEE,FL,33470,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.69368746,-80.3753021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/18/2015 0:00,4,230,-999999,Y,N
-8947430.137,3086405.135,671,108538,UNKNOWN108538,LOXAHATCHEE,FL,33470,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.70292665,-80.37613245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/18/2015 0:00,3,230,-999999,Y,N
-8918369.514,3099955.055,672,108539,UNKNOWN108539,PALM BEACH GARDENS,FL,33418,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.81161397,-80.11507644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,-999999,-999999,Y,Y
-8994961.903,3311411.791,673,108545,UNKNOWN108545,COCOA,FL,32927,SUBSTATION,IN SERVICE,BREVARD,12009,USA,28.49409417,-80.80311757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,4/7/2015 0:00,2,230,230,Y,Y
-9057864.89,3177957.41,674,108547,UNKNOWN108547,SEBRING,FL,33876,SUBSTATION,IN SERVICE,HIGHLANDS,12055,USA,27.43525707,-81.36818472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,6/19/2015 0:00,1,69,69,Y,Y
-8930375.907,3074558.733,675,108557,UNKNOWN108557,LAKE WORTH,FL,33449,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.60781862,-80.22293171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,230,-999999,N,N
-8924839.875,3088552.761,676,108558,UNKNOWN108558,WEST PALM BEACH,FL,33411,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.72016024,-80.17320068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,5/28/2015 0:00,2,138,138,Y,Y
-8964278.131,3239490.601,677,108560,UNKNOWN108560,GRANT-VALKARIA,FL,32949,SUBSTATION,IN SERVICE,BREVARD,12009,USA,27.9247564,-80.52748056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/12/2015 0:00,2,138,138,Y,Y
-9169225.098,3228538.174,678,108564,UNKNOWN108564,GIBSONTON,FL,33534,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.83779003,-82.36855049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,5,69,-999999,Y,N
-9172883.33,3219138.712,679,108565,UNKNOWN108565,APOLLO BEACH,FL,33572,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.76309915,-82.40141295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,1,69,69,Y,Y
-9161906.239,3229644.919,680,108567,UNKNOWN108567,RIVERVIEW,FL,33569,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.84658118,-82.30280406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,69,-999999,Y,Y
-9161021.375,3226147.806,681,108568,UNKNOWN108568,RIVERVIEW,FL,33579,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.81880034,-82.29485519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,-999999,-999999,N,N
-9144539.699,3211846.917,682,108570,UNKNOWN108570,LITHIA,FL,33547,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.70512109,-82.14679777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,6,230,-999999,Y,N
-8912918.422,3092590.066,683,108577,UNKNOWN108577,WEST PALM BEACH,FL,33407,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.75255043,-80.06610845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,4,138,-999999,Y,N
-8955120.877,3201766.475,684,108585,UNKNOWN108585,VERO BEACH,FL,32966,SUBSTATION,IN SERVICE,INDIAN RIVER,12061,USA,27.62491934,-80.44521955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/12/2015 0:00,2,138,138,N,N
-8954847.803,3207687.235,685,108586,UNKNOWN108586,VERO BEACH,FL,32967,SUBSTATION,IN SERVICE,INDIAN RIVER,12061,USA,27.67203307,-80.44276648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/12/2015 0:00,2,138,138,Y,Y
-8916271.088,3082327.477,686,108591,UNKNOWN108591,WEST PALM BEACH,FL,33406,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.6701984,-80.09622595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/15/2015 0:00,2,138,138,Y,Y
-8918042.748,3079156.199,687,108592,UNKNOWN108592,WEST PALM BEACH,FL,33415,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.64473848,-80.11214105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,6/23/2015 0:00,2,138,138,Y,Y
-8928419.721,3052226.253,688,108595,UNKNOWN108595,DELRAY BEACH,FL,33446,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.42830874,-80.20535898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,5/28/2015 0:00,2,230,-999999,Y,Y
-8929208.252,3064715.315,689,108596,UNKNOWN108596,BOYNTON BEACH,FL,33472,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.5287312,-80.21244248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,6/22/2015 0:00,4,230,-999999,N,N
-8913400.706,3056732.005,690,108608,UNKNOWN108608,DELRAY BEACH,FL,33444,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.46454885,-80.07044088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,2,138,138,Y,Y
-9211632.897,3216800.096,691,108615,UNKNOWN108615,ST PETERSBURG,FL,33706,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,27.74450786,-82.74950623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,6/22/2015 0:00,0,-999999,-999999,N,N
-9207821.311,3212360.851,692,108616,UNKNOWN108616,ST PETERSBURG,FL,33715,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,27.70920846,-82.71526617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,1,115,115,Y,Y
-8922743.628,3025284.959,693,108618,UNKNOWN108618,FORT LAUDERDALE,FL,33309,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.21138045,-80.15436977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,2,-999999,-999999,N,N
-9103065.804,3355059.417,694,108622,UNKNOWN108622,LEESBURG,FL,34788,SUBSTATION,IN SERVICE,LAKE,12069,USA,28.83812778,-81.77423144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,1/12/2018 0:00,1,69,69,Y,Y
-9103951.063,3085396.542,695,108623,UNKNOWN108623,FORT MYERS,FL,33905,SUBSTATION,IN SERVICE,LEE,12071,USA,26.69483232,-81.78218386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,6/1/2015 0:00,2,230,-999999,Y,N
-9191370.128,3179448.459,696,108631,UNKNOWN108631,BRADENTON,FL,34207,SUBSTATION,IN SERVICE,MANATEE,12081,USA,27.44714432,-82.56748268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,2,-999999,-999999,N,N
-9180249.33,3172613.4,697,108633,UNKNOWN108633,BRADENTON,FL,34201,SUBSTATION,IN SERVICE,MANATEE,12081,USA,27.39264194,-82.46758285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,2,230,-999999,Y,N
-9171667.914,3178068.503,698,108634,UNKNOWN108634,BRADENTON,FL,34211,SUBSTATION,IN SERVICE,MANATEE,12081,USA,27.4361428,-82.39049468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,1,-999999,-999999,N,N
