X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9218616.671,3230311.118,699,108635,UNKNOWN108635,SEMINOLE,FL,33776,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,27.85187261,-82.81224254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,2,-999999,-999999,N,N
-9210586,3231847.956,700,108637,UNKNOWN108637,SEMINOLE,FL,33777,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,27.8640783,-82.74010179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,2,-999999,-999999,Y,Y
-9210302.995,3222884.544,701,108638,UNKNOWN108638,ST PETERSBURG,FL,33710,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,27.79287078,-82.73755952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,0,-999999,-999999,N,N
-9209201.747,3224676.294,702,108639,UNKNOWN108639,ST PETERSBURG,FL,33710,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,27.80710862,-82.72766684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,1,-999999,-999999,Y,Y
-9203272.575,3219713.783,703,108640,UNKNOWN108640,ST PETERSBURG,FL,33712,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,27.76767031,-82.67440418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,3,115,115,Y,Y
-8936098.462,3040453.304,704,108642,UNKNOWN108642,POMPANO BEACH,FL,33076,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.33356425,-80.27433829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,6/22/2015 0:00,2,230,-999999,Y,N
-8929920.061,3037816.03,705,108643,UNKNOWN108643,POMPANO BEACH,FL,33067,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.31232977,-80.21883677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,5/29/2015 0:00,2,230,230,Y,Y
-8927389.802,3033682.43,706,108644,UNKNOWN108644,COCONUT CREEK,FL,33073,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.27903951,-80.19610707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/29/2015 0:00,2,230,230,N,N
-8922617.546,3031154.269,707,108646,UNKNOWN108646,POMPANO BEACH,FL,33069,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.25867407,-80.15323716,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,2,138,-999999,Y,N
-8922897.147,3021687.62,708,108652,UNKNOWN108652,OAKLAND PARK,FL,33309,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.18238437,-80.15574886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,2,-999999,-999999,N,N
-9100760.056,3350306.495,709,108653,TAVARES,TAVARES,FL,32778,SUBSTATION,IN SERVICE,LAKE,12069,USA,28.80071977,-81.75351855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.psc.state.fl.us/Files/PDF/Utilities/Electricgas/DistributionReliabilityReports/2015/2015%20Duke%20Energy%20Florida,%20Inc.%20Distribution%20Reliability.pdf",4/7/2014 0:00,IMAGERY,1/12/2018 0:00,3,69,69,Y,Y
-9166885.193,3199261.332,710,108657,UNKNOWN108657,PARRISH,FL,34219,SUBSTATION,IN SERVICE,MANATEE,12081,USA,27.60497887,-82.34753077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,2,-999999,-999999,N,N
-8945503.55,3007015.277,711,108660,UNKNOWN108660,FORT LAUDERDALE,FL,33331,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.06404437,-80.35882563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,2,230,230,N,N
-8938583.549,3014145.369,712,108661,UNKNOWN108661,PLANTATION,FL,33324,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.1215672,-80.29666221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,2,230,230,Y,Y
-8929756.773,3004768.179,713,108664,UNKNOWN108664,HOLLYWOOD,FL,33024,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.04590978,-80.21736993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,6/22/2015 0:00,3,138,138,Y,Y
-9093323.023,3353421.821,714,108665,UNKNOWN108665,EUSTIS,FL,32726,SUBSTATION,IN SERVICE,LAKE,12069,USA,28.82524055,-81.68671055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/28/2015 0:00,4,69,69,Y,Y
-8962558.367,3128532.33,715,108666,UNKNOWN108666,INDIANTOWN,FL,34956,SUBSTATION,IN SERVICE,MARTIN,12085,USA,27.04049783,-80.51203165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,5/13/2015 0:00,3,230,230,Y,Y
-8968377.921,3130509.017,716,108667,UNKNOWN108667,NOT AVAILABLE,FL,NOT AVAILABLE,SUBSTATION,IN SERVICE,MARTIN,12085,USA,27.05631252,-80.5643096,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/29/2015 0:00,2,-999999,-999999,N,N
-9075658.437,3216503.169,717,108670,UNKNOWN108670,FROSTPROOF,FL,33843,SUBSTATION,IN SERVICE,POLK,12105,USA,27.74214715,-81.52802688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,2,69,69,Y,Y
-9075209.985,3227846.683,718,108671,UNKNOWN108671,BABSON PARK,FL,33827,SUBSTATION,IN SERVICE,POLK,12105,USA,27.83229699,-81.52399836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,1,69,69,Y,Y
-8926019.408,2998265.275,719,108675,UNKNOWN108675,HOLLYWOOD,FL,33023,SUBSTATION,IN SERVICE,BROWARD,12011,USA,25.99341411,-80.1837966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,6/22/2015 0:00,2,138,138,Y,Y
-9145827.871,3134739.769,720,108678,UNKNOWN108678,NORTH PORT,FL,34289,SUBSTATION,IN SERVICE,SARASOTA,12115,USA,27.09015358,-82.15836962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,6/22/2015 0:00,2,230,230,N,N
-9060096.986,3349264.846,721,108681,UNKNOWN108681,SANFORD,FL,32771,SUBSTATION,IN SERVICE,SEMINOLE,12117,USA,28.79251965,-81.38823598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,4/9/2015 0:00,2,230,230,N,N
-9520550.942,3606085.72,722,108682,UNKNOWN108682,CHIPLEY,FL,32428,SUBSTATION,IN SERVICE,WASHINGTON,12133,USA,30.79446917,-85.52456425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,6/17/2015 0:00,1,115,115,Y,Y
-9623078.23,3625658.035,723,108683,UNKNOWN108683,LAUREL HILL,FL,32567,SUBSTATION,IN SERVICE,OKALOOSA,12091,USA,30.94538238,-86.44558255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,1/30/2015 0:00,1,-999999,-999999,Y,Y
-9055006.064,3337329.833,724,108684,UNKNOWN108684,LONGWOOD,FL,32750,SUBSTATION,IN SERVICE,SEMINOLE,12117,USA,28.69851821,-81.34250345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,4/20/2015 0:00,2,69,69,Y,Y
-9197185.433,3294628.457,725,108686,UNKNOWN108686,HUDSON,FL,34669,SUBSTATION,IN SERVICE,PASCO,12101,USA,28.36150682,-82.61972245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/6/2015 0:00,2,115,115,Y,Y
-9185922.564,3311097.236,726,108687,UNKNOWN108687,SPRING HILL,FL,34609,SUBSTATION,IN SERVICE,HERNANDO,12053,USA,28.49161073,-82.51854638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/4/2015 0:00,1,115,115,Y,Y
-9047115.346,3351159.63,727,108694,UNKNOWN108694,SANFORD,FL,32771,SUBSTATION,IN SERVICE,SEMINOLE,12117,USA,28.80743539,-81.27161992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/29/2015 0:00,2,115,115,Y,Y
-8943324.077,3015231.335,728,108700,UNKNOWN108700,FORT LAUDERDALE,FL,33325,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.13032587,-80.33924709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,5/28/2015 0:00,2,230,230,N,N
-9113771.679,3222632.884,729,108701,UNKNOWN108701,NOT AVAILABLE,FL,NOT AVAILABLE,SUBSTATION,IN SERVICE,POLK,12105,USA,27.79087087,-81.87040395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,6/23/2015 0:00,7,230,230,N,N
-9024026.072,3402939.798,730,108702,UNKNOWN108702,DAYTONA BEACH,FL,32117,SUBSTATION,IN SERVICE,VOLUSIA,12127,USA,29.21422,-81.06420545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,3/30/2015 0:00,2,115,115,Y,Y
-8947330.169,3163367.193,731,108704,UNKNOWN108704,PORT ST LUCIE,FL,34983,SUBSTATION,IN SERVICE,ST. LUCIE,12111,USA,27.31887043,-80.37523443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/13/2015 0:00,2,230,230,N,N
-9029699.421,3344930.731,732,108705,UNKNOWN108705,GENEVA,FL,32732,SUBSTATION,IN SERVICE,SEMINOLE,12117,USA,28.75839348,-81.11517001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/27/2015 0:00,2,115,115,N,N
-9062556.656,3398577.1,733,108710,UNKNOWN108710,PIERSON,FL,32180,SUBSTATION,IN SERVICE,VOLUSIA,12127,USA,29.18000855,-81.41033157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,3/31/2015 0:00,2,115,69,Y,Y
-9061914.892,3397680.407,734,108711,UNKNOWN108711,PIERSON,FL,32180,SUBSTATION,IN SERVICE,VOLUSIA,12127,USA,29.17297543,-81.40456651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/31/2015 0:00,2,69,69,Y,Y
-9023449.991,3410078.796,735,108713,UNKNOWN108713,ORMOND BEACH,FL,32174,SUBSTATION,IN SERVICE,VOLUSIA,12127,USA,29.27017806,-81.05903042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/30/2015 0:00,2,115,115,Y,Y
-9028668.03,3395660.256,736,108714,UNKNOWN108714,DAYTONA BEACH,FL,32124,SUBSTATION,IN SERVICE,VOLUSIA,12127,USA,29.15712883,-81.10590487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,4/7/2015 0:00,2,230,230,N,N
-9020127.28,3388777.931,737,108715,UNKNOWN108715,PORT ORANGE,FL,32128,SUBSTATION,IN SERVICE,VOLUSIA,12127,USA,29.10312371,-81.029182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,4/7/2015 0:00,2,115,115,Y,Y
-9029850.714,3403226.371,738,108716,UNKNOWN108716,DAYTONA BEACH,FL,32124,SUBSTATION,IN SERVICE,VOLUSIA,12127,USA,29.21646686,-81.11652909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/30/2015 0:00,2,230,230,N,N
-9043238.031,3361800.219,739,108720,UNKNOWN108720,DELTONA,FL,32725,SUBSTATION,IN SERVICE,VOLUSIA,12127,USA,28.89115841,-81.23678941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/29/2015 0:00,2,115,115,Y,Y
-9052961.965,3372757.514,740,108722,UNKNOWN108722,DELAND,FL,32720,SUBSTATION,IN SERVICE,VOLUSIA,12127,USA,28.97730286,-81.324141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,4/7/2015 0:00,6,230,115,Y,N
-9016998.368,3396306.74,741,108727,UNKNOWN108727,SOUTH DAYTONA,FL,32119,SUBSTATION,IN SERVICE,VOLUSIA,12127,USA,29.16220029,-81.00107451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/7/2015 0:00,2,115,115,Y,Y
-9047241.753,3359104.499,742,108728,UNKNOWN108728,DELTONA,FL,32725,SUBSTATION,IN SERVICE,VOLUSIA,12127,USA,28.86995413,-81.27275546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/29/2015 0:00,7,115,-999999,N,N
-9041384.796,3370146.103,743,108729,UNKNOWN108729,DELTONA,FL,32738,SUBSTATION,IN SERVICE,VOLUSIA,12127,USA,28.95677887,-81.22014152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,4/7/2015 0:00,2,115,115,Y,Y
-9200477.392,3254159.86,744,108732,UNKNOWN108732,OLDSMAR,FL,34677,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,28.04112626,-82.64929462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,2,-999999,-999999,N,N
-9079141.167,3348498.921,745,108733,UNKNOWN108733,SORRENTO,FL,32776,SUBSTATION,IN SERVICE,LAKE,12069,USA,28.78648969,-81.55931277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/29/2015 0:00,2,69,69,Y,Y
-9195323.152,3231500.695,746,108735,UNKNOWN108735,SAINT PETERSBURG,FL,33702,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,27.86132045,-82.6029933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/25/2015 0:00,1,-999999,-999999,N,N
-8882545.418,4802713.271,747,108739,UNKNOWN108739,MASONTOWN,WV,26542,SUBSTATION,IN SERVICE,PRESTON,54077,USA,39.5635049,-79.79326311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,10/12/2015 0:00,3,138,-999999,Y,N
-8885102.228,4802925.082,748,108740,UNKNOWN108740,MASONTOWN,WV,26542,SUBSTATION,IN SERVICE,PRESTON,54077,USA,39.56497173,-79.81623133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,1,-999999,-999999,N,N
-8852652.641,4819506.299,749,108742,UNKNOWN108742,BRUCETON MILLS,WV,26525,SUBSTATION,IN SERVICE,PRESTON,54077,USA,39.67970385,-79.52473173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-8881624.1,4775278.244,750,108743,UNKNOWN108743,TUNNELTON,WV,26444,SUBSTATION,IN SERVICE,PRESTON,54077,USA,39.37324939,-79.78498677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,1,138,138,Y,Y
-8909057.503,4771290.801,751,108744,UNKNOWN108744,GRAFTON,WV,26354,SUBSTATION,IN SERVICE,TAYLOR,54091,USA,39.34555412,-80.03142522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,3,138,-999999,Y,Y
-8917932.03,4798115.389,752,108745,UNKNOWN108745,RIVESVILLE,WV,26588,SUBSTATION,IN SERVICE,MARION,54049,USA,39.53165595,-80.11114645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,6,138,138,Y,Y
-8893851.839,4815874.804,753,108747,UNKNOWN108747,MORGANTOWN,WV,26508,SUBSTATION,IN SERVICE,MONONGALIA,54061,USA,39.65459234,-79.89483042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-8929851.182,4769531.569,754,108750,UNKNOWN108750,BRIDGEPORT,WV,26330,SUBSTATION,IN SERVICE,HARRISON,54033,USA,39.33333166,-80.21821801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-8936409.939,4763227.402,755,108751,UNKNOWN108751,CLARKSBURG,WV,26330,SUBSTATION,IN SERVICE,HARRISON,54033,USA,39.28951524,-80.27713633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-8926350.957,4762683.463,756,108752,UNKNOWN108752,FLEMINGTON,WV,26347,SUBSTATION,IN SERVICE,TAYLOR,54091,USA,39.28573337,-80.18677496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-8935175.923,4769264.818,757,108753,UNKNOWN108753,BRIDGEPORT,WV,26330,SUBSTATION,IN SERVICE,HARRISON,54033,USA,39.33147819,-80.26605098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-8943272.042,4765512.034,758,108754,UNKNOWN108754,CLARKSBURG,WV,26301,SUBSTATION,IN SERVICE,HARRISON,54033,USA,39.3053975,-80.33877965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,6,138,138,Y,Y
-9050662.122,4772917.909,759,108755,UNKNOWN108755,SAINT MARYS,WV,26170,SUBSTATION,IN SERVICE,PLEASANTS,54073,USA,39.35685672,-81.30348116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,1,138,138,Y,Y
-9026775.669,4790965.529,760,108756,UNKNOWN108756,FRIENDLY,WV,26146,SUBSTATION,IN SERVICE,TYLER,54095,USA,39.48210073,-81.0889055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-9000942.235,4830279.046,761,108757,UNKNOWN108757,PROCTOR,WV,26055,SUBSTATION,IN SERVICE,MARSHALL,54051,USA,39.75414285,-80.85683981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,1,-999999,-999999,N,N
-9000787.536,4830427.796,762,108758,UNKNOWN108758,PROCTOR,WV,26055,SUBSTATION,IN SERVICE,MARSHALL,54051,USA,39.75517015,-80.85545012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,9,138,-999999,N,N
-8936573.286,4810064.933,763,108759,UNKNOWN108759,FAIRVIEW,WV,26570,SUBSTATION,IN SERVICE,MONONGALIA,54061,USA,39.61439856,-80.2786037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,4,138,138,Y,Y
-8927319.646,4825082.775,764,108760,UNKNOWN108760,PENTRESS,WV,26544,SUBSTATION,IN SERVICE,MONONGALIA,54061,USA,39.71824698,-80.19547685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,3,138,-999999,Y,Y
-8943462.316,4807632.128,765,108761,UNKNOWN108761,MANNINGTON,WV,26582,SUBSTATION,IN SERVICE,MARION,54049,USA,39.59756101,-80.34048891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,138,-999999,Y,Y
-8951048.831,4782588.171,766,108762,UNKNOWN108762,WALLACE,WV,26448,SUBSTATION,IN SERVICE,HARRISON,54033,USA,39.42399286,-80.40863974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,3,138,-999999,Y,Y
-8955154.443,4790774.997,767,108763,UNKNOWN108763,MANNINGTON,WV,26582,SUBSTATION,IN SERVICE,MARION,54049,USA,39.48077969,-80.44552108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,1,-999999,-999999,Y,Y
-8949378.161,4800582.323,768,108764,UNKNOWN108764,MANNINGTON,WV,26582,SUBSTATION,IN SERVICE,MARION,54049,USA,39.54874591,-80.39363186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,1,138,138,Y,Y
-8938289.413,4794480.963,769,108765,UNKNOWN108765,MANNINGTON,WV,26582,SUBSTATION,IN SERVICE,MARION,54049,USA,39.50647039,-80.29401993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,1,138,138,Y,Y
-8923757.043,4802757.753,770,108766,UNKNOWN108766,RIVESVILLE,WV,26588,SUBSTATION,IN SERVICE,MARION,54049,USA,39.56381295,-80.16347343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,3,138,138,Y,Y
-8922168.824,4794152.499,771,108767,UNKNOWN108767,FAIRMONT,WV,26554,SUBSTATION,IN SERVICE,MARION,54049,USA,39.50419378,-80.14920622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-8932933.55,4785809.921,772,108768,UNKNOWN108768,WORTHINGTON,WV,26591,SUBSTATION,IN SERVICE,MARION,54049,USA,39.44634563,-80.2459074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-8977752.365,4798554.358,773,108769,UNKNOWN108769,JACKSONBURG,WV,26377,SUBSTATION,IN SERVICE,WETZEL,54103,USA,39.53469726,-80.64852167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,3,138,138,Y,Y
-8996678.352,4843066.546,774,108771,KAMMER (138KV),MOUNDSVILLE,WV,26041,SUBSTATION,IN SERVICE,MARSHALL,54051,USA,39.84239937,-80.8185367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.eei.org/issuesandpolicy/transmission/Documents/Trans_Project_HighVoltageProjects.pdf",4/7/2014 0:00,IMAGERY,2/18/2019 0:00,15,345,-999999,N,N
-8977554.231,4903080.03,775,108772,UNKNOWN108772,BRILLIANT,OH,43913,SUBSTATION,IN SERVICE,JEFFERSON,39081,USA,40.25508472,-80.6467418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://wvgis.wvu.edu/data/data.php,4/7/2014 0:00,IMAGERY,9/21/2015 0:00,16,138,-999999,Y,N
-8975702.782,4954953.285,776,108776,UNKNOWN108776,NEWELL,WV,26050,SUBSTATION,IN SERVICE,HANCOCK,54029,USA,40.60977804,-80.63010995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,10/12/2015 0:00,1,-999999,-999999,N,N
-8969223.402,4913575.04,777,108779,UNKNOWN108779,FOLLANSBEE,WV,26037,SUBSTATION,IN SERVICE,BROOKE,54009,USA,40.3269973,-80.57190469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,138,-999999,Y,Y
-8971627.761,4905319.792,778,108780,UNKNOWN108780,WELLSBURG,WV,26070,SUBSTATION,IN SERVICE,BROOKE,54009,USA,40.27043816,-80.59350341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,10/12/2015 0:00,2,138,-999999,Y,N
-8979095.298,4895995.645,779,108781,UNKNOWN108781,WELLSBURG,WV,26070,SUBSTATION,IN SERVICE,BROOKE,54009,USA,40.20649874,-80.66058543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,7,138,-999999,Y,N
-8986004.273,4871510.998,780,108782,BRUES,WHEELING,WV,26003,SUBSTATION,IN SERVICE,OHIO,54069,USA,40.03831035,-80.72264982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.pjm.com/-/media/committees-groups/committees/srrtep-w/20170421/20170421-reliability-analysis-update.ashx",4/7/2014 0:00,IMAGERY,2/13/2019 0:00,10,138,69,Y,N
-8978230.759,4869994.108,781,108783,COUNTY LINE (WP),WHEELING,WV,26003,SUBSTATION,IN SERVICE,OHIO,54069,USA,40.02787694,-80.65281916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.pjm.com/-/media/committees-groups/committees/srrtep-w/20170421/20170421-reliability-analysis-update.ashx",4/7/2014 0:00,IMAGERY,2/13/2019 0:00,2,138,138,N,N
-8994134.789,4852402.132,782,108784,GEORGE WASHINGTON,MOUNDSVILLE,WV,26041,SUBSTATION,IN SERVICE,MARSHALL,54051,USA,39.90675999,-80.79568749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.pjm.com/-/media/committees-groups/committees/srrtep-w/20170421/20170421-reliability-analysis-update.ashx",4/7/2014 0:00,IMAGERY,2/13/2019 0:00,8,138,69,N,N
-8997733.208,4826536.886,783,108785,UNKNOWN108785,PROCTOR,WV,26055,SUBSTATION,IN SERVICE,MARSHALL,54051,USA,39.72829387,-80.82801263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,-999999,-999999,N,N
-9001039.975,4817359.563,784,108786,UNKNOWN108786,NEW MARTINSVILLE,WV,26155,SUBSTATION,IN SERVICE,WETZEL,54103,USA,39.66486044,-80.85771782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,3,138,-999999,Y,N
-9022969.071,4760251.926,785,108787,UNKNOWN108787,HARRISVILLE,WV,26362,SUBSTATION,IN SERVICE,RITCHIE,54085,USA,39.268825,-81.05471025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-8992327.297,4765848.856,786,108788,UNKNOWN108788,WEST UNION,WV,26456,SUBSTATION,IN SERVICE,DODDRIDGE,54017,USA,39.30773871,-80.7794505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-8959506.338,4790416.354,787,108789,UNKNOWN108789,MANNINGTON,WV,26582,SUBSTATION,IN SERVICE,MARION,54049,USA,39.47829298,-80.48461481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,0,-999999,-999999,N,N
-9074994.539,4755049.21,788,108790,UNKNOWN108790,PARKERSBURG,WV,26101,SUBSTATION,IN SERVICE,WOOD,54107,USA,39.23263275,-81.52206298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,4,138,138,Y,Y
-9000018.186,4713743.348,789,108791,UNKNOWN108791,GLENVILLE,WV,26351,SUBSTATION,IN SERVICE,GILMER,54021,USA,38.94462967,-80.84853894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-8931501.698,4721691.334,790,108792,UNKNOWN108792,BUCKHANNON,WV,26201,SUBSTATION,IN SERVICE,UPSHUR,54097,USA,39.00013796,-80.23304486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,7,138,-999999,Y,N
-8939394.547,4756001.645,791,108793,UNKNOWN108793,CLARKSBURG,WV,26301,SUBSTATION,IN SERVICE,HARRISON,54033,USA,39.23925967,-80.30394753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-8947298.477,4747830.729,792,108794,UNKNOWN108794,LOST CREEK,WV,26385,SUBSTATION,IN SERVICE,HARRISON,54033,USA,39.18238707,-80.37494973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,1,138,138,Y,Y
-8956009.068,4727711.804,793,108795,UNKNOWN108795,WESTON,WV,26452,SUBSTATION,IN SERVICE,LEWIS,54041,USA,39.04215563,-80.45319831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-8990236.038,4676420.651,794,108796,UNKNOWN108796,GASSAWAY,WV,26624,SUBSTATION,IN SERVICE,BRAXTON,54007,USA,38.68338864,-80.7606644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,-999999,-999999,N,N
-8912466.885,4750085.067,795,108797,UNKNOWN108797,PHILIPPI,WV,26416,SUBSTATION,IN SERVICE,BARBOUR,54001,USA,39.19808269,-80.06205222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-8902032.413,4729940.825,796,108798,UNKNOWN108798,BELINGTON,WV,26250,SUBSTATION,IN SERVICE,BARBOUR,54001,USA,39.05770592,-79.96831776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-8892021.343,4711625.909,797,108799,UNKNOWN108799,ELKINS,WV,26241,SUBSTATION,IN SERVICE,RANDOLPH,54083,USA,38.92983425,-79.87838679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,5,138,-999999,Y,N
-8887841.082,4661046.61,798,108800,UNKNOWN108800,DURBIN,WV,26264,SUBSTATION,IN SERVICE,POCAHONTAS,54075,USA,38.57549924,-79.84083487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,3,138,-999999,Y,N
-8893181.174,4645260.768,799,108801,UNKNOWN108801,CASS,WV,24927,SUBSTATION,IN SERVICE,POCAHONTAS,54075,USA,38.46455111,-79.88880573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,1,-999999,-999999,Y,Y
-9111291.471,4650386.477,800,108802,UNKNOWN108802,WINFIELD,WV,25213,SUBSTATION,IN SERVICE,PUTNAM,54079,USA,38.50059505,-81.84812386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,4,138,69,Y,Y
-9127165.458,4663716.361,801,108803,UNKNOWN108803,BUFFALO,WV,25033,SUBSTATION,IN SERVICE,PUTNAM,54079,USA,38.59424623,-81.99072232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-9137647.511,4716990.859,802,108804,LAKIN,POINT PLEASANT,WV,25550,SUBSTATION,IN SERVICE,MASON,54053,USA,38.96731536,-82.0848842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.aeptransmission.com/westvirginia/LakinRacine/docs/Lakin-Racine_Factsheet_V5.pdf",4/7/2014 0:00,IMAGERY,5/1/2020 0:00,1,69,69,Y,Y
-9120422.631,4716693.012,803,108805,UNKNOWN108805,LETART,WV,25253,SUBSTATION,IN SERVICE,MASON,54053,USA,38.96523503,-81.93015047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,12,138,-999999,Y,N
-9142677.779,4709142.703,804,108807,UNKNOWN108807,CHESHIRE,OH,45620,SUBSTATION,IN SERVICE,GALLIA,39053,USA,38.91247914,-82.13007187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://wvgis.wvu.edu/data/data.php,4/7/2014 0:00,IMAGERY,10/1/2015 0:00,7,345,-999999,N,N
-9108995.965,4702338.385,805,108808,COTTAGEVILLE,COTTAGEVILLE,WV,25239,SUBSTATION,IN SERVICE,JACKSON,54035,USA,38.86490205,-81.82750298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.aeptransmission.com/westvirginia/Ravenswood/docs/Ravenswood_Factsheet%20-%20Final%20V2.pdf",4/7/2014 0:00,IMAGERY,2/18/2019 0:00,2,69,-999999,Y,N
-9171265.737,4638958.836,806,108809,DARRAH,HUNTINGTON,WV,25702,SUBSTATION,IN SERVICE,CABELL,54011,USA,38.4202113,-82.38688186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.aeptransmission.com/westvirginia/Huntington/docs/Huntington_FactSheet_V2.pdf",4/7/2014 0:00,IMAGERY,5/1/2020 0:00,6,138,-999999,Y,Y
-9147041.597,4672920.127,807,108810,UNKNOWN108810,APPLE GROVE,WV,25502,SUBSTATION,IN SERVICE,MASON,54053,USA,38.65883752,-82.16927271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,5,138,-999999,Y,Y
-9150354.088,4690401.735,808,108811,UNKNOWN108811,GALLIPOLIS FERRY,WV,25515,SUBSTATION,IN SERVICE,MASON,54053,USA,38.78136177,-82.19902932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,1,-999999,-999999,Y,Y
-9122563.872,4687265.076,809,108812,LEON,LEON,WV,25123,SUBSTATION,IN SERVICE,MASON,54053,USA,38.75939317,-81.94938557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.aeptransmission.com/westvirginia/LeonRipley/",4/7/2014 0:00,IMAGERY,2/18/2019 0:00,1,-999999,-999999,N,N
-9096110.067,4694909.081,810,108813,RIPLEY,RIPLEY,WV,25271,SUBSTATION,IN SERVICE,JACKSON,54035,USA,38.81291857,-81.71174699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.aeptransmission.com/westvirginia/LeonRipley/docs/Leon-Ripley_FactSheet.pdf#view=Fit",4/7/2014 0:00,IMAGERY,2/18/2019 0:00,2,-999999,-999999,N,N
-9098716.521,4712635.277,811,108814,RAVENSWOOD,RAVENSWOOD,WV,26164,SUBSTATION,IN SERVICE,JACKSON,54035,USA,38.93688751,-81.73516117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.aeptransmission.com/westvirginia/Ravenswood/docs/Ravenswood_Factsheet%20-%20Final%20V2.pdf",4/7/2014 0:00,IMAGERY,2/18/2019 0:00,3,-999999,-999999,N,N
-9056757.167,4648000.365,812,108815,CLENDENIN,CLENDENIN,WV,25045,SUBSTATION,IN SERVICE,KANAWHA,54039,USA,38.48381817,-81.35823387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.aeptransmission.com/westvirginia/CabinCreek/docs/CabinCreek-Clendenin_FactSheet_V8.pdf",4/7/2014 0:00,IMAGERY,2/18/2019 0:00,3,69,-999999,N,Y
-9016445.584,4622416.091,813,108816,UNKNOWN108816,GILBOA,WV,26671,SUBSTATION,IN SERVICE,NICHOLAS,54067,USA,38.30368852,-80.99610877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-9007329.965,4622579.039,814,108817,UNKNOWN108817,SUMMERSVILLE,WV,26651,SUBSTATION,IN SERVICE,NICHOLAS,54067,USA,38.30483719,-80.91422177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-8994629.493,4636073.584,815,108818,UNKNOWN108818,BIRCH RIVER,WV,26610,SUBSTATION,IN SERVICE,NICHOLAS,54067,USA,38.39990184,-80.80013148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,4,138,138,Y,Y
-9019939.755,4663269.554,816,108819,UNKNOWN108819,DUCK,WV,25063,SUBSTATION,IN SERVICE,CLAY,54015,USA,38.59110909,-81.02749744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,1,138,138,Y,Y
-9088287.747,4655724.253,817,108820,UNKNOWN108820,CHARLESTON,WV,25320,SUBSTATION,IN SERVICE,KANAWHA,54039,USA,38.53811106,-81.6414779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,1,138,138,Y,Y
-9107140.181,4641743.134,818,108822,UNKNOWN108822,NITRO,WV,25143,SUBSTATION,IN SERVICE,PUTNAM,54079,USA,38.43980472,-81.8108322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,4,138,138,Y,Y
-9104466.017,4633660.439,819,108823,TURNER,SAINT ALBANS,WV,25177,SUBSTATION,IN SERVICE,KANAWHA,54039,USA,38.38291119,-81.78680977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.pjm.com/pub/account/trans-fac/aepsct.xls",4/7/2014 0:00,IMAGERY,10/24/2017 0:00,12,138,-999999,Y,Y
-9102094.901,4639792.171,820,108824,DALEWOOD,CHARLESTON,WV,25313,SUBSTATION,IN SERVICE,KANAWHA,54039,USA,38.42607613,-81.76550967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,10/24/2017 0:00,2,138,138,Y,Y
-9094036.512,4632623.558,821,108825,CHEMICAL,CHARLESTON,WV,25312,SUBSTATION,IN SERVICE,KANAWHA,54039,USA,38.37560941,-81.69311993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.pjm.com/-/media/markets-ops/trans-service/trans-fac/aepsct.ashx",4/7/2014 0:00,IMAGERY,10/24/2017 0:00,11,138,-999999,Y,N
-9086205.108,4630010.57,822,108826,UNKNOWN108826,CHARLESTON,WV,25301,SUBSTATION,IN SERVICE,KANAWHA,54039,USA,38.35720533,-81.62276923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,4,138,-999999,Y,Y
-9086087.324,4629801.025,823,108827,CAPITOL HILL,CHARLESTON,WV,25301,SUBSTATION,IN SERVICE,KANAWHA,54039,USA,38.35572924,-81.62171116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.aeptransmission.com/westvirginia/Charleston/docs/Charleston%20Area%20Improvements%20Fact-Final.pdf",4/7/2014 0:00,IMAGERY,2/18/2019 0:00,3,138,-999999,Y,N
-9069414.893,4636245.857,824,108828,FLATWOOD,ELKVIEW,WV,25071,SUBSTATION,IN SERVICE,KANAWHA,54039,USA,38.40111464,-81.47194016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.aeptransmission.com/westvirginia/Walton/docs/Clendenin-Walton_FactSheet_V2.pdf",4/7/2014 0:00,IMAGERY,5/1/2020 0:00,2,138,-999999,Y,Y
-8985355.913,4655620.391,825,108829,UNKNOWN108829,LITTLE BIRCH,WV,26629,SUBSTATION,IN SERVICE,BRAXTON,54007,USA,38.53738127,-80.7168255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-8945122.764,4669617.834,826,108830,UNKNOWN108830,HACKER VALLEY,WV,26222,SUBSTATION,IN SERVICE,WEBSTER,54101,USA,38.63566898,-80.35540497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,-999999,-999999,N,N
-8947545.375,4648150.502,827,108831,UNKNOWN108831,WEBSTER SPRINGS,WV,26288,SUBSTATION,IN SERVICE,WEBSTER,54101,USA,38.48487391,-80.37716765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,4,138,-999999,Y,N
-8932955.827,4711925.389,828,108832,UNKNOWN108832,BUCKHANNON,WV,26201,SUBSTATION,IN SERVICE,UPSHUR,54097,USA,38.93192703,-80.24610752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,3,138,138,Y,Y
-8930325.183,4707891.017,829,108833,UNKNOWN108833,BUCKHANNON,WV,26201,SUBSTATION,IN SERVICE,UPSHUR,54097,USA,38.90372951,-80.22247604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,0,-999999,-999999,N,N
-8928058.283,4672875.176,830,108834,UNKNOWN108834,PICKENS,WV,26230,SUBSTATION,IN SERVICE,RANDOLPH,54083,USA,38.6585222,-80.20211213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,4,138,138,Y,Y
-8920376.98,4658739.465,831,108835,UNKNOWN108835,VALLEY HEAD,WV,26294,SUBSTATION,IN SERVICE,RANDOLPH,54083,USA,38.55929453,-80.13310981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,1,138,138,Y,Y
-8908574.627,4641403.37,832,108836,UNKNOWN108836,SNOWSHOE,WV,26209,SUBSTATION,IN SERVICE,POCAHONTAS,54075,USA,38.43741405,-80.02708747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,1,138,138,Y,Y
-8919539.717,4713551.739,833,108837,UNKNOWN108837,BUCKHANNON,WV,26201,SUBSTATION,IN SERVICE,UPSHUR,54097,USA,38.94329094,-80.12558855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,138,-999999,Y,Y
-8922585.561,4704172.191,834,108838,UNKNOWN108838,TALLMANSVILLE,WV,26237,SUBSTATION,IN SERVICE,UPSHUR,54097,USA,38.87772752,-80.15294983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,1,-999999,-999999,Y,Y
-8892585.759,4700127.904,835,108839,UNKNOWN108839,BEVERLY,WV,26253,SUBSTATION,IN SERVICE,RANDOLPH,54083,USA,38.8494391,-79.88345702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-8964182.577,4637888.435,836,108840,UNKNOWN108840,COWEN,WV,26206,SUBSTATION,IN SERVICE,WEBSTER,54101,USA,38.41267735,-80.52662219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-8975667.98,4619257.211,837,108841,UNKNOWN108841,FENWICK,WV,26202,SUBSTATION,IN SERVICE,NICHOLAS,54067,USA,38.28141686,-80.62979732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,3,138,138,Y,Y
-8976331.052,4627058.62,838,108842,UNKNOWN108842,CRAIGSVILLE,WV,26205,SUBSTATION,IN SERVICE,NICHOLAS,54067,USA,38.33640821,-80.6357538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,0,-999999,-999999,N,N
-8978876.622,4626321.018,839,108843,UNKNOWN108843,CRAIGSVILLE,WV,26205,SUBSTATION,IN SERVICE,NICHOLAS,54067,USA,38.33121071,-80.65862103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-8979429.312,4611909.341,840,108844,UNKNOWN108844,NETTIE,WV,26681,SUBSTATION,IN SERVICE,NICHOLAS,54067,USA,38.22958435,-80.66358593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,1,138,138,Y,Y
-8982504.274,4606913.995,841,108845,UNKNOWN108845,NETTIE,WV,26681,SUBSTATION,IN SERVICE,NICHOLAS,54067,USA,38.19432563,-80.69120879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,4,138,138,Y,Y
-8980813.869,4597877.417,842,108846,UNKNOWN108846,LEIVASY,WV,26676,SUBSTATION,IN SERVICE,NICHOLAS,54067,USA,38.13049924,-80.67602362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,1,69,69,Y,Y
-8999445.726,4622132.574,843,108847,UNKNOWN108847,SUMMERSVILLE,WV,26651,SUBSTATION,IN SERVICE,NICHOLAS,54067,USA,38.30168986,-80.84339645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-8984841.478,4586976.974,844,108848,MCCLUNG,QUINWOOD,WV,25981,SUBSTATION,IN SERVICE,GREENBRIER,54025,USA,38.05343383,-80.71220425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.aeptransmission.com/westvirginia/Fayette/",4/7/2014 0:00,IMAGERY,2/18/2019 0:00,4,138,69,N,Y
-9011811.334,4584001.206,845,108849,UNKNOWN108849,FAYETTEVILLE,WV,25840,SUBSTATION,IN SERVICE,FAYETTE,54019,USA,38.03238123,-80.95447859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,1,69,69,Y,Y
-9019100.958,4584718.784,846,108850,UNKNOWN108850,FAYETTEVILLE,WV,25840,SUBSTATION,IN SERVICE,FAYETTE,54019,USA,38.03745842,-81.01996239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,4,69,69,Y,Y
-9009676.184,4593599.883,847,108851,UNKNOWN108851,HICO,WV,25854,SUBSTATION,IN SERVICE,FAYETTE,54019,USA,38.10026705,-80.93529821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,69,69,Y,Y
-9023311.156,4569016.005,848,108852,UNKNOWN108852,DANESE,WV,25831,SUBSTATION,IN SERVICE,FAYETTE,54019,USA,37.92627382,-81.05778325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,1,69,69,Y,Y
-9036057.614,4563622.369,849,108853,UNKNOWN108853,MT HOPE,WV,25880,SUBSTATION,IN SERVICE,FAYETTE,54019,USA,37.88804495,-81.17228663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,0,-999999,-999999,N,N
-9000484.696,4530581.479,850,108855,HINTON (AP),HINTON,WV,25951,SUBSTATION,IN SERVICE,SUMMERS,54089,USA,37.65342544,-80.85272967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",4/7/2014 0:00,IMAGERY,2/6/2019 0:00,5,138,-999999,Y,N
-9000393.398,4530558.085,851,108856,UNKNOWN108856,HINTON,WV,25951,SUBSTATION,IN SERVICE,SUMMERS,54089,USA,37.65325905,-80.85190952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,1,-999999,-999999,N,N
-9000351.233,4530608.338,852,108857,UNKNOWN108857,HINTON,WV,25951,SUBSTATION,IN SERVICE,SUMMERS,54089,USA,37.65361646,-80.85153075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,-999999,-999999,N,N
-8977133.253,4540171.483,853,108859,UNKNOWN108859,ALDERSON,WV,24910,SUBSTATION,IN SERVICE,MONROE,54063,USA,37.72159961,-80.64296008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,0,-999999,-999999,N,N
-8899627.553,4619518.746,854,108860,UNKNOWN108860,MARLINTON,WV,24954,SUBSTATION,IN SERVICE,POCAHONTAS,54075,USA,38.28326107,-79.94671454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,1,-999999,-999999,Y,Y
-9003019.771,4563501.862,855,108861,MEADOW BRIDGE,MEADOW BRIDGE,WV,25976,SUBSTATION,IN SERVICE,FAYETTE,54019,USA,37.8871906,-80.87550263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.aeptransmission.com/westvirginia/Meadowbridge/docs/MeadowBridge_Factsheet_V5.pdf",4/7/2014 0:00,IMAGERY,5/1/2020 0:00,1,69,69,Y,Y
-9013096.166,4565196.656,856,108862,LAYLAND,DANESE,WV,25831,SUBSTATION,IN SERVICE,FAYETTE,54019,USA,37.89920519,-80.96602043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.aeptransmission.com/westvirginia/Meadowbridge/docs/MeadowBridge_Factsheet_V5.pdf",4/7/2014 0:00,IMAGERY,5/1/2020 0:00,3,69,69,Y,Y
-9025192.298,4559048.444,857,108863,UNKNOWN108863,DANESE,WV,25831,SUBSTATION,IN SERVICE,FAYETTE,54019,USA,37.85561045,-81.07468183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,1,69,69,Y,Y
-9047223.872,4598681.056,858,108865,UNKNOWN108865,MONTGOMERY,WV,25136,SUBSTATION,IN SERVICE,FAYETTE,54019,USA,38.1361777,-81.27259483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,69,-999999,Y,N
-9049361.187,4607742.103,859,108866,CARBONDALE,MONTGOMERY,WV,25136,SUBSTATION,IN SERVICE,FAYETTE,54019,USA,38.20017185,-81.29179466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.aeptransmission.com/westvirginia/Carbondale/docs/Carbondale_Factsheet_V5.pdf",4/7/2014 0:00,IMAGERY,2/18/2019 0:00,4,138,69,Y,Y
-9039653.144,4607507.57,860,108867,UNKNOWN108867,MONTGOMERY,WV,25136,SUBSTATION,IN SERVICE,FAYETTE,54019,USA,38.19851616,-81.20458582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,69,69,Y,Y
-9028603.527,4600172.78,861,108868,GAULEY MOUNTAIN,ANSTED,WV,25812,SUBSTATION,IN SERVICE,FAYETTE,54019,USA,38.14671695,-81.10532543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.aeptransmission.com/westvirginia/Carbondale/docs/Carbondale_Factsheet_V5.pdf",4/7/2014 0:00,IMAGERY,2/18/2019 0:00,2,69,69,Y,Y
-9036636.357,4552499.685,862,108869,UNKNOWN108869,BECKLEY,WV,25801,SUBSTATION,IN SERVICE,RALEIGH,54081,USA,37.8091472,-81.17748556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,-999999,-999999,N,N
-9038332.238,4549847.082,863,108870,UNKNOWN108870,BECKLEY,WV,25801,SUBSTATION,IN SERVICE,RALEIGH,54081,USA,37.79031873,-81.19271992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-9050293.489,4537241.489,864,108871,TAMS MOUNTAIN,SLAB FORK,WV,25920,SUBSTATION,IN SERVICE,RALEIGH,54081,USA,37.70077728,-81.30016967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/6/2019 0:00,6,138,46,Y,N
-9054515.798,4555747.915,865,108872,UNKNOWN108872,BECKLEY,WV,25801,SUBSTATION,IN SERVICE,RALEIGH,54081,USA,37.83219695,-81.33809932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,1,138,138,Y,Y
-9070453.162,4586150.984,866,108873,UNKNOWN108873,NOT AVAILABLE,WV,NOT AVAILABLE,SUBSTATION,IN SERVICE,BOONE,54005,USA,38.04759083,-81.4812671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-9067081.829,4589133.163,867,108874,UNKNOWN108874,ESKDALE,WV,25075,SUBSTATION,IN SERVICE,KANAWHA,54039,USA,38.06868439,-81.4509819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,0,-999999,-999999,N,N
-9050903.218,4575426.172,868,108875,UNKNOWN108875,MONTGOMERY,WV,25136,SUBSTATION,IN SERVICE,FAYETTE,54019,USA,37.9716818,-81.30564696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,0,-999999,-999999,N,N
-9048940.439,4584039.775,869,108876,UNKNOWN108876,MONTGOMERY,WV,25136,SUBSTATION,IN SERVICE,FAYETTE,54019,USA,38.03265414,-81.28801502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-9050738.285,4587022.845,870,108877,UNKNOWN108877,POWELLTON,WV,25161,SUBSTATION,IN SERVICE,FAYETTE,54019,USA,38.05375831,-81.30416534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,0,-999999,-999999,N,N
-9070355.839,4607246.192,871,108878,CABIN CREEK,BELLE,WV,25015,SUBSTATION,IN SERVICE,KANAWHA,54039,USA,38.19667091,-81.48039283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,10/24/2017 0:00,4,138,138,Y,Y
