X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9069938.449,4607601.092,872,108879,CABIN CREEK,EAST BANK,WV,25067,SUBSTATION,IN SERVICE,KANAWHA,54039,USA,38.19917639,-81.47664334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,10/24/2017 0:00,5,138,-999999,Y,N
-9057777.836,4607066.277,873,108880,LONDON,CEDAR GROVE,WV,25039,SUBSTATION,IN SERVICE,KANAWHA,54039,USA,38.19540074,-81.3674027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.aeptransmission.com/westvirginia/Carbondale/docs/Carbondale_Factsheet_V5.pdf",4/7/2014 0:00,IMAGERY,2/18/2019 0:00,0,-999999,-999999,N,N
-9054205.599,4617304.038,874,108881,UNKNOWN108881,BLOUNT,WV,25025,SUBSTATION,IN SERVICE,KANAWHA,54039,USA,38.26764262,-81.33531275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,1,69,69,N,N
-9069299.349,4621621.918,875,108882,UNKNOWN108882,CHARLESTON,WV,25306,SUBSTATION,IN SERVICE,KANAWHA,54039,USA,38.29808984,-81.47090221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,0,-999999,-999999,N,N
-9079227.324,4614301.545,876,108883,UNKNOWN108883,BELLE,WV,25015,SUBSTATION,IN SERVICE,KANAWHA,54039,USA,38.24646322,-81.56008673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,10/12/2015 0:00,3,138,-999999,Y,N
-9083398.513,4626373.86,877,108884,UNKNOWN108884,CHARLESTON,WV,25304,SUBSTATION,IN SERVICE,KANAWHA,54039,USA,38.33158307,-81.59755716,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,-999999,-999999,Y,Y
-9046969.321,4537618.071,878,108885,STOTESBURY,SLAB FORK,WV,25920,SUBSTATION,IN SERVICE,RALEIGH,54081,USA,37.70345384,-81.27030816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",4/7/2014 0:00,IMAGERY,2/6/2019 0:00,1,138,138,N,N
-9043724.183,4538137.322,879,108886,SOPHIA,SLAB FORK,WV,25920,SUBSTATION,IN SERVICE,RALEIGH,54081,USA,37.70714424,-81.24115659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",4/7/2014 0:00,IMAGERY,2/6/2019 0:00,3,46,46,N,N
-9042101.319,4540317.222,880,108887,AFFINITY,CRAB ORCHARD,WV,25827,SUBSTATION,IN SERVICE,RALEIGH,54081,USA,37.72263516,-81.22657816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",4/7/2014 0:00,IMAGERY,2/6/2019 0:00,4,138,46,N,N
-9028208.54,4537198.988,881,108888,CHERRY CREEK,SHADY SPRING,WV,25918,SUBSTATION,IN SERVICE,RALEIGH,54081,USA,37.7004752,-81.1017772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",4/7/2014 0:00,IMAGERY,2/6/2019 0:00,2,138,46,Y,N
-9038277.798,4530950.546,882,108889,UNKNOWN108889,COAL CITY,WV,25823,SUBSTATION,IN SERVICE,RALEIGH,54081,USA,37.65605025,-81.19223088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,1,46,46,N,N
-9056254.071,4519580.025,883,108890,MULLENS,AMIGO,WV,25811,SUBSTATION,IN SERVICE,WYOMING,54109,USA,37.57514029,-81.35371449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",4/7/2014 0:00,IMAGERY,2/6/2019 0:00,3,138,-999999,Y,N
-9051660.322,4530915.453,884,108891,URY,HELEN,WV,25853,SUBSTATION,IN SERVICE,RALEIGH,54081,USA,37.65580067,-81.31244814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",4/7/2014 0:00,IMAGERY,2/6/2019 0:00,0,-999999,-999999,N,N
-9057719.316,4512471.499,885,108892,UNKNOWN108892,HERNDON,WV,24726,SUBSTATION,IN SERVICE,WYOMING,54109,USA,37.52451297,-81.36687701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,-999999,-999999,N,N
-9075847.741,4499353.316,886,108894,BELCHER MTN,WELCH,WV,24801,SUBSTATION,IN SERVICE,MCDOWELL,54047,USA,37.4309943,-81.52972742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",4/7/2014 0:00,IMAGERY,2/6/2019 0:00,0,-999999,-999999,N,N
-9077624.22,4490868.696,887,108895,GARY,WELCH,WV,24801,SUBSTATION,IN SERVICE,MCDOWELL,54047,USA,37.37044568,-81.5456858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",4/7/2014 0:00,IMAGERY,2/6/2019 0:00,0,-999999,-999999,N,N
-9091660.742,4493513.425,888,108896,JIM BRANCH,PAYNESVILLE,WV,24873,SUBSTATION,IN SERVICE,MCDOWELL,54047,USA,37.38932445,-81.67177802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",4/7/2014 0:00,IMAGERY,2/6/2019 0:00,5,138,-999999,Y,Y
-9082761.405,4500711.047,889,108897,WELCH,WELCH,WV,24801,SUBSTATION,IN SERVICE,MCDOWELL,54047,USA,37.4406789,-81.59183392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/6/2019 0:00,1,138,138,Y,Y
-9090989.89,4520629.78,890,108898,BAILEYSVILLE,BRENTON,WV,24818,SUBSTATION,IN SERVICE,WYOMING,54109,USA,37.58261378,-81.66575166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.pjm.com/-/media/markets-ops/trans-service/trans-fac/aepsct.ashx",4/7/2014 0:00,IMAGERY,10/20/2017 0:00,8,138,-999999,Y,N
-9048768.251,4490032.363,891,108899,MINNIX MOUNTAIN,ROCK,WV,24747,SUBSTATION,IN SERVICE,MERCER,54055,USA,37.36447473,-81.28646822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",4/7/2014 0:00,IMAGERY,2/6/2019 0:00,3,-999999,-999999,N,N
-9033824.134,4488522.044,892,108900,NEW HOPE (AP),PRINCETON,WV,24740,SUBSTATION,IN SERVICE,MERCER,54055,USA,37.35369068,-81.15222293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",4/7/2014 0:00,IMAGERY,2/6/2019 0:00,2,-999999,-999999,N,N
-9042334.824,4473248.772,893,108904,SOUTH BLUEFIELD,BLUEFIELD,WV,24701,SUBSTATION,IN SERVICE,MERCER,54055,USA,37.24454878,-81.22867576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",4/7/2014 0:00,IMAGERY,2/6/2019 0:00,3,138,69,N,N
-9088217.156,4492185.423,894,108905,COALWOOD,PAYNESVILLE,WV,24873,SUBSTATION,IN SERVICE,MCDOWELL,54047,USA,37.37984542,-81.64084376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",4/7/2014 0:00,IMAGERY,2/6/2019 0:00,1,88,88,N,N
-9098144.085,4487345.7,895,108906,DRY FORK,PAYNESVILLE,WV,24873,SUBSTATION,IN SERVICE,MCDOWELL,54047,USA,37.34529023,-81.73001889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",4/7/2014 0:00,IMAGERY,2/6/2019 0:00,0,-999999,-999999,N,N
-9089057.263,4474887.66,896,108907,BERWIND,WAR,WV,24892,SUBSTATION,IN SERVICE,MCDOWELL,54047,USA,37.25626776,-81.64839058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",4/7/2014 0:00,IMAGERY,2/6/2019 0:00,2,-999999,-999999,N,N
-9111222.704,4493930.975,897,108908,SOURWOOD,IAEGER,WV,24844,SUBSTATION,IN SERVICE,MCDOWELL,54047,USA,37.3923046,-81.84750612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",4/7/2014 0:00,IMAGERY,2/6/2019 0:00,2,138,138,Y,Y
-9121718.263,4517430.831,898,108909,WHARNCLIFFE,WHARNCLIFFE,WV,25651,SUBSTATION,IN SERVICE,MINGO,54059,USA,37.55983723,-81.94178933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",4/7/2014 0:00,IMAGERY,2/6/2019 0:00,3,46,-999999,N,N
-9127184.166,4520158.044,899,108910,BRIAR MOUNTAIN,WHARNCLIFFE,WV,25651,SUBSTATION,IN SERVICE,MINGO,54059,USA,37.57925546,-81.99089037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",4/7/2014 0:00,IMAGERY,2/6/2019 0:00,0,-999999,-999999,N,N
-9142060.827,4537029.873,900,108912,RAGLAND,RAGLAND,WV,25690,SUBSTATION,IN SERVICE,MINGO,54059,USA,37.69927319,-82.1245297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",4/7/2014 0:00,IMAGERY,2/6/2019 0:00,3,138,-999999,Y,Y
-9132237.313,4530886.753,901,108913,UNKNOWN108913,DELBARTON,WV,25670,SUBSTATION,IN SERVICE,MINGO,54059,USA,37.65559656,-82.03628357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,-999999,-999999,N,N
-9096982.644,4512124.485,902,108914,PAD FORK,HANOVER,WV,24839,SUBSTATION,IN SERVICE,WYOMING,54109,USA,37.52204064,-81.71958548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.pjm.com/-/media/markets-ops/trans-service/trans-fac/aepsct.ashx",4/7/2014 0:00,IMAGERY,10/20/2017 0:00,1,138,138,Y,Y
-9076116.965,4508712.166,903,108915,UNKNOWN108915,PINEVILLE,WV,24874,SUBSTATION,IN SERVICE,WYOMING,54109,USA,37.49772489,-81.5321459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-9077329.747,4513766.906,904,108916,UNKNOWN108916,PINEVILLE,WV,24874,SUBSTATION,IN SERVICE,WYOMING,54109,USA,37.5337415,-81.54304051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,0,-999999,-999999,N,N
-9071453.446,4515456.255,905,108917,PINNACLE CREEK,PINEVILLE,WV,24874,SUBSTATION,IN SERVICE,WYOMING,54109,USA,37.54577476,-81.49025279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",4/7/2014 0:00,IMAGERY,2/6/2019 0:00,2,138,138,Y,Y
-9072697.199,4512906.881,906,108918,UNKNOWN108918,PINEVILLE,WV,24874,SUBSTATION,IN SERVICE,WYOMING,54109,USA,37.52761477,-81.50142562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,0,-999999,-999999,N,N
-9080420.471,4520180.632,907,108919,MULLENSVILLE,PINEVILLE,WV,24874,SUBSTATION,IN SERVICE,WYOMING,54109,USA,37.57941627,-81.57080495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",4/7/2014 0:00,IMAGERY,2/6/2019 0:00,2,138,138,Y,Y
-9090520.368,4534484.108,908,108920,OCEANA,OCEANA,WV,24870,SUBSTATION,IN SERVICE,WYOMING,54109,USA,37.68117632,-81.66153387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",4/7/2014 0:00,IMAGERY,2/6/2019 0:00,1,-999999,-999999,N,N
-9083138.288,4551593.061,909,108921,SKIN FORK,WHARTON,WV,25208,SUBSTATION,IN SERVICE,BOONE,54005,USA,37.80271242,-81.59521952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.aeptransmission.com/westvirginia/Becco-Kopperston/docs/Becco-Kopperston_FactSheet_V10.pdf",4/7/2014 0:00,IMAGERY,2/15/2019 0:00,3,-999999,-999999,N,N
-9092445.236,4567126.214,910,108922,UNKNOWN108922,WHARTON,WV,25208,SUBSTATION,IN SERVICE,BOONE,54005,USA,37.91288167,-81.67882525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,1,138,138,Y,Y
-9109544.548,4547538.221,911,108923,UNKNOWN108923,AMHERSTDALE,WV,25607,SUBSTATION,IN SERVICE,LOGAN,54045,USA,37.77392628,-81.83243098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,0,-999999,-999999,N,N
-9127865.733,4558026.592,912,108924,LOGAN,LOGAN,WV,25601,SUBSTATION,IN SERVICE,LOGAN,54045,USA,37.84836237,-81.99701299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.pjm.com/-/media/markets-ops/trans-service/trans-fac/aepsct.ashx",4/7/2014 0:00,IMAGERY,10/20/2017 0:00,6,138,138,Y,Y
-9110437.011,4566418.404,913,108925,UNKNOWN108925,YOLYN,WV,25654,SUBSTATION,IN SERVICE,LOGAN,54045,USA,37.90786509,-81.84044812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,138,-999999,Y,N
-9118221.818,4552964.299,914,108926,UNKNOWN108926,LOGAN,WV,25601,SUBSTATION,IN SERVICE,LOGAN,54045,USA,37.81244458,-81.91038023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,0,-999999,-999999,N,N
-9126818.961,4546234.75,915,108927,CHAUNCEY,CHAUNCEY,WV,25612,SUBSTATION,IN SERVICE,LOGAN,54045,USA,37.76467029,-81.98760968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.pjm.com/-/media/markets-ops/trans-service/trans-fac/aepsct.ashx",4/7/2014 0:00,IMAGERY,10/20/2017 0:00,1,138,138,Y,Y
-9125484.813,4568201.848,916,108928,NORTH POINT,LOGAN,WV,25601,SUBSTATION,IN SERVICE,LOGAN,54045,USA,37.92050453,-81.97562483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.pjm.com/-/media/markets-ops/trans-service/trans-fac/aepsct.ashx",4/7/2014 0:00,IMAGERY,10/20/2017 0:00,3,138,138,Y,Y
-9111430.68,4591989.387,917,108929,HOPKINS,DANVILLE,WV,25053,SUBSTATION,IN SERVICE,BOONE,54005,USA,38.08888135,-81.8493744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.aeptransmission.com/westvirginia/BlairDanville/docs/Blair-Danville_Factsheet_V6.pdf",4/7/2014 0:00,IMAGERY,2/15/2019 0:00,5,138,-999999,Y,N
-9093114.943,4568631.178,918,108930,UNKNOWN108930,BIM,WV,25021,SUBSTATION,IN SERVICE,BOONE,54005,USA,37.92354691,-81.68484133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,3,138,-999999,Y,N
-9088670.739,4562049.52,919,108932,UNKNOWN108932,BIM,WV,25021,SUBSTATION,IN SERVICE,BOONE,54005,USA,37.87689321,-81.64491837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,0,-999999,-999999,N,N
-9086625.846,4557833.463,920,108933,UNKNOWN108933,WHARTON,WV,25208,SUBSTATION,IN SERVICE,BOONE,54005,USA,37.8469924,-81.62654878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,0,-999999,-999999,N,N
-9074536.195,4562145.901,921,108934,UNKNOWN108934,NAOMA,WV,25140,SUBSTATION,IN SERVICE,RALEIGH,54081,USA,37.87757662,-81.5179456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,9,138,-999999,Y,N
-9194468.719,4604704.132,922,108935,HUBBARDSTOWN,FORT GAY,WV,25514,SUBSTATION,IN SERVICE,WAYNE,54099,USA,38.17872228,-82.5953178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.pjm.com/-/media/markets-ops/trans-service/trans-fac/aepsct.ashx",4/7/2014 0:00,IMAGERY,10/19/2017 0:00,2,138,138,Y,Y
-9187414.856,4629256.48,923,108936,TRISTATE,KENOVA,WV,25530,SUBSTATION,IN SERVICE,WAYNE,54099,USA,38.35189318,-82.53195187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.pjm.com/-/media/markets-ops/trans-service/trans-fac/aepsct.ashx",4/7/2014 0:00,IMAGERY,10/24/2017 0:00,11,345,138,N,Y
-9150125.572,4615790.205,924,108937,SHERIDAN,BRANCHLAND,WV,25506,SUBSTATION,IN SERVICE,LINCOLN,54043,USA,38.2569649,-82.19697653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.aeptransmission.com/westvirginia/LincolnLogan/docs/Lincoln-Logan_FactSheet_V2.pdf",4/7/2014 0:00,IMAGERY,5/1/2020 0:00,1,-999999,-999999,Y,Y
-9194221.506,4628858.757,925,108938,SOUTH NEAL,KENOVA,WV,25530,SUBSTATION,IN SERVICE,WAYNE,54099,USA,38.34909128,-82.59309704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.pjm.com/-/media/markets-ops/trans-service/trans-fac/aepsct.ashx",4/7/2014 0:00,IMAGERY,10/24/2017 0:00,4,138,69,Y,Y
-9181614.646,4636857.609,926,108939,WEST HUNTINGTON,HUNTINGTON,WV,25704,SUBSTATION,IN SERVICE,CABELL,54011,USA,38.4054212,-82.47984769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.pjm.com/-/media/markets-ops/trans-service/trans-fac/aepsct.ashx",4/7/2014 0:00,IMAGERY,10/24/2017 0:00,4,138,69,Y,Y
-9177611.095,4619726.595,927,108940,UNKNOWN108940,LAVALETTE,WV,25535,SUBSTATION,IN SERVICE,WAYNE,54099,USA,38.28472668,-82.44388318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-9164731.334,4602025.138,928,108941,UNKNOWN108941,EAST LYNN,WV,25512,SUBSTATION,IN SERVICE,WAYNE,54099,USA,38.15980201,-82.32818232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,1,138,138,Y,Y
-9148142.015,4602565.668,929,108942,UNKNOWN108942,BRANCHLAND,WV,25506,SUBSTATION,IN SERVICE,LINCOLN,54043,USA,38.16361987,-82.17915793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,1,138,138,Y,Y
-9130207.309,4638307.845,930,108943,HURRICANE,HURRICANE,WV,25526,SUBSTATION,IN SERVICE,PUTNAM,54079,USA,38.41562943,-82.01804773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.pjm.com/pub/account/trans-fac/aepsct.xls",4/7/2014 0:00,IMAGERY,10/24/2017 0:00,2,69,69,Y,Y
-9120492.542,4641678.393,931,108944,UNKNOWN108944,SCOTT DEPOT,WV,25560,SUBSTATION,IN SERVICE,PUTNAM,54079,USA,38.43934919,-81.93077849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-9118337.142,4653785.029,932,108945,UNKNOWN108945,WINFIELD,WV,25213,SUBSTATION,IN SERVICE,PUTNAM,54079,USA,38.52448369,-81.91141621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,3,69,69,Y,Y
-9142433.677,4639872.453,933,108946,MILTON,MILTON,WV,25541,SUBSTATION,IN SERVICE,CABELL,54011,USA,38.42664111,-82.12787906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,10/24/2017 0:00,3,69,69,Y,Y
-9113281.22,4592622.837,934,108947,UNKNOWN108947,DANVILLE,WV,25053,SUBSTATION,IN SERVICE,BOONE,54005,USA,38.09335986,-81.86599808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,1,138,138,Y,Y
-9079721.45,4601849.261,935,108948,WINIFREDE,CHARLESTON,WV,25315,SUBSTATION,IN SERVICE,KANAWHA,54039,USA,38.15855971,-81.56452554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.aeptransmission.com/westvirginia/Boone/CabinCreek/docs/Boone-CabinCreek_FactSheet.v2.pdf",4/7/2014 0:00,IMAGERY,2/18/2019 0:00,2,138,138,Y,Y
-9107054.145,4630009.58,936,108949,UNKNOWN108949,SAINT ALBANS,WV,25177,SUBSTATION,IN SERVICE,KANAWHA,54039,USA,38.35719836,-81.81005931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-9085133.712,4626123.772,937,108950,CHESTERFIELD AVE,CHARLESTON,WV,25304,SUBSTATION,IN SERVICE,KANAWHA,54039,USA,38.32982076,-81.61314472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.aeptransmission.com/westvirginia/Charleston/docs/Charleston%20Area%20Improvements%20Fact-Final.pdf",4/7/2014 0:00,IMAGERY,2/18/2019 0:00,3,138,-999999,Y,Y
-9090842.508,4622343.421,938,108951,UNKNOWN108951,CHARLESTON,WV,25314,SUBSTATION,IN SERVICE,KANAWHA,54039,USA,38.30317623,-81.66442771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,-999999,-999999,Y,Y
-9093196.427,4627635.006,939,108952,UNKNOWN108952,CHARLESTON,WV,25314,SUBSTATION,IN SERVICE,KANAWHA,54039,USA,38.34046944,-81.68557332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,-999999,-999999,N,N
-9099576.828,4622444.874,940,108953,RUTH,CHARLESTON,WV,25309,SUBSTATION,IN SERVICE,KANAWHA,54039,USA,38.30389142,-81.74288944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.pjm.com/pub/account/trans-fac/aepsct.xls",4/7/2014 0:00,IMAGERY,10/24/2017 0:00,2,138,138,Y,Y
-9113460.283,4613988.615,941,108954,UNKNOWN108954,SOD,WV,25564,SUBSTATION,IN SERVICE,LINCOLN,54043,USA,38.24425547,-81.86760663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,1,138,138,Y,Y
-9113238.453,4541155.226,942,108955,UNKNOWN108955,DAVIN,WV,25617,SUBSTATION,IN SERVICE,LOGAN,54045,USA,37.72858937,-81.8656139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,3,138,46,Y,N
-9162960.469,4555335.815,943,108956,UNKNOWN108956,LENORE,WV,25676,SUBSTATION,IN SERVICE,MINGO,54059,USA,37.82927305,-82.31227437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,1,138,138,Y,Y
-8910325.577,4741350.562,944,108957,UNKNOWN108957,PHILIPPI,WV,26416,SUBSTATION,IN SERVICE,BARBOUR,54001,USA,39.13724995,-80.04281652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-8848878.762,4746362.907,945,108958,UNKNOWN108958,THOMAS,WV,26292,SUBSTATION,IN SERVICE,TUCKER,54093,USA,39.1721656,-79.49083039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,5,138,-999999,Y,N
-8854597.913,4783314.776,946,108959,UNKNOWN108959,TERRA ALTA,WV,26764,SUBSTATION,IN SERVICE,PRESTON,54077,USA,39.42903473,-79.5422064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,4,138,-999999,Y,N
-8843353.958,4724855.681,947,108960,UNKNOWN108960,DAVIS,WV,26260,SUBSTATION,IN SERVICE,TUCKER,54093,USA,39.02222547,-79.44120023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,-999999,-999999,N,N
-8837351.796,4687657.811,948,108961,UNKNOWN108961,SENECA ROCKS,WV,26884,SUBSTATION,IN SERVICE,PENDLETON,54071,USA,38.76214419,-79.38728189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,10/12/2015 0:00,2,-999999,-999999,N,N
-8886005.322,4708303.555,949,108962,UNKNOWN108962,ELKINS,WV,26241,SUBSTATION,IN SERVICE,RANDOLPH,54083,USA,38.90661339,-79.82434396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,1,-999999,-999999,N,N
-8831654.474,4672031.053,950,108963,UNKNOWN108963,FRANKLIN,WV,26807,SUBSTATION,IN SERVICE,PENDLETON,54071,USA,38.65260061,-79.33610198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,1,-999999,-999999,N,N
-8808551.886,4724001.1,951,108964,UNKNOWN108964,PETERSBURG,WV,26847,SUBSTATION,IN SERVICE,GRANT,54023,USA,39.01626107,-79.1285679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,-999999,-999999,N,N
-8805864.013,4721298.552,952,108965,UNKNOWN108965,PETERSBURG,WV,26847,SUBSTATION,IN SERVICE,GRANT,54023,USA,38.99739582,-79.10442233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,0,-999999,-999999,N,N
-8792160.193,4728155.563,953,108966,UNKNOWN108966,MOOREFIELD,WV,26836,SUBSTATION,IN SERVICE,HARDY,54031,USA,39.04525169,-78.98131882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,3,138,-999999,Y,Y
-8777953.094,4766730.867,954,108967,UNKNOWN108967,ROMNEY,WV,26757,SUBSTATION,IN SERVICE,HAMPSHIRE,54027,USA,39.31386908,-78.85369428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,4,138,138,Y,Y
-8754938.86,4763283.73,955,108968,UNKNOWN108968,AUGUSTA,WV,26704,SUBSTATION,IN SERVICE,HAMPSHIRE,54027,USA,39.28990687,-78.6469539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-8736631.55,4761170.687,956,108969,UNKNOWN108969,CAPON BRIDGE,WV,26711,SUBSTATION,IN SERVICE,HAMPSHIRE,54027,USA,39.27521434,-78.48249653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,10/12/2015 0:00,4,138,138,N,N
-8723512.064,4761312.857,957,108970,UNKNOWN108970,GORE,VA,22637,SUBSTATION,IN SERVICE,FREDERICK,51069,USA,39.27620298,-78.36464218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://wvgis.wvu.edu/data/data.php,4/7/2014 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-8771880.264,4797290.736,958,108971,UNKNOWN108971,FORT ASHBY,WV,26719,SUBSTATION,IN SERVICE,MINERAL,54057,USA,39.52594213,-78.79914112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-8659283.662,4760947.473,959,108974,UNKNOWN108974,HARPERS FERRY,WV,25425,SUBSTATION,IN SERVICE,JEFFERSON,54037,USA,39.27366209,-77.78766864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,10/12/2015 0:00,5,138,-999999,Y,N
-8674472.441,4751066.523,960,108977,UNKNOWN108977,SUMMIT POINT,WV,25446,SUBSTATION,IN SERVICE,JEFFERSON,54037,USA,39.2049149,-77.92411176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,0,-999999,-999999,N,N
-8666952.936,4806994.749,961,108979,UNKNOWN108979,FALLING WATERS,WV,25419,SUBSTATION,IN SERVICE,BERKELEY,54003,USA,39.59314901,-77.85656289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,0,-999999,-999999,N,N
-8664510.453,4807004.02,962,108980,UNKNOWN108980,FALLING WATERS,WV,25419,SUBSTATION,IN SERVICE,BERKELEY,54003,USA,39.59321318,-77.83462169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,11,138,-999999,Y,N
-8687103.938,4772256.264,963,108983,UNKNOWN108983,INWOOD,WV,25428,SUBSTATION,IN SERVICE,BERKELEY,54003,USA,39.35226086,-78.03758242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-8707375.453,4808998.355,964,108985,UNKNOWN108985,BERKELEY SPRINGS,WV,25411,SUBSTATION,IN SERVICE,MORGAN,54065,USA,39.60701723,-78.21968454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-8707847.516,4812126.396,965,108986,UNKNOWN108986,BERKELEY SPRINGS,WV,25411,SUBSTATION,IN SERVICE,MORGAN,54065,USA,39.62866282,-78.22392516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,0,-999999,-999999,N,N
-8796550.313,4779656.445,966,108987,UNKNOWN108987,KEYSER,WV,26726,SUBSTATION,IN SERVICE,MINERAL,54057,USA,39.40364607,-79.02075594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-8812958.726,4775522.698,967,108988,UNKNOWN108988,ELK GARDEN,WV,26717,SUBSTATION,IN SERVICE,MINERAL,54057,USA,39.37494692,-79.16815522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-8765378.748,4728097.499,968,108989,UNKNOWN108989,BAKER,WV,26801,SUBSTATION,IN SERVICE,HARDY,54031,USA,39.04484659,-78.74073701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,1,-999999,-999999,Y,Y
-8748203.379,4733895.425,969,108990,UNKNOWN108990,WARDENSVILLE,WV,26851,SUBSTATION,IN SERVICE,HARDY,54031,USA,39.08528594,-78.58644804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,0,-999999,-999999,N,N
-9057292.706,4769342.735,970,108991,UNKNOWN108991,SAINT MARYS,WV,26170,SUBSTATION,IN SERVICE,PLEASANTS,54073,USA,39.33201959,-81.3630447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,5,138,138,Y,Y
-9078466.971,4764287.636,971,108992,UNKNOWN108992,PARKERSBURG,WV,26101,SUBSTATION,IN SERVICE,WOOD,54107,USA,39.2968862,-81.55325637,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,0,-999999,-999999,N,N
-9068049.194,4541177.695,972,108993,UNKNOWN108993,RAVENCLIFF,WV,25913,SUBSTATION,IN SERVICE,WYOMING,54109,USA,37.72874901,-81.45967188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,4,138,-999999,Y,N
-9065180.966,4538458.424,973,108994,POPLAR GAP,RAVENCLIFF,WV,25913,SUBSTATION,IN SERVICE,WYOMING,54109,USA,37.70942628,-81.43390615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",4/7/2014 0:00,IMAGERY,2/6/2019 0:00,0,-999999,-999999,N,N
-9035336.869,4573133.377,974,108995,SCARBRO,OAK HILL,WV,25901,SUBSTATION,IN SERVICE,FAYETTE,54019,USA,37.95544344,-81.16581206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.aeptransmission.com/westvirginia/Bradley-Scarbro/docs/Bradley-Scarbro_Factsheet_V19.pdf",4/7/2014 0:00,IMAGERY,2/18/2019 0:00,2,69,69,N,N
-9036438.029,4566038.54,975,108996,UNKNOWN108996,MOUNT HOPE,WV,25880,SUBSTATION,IN SERVICE,FAYETTE,54019,USA,37.90517268,-81.17570395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,1,-999999,-999999,N,N
-9475092.893,3661880.704,976,108997,UNKNOWN108997,COLUMBIA,AL,36319,SUBSTATION,IN SERVICE,HOUSTON,1069,USA,31.2240507,-85.11620764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,4/30/2014 0:00,7,500,-999999,Y,N
-9483218.66,3639994.261,977,108998,UNKNOWN108998,GORDON,AL,36343,SUBSTATION,IN SERVICE,HOUSTON,1069,USA,31.05577155,-85.18920265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,4/30/2014 0:00,1,115,115,Y,Y
-9484069.711,3644070.836,978,108999,UNKNOWN108999,PANSEY,AL,36370,SUBSTATION,IN SERVICE,HOUSTON,1069,USA,31.0871379,-85.19684777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,4/30/2014 0:00,4,230,-999999,Y,N
-9506805.098,3666563.959,979,109001,UNKNOWN109001,DOTHAN,AL,36303,SUBSTATION,IN SERVICE,HOUSTON,1069,USA,31.26002022,-85.40108322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,4/30/2014 0:00,8,115,-999999,Y,Y
-9497005.651,3665953.035,980,109002,UNKNOWN109002,WEBB,AL,36376,SUBSTATION,IN SERVICE,HOUSTON,1069,USA,31.25532882,-85.3130533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,4/30/2014 0:00,1,115,115,Y,Y
-9572326.592,3759937.06,981,109003,UNKNOWN109003,TROY,AL,36081,SUBSTATION,IN SERVICE,PIKE,1109,USA,31.97429607,-85.98967282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,4/30/2014 0:00,1,115,115,Y,Y
-9486208.084,3714087.991,982,109004,UNKNOWN109004,ABBEVILLE,AL,36310,SUBSTATION,IN SERVICE,HENRY,1067,USA,31.62424966,-85.2160571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/1/2014 0:00,5,115,-999999,Y,N
-9469421.958,3713947.117,983,109005,UNKNOWN109005,SHORTERVILLE,AL,36373,SUBSTATION,IN SERVICE,HENRY,1067,USA,31.62317209,-85.06526476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/1/2014 0:00,5,115,115,Y,Y
-9528140.327,3724592.729,984,109006,UNKNOWN109006,CLIO,AL,36017,SUBSTATION,IN SERVICE,BARBOUR,1005,USA,31.70456779,-85.59274085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/1/2014 0:00,5,115,115,Y,Y
-9493837.781,3696836.583,985,109007,UNKNOWN109007,ABBEVILLE,AL,36310,SUBSTATION,IN SERVICE,HENRY,1067,USA,31.49219668,-85.28459584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,3/8/2019 0:00,3,115,115,Y,Y
-9508363.15,3685366.341,986,109008,UNKNOWN109008,MIDLAND CITY,AL,36350,SUBSTATION,IN SERVICE,HENRY,1067,USA,31.40429297,-85.41507945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/1/2014 0:00,2,115,115,Y,Y
-9526801.7,3673828.103,987,109009,UNKNOWN109009,NEWTON,AL,36352,SUBSTATION,IN SERVICE,DALE,1045,USA,31.31578501,-85.58071576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/1/2014 0:00,1,115,115,Y,Y
-9529011.465,3690533.796,988,109010,UNKNOWN109010,OZARK,AL,36360,SUBSTATION,IN SERVICE,DALE,1045,USA,31.44390465,-85.60056641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/1/2014 0:00,3,115,-999999,Y,N
-9544674.065,3663217.56,989,109011,UNKNOWN109011,DALEVILLE,AL,36322,SUBSTATION,IN SERVICE,DALE,1045,USA,31.23431976,-85.74126594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/1/2014 0:00,4,115,-999999,Y,Y
-9604097.139,3670876.932,990,109012,UNKNOWN109012,OPP,AL,36467,SUBSTATION,IN SERVICE,COVINGTON,1039,USA,31.29313368,-86.27507251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/1/2014 0:00,1,115,115,Y,Y
-9604041.445,3669994.082,991,109013,UNKNOWN109013,OPP,AL,36467,SUBSTATION,IN SERVICE,COVINGTON,1039,USA,31.28635642,-86.27457219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/1/2014 0:00,5,115,-999999,Y,N
-9528321.887,3672541.441,992,109014,UNKNOWN109014,MIDLAND CITY,AL,36350,SUBSTATION,IN SERVICE,DALE,1045,USA,31.30591007,-85.59437183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/1/2014 0:00,3,115,115,Y,Y
-9594145.139,3663918.573,993,109015,UNKNOWN109015,KINSTON,AL,36453,SUBSTATION,IN SERVICE,COFFEE,1031,USA,31.23970414,-86.18567217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/1/2014 0:00,1,115,115,Y,Y
-9638301.783,3639287.156,994,109017,UNKNOWN109017,ANDALUSIA,AL,36420,SUBSTATION,IN SERVICE,COVINGTON,1039,USA,31.05032983,-86.58233804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/1/2014 0:00,1,115,115,Y,Y
-9580138.339,3631978.935,995,109018,UNKNOWN109018,WESTVILLE,AL,32464,SUBSTATION,IN SERVICE,GENEVA,1061,USA,30.99406916,-86.05984694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/1/2014 0:00,4,230,115,Y,Y
-9574983.782,3635435.353,996,109019,UNKNOWN109019,SAMSON,AL,36477,SUBSTATION,IN SERVICE,GENEVA,1061,USA,31.02068174,-86.01354277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/1/2014 0:00,3,230,-999999,Y,Y
-9578959.437,3647840.539,997,109020,UNKNOWN109020,SAMSON,AL,36477,SUBSTATION,IN SERVICE,GENEVA,1061,USA,31.11613387,-86.04925669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/1/2014 0:00,1,115,115,Y,Y
-9585536.79,3647362.859,998,109021,UNKNOWN109021,SAMSON,AL,36477,SUBSTATION,IN SERVICE,GENEVA,1061,USA,31.11246012,-86.10834205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/1/2014 0:00,1,115,115,Y,Y
-9526676.527,3647363.311,999,109022,SLOCOMB,SLOCOMB,AL,36375,SUBSTATION,IN SERVICE,GENEVA,1061,USA,31.1124636,-85.57959131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.eei.org/issuesandpolicy/transmission/Documents/TaaG_P-S.pdf",4/7/2014 0:00,IMAGERY,1/8/2018 0:00,3,230,-999999,N,Y
-9520714.257,3657730.964,1000,109023,UNKNOWN109023,DOTHAN,AL,36305,SUBSTATION,IN SERVICE,GENEVA,1061,USA,31.19216739,-85.52603133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/1/2014 0:00,1,115,115,Y,Y
-9516416.794,3659835.893,1001,109024,UNKNOWN109024,DOTHAN,AL,36305,SUBSTATION,IN SERVICE,HOUSTON,1069,USA,31.20834134,-85.48742656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/1/2014 0:00,1,115,115,Y,Y
-9540971.948,3675441.79,1002,109026,UNKNOWN109026,FORT RUCKER,AL,36362,SUBSTATION,IN SERVICE,DALE,1045,USA,31.32816835,-85.70800926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/1/2014 0:00,1,-999999,-999999,Y,Y
-9548220.752,3672716.312,1003,109028,UNKNOWN109028,LEVEL PLAINS,AL,36330,SUBSTATION,IN SERVICE,DALE,1045,USA,31.30725224,-85.77312637,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/1/2014 0:00,1,-999999,-999999,Y,Y
-9555225.107,3671750.545,1004,109029,UNKNOWN109029,ENTERPRISE,AL,36330,SUBSTATION,IN SERVICE,COFFEE,1031,USA,31.29983955,-85.83604757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/1/2014 0:00,4,115,-999999,Y,Y
-9575371.697,3646269.659,1005,109030,UNKNOWN109030,SAMSON,AL,36477,SUBSTATION,IN SERVICE,GENEVA,1061,USA,31.10405198,-86.01702747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/1/2014 0:00,1,-999999,-999999,Y,Y
-9557125.713,3674136.192,1006,109031,UNKNOWN109031,ENTERPRISE,AL,36330,SUBSTATION,IN SERVICE,COFFEE,1031,USA,31.31814939,-85.853121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/1/2014 0:00,2,115,-999999,Y,Y
-9553544.067,3728863.684,1007,109032,UNKNOWN109032,BRUNDIDGE,AL,36010,SUBSTATION,IN SERVICE,PIKE,1109,USA,31.73720321,-85.82094653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/1/2014 0:00,1,115,115,Y,Y
-9554150.096,3727607.176,1008,109033,UNKNOWN109033,BRUNDIDGE,AL,36010,SUBSTATION,IN SERVICE,PIKE,1109,USA,31.72760311,-85.82639058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/1/2014 0:00,6,115,-999999,Y,Y
-9573802.195,3738553.804,1009,109034,UNKNOWN109034,TROY,AL,36079,SUBSTATION,IN SERVICE,PIKE,1109,USA,31.81120516,-86.00292839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/1/2014 0:00,4,115,-999999,Y,N
-9586981.051,3727517.57,1010,109035,UNKNOWN109035,GOSHEN,AL,36035,SUBSTATION,IN SERVICE,PIKE,1109,USA,31.72691846,-86.12131607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/1/2014 0:00,2,-999999,-999999,N,N
-9586832.272,3766569.173,1011,109036,UNKNOWN109036,GRADY,AL,36036,SUBSTATION,IN SERVICE,MONTGOMERY,1101,USA,32.02482071,-86.11997956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/1/2014 0:00,4,115,115,Y,Y
-9548871.736,3740355.907,1012,109037,UNKNOWN109037,BANKS,AL,36005,SUBSTATION,IN SERVICE,PIKE,1109,USA,31.82496101,-85.77897427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/1/2014 0:00,3,115,-999999,Y,N
-9534138.436,3698514.381,1013,109038,UNKNOWN109038,OZARK,AL,36360,SUBSTATION,IN SERVICE,DALE,1045,USA,31.50504779,-85.64662278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/1/2014 0:00,3,115,-999999,Y,N
-9542861.933,3709204.671,1014,109039,UNKNOWN109039,ARITON,AL,36311,SUBSTATION,IN SERVICE,DALE,1045,USA,31.58688868,-85.72498729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/1/2014 0:00,2,115,115,Y,Y
-9563213.327,3704917.354,1015,109040,UNKNOWN109040,JACK,AL,36346,SUBSTATION,IN SERVICE,COFFEE,1031,USA,31.55407519,-85.90780697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/1/2014 0:00,1,115,115,Y,Y
-9555031.793,3726525.658,1016,109041,UNKNOWN109041,BRUNDIDGE,AL,36010,SUBSTATION,IN SERVICE,PIKE,1109,USA,31.7193392,-85.834311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/1/2014 0:00,2,115,115,Y,Y
-9626602.866,3684937.924,1017,109042,UNKNOWN109042,ANDALUSIA,AL,36421,SUBSTATION,IN SERVICE,COVINGTON,1039,USA,31.40100814,-86.47724488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,4,115,115,Y,Y
-9626760.028,3685082.386,1018,109043,UNKNOWN109043,ANDALUSIA,AL,36421,SUBSTATION,IN SERVICE,COVINGTON,1039,USA,31.4021158,-86.4786567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,2,-999999,-999999,N,N
-9626543.864,3684622.936,1019,109044,UNKNOWN109044,ANDALUSIA,AL,36421,SUBSTATION,IN SERVICE,COVINGTON,1039,USA,31.39859294,-86.47671486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,1,115,115,Y,Y
-9624976.733,3675670.08,1020,109045,UNKNOWN109045,ANDALUSIA,AL,36421,SUBSTATION,IN SERVICE,COVINGTON,1039,USA,31.3299201,-86.46263709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,3,115,115,Y,Y
-9622016.04,3675318.183,1021,109046,UNKNOWN109046,ANDALUSIA,AL,36421,SUBSTATION,IN SERVICE,COVINGTON,1039,USA,31.32721986,-86.43604073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,1,115,115,Y,Y
-9623120.281,3669916.175,1022,109047,UNKNOWN109047,ANDALUSIA,AL,36420,SUBSTATION,IN SERVICE,COVINGTON,1039,USA,31.28575833,-86.44596029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,2,115,115,Y,Y
-9626061.924,3684808.542,1023,109048,UNKNOWN109048,ANDALUSIA,AL,36421,SUBSTATION,IN SERVICE,COVINGTON,1039,USA,31.4000161,-86.47238552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,4,230,-999999,Y,N
-9610165.946,3674414.056,1024,109049,UNKNOWN109049,ANDALUSIA,AL,36421,SUBSTATION,IN SERVICE,COVINGTON,1039,USA,31.32028177,-86.32958952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,1,115,115,N,N
-9671369.353,3687383.031,1025,109050,UNKNOWN109050,EVERGREEN,AL,36401,SUBSTATION,IN SERVICE,CONECUH,1035,USA,31.41975411,-86.87938908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,1,115,115,Y,Y
-9696838.46,3687755.168,1026,109051,UNKNOWN109051,CASTLEBERRY,AL,36432,SUBSTATION,IN SERVICE,CONECUH,1035,USA,31.42260686,-87.10818196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,7,230,-999999,Y,N
-9626925.574,3685278.994,1027,109052,UNKNOWN109052,ANDALUSIA,AL,36421,SUBSTATION,IN SERVICE,COVINGTON,1039,USA,31.40362326,-86.48014382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,4,-999999,-999999,Y,Y
-9631603.417,3680292.118,1028,109053,UNKNOWN109053,RIVER FALLS,AL,36421,SUBSTATION,IN SERVICE,COVINGTON,1039,USA,31.36537968,-86.5221656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,2,-999999,-999999,Y,Y
-9627693.11,3675826.471,1029,109054,UNKNOWN109054,ANDALUSIA,AL,36421,SUBSTATION,IN SERVICE,COVINGTON,1039,USA,31.33112013,-86.48703871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,1,115,115,Y,Y
-9624750.022,3674462.578,1030,109055,UNKNOWN109055,ANDALUSIA,AL,36421,SUBSTATION,IN SERVICE,COVINGTON,1039,USA,31.32065413,-86.4606005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,2,-999999,-999999,N,N
-9677655.947,3687994.19,1031,109056,UNKNOWN109056,EVERGREEN,AL,36401,SUBSTATION,IN SERVICE,CONECUH,1035,USA,31.42443912,-86.93586251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,3,115,115,Y,Y
-9721065.877,3698106.387,1032,109057,UNKNOWN109057,MONROEVILLE,AL,36460,SUBSTATION,IN SERVICE,MONROE,1099,USA,31.50192292,-87.32582055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,2,115,115,Y,Y
-9797304.196,3633465.903,1033,109058,UNKNOWN109058,MOUNT VERNON,AL,36560,SUBSTATION,IN SERVICE,MOBILE,1097,USA,31.00551894,-88.01068102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,17,230,115,N,Y
-9800180.09,3635280.155,1034,109059,UNKNOWN109059,MT VERNON,AL,36560,SUBSTATION,IN SERVICE,MOBILE,1097,USA,31.01948696,-88.03651562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,3,230,230,Y,Y
-9799486.88,3632244.32,1035,109061,UNKNOWN109061,AXIS,AL,36505,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.99611275,-88.03028841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,8,500,230,Y,Y
-9801525.475,3645944.197,1036,109062,UNKNOWN109062,MT VERNON,AL,36560,SUBSTATION,IN SERVICE,MOBILE,1097,USA,31.1015486,-88.04860141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,3,230,230,Y,Y
-9800155.856,3662016.487,1037,109064,WEST MCINTOSH (POWERSOUTH),MC INTOSH,AL,36553,SUBSTATION,IN SERVICE,WASHINGTON,1129,USA,31.22509377,-88.03629792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://cdn.misoenergy.org/Cooperative%20Energy%20(SMEPA)%20Transferred%20Facilities%202019390614.xlsx",4/7/2014 0:00,IMAGERY,2/3/2020 0:00,2,230,115,N,Y
-9795696.151,3650403.42,1038,109065,UNKNOWN109065,MOUNT VERNON,AL,36560,SUBSTATION,IN SERVICE,MOBILE,1097,USA,31.1358421,-87.99623571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,7,230,230,Y,Y
-9799295.656,3665770.861,1039,109066,UNKNOWN109066,MC INTOSH,AL,36553,SUBSTATION,IN SERVICE,WASHINGTON,1129,USA,31.25392983,-88.02857061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,7,115,115,Y,Y
-9786316.229,3696112.192,1040,109067,UNKNOWN109067,LEROY,AL,36548,SUBSTATION,IN SERVICE,WASHINGTON,1129,USA,31.48664766,-87.91197444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,9,230,-999999,N,Y
-9740192.085,3709090.394,1041,109068,UNKNOWN109068,NOT AVAILABLE,AL,NOT AVAILABLE,SUBSTATION,IN SERVICE,MONROE,1099,USA,31.58601419,-87.4976342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,2,230,230,Y,Y
-9687813.388,3676077.604,1042,109069,UNKNOWN109069,CASTLEBERRY,AL,36432,SUBSTATION,IN SERVICE,CONECUH,1035,USA,31.33304711,-87.02710836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,1,115,115,Y,Y
