X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9715678.92,3687541.229,1043,109070,UNKNOWN109070,REPTON,AL,36475,SUBSTATION,IN SERVICE,MONROE,1099,USA,31.42096685,-87.27742869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,2,115,115,Y,Y
-9696176.443,3644095.111,1044,109071,UNKNOWN109071,BREWTON,AL,36426,SUBSTATION,IN SERVICE,ESCAMBIA,1053,USA,31.08732464,-87.10223496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,3,115,115,N,N
-9724800.237,3642028.845,1045,109072,UNKNOWN109072,ATMORE,AL,36502,SUBSTATION,IN SERVICE,ESCAMBIA,1053,USA,31.07142752,-87.35936688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,2,115,115,Y,Y
-9742298.543,3641794.953,1046,109073,UNKNOWN109073,ATMORE,AL,36502,SUBSTATION,IN SERVICE,ESCAMBIA,1053,USA,31.06962787,-87.51655684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,2,115,115,Y,Y
-9745130.649,3632692.21,1047,109074,UNKNOWN109074,ATMORE,AL,36502,SUBSTATION,IN SERVICE,ESCAMBIA,1053,USA,30.99956161,-87.54199808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,4,115,115,N,N
-9752106.138,3632640.616,1048,109075,UNKNOWN109075,ATMORE,AL,36502,SUBSTATION,IN SERVICE,ESCAMBIA,1053,USA,30.99916433,-87.60465996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,4,115,115,Y,Y
-9797247.518,3625059.627,1049,109076,UNKNOWN109076,AXIS,AL,36505,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.94077185,-88.01017188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,2,230,230,Y,Y
-9816805.557,3608596.954,1050,109077,UNKNOWN109077,EIGHT MILE,AL,36613,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.81384544,-88.18586473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,3,230,230,Y,Y
-9802109.114,3614635.42,1051,109080,UNKNOWN109080,SATSUMA,AL,36572,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.86042123,-88.05384434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,3,115,115,Y,Y
-9803433.902,3599972.248,1052,109082,UNKNOWN109082,MOBILE,AL,36610,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.7472823,-88.06574511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,5,115,115,Y,Y
-9819419.733,3605433.74,1053,109084,UNKNOWN109084,EIGHT MILE,AL,36613,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.78943796,-88.20934827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,1,115,115,Y,Y
-9827305.629,3612779.443,1054,109085,UNKNOWN109085,WILMER,AL,36587,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.84610815,-88.28018848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,2,230,230,Y,Y
-9809072.295,3590395.593,1055,109086,UNKNOWN109086,MOBILE,AL,36606,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.67331836,-88.11639565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,2,115,115,Y,Y
-9808992.655,3596406.674,1056,109087,UNKNOWN109087,MOBILE,AL,36617,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.71975072,-88.11568024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,2,115,115,Y,Y
-9804098.591,3589784.994,1057,109088,UNKNOWN109088,MOBILE,AL,36605,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.66860057,-88.07171611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,3,115,115,Y,Y
-9801464.629,3598582.035,1058,109089,UNKNOWN109089,MOBILE,AL,36610,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.73654871,-88.04805483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,3,115,115,Y,Y
-9799562.404,3592826.41,1059,109090,UNKNOWN109090,MOBILE,AL,36602,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.6920978,-88.03096685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,3,115,115,Y,Y
-9802558.92,3600130.708,1060,109091,UNKNOWN109091,MOBILE,AL,36610,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.74850567,-88.05788502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,2,115,115,Y,Y
-9776425.293,3581249.871,1061,109093,UNKNOWN109093,DAPHNE,AL,36526,SUBSTATION,IN SERVICE,BALDWIN,1003,USA,30.60262976,-87.82312265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,3,115,115,Y,Y
-9746798.242,3571474.211,1062,109094,UNKNOWN109094,ROBERTSDALE,AL,36567,SUBSTATION,IN SERVICE,BALDWIN,1003,USA,30.5270152,-87.55697832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,4,230,-999999,Y,N
-9741365.012,3571479.502,1063,109095,UNKNOWN109095,SEMINOLE,AL,36574,SUBSTATION,IN SERVICE,BALDWIN,1003,USA,30.52705615,-87.50817078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,2,230,-999999,Y,Y
-9762744.924,3572045.175,1064,109096,UNKNOWN109096,ROBERTSDALE,AL,36567,SUBSTATION,IN SERVICE,BALDWIN,1003,USA,30.53143322,-87.7002298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,1,115,115,Y,Y
-9760376.501,3569203.544,1065,109097,UNKNOWN109097,SUMMERDALE,AL,36580,SUBSTATION,IN SERVICE,BALDWIN,1003,USA,30.5094432,-87.6789539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,1,115,115,Y,Y
-9770147.517,3573837.466,1066,109098,UNKNOWN109098,SILVERHILL,AL,36576,SUBSTATION,IN SERVICE,BALDWIN,1003,USA,30.54530034,-87.76672843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,2,115,115,Y,Y
-9766890.9,3554145.106,1067,109099,UNKNOWN109099,FOLEY,AL,36535,SUBSTATION,IN SERVICE,BALDWIN,1003,USA,30.39283021,-87.73747374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,3,115,115,Y,Y
-9764508.323,3550055.963,1068,109100,UNKNOWN109100,FOLEY,AL,36535,SUBSTATION,IN SERVICE,BALDWIN,1003,USA,30.36113969,-87.71607068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,4,115,115,Y,Y
-9784425.349,3568270.974,1069,109101,UNKNOWN109101,FAIRHOPE,AL,36532,SUBSTATION,IN SERVICE,BALDWIN,1003,USA,30.50222541,-87.89498837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,3,115,115,Y,Y
-9776340.725,3568165.141,1070,109102,UNKNOWN109102,FAIRHOPE,AL,36532,SUBSTATION,IN SERVICE,BALDWIN,1003,USA,30.50140626,-87.82236296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,1,115,115,Y,Y
-9777302.438,3535308.873,1071,109103,UNKNOWN109103,GULF SHORES,AL,36542,SUBSTATION,IN SERVICE,BALDWIN,1003,USA,30.2467657,-87.83100218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,1,115,115,Y,Y
-9760615.098,3547506.086,1072,109104,UNKNOWN109104,FOLEY,AL,36535,SUBSTATION,IN SERVICE,BALDWIN,1003,USA,30.34137316,-87.68109725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,1,115,115,Y,Y
-9745800.519,3551261.59,1073,109105,UNKNOWN109105,ELBERTA,AL,36530,SUBSTATION,IN SERVICE,BALDWIN,1003,USA,30.37048427,-87.54801562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,1,115,115,Y,Y
-9749485.312,3575759.321,1074,109106,UNKNOWN109106,ROBERTSDALE,AL,36567,SUBSTATION,IN SERVICE,BALDWIN,1003,USA,30.56016771,-87.58111668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,1,-999999,-999999,N,N
-9769258.061,3585099.661,1075,109107,UNKNOWN109107,LOXLEY,AL,36551,SUBSTATION,IN SERVICE,BALDWIN,1003,USA,30.63239163,-87.75873831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,1,115,115,Y,Y
-9738699.763,3633031.7,1076,109108,UNKNOWN109108,ATMORE,AL,36502,SUBSTATION,IN SERVICE,ESCAMBIA,1053,USA,31.00217568,-87.48422844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,1,115,115,Y,Y
-9716881.119,3634195.869,1077,109109,UNKNOWN109109,FLOMATON,AL,36441,SUBSTATION,IN SERVICE,ESCAMBIA,1053,USA,31.01113923,-87.28822823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,6,115,-999999,N,Y
-9687898.47,3673522.556,1078,109110,UNKNOWN109110,CASTLEBERRY,AL,36432,SUBSTATION,IN SERVICE,CONECUH,1035,USA,31.31344007,-87.02787267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,1,115,115,Y,Y
-9654719.654,3718020.27,1079,109111,UNKNOWN109111,GEORGIANA,AL,36033,SUBSTATION,IN SERVICE,BUTLER,1013,USA,31.65432359,-86.72982229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,2,115,115,Y,Y
-9643211.314,3736471.766,1080,109112,UNKNOWN109112,GREENVILLE,AL,36037,SUBSTATION,IN SERVICE,BUTLER,1013,USA,31.79530995,-86.62644112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,1,115,115,Y,Y
-9642615.339,3737242.367,1081,109113,UNKNOWN109113,GREENVILLE,AL,36037,SUBSTATION,IN SERVICE,BUTLER,1013,USA,31.80119338,-86.62108738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,5,230,115,Y,Y
-9640800.647,3741364.01,1082,109114,UNKNOWN109114,GREENVILLE,AL,36037,SUBSTATION,IN SERVICE,BUTLER,1013,USA,31.83265519,-86.60478572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,1,115,115,Y,Y
-9581258.94,3767166.943,1083,109116,UNKNOWN109116,GRADY,AL,36036,SUBSTATION,IN SERVICE,MONTGOMERY,1101,USA,32.02937327,-86.06991347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,1,115,115,Y,Y
-9562154.365,3752089.533,1084,109117,UNKNOWN109117,TROY,AL,36081,SUBSTATION,IN SERVICE,PIKE,1109,USA,31.91447624,-85.89829415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,5,230,-999999,Y,N
-9524526.593,3734500.659,1085,109118,UNKNOWN109118,LOUISVILLE,AL,36048,SUBSTATION,IN SERVICE,BARBOUR,1005,USA,31.78025912,-85.56027812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,1,115,115,Y,Y
-9542108.587,3778952.732,1086,109119,UNKNOWN109119,UNION SPRINGS,AL,36089,SUBSTATION,IN SERVICE,BULLOCK,1011,USA,32.11908635,-85.71821987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,6,115,-999999,Y,Y
-9567754.218,3740888.249,1087,109120,UNKNOWN109120,TROY,AL,36081,SUBSTATION,IN SERVICE,PIKE,1109,USA,31.8290241,-85.94859849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,5,115,-999999,Y,N
-9568548.22,3738125.221,1088,109121,UNKNOWN109121,TROY,AL,36081,SUBSTATION,IN SERVICE,PIKE,1109,USA,31.80793339,-85.95573113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,3,-999999,-999999,N,N
-9603103.402,3725959.986,1089,109122,UNKNOWN109122,LUVERNE,AL,36049,SUBSTATION,IN SERVICE,CRENSHAW,1041,USA,31.71501659,-86.26614561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,1,115,115,Y,Y
-9606212.004,3731166.805,1090,109123,UNKNOWN109123,LUVERNE,AL,36049,SUBSTATION,IN SERVICE,CRENSHAW,1041,USA,31.75479715,-86.29407066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,1,115,115,Y,Y
-9811228.212,3597820.674,1091,109124,UNKNOWN109124,MOBILE,AL,36618,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.73066987,-88.13576259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,1,115,115,Y,Y
-9815214.763,3592550.891,1092,109125,UNKNOWN109125,MOBILE,AL,36608,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.68996945,-88.17157439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,1,115,115,Y,Y
-9818531.586,3591109.967,1093,109126,UNKNOWN109126,MOBILE,AL,36695,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.67883769,-88.20136992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,1,115,115,Y,Y
-9812162.568,3593561.458,1094,109127,UNKNOWN109127,MOBILE,AL,36608,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.69777575,-88.14415605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,1,115,115,Y,Y
-9810827.478,3591001.609,1095,109128,UNKNOWN109128,MOBILE,AL,36608,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.67800052,-88.13216273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,1,115,115,Y,Y
-9812448.133,3589458.305,1096,109129,UNKNOWN109129,MOBILE,AL,36609,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.6660763,-88.14672133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,1,115,115,Y,Y
-9798491.023,3632927.473,1097,109130,UNKNOWN109130,AXIS,AL,36505,SUBSTATION,IN SERVICE,MOBILE,1097,USA,31.00137314,-88.02134248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,2,230,230,Y,Y
-9798428.439,3627788.968,1098,109131,UNKNOWN109131,AXIS,AL,36505,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.96179868,-88.02078027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,2,115,115,Y,Y
-9798033.15,3628885.139,1099,109132,UNKNOWN109132,AXIS,AL,36505,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.97024227,-88.01722933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,1,115,115,Y,Y
-9799172.978,3630226.579,1100,109133,UNKNOWN109133,AXIS,AL,36505,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.98057411,-88.02746857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,1,115,115,Y,Y
-9797727.556,3631005.249,1101,109134,UNKNOWN109134,AXIS,AL,36505,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.98657096,-88.01448413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,1,115,115,Y,Y
-9821281.52,3595945.11,1102,109135,UNKNOWN109135,MOBILE,AL,36608,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.71618618,-88.22607299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,1,115,115,Y,Y
-9826556.581,3589456.309,1103,109136,UNKNOWN109136,MOBILE,AL,36695,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.66606088,-88.27345967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,2,115,115,Y,Y
-9822435.476,3578227.159,1104,109137,UNKNOWN109137,THEODORE,AL,36582,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.57925543,-88.23643915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,1,115,115,Y,Y
-9818774.164,3567364.933,1105,109139,UNKNOWN109139,IRVINGTON,AL,36544,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.49521242,-88.20354903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,6,115,-999999,Y,N
-9811904.509,3570042.521,1106,109140,UNKNOWN109140,THEODORE,AL,36582,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.51593616,-88.14183787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,1,115,115,Y,Y
-9811063.132,3570129.305,1107,109141,UNKNOWN109141,THEODORE,AL,36582,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.51660777,-88.13427965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,2,115,115,Y,Y
-9810340.289,3571241.615,1108,109142,UNKNOWN109142,THEODORE,AL,36582,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.52521536,-88.12778624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,3,115,115,Y,Y
-9809997.389,3572050.184,1109,109143,UNKNOWN109143,THEODORE,AL,36582,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.53147197,-88.12470591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,1,115,115,Y,Y
-9810478.931,3573517.037,1110,109144,UNKNOWN109144,THEODORE,AL,36582,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.54282129,-88.12903168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,1,115,115,Y,Y
-9807495.88,3574835.723,1111,109145,UNKNOWN109145,THEODORE,AL,36582,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.55302308,-88.10223448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,1,115,115,Y,Y
-9807967.303,3584778.476,1112,109146,UNKNOWN109146,MOBILE,AL,36605,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.62990897,-88.10646934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,1,115,115,Y,Y
-9804235.877,3582666.303,1113,109147,UNKNOWN109147,MOBILE,AL,36605,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.61358094,-88.07294937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,1,115,115,Y,Y
-9823351.333,3557838.547,1114,109148,UNKNOWN109148,BAYOU LA BATRE,AL,36509,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.42144524,-88.24466644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,1,-999999,-999999,Y,Y
-9816162.854,3558877.27,1115,109149,UNKNOWN109149,THEODORE,AL,36582,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.42949126,-88.18009123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,2,-999999,-999999,N,N
-9773101.627,3617415.466,1116,109150,UNKNOWN109150,BAY MINETTE,AL,36507,SUBSTATION,IN SERVICE,BALDWIN,1003,USA,30.88185665,-87.79326564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,5,115,115,Y,Y
-9771285.655,3615366.132,1117,109151,UNKNOWN109151,BAY MINETTE,AL,36507,SUBSTATION,IN SERVICE,BALDWIN,1003,USA,30.86605582,-87.7769525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,1,115,115,Y,Y
-9769834.413,3618148.893,1118,109152,UNKNOWN109152,BAY MINETTE,AL,36507,SUBSTATION,IN SERVICE,BALDWIN,1003,USA,30.8875109,-87.76391576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,2,115,115,Y,Y
-9781302.933,3630744.804,1119,109153,UNKNOWN109153,STOCKTON,AL,36579,SUBSTATION,IN SERVICE,BALDWIN,1003,USA,30.98456521,-87.86693923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,1,115,115,Y,Y
-9810738.218,3555420.049,1120,109154,UNKNOWN109154,CODEN,AL,36523,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.40270881,-88.1313609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,3,-999999,-999999,N,N
-9812465.554,3555559.485,1121,109155,UNKNOWN109155,THEODORE,AL,36582,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.40378914,-88.14687782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,3,-999999,-999999,Y,Y
-9597925.349,3818724.013,1122,109159,UNKNOWN109159,MONTGOMERY,AL,36117,SUBSTATION,IN SERVICE,MONTGOMERY,1101,USA,32.42117316,-86.21963036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,2,115,115,Y,Y
-9596162.625,3833767.226,1123,109160,UNKNOWN109160,WETUMPKA,AL,36092,SUBSTATION,IN SERVICE,ELMORE,1051,USA,32.53517289,-86.20379555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,1,115,115,Y,Y
-9600045.108,3803266.75,1124,109162,UNKNOWN109162,MONTGOMERY,AL,36116,SUBSTATION,IN SERVICE,MONTGOMERY,1101,USA,32.30388545,-86.23867248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,2,115,115,Y,Y
-9597237.344,3803404.929,1125,109163,UNKNOWN109163,MONTGOMERY,AL,36116,SUBSTATION,IN SERVICE,MONTGOMERY,1101,USA,32.30493461,-86.21344991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,1,115,115,Y,Y
-9557351.856,3810192.299,1126,109164,UNKNOWN109164,SHORTER,AL,36075,SUBSTATION,IN SERVICE,MACON,1087,USA,32.35645443,-85.85515248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,1,115,115,Y,Y
-9561206.313,3833706.396,1127,109165,UNKNOWN109165,TALLASSEE,AL,36078,SUBSTATION,IN SERVICE,ELMORE,1051,USA,32.5347122,-85.88977766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,6,115,115,Y,Y
-9560919.504,3832379.243,1128,109166,UNKNOWN109166,TALLASSEE,AL,36078,SUBSTATION,IN SERVICE,TALLAPOOSA,1123,USA,32.5246606,-85.88720121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,1,115,115,Y,Y
-9537149.29,3830553.615,1129,109167,UNKNOWN109167,NOTASULGA,AL,36866,SUBSTATION,IN SERVICE,MACON,1087,USA,32.51083179,-85.67366974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,5,115,115,Y,Y
-9561414.799,3838941.038,1130,109168,UNKNOWN109168,TALLASSEE,AL,36078,SUBSTATION,IN SERVICE,ELMORE,1051,USA,32.57434743,-85.89165052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/2/2014 0:00,5,115,-999999,Y,N
-9563835.688,3852987.742,1131,109169,UNKNOWN109169,TALLASSEE,AL,36078,SUBSTATION,IN SERVICE,ELMORE,1051,USA,32.68061853,-85.91339774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/7/2014 0:00,10,115,-999999,Y,N
-9797129.148,3666964.58,1132,109170,UNKNOWN109170,MC INTOSH,AL,36553,SUBSTATION,IN SERVICE,WASHINGTON,1129,USA,31.26309653,-88.00910854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/7/2014 0:00,7,115,115,Y,Y
-9797830.303,3648010.639,1133,109171,UNKNOWN109171,MOUNT VERNON,AL,36560,SUBSTATION,IN SERVICE,MOBILE,1097,USA,31.11744204,-88.01540712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/7/2014 0:00,1,115,115,Y,Y
-9769899.088,3732759.961,1134,109172,UNKNOWN109172,GROVE HILL,AL,36451,SUBSTATION,IN SERVICE,CLARKE,1025,USA,31.76696559,-87.76449675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,3/8/2017 0:00,5,230,115,Y,Y
-9797088.081,3668530.94,1135,109173,UNKNOWN109173,MC INTOSH,AL,36553,SUBSTATION,IN SERVICE,WASHINGTON,1129,USA,31.27512344,-88.00873963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/7/2014 0:00,1,115,115,Y,Y
-9769894.747,3734537.501,1136,109174,UNKNOWN109174,FULTON,AL,36446,SUBSTATION,IN SERVICE,CLARKE,1025,USA,31.78054046,-87.76445775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/7/2014 0:00,3,115,-999999,Y,Y
-9768958.451,3754210.899,1137,109175,UNKNOWN109175,THOMASVILLE,AL,36784,SUBSTATION,IN SERVICE,CLARKE,1025,USA,31.93065075,-87.75604686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/7/2014 0:00,2,115,115,Y,Y
-9771979.998,3792868.718,1138,109176,UNKNOWN109176,LINDEN,AL,36748,SUBSTATION,IN SERVICE,MARENGO,1091,USA,32.22490099,-87.78318989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/7/2014 0:00,3,115,115,Y,Y
-9798178.034,3793706.92,1139,109177,UNKNOWN109177,PENNINGTON,AL,36916,SUBSTATION,IN SERVICE,CHOCTAW,1023,USA,32.2312706,-88.01853085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/7/2014 0:00,6,115,115,Y,Y
-9773136.164,3831128.47,1140,109178,UNKNOWN109178,GALLION,AL,36742,SUBSTATION,IN SERVICE,MARENGO,1091,USA,32.51518645,-87.7935759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/8/2014 0:00,6,115,115,Y,Y
-9772254.544,3801942.344,1141,109179,UNKNOWN109179,LINDEN,AL,36748,SUBSTATION,IN SERVICE,MARENGO,1091,USA,32.29382895,-87.78565617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/8/2014 0:00,1,115,115,Y,Y
-9776879.404,3843940.534,1142,109181,UNKNOWN109181,FORKLAND,AL,36740,SUBSTATION,IN SERVICE,GREENE,1063,USA,32.61218585,-87.82720199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/8/2014 0:00,1,115,115,Y,Y
-9733007.016,3782568.874,1143,109182,UNKNOWN109182,CATHERINE,AL,36728,SUBSTATION,IN SERVICE,WILCOX,1131,USA,32.14659466,-87.43308963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/8/2014 0:00,2,115,-999999,Y,N
-9692380.164,3818891.74,1144,109183,UNKNOWN109183,SELMA,AL,36701,SUBSTATION,IN SERVICE,DALLAS,1047,USA,32.42244502,-87.06813241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/8/2014 0:00,6,115,115,Y,Y
-9685227.602,3813377.812,1145,109184,UNKNOWN109184,SELMA,AL,36703,SUBSTATION,IN SERVICE,DALLAS,1047,USA,32.3806241,-87.00387985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/8/2014 0:00,2,115,115,Y,Y
-9683801.389,3812292.357,1146,109185,UNKNOWN109185,SELMA,AL,36703,SUBSTATION,IN SERVICE,DALLAS,1047,USA,32.37238908,-86.99106796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,4/14/2014 0:00,1,115,115,Y,Y
-9666656.09,3804478.137,1147,109186,UNKNOWN109186,TYLER,AL,36785,SUBSTATION,IN SERVICE,LOWNDES,1085,USA,32.3130828,-86.83704912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/8/2014 0:00,1,115,115,Y,Y
-9661081.441,3806025.291,1148,109187,UNKNOWN109187,SELMA,AL,36703,SUBSTATION,IN SERVICE,AUTAUGA,1001,USA,32.32482806,-86.78697119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/8/2014 0:00,4,115,115,Y,Y
-9670461.732,3819135.819,1149,109188,UNKNOWN109188,SELMA,AL,36703,SUBSTATION,IN SERVICE,DALLAS,1047,USA,32.42429581,-86.87123579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/8/2014 0:00,2,115,115,Y,Y
-9672963.373,3826342.686,1150,109189,UNKNOWN109189,SELMA,AL,36703,SUBSTATION,IN SERVICE,DALLAS,1047,USA,32.47892666,-86.8937084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/8/2014 0:00,2,115,115,Y,Y
-9647765.279,3842232.918,1151,109190,UNKNOWN109190,PRATTVILLE,AL,36067,SUBSTATION,IN SERVICE,AUTAUGA,1001,USA,32.59926365,-86.66735007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/8/2014 0:00,3,115,-999999,Y,N
-9611489.537,3844314.978,1152,109191,UNKNOWN109191,DEATSVILLE,AL,36022,SUBSTATION,IN SERVICE,ELMORE,1051,USA,32.61501917,-86.34147954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/8/2014 0:00,1,115,115,Y,Y
-9608759.243,3857153.262,1153,109193,UNKNOWN109193,TITUS,AL,36080,SUBSTATION,IN SERVICE,ELMORE,1051,USA,32.71210873,-86.31695289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/8/2014 0:00,1,115,115,Y,Y
-9600609.425,3836190.407,1154,109195,UNKNOWN109195,WETUMPKA,AL,36092,SUBSTATION,IN SERVICE,ELMORE,1051,USA,32.55352261,-86.24374183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/8/2014 0:00,2,115,115,Y,Y
-9651009.924,3716205.105,1155,109196,UNKNOWN109196,GEORGIANA,AL,36033,SUBSTATION,IN SERVICE,BUTLER,1013,USA,31.64044249,-86.69649722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/8/2014 0:00,1,115,115,Y,Y
-9656791.773,3799471.299,1156,109197,UNKNOWN109197,TYLER,AL,36785,SUBSTATION,IN SERVICE,LOWNDES,1085,USA,32.2750628,-86.74843645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/8/2014 0:00,1,115,115,Y,Y
-9608077.253,3739052.317,1157,109198,UNKNOWN109198,LUVERNE,AL,36049,SUBSTATION,IN SERVICE,CRENSHAW,1041,USA,31.81501062,-86.31082647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/8/2014 0:00,2,115,115,Y,Y
-9603568.347,3725689.112,1158,109199,UNKNOWN109199,LUVERNE,AL,36049,SUBSTATION,IN SERVICE,CRENSHAW,1041,USA,31.71294662,-86.27032228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/8/2014 0:00,2,115,-999999,Y,Y
-9649487.141,3782427.6,1159,109200,UNKNOWN109200,HAYNEVILLE,AL,36040,SUBSTATION,IN SERVICE,LOWNDES,1085,USA,32.14552013,-86.68281783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/7/2014 0:00,1,115,115,Y,Y
-9615126.761,3803436.571,1160,109203,UNKNOWN109203,MONTGOMERY,AL,36108,SUBSTATION,IN SERVICE,MONTGOMERY,1101,USA,32.30517486,-86.37415328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/7/2014 0:00,2,115,115,Y,Y
-9597401.979,3810280.827,1161,109204,UNKNOWN109204,MONTGOMERY,AL,36117,SUBSTATION,IN SERVICE,MONTGOMERY,1101,USA,32.35712622,-86.21492886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/7/2014 0:00,2,115,115,Y,Y
-9609196.466,3810786.579,1162,109206,UNKNOWN109206,MONTGOMERY,AL,36108,SUBSTATION,IN SERVICE,MONTGOMERY,1101,USA,32.36096395,-86.32088054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/7/2014 0:00,2,115,115,Y,Y
-9606027.81,3810787.637,1163,109207,UNKNOWN109207,MONTGOMERY,AL,36106,SUBSTATION,IN SERVICE,MONTGOMERY,1101,USA,32.36097198,-86.29241601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/7/2014 0:00,2,115,115,Y,Y
-9604554.078,3814201.298,1164,109208,UNKNOWN109208,MONTGOMERY,AL,36107,SUBSTATION,IN SERVICE,MONTGOMERY,1101,USA,32.38687114,-86.27917725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/7/2014 0:00,4,115,115,Y,Y
-9600379.474,3811537.997,1165,109209,UNKNOWN109209,MONTGOMERY,AL,36109,SUBSTATION,IN SERVICE,MONTGOMERY,1101,USA,32.36666553,-86.24167615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/7/2014 0:00,4,115,115,Y,Y
-9584683.83,3812555.322,1166,109210,UNKNOWN109210,MONTGOMERY,AL,36117,SUBSTATION,IN SERVICE,MONTGOMERY,1101,USA,32.37438418,-86.10067978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/7/2014 0:00,1,115,115,Y,Y
-9581455.356,3815409.668,1167,109211,UNKNOWN109211,MONTGOMERY,AL,36117,SUBSTATION,IN SERVICE,MONTGOMERY,1101,USA,32.39603716,-86.0716779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,11/7/2017 0:00,1,115,115,Y,Y
-9560743.091,3826940.085,1168,109212,UNKNOWN109212,TALLASSEE,AL,36078,SUBSTATION,IN SERVICE,ELMORE,1051,USA,32.48345369,-85.88561646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/7/2014 0:00,2,115,115,Y,Y
-9606775.098,3813500.416,1169,109213,UNKNOWN109213,MONTGOMERY,AL,36104,SUBSTATION,IN SERVICE,MONTGOMERY,1101,USA,32.38155421,-86.29912902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/7/2014 0:00,2,115,115,Y,Y
-9607536.571,3813396.699,1170,109214,UNKNOWN109214,MONTGOMERY,AL,36104,SUBSTATION,IN SERVICE,MONTGOMERY,1101,USA,32.38076738,-86.30596944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/7/2014 0:00,1,115,115,Y,Y
-9607222.51,3815026.271,1171,109215,UNKNOWN109215,MONTGOMERY,AL,36104,SUBSTATION,IN SERVICE,MONTGOMERY,1101,USA,32.39312902,-86.30314818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/7/2014 0:00,6,115,-999999,Y,Y
-9597378.447,3814592.686,1172,109216,UNKNOWN109216,MONTGOMERY,AL,36109,SUBSTATION,IN SERVICE,MONTGOMERY,1101,USA,32.38984009,-86.21471746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/7/2014 0:00,2,115,115,Y,Y
-9599123.995,3818058.404,1173,109217,UNKNOWN109217,MONTGOMERY,AL,36109,SUBSTATION,IN SERVICE,MONTGOMERY,1101,USA,32.41612575,-86.23039799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/7/2014 0:00,2,115,115,Y,Y
-9600169.002,3816451.322,1174,109218,UNKNOWN109218,MONTGOMERY,AL,36109,SUBSTATION,IN SERVICE,MONTGOMERY,1101,USA,32.40393782,-86.23978544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/7/2014 0:00,1,115,115,Y,Y
-9602367.694,3817086.984,1175,109219,UNKNOWN109219,MONTGOMERY,AL,36109,SUBSTATION,IN SERVICE,MONTGOMERY,1101,USA,32.40875881,-86.25953663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/7/2014 0:00,2,115,115,Y,Y
-9638192.903,3750526.166,1176,109220,UNKNOWN109220,GREENVILLE,AL,36037,SUBSTATION,IN SERVICE,BUTLER,1013,USA,31.90255442,-86.58135996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/7/2014 0:00,1,115,115,Y,Y
-9637718.637,3753431.297,1177,109221,UNKNOWN109221,GREENVILLE,AL,36037,SUBSTATION,IN SERVICE,BUTLER,1013,USA,31.92470695,-86.57709955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/7/2014 0:00,3,115,-999999,Y,Y
-9635811.648,3761536.823,1178,109222,UNKNOWN109222,FORT DEPOSIT,AL,36032,SUBSTATION,IN SERVICE,LOWNDES,1085,USA,31.98648591,-86.55996879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/7/2014 0:00,1,115,115,Y,Y
-9620372.122,3788544.75,1179,109223,UNKNOWN109223,HOPE HULL,AL,36043,SUBSTATION,IN SERVICE,LOWNDES,1085,USA,32.19203549,-86.42127316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/7/2014 0:00,5,115,-999999,Y,N
-9616402.649,3796883.296,1180,109224,UNKNOWN109224,HOPE HULL,AL,36043,SUBSTATION,IN SERVICE,MONTGOMERY,1101,USA,32.25540426,-86.38561478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/7/2014 0:00,2,-999999,-999999,N,N
-9589463.779,3783426.561,1181,109225,UNKNOWN109225,RAMER,AL,36069,SUBSTATION,IN SERVICE,MONTGOMERY,1101,USA,32.15311794,-86.14361879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/7/2014 0:00,1,-999999,-999999,N,N
-9620414.799,3788992.876,1182,109226,UNKNOWN109226,HOPE HULL,AL,36043,SUBSTATION,IN SERVICE,LOWNDES,1085,USA,32.19544215,-86.42165653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/7/2014 0:00,1,-999999,-999999,N,N
-9636457.445,3760338.312,1183,109227,UNKNOWN109227,FORT DEPOSIT,AL,36032,SUBSTATION,IN SERVICE,LOWNDES,1085,USA,31.97735367,-86.56577007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/7/2014 0:00,1,-999999,-999999,Y,Y
-9622852.146,3802989.759,1184,109228,UNKNOWN109228,MONTGOMERY,AL,36108,SUBSTATION,IN SERVICE,MONTGOMERY,1101,USA,32.3017823,-86.44355159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/7/2014 0:00,2,-999999,-999999,N,N
-9640826.65,3798452.146,1185,109229,UNKNOWN109229,LOWNDESBORO,AL,36752,SUBSTATION,IN SERVICE,LOWNDES,1085,USA,32.2673218,-86.60501931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/7/2014 0:00,1,-999999,-999999,N,N
-9621883.769,3806093.659,1186,109230,UNKNOWN109230,MONTGOMERY,AL,36108,SUBSTATION,IN SERVICE,MONTGOMERY,1101,USA,32.32534704,-86.43485251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/7/2014 0:00,1,115,115,Y,Y
-9632101.336,3803965.743,1187,109231,UNKNOWN109231,LOWNDESBORO,AL,36752,SUBSTATION,IN SERVICE,LOWNDES,1085,USA,32.3091926,-86.52663848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/7/2014 0:00,3,115,115,Y,Y
-9616911.576,3814129.071,1188,109232,UNKNOWN109232,MONTGOMERY,AL,36108,SUBSTATION,IN SERVICE,MONTGOMERY,1101,USA,32.38632323,-86.39018655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/7/2014 0:00,3,115,115,Y,Y
-9625611.755,3818386.556,1189,109233,UNKNOWN109233,PRATTVILLE,AL,36067,SUBSTATION,IN SERVICE,AUTAUGA,1001,USA,32.41861421,-86.46834159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/7/2014 0:00,2,115,115,Y,Y
-9625143.442,3820586.571,1190,109234,UNKNOWN109234,PRATTVILLE,AL,36067,SUBSTATION,IN SERVICE,AUTAUGA,1001,USA,32.43529574,-86.46413466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/7/2014 0:00,3,115,115,Y,Y
-9622793.673,3811087.878,1191,109235,UNKNOWN109235,MONTGOMERY,AL,36108,SUBSTATION,IN SERVICE,MONTGOMERY,1101,USA,32.36325017,-86.44302632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/7/2014 0:00,1,115,115,Y,Y
-9626315.152,3824216.86,1192,109237,UNKNOWN109237,PRATTVILLE,AL,36067,SUBSTATION,IN SERVICE,AUTAUGA,1001,USA,32.46281551,-86.4746603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/7/2014 0:00,0,-999999,-999999,N,N
-9622661.645,3823862.053,1193,109238,UNKNOWN109238,PRATTVILLE,AL,36066,SUBSTATION,IN SERVICE,AUTAUGA,1001,USA,32.46012623,-86.4418403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/7/2014 0:00,1,115,115,Y,Y
-9620076.661,3824122.006,1194,109239,UNKNOWN109239,PRATTVILLE,AL,36066,SUBSTATION,IN SERVICE,AUTAUGA,1001,USA,32.46209658,-86.41861899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/7/2014 0:00,1,115,115,Y,Y
-9625627.366,3927632.637,1195,109240,UNKNOWN109240,WILSONVILLE,AL,35186,SUBSTATION,IN SERVICE,SHELBY,1117,USA,33.24322458,-86.46848182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/7/2014 0:00,0,-999999,-999999,N,N
-9690983.637,3979329.524,1196,109244,UNKNOWN109244,ADAMSVILLE,AL,35005,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.63076227,-87.05558719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/7/2014 0:00,11,500,230,N,Y
-9671637.265,3964174.954,1197,109245,UNKNOWN109245,BIRMINGHAM,AL,35218,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.51733778,-86.88179577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/7/2014 0:00,7,230,115,Y,Y
-9706691.451,3981156.475,1198,109246,UNKNOWN109246,QUINTON,AL,35130,SUBSTATION,IN SERVICE,WALKER,1127,USA,33.64442603,-87.19669289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/7/2014 0:00,8,230,115,Y,Y
-9663601.562,3977514.293,1199,109247,UNKNOWN109247,FULTONDALE,AL,35068,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.61718402,-86.80960982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/7/2014 0:00,7,115,115,Y,Y
-9693195.346,3982706.479,1200,109248,UNKNOWN109248,QUINTON,AL,35130,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.6560168,-87.07545531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/7/2014 0:00,1,115,115,Y,Y
-9680887.778,3918984.427,1201,109249,UNKNOWN109249,MONTEVALLO,AL,35115,SUBSTATION,IN SERVICE,SHELBY,1117,USA,33.17822584,-86.96489455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/7/2014 0:00,1,-999999,-999999,N,N
-9631430.704,3890424.848,1202,109252,UNKNOWN109252,CLANTON,AL,35046,SUBSTATION,IN SERVICE,CHILTON,1021,USA,32.96323355,-86.52061409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/7/2014 0:00,4,115,115,Y,Y
-9633784.971,3906617.38,1203,109253,UNKNOWN109253,SHELBY,AL,35143,SUBSTATION,IN SERVICE,SHELBY,1117,USA,33.08519303,-86.54176284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/7/2014 0:00,1,115,115,Y,Y
-9631248.009,3890413.206,1204,109254,UNKNOWN109254,CLANTON,AL,35046,SUBSTATION,IN SERVICE,CHILTON,1021,USA,32.9631458,-86.51897291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/7/2014 0:00,6,115,115,Y,Y
-9626381.518,3873746.293,1205,109255,UNKNOWN109255,CLANTON,AL,35046,SUBSTATION,IN SERVICE,CHILTON,1021,USA,32.83743718,-86.47525648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/7/2014 0:00,1,115,115,Y,Y
-9607231.203,3915776.233,1206,109256,UNKNOWN109256,SYLACAUGA,AL,35151,SUBSTATION,IN SERVICE,TALLADEGA,1121,USA,33.15410123,-86.30322627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/7/2014 0:00,2,115,-999999,Y,N
-9605008.698,3917415.33,1207,109257,UNKNOWN109257,SYLACAUGA,AL,35151,SUBSTATION,IN SERVICE,TALLADEGA,1121,USA,33.16642755,-86.28326118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/7/2014 0:00,3,115,115,Y,Y
-9604790.152,3917577.123,1208,109258,UNKNOWN109258,SYLACAUGA,AL,35151,SUBSTATION,IN SERVICE,TALLADEGA,1121,USA,33.16764417,-86.28129794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/7/2014 0:00,6,115,-999999,Y,N
-9613515.069,3940340.948,1209,109259,UNKNOWN109259,CHILDERSBURG,AL,35044,SUBSTATION,IN SERVICE,TALLADEGA,1121,USA,33.33865082,-86.35967521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/8/2014 0:00,5,230,-999999,Y,Y
-9618851.197,3941819.443,1210,109260,UNKNOWN109260,HARPERSVILLE,AL,35078,SUBSTATION,IN SERVICE,SHELBY,1117,USA,33.34974601,-86.40761046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/8/2014 0:00,1,115,115,Y,Y
-9664335.279,3939326.534,1211,109262,UNKNOWN109262,PELHAM,AL,35124,SUBSTATION,IN SERVICE,SHELBY,1117,USA,33.33103746,-86.81620092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/9/2014 0:00,8,230,115,Y,Y
-9661917.512,3940435.074,1212,109263,UNKNOWN109263,PELHAM,AL,35124,SUBSTATION,IN SERVICE,SHELBY,1117,USA,33.33935722,-86.79448175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/9/2014 0:00,2,115,-999999,Y,Y
-9666766.388,3933981.358,1213,109264,UNKNOWN109264,HELENA,AL,35080,SUBSTATION,IN SERVICE,SHELBY,1117,USA,33.29090994,-86.83803995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/9/2014 0:00,2,115,-999999,Y,Y
-9663914.174,3932656.851,1214,109265,UNKNOWN109265,PELHAM,AL,35124,SUBSTATION,IN SERVICE,SHELBY,1117,USA,33.28096369,-86.81241807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/9/2014 0:00,1,115,115,Y,Y
-9666534.084,3948696.454,1215,109267,UNKNOWN109267,HOOVER,AL,35226,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.40133511,-86.83595312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/9/2014 0:00,2,115,115,Y,Y
-9672442.247,3934154.371,1216,109268,UNKNOWN109268,HELENA,AL,35080,SUBSTATION,IN SERVICE,SHELBY,1117,USA,33.29220908,-86.88902705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/9/2014 0:00,1,230,230,Y,Y
-9654558.229,3943442.367,1217,109269,UNKNOWN109269,BIRMINGHAM,AL,35242,SUBSTATION,IN SERVICE,SHELBY,1117,USA,33.36192341,-86.72837219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/9/2014 0:00,1,-999999,-999999,Y,Y
-9668110.518,3961388.454,1218,109270,UNKNOWN109270,BIRMINGHAM,AL,35211,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.49646598,-86.85011447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/9/2014 0:00,1,115,115,Y,Y
-9671341.087,3960078.764,1219,109271,UNKNOWN109271,BIRMINGHAM,AL,35208,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.48665424,-86.87913517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/9/2014 0:00,2,115,115,Y,Y
-9669409.361,3967744.023,1220,109272,UNKNOWN109272,BIRMINGHAM,AL,35214,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.54406391,-86.86178217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/9/2014 0:00,6,230,115,Y,Y
-9664597.109,3963676.839,1221,109273,UNKNOWN109273,BIRMINGHAM,AL,35203,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.51360711,-86.81855298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/9/2014 0:00,3,115,-999999,Y,Y
-9633052.199,3985836.902,1222,109274,UNKNOWN109274,TRUSSVILLE,AL,35173,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.67942102,-86.53518023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/9/2014 0:00,1,230,230,Y,Y
-9628223.543,4016014.015,1223,109276,UNKNOWN109276,ONEONTA,AL,35121,SUBSTATION,IN SERVICE,BLOUNT,1009,USA,33.90470957,-86.49180368,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/9/2014 0:00,3,230,-999999,Y,Y
-9614474.443,4015573.482,1224,109277,UNKNOWN109277,ONEONTA,AL,35121,SUBSTATION,IN SERVICE,BLOUNT,1009,USA,33.90142502,-86.36829341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/9/2014 0:00,1,-999999,-999999,Y,Y
-9606845.185,4012141.345,1225,109278,UNKNOWN109278,ASHVILLE,AL,35987,SUBSTATION,IN SERVICE,ST. CLAIR,1115,USA,33.87583115,-86.29975862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/9/2014 0:00,3,115,-999999,Y,Y
-9594595.904,4019657.722,1226,109279,UNKNOWN109279,STEELE,AL,35987,SUBSTATION,IN SERVICE,ST. CLAIR,1115,USA,33.93187169,-86.18972146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/9/2014 0:00,1,115,115,Y,Y
-9580938.086,4031509.492,1227,109280,UNKNOWN109280,GADSDEN,AL,35904,SUBSTATION,IN SERVICE,ETOWAH,1055,USA,34.02016111,-86.06703118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/14/2014 0:00,5,115,115,Y,Y
-9601731.837,4005112.145,1228,109281,UNKNOWN109281,ASHVILLE,AL,35953,SUBSTATION,IN SERVICE,ST. CLAIR,1115,USA,33.8233896,-86.25382463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/14/2014 0:00,2,115,115,Y,Y
-9599831.596,3999437.88,1229,109282,UNKNOWN109282,ASHVILLE,AL,35953,SUBSTATION,IN SERVICE,ST. CLAIR,1115,USA,33.78103309,-86.23675447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/14/2014 0:00,1,115,115,Y,Y
-9590234.61,3993192.113,1230,109283,UNKNOWN109283,RAGLAND,AL,35131,SUBSTATION,IN SERVICE,ST. CLAIR,1115,USA,33.73438629,-86.15054328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/14/2014 0:00,1,115,115,Y,Y
-9590353.673,3992840.481,1231,109284,UNKNOWN109284,RAGLAND,AL,35131,SUBSTATION,IN SERVICE,ST. CLAIR,1115,USA,33.73175936,-86.15161284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/14/2014 0:00,5,115,115,Y,Y
-9590497.342,3993001.613,1232,109285,UNKNOWN109285,RAGLAND,AL,35131,SUBSTATION,IN SERVICE,ST. CLAIR,1115,USA,33.73296313,-86.15290344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/14/2014 0:00,1,115,115,Y,Y
-9626900.227,3997364.292,1233,109286,UNKNOWN109286,SPRINGVILLE,AL,35146,SUBSTATION,IN SERVICE,ST. CLAIR,1115,USA,33.76554922,-86.47991613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/14/2014 0:00,2,115,115,Y,Y
-9691630.535,3979874.204,1234,109287,UNKNOWN109287,ADAMSVILLE,AL,35005,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.63483615,-87.06139837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/14/2014 0:00,2,230,230,Y,Y
-9638641.268,3989855.005,1235,109290,UNKNOWN109290,PINSON,AL,35126,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.70945255,-86.58538769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/14/2014 0:00,2,115,115,Y,Y
-9646598.408,3991854.31,1236,109291,UNKNOWN109291,PINSON,AL,35126,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.72439155,-86.6568679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/14/2014 0:00,2,115,115,Y,Y
-9648523.52,3987928.415,1237,109292,UNKNOWN109292,PINSON,AL,35126,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.69505442,-86.67416147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/14/2014 0:00,1,115,115,Y,Y
-9646493.633,3981118.556,1238,109293,UNKNOWN109293,BIRMINGHAM,AL,35215,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.64414245,-86.65592669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/14/2014 0:00,1,115,115,Y,Y
