X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9642865.13,3980497.578,1239,109294,UNKNOWN109294,BIRMINGHAM,AL,35235,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.63949838,-86.62333129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/16/2014 0:00,1,115,115,Y,Y
-9664153.005,3962487.469,1240,109295,UNKNOWN109295,BIRMINGHAM,AL,35233,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.50469857,-86.81456353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/16/2014 0:00,2,-999999,-999999,Y,Y
-9663519.195,3961722.292,1241,109296,UNKNOWN109296,BIRMINGHAM,AL,35205,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.49896681,-86.80886991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/16/2014 0:00,2,115,-999999,Y,Y
-9660754.756,3956760.63,1242,109297,UNKNOWN109297,HOMEWOOD,AL,35209,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.46179096,-86.78403654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/16/2014 0:00,1,115,115,Y,Y
-9502593.452,3663262.217,1243,109298,UNKNOWN109298,DOTHAN,AL,36303,SUBSTATION,IN SERVICE,HOUSTON,1069,USA,31.23466278,-85.36324936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/16/2014 0:00,1,115,115,Y,Y
-9503030.015,3659936.398,1244,109299,UNKNOWN109299,DOTHAN,AL,36301,SUBSTATION,IN SERVICE,HOUSTON,1069,USA,31.20911354,-85.36717108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/16/2014 0:00,1,115,115,Y,Y
-9506362.184,3657345.593,1245,109300,UNKNOWN109300,DOTHAN,AL,36301,SUBSTATION,IN SERVICE,HOUSTON,1069,USA,31.18920595,-85.39710446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/16/2014 0:00,1,115,115,Y,Y
-9508167.705,3658362.124,1246,109301,UNKNOWN109301,DOTHAN,AL,36301,SUBSTATION,IN SERVICE,HOUSTON,1069,USA,31.19701741,-85.41332373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/16/2014 0:00,1,115,115,Y,Y
-9513347.198,3663336.301,1247,109302,UNKNOWN109302,DOTHAN,AL,36305,SUBSTATION,IN SERVICE,HOUSTON,1069,USA,31.23523181,-85.45985191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/16/2014 0:00,2,115,115,Y,Y
-9510013.442,3668090.344,1248,109303,UNKNOWN109303,DOTHAN,AL,36303,SUBSTATION,IN SERVICE,HOUSTON,1069,USA,31.27174058,-85.42990427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/16/2014 0:00,2,115,115,Y,Y
-9506973.902,3665775.764,1249,109304,UNKNOWN109304,DOTHAN,AL,36303,SUBSTATION,IN SERVICE,HOUSTON,1069,USA,31.25396748,-85.40259962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/16/2014 0:00,2,115,115,Y,Y
-9510263.738,3663722.064,1250,109305,UNKNOWN109305,DOTHAN,AL,36303,SUBSTATION,IN SERVICE,HOUSTON,1069,USA,31.23819482,-85.43215272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/16/2014 0:00,2,115,115,Y,Y
-9515734.268,3665543.274,1251,109306,UNKNOWN109306,DOTHAN,AL,36350,SUBSTATION,IN SERVICE,HOUSTON,1069,USA,31.25218206,-85.48129533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/16/2014 0:00,1,115,115,Y,Y
-9498624.013,3726822.443,1252,109307,UNKNOWN109307,CLOPTON,AL,36317,SUBSTATION,IN SERVICE,BARBOUR,1005,USA,31.72160702,-85.32759129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/16/2014 0:00,1,115,115,Y,Y
-9481564.488,3742943.472,1253,109308,UNKNOWN109308,EUFAULA,AL,36027,SUBSTATION,IN SERVICE,BARBOUR,1005,USA,31.84470888,-85.17434297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/16/2014 0:00,2,115,115,Y,Y
-9479583.284,3746716.173,1254,109309,UNKNOWN109309,EUFAULA,AL,36027,SUBSTATION,IN SERVICE,BARBOUR,1005,USA,31.87349394,-85.15654551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/16/2014 0:00,6,115,-999999,Y,N
-9465768.232,3786474.599,1255,109310,UNKNOWN109310,PITTSVIEW,AL,36871,SUBSTATION,IN SERVICE,RUSSELL,1113,USA,32.17629653,-85.03244279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/16/2014 0:00,4,115,-999999,Y,N
-9541547.874,3677642.189,1256,109311,UNKNOWN109311,FORT RUCKER,AL,36362,SUBSTATION,IN SERVICE,DALE,1045,USA,31.34505146,-85.71318289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/16/2014 0:00,2,-999999,-999999,Y,Y
-9542568.506,3674823.048,1257,109312,UNKNOWN109312,FORT RUCKER,AL,36362,SUBSTATION,IN SERVICE,DALE,1045,USA,31.32342035,-85.72235139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/16/2014 0:00,1,-999999,-999999,Y,Y
-9551538.316,3678746.006,1258,109313,UNKNOWN109313,ENTERPRISE,AL,36330,SUBSTATION,IN SERVICE,COFFEE,1031,USA,31.35351964,-85.80292856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/16/2014 0:00,1,-999999,-999999,Y,Y
-9565667.69,3673119.677,1259,109315,UNKNOWN109315,ENTERPRISE,AL,36330,SUBSTATION,IN SERVICE,COFFEE,1031,USA,31.31034807,-85.92985488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/16/2014 0:00,2,115,-999999,Y,Y
-9551998.216,3675951.048,1260,109316,UNKNOWN109316,ENTERPRISE,AL,36330,SUBSTATION,IN SERVICE,COFFEE,1031,USA,31.33207603,-85.80705991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/16/2014 0:00,1,115,115,Y,Y
-9799167.635,3671004.202,1261,109317,UNKNOWN109317,MC INTOSH,AL,36553,SUBSTATION,IN SERVICE,WASHINGTON,1129,USA,31.29411063,-88.02742059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,7/16/2014 0:00,2,115,115,Y,Y
-9836456.762,3672029.464,1262,109318,UNKNOWN109318,FRUITDALE,AL,36539,SUBSTATION,IN SERVICE,WASHINGTON,1129,USA,31.30198044,-88.36239451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,7/16/2014 0:00,2,115,115,Y,Y
-9794233.663,3653600.982,1263,109319,UNKNOWN109319,MOUNT VERNON,AL,36560,SUBSTATION,IN SERVICE,MOBILE,1097,USA,31.1604252,-87.98309796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,7/16/2014 0:00,3,230,230,Y,Y
-9794199.135,3651930.201,1264,109320,UNKNOWN109320,MOUNT VERNON,AL,36560,SUBSTATION,IN SERVICE,MOBILE,1097,USA,31.1475809,-87.98278779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,7/16/2014 0:00,2,230,230,Y,Y
-9787209.465,3698424.39,1265,109321,UNKNOWN109321,JACKSON,AL,36545,SUBSTATION,IN SERVICE,CLARKE,1025,USA,31.50435855,-87.91999851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9788419.142,3702309.01,1266,109322,UNKNOWN109322,JACKSON,AL,36545,SUBSTATION,IN SERVICE,CLARKE,1025,USA,31.53410628,-87.93086523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,7/16/2014 0:00,3,115,-999999,Y,Y
-9784745.263,3696943.58,1267,109323,UNKNOWN109323,JACKSON,AL,36545,SUBSTATION,IN SERVICE,CLARKE,1025,USA,31.49301628,-87.89786221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,7/16/2014 0:00,2,115,115,Y,Y
-9786481.242,3695752.071,1268,109325,UNKNOWN109325,LEROY,AL,36548,SUBSTATION,IN SERVICE,WASHINGTON,1129,USA,31.48388891,-87.91345677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,7/16/2014 0:00,2,115,115,Y,Y
-9777916.728,3694981.934,1269,109326,UNKNOWN109326,JACKSON,AL,36545,SUBSTATION,IN SERVICE,CLARKE,1025,USA,31.47798892,-87.83652044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,7/16/2014 0:00,3,115,-999999,Y,Y
-9781663.765,3710638.948,1270,109327,UNKNOWN109327,JACKSON,AL,36545,SUBSTATION,IN SERVICE,CLARKE,1025,USA,31.5978635,-87.87018064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,Y,Y
-9755904.938,3733541.327,1271,109328,UNKNOWN109328,DICKINSON,AL,36436,SUBSTATION,IN SERVICE,CLARKE,1025,USA,31.77293304,-87.63878516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,Y,Y
-9738711.381,3645722.998,1272,109329,UNKNOWN109329,ATMORE,AL,36502,SUBSTATION,IN SERVICE,ESCAMBIA,1053,USA,31.09984716,-87.48433281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9753833.738,3636225.794,1273,109330,UNKNOWN109330,PERDIDO,AL,36562,SUBSTATION,IN SERVICE,BALDWIN,1003,USA,31.02676667,-87.62017926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9804499.365,3607371.468,1274,109331,UNKNOWN109331,SARALAND,AL,36571,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.80439027,-88.07531633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9802344.329,3605633.946,1275,109332,UNKNOWN109332,MOBILE,AL,36610,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.79098294,-88.05595731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9835891.661,3595691.347,1276,109333,UNKNOWN109333,MOBILE,AL,36608,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.71422638,-88.35731812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9779580.72,3586377.242,1277,109334,UNKNOWN109334,DAPHNE,AL,36526,SUBSTATION,IN SERVICE,BALDWIN,1003,USA,30.64226631,-87.85146833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9786208.017,3587395.36,1278,109335,UNKNOWN109335,DAPHNE,AL,36526,SUBSTATION,IN SERVICE,BALDWIN,1003,USA,30.65013483,-87.91100235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,7/16/2014 0:00,0,-999999,-999999,N,N
-9734621.431,3556427.922,1279,109336,UNKNOWN109336,LILLIAN,AL,36549,SUBSTATION,IN SERVICE,BALDWIN,1003,USA,30.41051737,-87.44759216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,Y,Y
-9767701.779,3582919.622,1280,109337,UNKNOWN109337,LOXLEY,AL,36551,SUBSTATION,IN SERVICE,BALDWIN,1003,USA,30.61553936,-87.74475798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9711933.93,3633566.953,1281,109338,UNKNOWN109338,FLOMATON,AL,36441,SUBSTATION,IN SERVICE,ESCAMBIA,1053,USA,31.00629698,-87.24378688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,7/16/2014 0:00,2,115,-999999,Y,Y
-9526696.191,3795637.887,1282,109339,UNKNOWN109339,UNION SPRINGS,AL,36089,SUBSTATION,IN SERVICE,MACON,1087,USA,32.24594258,-85.57976796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,7/16/2014 0:00,2,115,115,Y,Y
-9524904.297,3824263.876,1283,109340,UNKNOWN109340,TUSKEGEE,AL,36083,SUBSTATION,IN SERVICE,MACON,1087,USA,32.46317187,-85.5636711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,7/16/2014 0:00,2,115,115,Y,Y
-9500152.212,3835633.971,1284,109341,UNKNOWN109341,OPELIKA,AL,36804,SUBSTATION,IN SERVICE,LEE,1081,USA,32.54930929,-85.34131934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,6/2/2014 0:00,1,115,115,Y,Y
-9495581.791,3843550.055,1285,109342,UNKNOWN109342,OPELIKA,AL,36804,SUBSTATION,IN SERVICE,LEE,1081,USA,32.60923111,-85.30026254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,6/2/2014 0:00,1,115,115,Y,Y
-9492049.861,3852789.588,1286,109343,UNKNOWN109343,OPELIKA,AL,36804,SUBSTATION,IN SERVICE,LEE,1081,USA,32.67912027,-85.26853467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,6/2/2014 0:00,1,115,115,Y,Y
-9496768.714,3856382.108,1287,109344,UNKNOWN109344,OPELIKA,AL,36801,SUBSTATION,IN SERVICE,LEE,1081,USA,32.70627985,-85.31092485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,6/2/2014 0:00,1,115,115,Y,Y
-9471352.492,3843420.025,1288,109345,UNKNOWN109345,SMITHS STATION,AL,36877,SUBSTATION,IN SERVICE,LEE,1081,USA,32.60824716,-85.08260705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,10/12/2015 0:00,14,230,-999999,Y,N
-9471376.304,3843725.62,1289,109346,UNKNOWN109346,FORTSON,AL,31808,SUBSTATION,IN SERVICE,LEE,1081,USA,32.61055961,-85.08282096,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,7/18/2014 0:00,1,115,115,Y,Y
-9472905.599,3843443.176,1290,109347,UNKNOWN109347,SMITHS STATION,AL,36877,SUBSTATION,IN SERVICE,LEE,1081,USA,32.60842234,-85.09655884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,6/2/2014 0:00,3,230,230,Y,Y
-9509438.677,3866970.635,1291,109348,UNKNOWN109348,LAFAYETTE,AL,36862,SUBSTATION,IN SERVICE,CHAMBERS,1017,USA,32.78628143,-85.42474107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,6/3/2014 0:00,3,230,230,Y,Y
-9500204.198,3861311.451,1292,109349,UNKNOWN109349,OPELIKA,AL,36801,SUBSTATION,IN SERVICE,CHAMBERS,1017,USA,32.74353242,-85.34178633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,6/3/2014 0:00,6,230,115,Y,Y
-9472417.6,3850415.094,1293,109350,UNKNOWN109350,SALEM,AL,36874,SUBSTATION,IN SERVICE,LEE,1081,USA,32.66116446,-85.09217508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,5/5/2015 0:00,5,115,115,Y,Y
-9465392.343,3833489.466,1294,109351,UNKNOWN109351,SMITHS STATION,AL,36877,SUBSTATION,IN SERVICE,LEE,1081,USA,32.53306929,-85.02906612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,6/2/2014 0:00,1,115,115,Y,Y
-9466391.147,3834603.707,1295,109352,UNKNOWN109352,SMITHS STATION,AL,36877,SUBSTATION,IN SERVICE,LEE,1081,USA,32.54150764,-85.03803853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,6/2/2014 0:00,3,230,230,Y,Y
-9478561.873,3831878.877,1296,109353,UNKNOWN109353,SMITHS STATION,AL,36877,SUBSTATION,IN SERVICE,LEE,1081,USA,32.52087063,-85.14737002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,6/2/2014 0:00,3,230,115,Y,Y
-9478530.255,3829132.331,1297,109354,UNKNOWN109354,PHENIX CITY,AL,36870,SUBSTATION,IN SERVICE,LEE,1081,USA,32.50006436,-85.14708599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,6/2/2014 0:00,2,115,115,Y,Y
-9472739.837,3821021.778,1298,109355,UNKNOWN109355,PHENIX CITY,AL,36869,SUBSTATION,IN SERVICE,RUSSELL,1113,USA,32.43859531,-85.09506978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9464498.314,3819208.055,1299,109356,UNKNOWN109356,PHENIX CITY,AL,36869,SUBSTATION,IN SERVICE,RUSSELL,1113,USA,32.42484356,-85.02103492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,7/16/2014 0:00,4,115,115,Y,Y
-9569340.12,3735733.846,1300,109357,UNKNOWN109357,TROY,AL,36081,SUBSTATION,IN SERVICE,PIKE,1109,USA,31.78967568,-85.96284489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,N,N
-9572004.479,3734727.766,1301,109358,UNKNOWN109358,TROY,AL,36079,SUBSTATION,IN SERVICE,PIKE,1109,USA,31.78199337,-85.98677924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,N,N
-9810039.485,3587960.504,1302,109359,UNKNOWN109359,MOBILE,AL,36693,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.65450226,-88.12508407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,7/16/2014 0:00,2,115,115,Y,Y
-9814002.034,3587978.884,1303,109360,UNKNOWN109360,MOBILE,AL,36609,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.65464429,-88.16068026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9813523.137,3583732.842,1304,109361,UNKNOWN109361,MOBILE,AL,36693,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.62182611,-88.15637825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9686465.343,3822086.84,1305,109363,UNKNOWN109363,SELMA,AL,36701,SUBSTATION,IN SERVICE,DALLAS,1047,USA,32.4466697,-87.01499867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2014 0:00,IMAGERY,4/14/2014 0:00,1,115,115,Y,Y
-9677048.216,3832720.483,1306,109364,UNKNOWN109364,SELMA,AL,36703,SUBSTATION,IN SERVICE,DALLAS,1047,USA,32.52724519,-86.93040317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2014 0:00,IMAGERY,4/14/2014 0:00,1,115,115,Y,Y
-9898217.101,3893208.827,1307,109365,UNKNOWN109365,LOUISVILLE,MS,39339,SUBSTATION,IN SERVICE,WINSTON,28159,USA,32.98421402,-88.91719707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2014 0:00,IMAGERY,4/22/2014 0:00,2,161,-999999,Y,Y
-9889460.775,3908134.84,1308,109366,UNKNOWN109366,MACON,MS,39341,SUBSTATION,IN SERVICE,WINSTON,28159,USA,33.09661364,-88.83853766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2014 0:00,IMAGERY,6/10/2014 0:00,3,161,-999999,N,Y
-9914970.215,3910626.511,1309,109367,UNKNOWN109367,LOUISVILLE,MS,39339,SUBSTATION,IN SERVICE,WINSTON,28159,USA,33.11536307,-89.06769285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2014 0:00,IMAGERY,4/15/2014 0:00,4,161,-999999,N,N
-9910792.856,3843166.623,1310,109368,UNKNOWN109368,UNION,MS,39365,SUBSTATION,IN SERVICE,NESHOBA,28099,USA,32.60632959,-89.030167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,6/9/2014 0:00,1,161,161,N,N
-9943775.795,3839451.259,1311,109369,UNKNOWN109369,UNION,MS,39365,SUBSTATION,IN SERVICE,LEAKE,28079,USA,32.57820974,-89.32645778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,6/9/2014 0:00,5,161,161,N,N
-9943661.334,3839137.438,1312,109370,UNKNOWN109370,UNION,MS,39365,SUBSTATION,IN SERVICE,SCOTT,28123,USA,32.57583417,-89.32542956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,3,161,161,N,N
-9946463.293,3814833.533,1313,109371,UNKNOWN109371,LAKE,MS,39092,SUBSTATION,IN SERVICE,SCOTT,28123,USA,32.39166704,-89.35059999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,6/9/2014 0:00,2,161,-999999,N,N
-9945779.032,3805221.385,1314,109372,UNKNOWN109372,LAKE,MS,39092,SUBSTATION,IN SERVICE,SCOTT,28123,USA,32.31872537,-89.34445317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,6/9/2014 0:00,1,-999999,-999999,Y,Y
-9964439.792,3794726.213,1315,109373,UNKNOWN109373,PULASKI,MS,39152,SUBSTATION,IN SERVICE,SCOTT,28123,USA,32.23901575,-89.51208563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,6/9/2014 0:00,5,115,-999999,Y,N
-9983008.488,3777717.729,1316,109374,UNKNOWN109374,RALEIGH,MS,39153,SUBSTATION,IN SERVICE,SMITH,28129,USA,32.10968967,-89.67889106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,3,-999999,-999999,N,N
-9985387.042,3787834.02,1317,109375,UNKNOWN109375,RALEIGH,MS,39153,SUBSTATION,IN SERVICE,SMITH,28129,USA,32.18663225,-89.70025798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/22/2014 0:00,4,-999999,-999999,N,N
-9985431.885,3788364.039,1318,109376,UNKNOWN109376,POLKVILLE,MS,39153,SUBSTATION,IN SERVICE,SMITH,28129,USA,32.19066168,-89.70066081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,1,-999999,-999999,Y,Y
-9978400.371,3807181.289,1319,109377,UNKNOWN109377,MORTON,MS,39117,SUBSTATION,IN SERVICE,SCOTT,28123,USA,32.33360285,-89.63749564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,2,-999999,-999999,N,N
-9921113.308,3824448.7,1320,109378,UNKNOWN109378,DECATUR,MS,39327,SUBSTATION,IN SERVICE,NEWTON,28101,USA,32.46457272,-89.1228772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,1,-999999,-999999,Y,Y
-9639130.909,3858834.522,1321,109379,UNKNOWN109379,VERBENA,AL,36091,SUBSTATION,IN SERVICE,CHILTON,1021,USA,32.72481545,-86.58978621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,5/18/2020 0:00,1,115,115,Y,Y
-9862154.227,3867514.184,1322,109380,UNKNOWN109380,SCOOBA,MS,39358,SUBSTATION,IN SERVICE,KEMPER,28069,USA,32.79038628,-88.59323876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2014 0:00,IMAGERY,4/17/2014 0:00,1,161,161,N,N
-9869500.192,3865732.118,1323,109381,DEKALB,DE KALB,MS,39328,SUBSTATION,IN SERVICE,KEMPER,28069,USA,32.77692753,-88.65922869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2014 0:00,IMAGERY,4/14/2020 0:00,4,161,161,N,N
-9858758.11,3903088.007,1324,109382,UNKNOWN109382,MACON,MS,39341,SUBSTATION,IN SERVICE,NOXUBEE,28103,USA,33.05862476,-88.56273092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2014 0:00,IMAGERY,4/17/2014 0:00,1,-999999,-999999,N,N
-9847390.031,3870951.307,1325,109383,UNKNOWN109383,SCOOBA,MS,39358,SUBSTATION,IN SERVICE,KEMPER,28069,USA,32.81633879,-88.46060973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2014 0:00,IMAGERY,4/17/2014 0:00,1,161,161,N,N
-9887083.457,3862120.364,1326,109384,UNKNOWN109384,DE KALB,MS,39328,SUBSTATION,IN SERVICE,KEMPER,28069,USA,32.74964414,-88.81718184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2014 0:00,IMAGERY,6/9/2014 0:00,1,161,161,Y,Y
-9909948.37,3860732.573,1327,109385,UNKNOWN109385,PHILADELPHIA,MS,39350,SUBSTATION,IN SERVICE,NESHOBA,28099,USA,32.73915847,-89.02258085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2014 0:00,IMAGERY,4/22/2014 0:00,1,161,161,Y,Y
-9967508.868,3872308.464,1328,109386,SINGLETON,CARTHAGE,MS,39051,SUBSTATION,IN SERVICE,LEAKE,28079,USA,32.82658413,-89.53965561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2014 0:00,IMAGERY,3/8/2019 0:00,1,161,161,N,N
-9986492.451,3837001.174,1329,109387,UNKNOWN109387,LENA,MS,39094,SUBSTATION,IN SERVICE,SCOTT,28123,USA,32.55966137,-89.71018804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2014 0:00,IMAGERY,4/17/2014 0:00,3,115,-999999,Y,Y
-9987091.024,3839261.434,1330,109388,UNKNOWN109388,LENA,MS,39094,SUBSTATION,IN SERVICE,SCOTT,28123,USA,32.57677281,-89.71556511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2014 0:00,IMAGERY,4/22/2014 0:00,2,-999999,-999999,N,N
-9987002.548,3839241.243,1331,109389,UNKNOWN109389,LENA,MS,39094,SUBSTATION,IN SERVICE,SCOTT,28123,USA,32.57661997,-89.71477032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2014 0:00,IMAGERY,4/22/2014 0:00,1,-999999,-999999,N,N
-9971370.68,3858086.918,1332,109390,CARTHAGE (MS),CARTHAGE,MS,39051,SUBSTATION,IN SERVICE,LEAKE,28079,USA,32.71916539,-89.57434685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2014 0:00,IMAGERY,2/3/2020 0:00,2,115,115,Y,Y
-9950197.503,3764929.544,1333,109391,UNKNOWN109391,RALEIGH,MS,39153,SUBSTATION,IN SERVICE,SMITH,28129,USA,32.01233231,-89.38414497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2014 0:00,IMAGERY,4/21/2014 0:00,3,115,115,Y,Y
-9958211.977,3742879.093,1334,109392,UNKNOWN109392,TAYLORSVILLE,MS,39168,SUBSTATION,IN SERVICE,SMITH,28129,USA,31.84421761,-89.45614021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2014 0:00,IMAGERY,4/21/2014 0:00,3,115,-999999,Y,Y
-9959659.941,3742460.758,1335,109393,UNKNOWN109393,TAYLORSVILLE,MS,39168,SUBSTATION,IN SERVICE,SMITH,28129,USA,31.84102521,-89.4691475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2014 0:00,IMAGERY,4/21/2014 0:00,1,115,115,Y,Y
-9953378.836,3760832.375,1336,109394,UNKNOWN109394,RALEIGH,MS,39153,SUBSTATION,IN SERVICE,SMITH,28129,USA,31.98111837,-89.41272337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2014 0:00,IMAGERY,4/21/2014 0:00,4,115,115,Y,Y
-9936648.965,3762051.432,1337,109395,UNKNOWN109395,BAY SPRINGS,MS,39422,SUBSTATION,IN SERVICE,JASPER,28061,USA,31.99040677,-89.26243638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2014 0:00,IMAGERY,4/21/2014 0:00,3,115,115,Y,Y
-9951503.199,3740073.661,1338,109396,UNKNOWN109396,TAYLORSVILLE,MS,39168,SUBSTATION,IN SERVICE,SMITH,28129,USA,31.8228067,-89.39587424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2014 0:00,IMAGERY,4/21/2014 0:00,2,115,115,Y,Y
-9936527.405,3759174.962,1339,109397,UNKNOWN109397,BAY SPRINGS,MS,39422,SUBSTATION,IN SERVICE,JASPER,28061,USA,31.96848849,-89.26134439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2014 0:00,IMAGERY,4/21/2014 0:00,1,115,115,Y,Y
-9922104.838,3840961.548,1340,109398,UNKNOWN109398,UNION,MS,39365,SUBSTATION,IN SERVICE,NESHOBA,28099,USA,32.58964148,-89.13178426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2014 0:00,IMAGERY,4/21/2014 0:00,1,161,161,N,N
-9921059.844,3821135.536,1341,109399,UNKNOWN109399,DECATUR,MS,39327,SUBSTATION,IN SERVICE,NEWTON,28101,USA,32.43945777,-89.12239692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2014 0:00,IMAGERY,4/21/2014 0:00,2,161,-999999,N,Y
-9920605.197,3807184.258,1342,109400,UNKNOWN109400,NEWTON,MS,39345,SUBSTATION,IN SERVICE,NEWTON,28101,USA,32.33362539,-89.11831276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2014 0:00,IMAGERY,4/21/2014 0:00,9,161,-999999,N,Y
-9925706.12,3806281.555,1343,109401,UNKNOWN109401,NEWTON,MS,39345,SUBSTATION,IN SERVICE,NEWTON,28101,USA,32.32677334,-89.16413513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2014 0:00,IMAGERY,4/21/2014 0:00,2,161,-999999,Y,Y
-9922506.415,3809684.695,1344,109402,UNKNOWN109402,NEWTON,MS,39345,SUBSTATION,IN SERVICE,NEWTON,28101,USA,32.35260246,-89.13539169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2014 0:00,IMAGERY,4/21/2014 0:00,2,-999999,-999999,Y,Y
-9913735.031,3777406.33,1345,109403,UNKNOWN109403,ROSE HILL,MS,39356,SUBSTATION,IN SERVICE,JASPER,28061,USA,32.1073202,-89.05659701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2014 0:00,IMAGERY,4/22/2014 0:00,4,69,-999999,Y,N
-9908051.762,3782007.136,1346,109404,UNKNOWN109404,ROSE HILL,MS,39356,SUBSTATION,IN SERVICE,JASPER,28061,USA,32.14232201,-89.00554334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2014 0:00,IMAGERY,4/21/2014 0:00,1,-999999,-999999,Y,Y
-9873577.478,3720926.211,1347,109405,UNKNOWN109405,WAYNESBORO,MS,39367,SUBSTATION,IN SERVICE,WAYNE,28153,USA,31.67654187,-88.69585558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2014 0:00,IMAGERY,4/21/2014 0:00,2,230,230,Y,Y
-9916973.311,3767269.022,1348,109406,UNKNOWN109406,PAULDING,MS,39348,SUBSTATION,IN SERVICE,JASPER,28061,USA,32.03015067,-89.08568697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/22/2014 0:00,IMAGERY,4/22/2014 0:00,3,69,69,Y,Y
-9918767.432,3767078.048,1349,109407,UNKNOWN109407,PAULDING,MS,39348,SUBSTATION,IN SERVICE,JASPER,28061,USA,32.02869627,-89.10180383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/22/2014 0:00,IMAGERY,4/22/2014 0:00,1,115,115,Y,Y
-9919309.846,3759064.623,1350,109408,UNKNOWN109408,PAULDING,MS,39348,SUBSTATION,IN SERVICE,JASPER,28061,USA,31.96764762,-89.10667642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/22/2014 0:00,IMAGERY,4/22/2014 0:00,3,115,69,Y,Y
-9922451.656,3807168.844,1351,109409,UNKNOWN109409,NEWTON,MS,39345,SUBSTATION,IN SERVICE,NEWTON,28101,USA,32.33350839,-89.13489978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/22/2014 0:00,IMAGERY,4/22/2014 0:00,3,-999999,-999999,N,N
-9911580.194,3806488.904,1352,109410,UNKNOWN109410,HICKORY,MS,39332,SUBSTATION,IN SERVICE,NEWTON,28101,USA,32.32834729,-89.03723978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/22/2014 0:00,IMAGERY,4/22/2014 0:00,2,115,115,Y,Y
-9368434.269,4438643.877,1353,109412,UNKNOWN109412,CORBIN,KY,40701,SUBSTATION,IN SERVICE,LAUREL,21125,USA,36.99667889,-84.15807692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,4,161,69,Y,Y
-9340858.461,4486825.562,1354,109413,UNKNOWN109413,TYNER,KY,40486,SUBSTATION,IN SERVICE,JACKSON,21109,USA,37.34157554,-83.91035922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,4,161,69,Y,Y
-9415298.005,4447020.574,1355,109414,UNKNOWN109414,SOMERSET,KY,42501,SUBSTATION,IN SERVICE,PULASKI,21199,USA,37.0567544,-84.57906102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,6,161,69,Y,Y
-9293014.26,4406966.657,1356,109415,ROCKY BRANCH,PATHFORK,KY,40863,SUBSTATION,IN SERVICE,HARLAN,21095,USA,36.76906883,-83.48056745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://psc.ky.gov/pscecf/2016-00370/derek.rahn@lge-ku.com/02202017101534/2016_AG_DR2_KU_Attach_to_Q109.xls",4/16/2014 0:00,IMAGERY,2/8/2019 0:00,4,69,69,Y,Y
-9218659.713,4422587.346,1357,109418,IMBODEN,APPALACHIA,VA,24216,SUBSTATION,IN SERVICE,WISE,51195,USA,36.88139283,-82.81262919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://psc.ky.gov/pscecf/2016-00370/derek.rahn@lge-ku.com/02202017101534/2016_AG_DR2_KU_Attach_to_Q109.xls",4/16/2014 0:00,IMAGERY,2/7/2019 0:00,7,161,69,Y,N
-9313491.871,4410943.037,1358,109419,TAP109419,PINEVILLE,KY,40977,TAP,IN SERVICE,BELL,21013,USA,36.79767751,-83.66452096,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,2/5/2019 0:00,3,69,69,N,N
-9304483.326,4410717.809,1359,109420,UNKNOWN109420,KETTLE ISLAND,KY,40958,SUBSTATION,IN SERVICE,BELL,21013,USA,36.79605735,-83.58359583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,2,69,69,Y,Y
-9303030.708,4408841.631,1360,109421,UNKNOWN109421,PINEVILLE,KY,40977,SUBSTATION,IN SERVICE,BELL,21013,USA,36.78255995,-83.57054673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,1,69,69,Y,Y
-9284331.048,4411187.476,1361,109422,UNKNOWN109422,WALLINS CREEK,KY,40873,SUBSTATION,IN SERVICE,HARLAN,21095,USA,36.79943581,-83.40256483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,2,69,69,Y,Y
-9280929.438,4417542.589,1362,109423,UNKNOWN109423,WALLINS CREEK,KY,40873,SUBSTATION,IN SERVICE,HARLAN,21095,USA,36.84513542,-83.37200765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,1,-999999,-999999,N,N
-9275856.692,4417264.57,1363,109424,HARLAN Y,HARLAN,KY,40831,SUBSTATION,IN SERVICE,HARLAN,21095,USA,36.84313676,-83.32643839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://psc.ky.gov/pscecf/2016-00370/derek.rahn@lge-ku.com/02202017101534/2016_AG_DR2_KU_Attach_to_Q109.xls",4/16/2014 0:00,IMAGERY,2/7/2019 0:00,6,161,69,Y,Y
-9275068.441,4412626.217,1364,109425,CATRONS CREEK,HARLAN,KY,40831,SUBSTATION,IN SERVICE,HARLAN,21095,USA,36.80978419,-83.31935742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://psc.ky.gov/pscecf/2016-00370/derek.rahn@lge-ku.com/02202017101534/2016_AG_DR2_KU_Attach_to_Q109.xls",4/16/2014 0:00,IMAGERY,2/8/2019 0:00,1,69,69,Y,Y
-9251825.645,4400995.465,1365,109426,UNKNOWN109426,JONESVILLE,VA,24263,SUBSTATION,IN SERVICE,LEE,51105,USA,36.72608812,-83.11056383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,6/25/2014 0:00,1,-999999,-999999,N,N
-9263623.105,4408548.37,1366,109427,UNKNOWN109427,CAWOOD,KY,40815,SUBSTATION,IN SERVICE,HARLAN,21095,USA,36.78044999,-83.21654221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,2,69,-999999,Y,N
-9235726.196,4420817.19,1367,109428,UNKNOWN109428,HOLMES MILL,KY,40843,SUBSTATION,IN SERVICE,HARLAN,21095,USA,36.86867241,-82.96594002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,9/27/2016 0:00,1,69,69,Y,Y
-9230530.712,4434187.15,1368,109429,LYNCH,CUMBERLAND,KY,40823,SUBSTATION,IN SERVICE,HARLAN,21095,USA,36.96469703,-82.91926819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://psc.ky.gov/pscecf/2016-00370/derek.rahn@lge-ku.com/02202017101534/2016_AG_DR2_KU_Attach_to_Q109.xls",4/16/2014 0:00,IMAGERY,2/7/2019 0:00,5,69,-999999,N,N
-9200192,4429770.785,1369,109430,DORCHESTER,NORTON,VA,24273,SUBSTATION,IN SERVICE,NORTON,51720,USA,36.93299155,-82.64673091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://psc.ky.gov/pscecf/2016-00370/derek.rahn@lge-ku.com/02202017101534/2016_AG_DR2_KU_Attach_to_Q109.xls",4/16/2014 0:00,IMAGERY,2/7/2019 0:00,7,161,-999999,Y,N
-9221266.864,4445009.092,1370,109432,OVENFORK,PARTRIDGE,KY,40862,SUBSTATION,IN SERVICE,LETCHER,21133,USA,37.04233291,-82.83604963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://psc.ky.gov/pscecf/2016-00370/derek.rahn@lge-ku.com/02202017101534/2016_AG_DR2_KU_Attach_to_Q109.xls",4/16/2014 0:00,IMAGERY,2/7/2019 0:00,1,-999999,-999999,N,N
-9236016.522,4434998.157,1371,109433,ARNOLD,CUMBERLAND,KY,40823,SUBSTATION,IN SERVICE,HARLAN,21095,USA,36.97051788,-82.96854806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://psc.ky.gov/pscecf/2016-00370/derek.rahn@lge-ku.com/02202017101534/2016_AG_DR2_KU_Attach_to_Q109.xls",4/16/2014 0:00,IMAGERY,2/7/2019 0:00,5,161,-999999,Y,Y
-9239810.611,4434271.345,1372,109434,UNKNOWN109434,CUMBERLAND,KY,40823,SUBSTATION,IN SERVICE,HARLAN,21095,USA,36.96530134,-83.00263094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,0,-999999,-999999,N,N
-9242083.121,4435105.578,1373,109435,UNKNOWN109435,CUMBERLAND,KY,40823,SUBSTATION,IN SERVICE,HARLAN,21095,USA,36.97128885,-83.02304525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,2,-999999,-999999,Y,Y
-9241990.98,4437913.567,1374,109436,UNKNOWN109436,GORDON,KY,41819,SUBSTATION,IN SERVICE,LETCHER,21133,USA,36.99143904,-83.02221753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,1,-999999,-999999,Y,Y
-9252614.776,4424289.795,1375,109438,UNKNOWN109438,EVARTS,KY,40828,SUBSTATION,IN SERVICE,HARLAN,21095,USA,36.89362469,-83.11765272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,2,69,-999999,Y,N
-9258223.227,4419162.005,1376,109439,EVARTS,EVARTS,KY,40828,SUBSTATION,IN SERVICE,HARLAN,21095,USA,36.85677628,-83.16803428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://psc.ky.gov/pscecf/2016-00370/derek.rahn@lge-ku.com/02202017101534/2016_AG_DR2_KU_Attach_to_Q109.xls",4/16/2014 0:00,IMAGERY,2/8/2019 0:00,2,69,69,Y,Y
-9249376.512,4416473.122,1377,109440,UNKNOWN109440,SAINT CHARLES,KY,24282,SUBSTATION,IN SERVICE,HARLAN,21095,USA,36.8374468,-83.0885629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,1,69,69,Y,Y
-9313570.238,4496724.939,1378,109441,UNKNOWN109441,ISLAND CITY,KY,41338,SUBSTATION,IN SERVICE,OWSLEY,21189,USA,37.41224269,-83.66522494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,2,69,69,Y,Y
-9327328.665,4509988.779,1379,109442,UNKNOWN109442,BEATTYVILLE,KY,41311,SUBSTATION,IN SERVICE,LEE,21129,USA,37.5068228,-83.788819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,4,161,161,Y,Y
-9377044.73,4546401.759,1380,109443,UNKNOWN109443,RICHMOND,KY,40475,SUBSTATION,IN SERVICE,MADISON,21151,USA,37.76585629,-84.23542601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,4,161,138,Y,Y
-9387715.918,4547791.332,1381,109444,FAWKES SWITCHING STATION,RICHMOND,KY,40475,SUBSTATION,IN SERVICE,MADISON,21151,USA,37.77572349,-84.33128692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.psc.ky.gov/PSCSCF/Post%20Case%20Referenced%20Correspondence/2012%20cases/2012-00249/20121019_EKPC%20Security%20Agreement%20and%20Financing%20Statement.pdf",4/16/2014 0:00,IMAGERY,3/5/2018 0:00,8,138,69,Y,Y
-9387655.593,4547924.682,1382,109445,UNKNOWN109445,RICHMOND,KY,40475,SUBSTATION,IN SERVICE,MADISON,21151,USA,37.77667033,-84.33074501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,5,138,138,Y,Y
-9362562.062,4563220.672,1383,109446,J K SMITH (345 KV),WINCHESTER,KY,40391,SUBSTATION,IN SERVICE,CLARK,21049,USA,37.88519702,-84.10532599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/-/media/planning/rtep-dev/expan-plan-process/ferc-order-1000/pre-qual-kentucky-updated-filing.ashx?la=en",4/16/2014 0:00,IMAGERY,2/14/2019 0:00,3,345,138,N,Y
-9362248.699,4562824.197,1384,109447,J K SMITH (138 KV),WINCHESTER,KY,40391,SUBSTATION,IN SERVICE,CLARK,21049,USA,37.882386,-84.102511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/-/media/planning/rtep-dev/expan-plan-process/ferc-order-1000/pre-qual-kentucky-updated-filing.ashx?la=en",4/16/2014 0:00,IMAGERY,2/14/2019 0:00,6,138,138,Y,Y
-9356697.7,4563686.285,1385,109448,UNKNOWN109448,WINCHESTER,KY,40391,SUBSTATION,IN SERVICE,CLARK,21049,USA,37.88849809,-84.05264553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,2,69,69,Y,Y
-9360219.322,4595271.347,1386,109449,UNKNOWN109449,WINCHESTER,KY,40391,SUBSTATION,IN SERVICE,CLARK,21049,USA,38.11208189,-84.0842808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,3,345,345,Y,Y
-9368570.592,4564380.38,1387,109450,UNKNOWN109450,WINCHESTER,KY,40391,SUBSTATION,IN SERVICE,CLARK,21049,USA,37.89341876,-84.15930153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,3,69,69,Y,Y
-9359575.997,4594702.769,1388,109451,UNKNOWN109451,WINCHESTER,KY,40391,SUBSTATION,IN SERVICE,CLARK,21049,USA,38.10806308,-84.07850171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,3,69,69,Y,Y
-9416684.855,4439026.93,1389,109452,UNKNOWN109452,SOMERSET,KY,42501,SUBSTATION,IN SERVICE,PULASKI,21199,USA,36.99942708,-84.59151931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,9,161,-999999,Y,N
-9417812.511,4445354.188,1390,109453,UNKNOWN109453,SOMERSET,KY,42501,SUBSTATION,IN SERVICE,PULASKI,21199,USA,37.0448073,-84.60164922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,6,69,69,Y,Y
-9452789.157,4456737.061,1391,109454,UNKNOWN109454,WINDSOR,KY,42565,SUBSTATION,IN SERVICE,CASEY,21045,USA,37.126379,-84.91584977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,3,69,69,Y,Y
-9461106.307,4449185.505,1392,109455,UNKNOWN109455,RUSSELL SPRINGS,KY,42642,SUBSTATION,IN SERVICE,RUSSELL,21207,USA,37.072273,-84.990564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,1,69,69,Y,Y
-9473926.973,4453441.298,1393,109456,UNKNOWN109456,RUSSELL SPRINGS,KY,42642,SUBSTATION,IN SERVICE,RUSSELL,21207,USA,37.10277001,-85.10573401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,3,69,69,Y,Y
-9472757.095,4447584.012,1394,109457,UNKNOWN109457,RUSSELL SPRINGS,KY,42642,SUBSTATION,IN SERVICE,RUSSELL,21207,USA,37.06079353,-85.09522481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,1,69,69,Y,Y
-9474590.264,4429693.712,1395,109458,UNKNOWN109458,JAMESTOWN,KY,42629,SUBSTATION,IN SERVICE,RUSSELL,21207,USA,36.93243812,-85.11169245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,3,161,69,Y,Y
-9473951.294,4428459.428,1396,109459,UNKNOWN109459,JAMESTOWN,KY,42629,SUBSTATION,IN SERVICE,RUSSELL,21207,USA,36.92357466,-85.10595248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,2,69,69,Y,Y
-9422785.061,4445844.995,1397,109460,UNKNOWN109460,SOMERSET,KY,42503,SUBSTATION,IN SERVICE,PULASKI,21199,USA,37.04832632,-84.64631839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,0,-999999,-999999,N,N
-9420407.775,4446156.058,1398,109461,UNKNOWN109461,SOMERSET,KY,42501,SUBSTATION,IN SERVICE,PULASKI,21199,USA,37.05055651,-84.62496287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,1,69,69,Y,Y
-9417253.164,4446334.674,1399,109462,UNKNOWN109462,SOMERSET,KY,42501,SUBSTATION,IN SERVICE,PULASKI,21199,USA,37.05183709,-84.59662451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,2,69,-999999,Y,N
-9417609.029,4447680.083,1400,109463,UNKNOWN109463,SOMERSET,KY,42501,SUBSTATION,IN SERVICE,PULASKI,21199,USA,37.06148221,-84.59982131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,3,69,-999999,Y,N
-9410722.881,4445568.13,1401,109464,UNKNOWN109464,SOMERSET,KY,42501,SUBSTATION,IN SERVICE,PULASKI,21199,USA,37.04634125,-84.53796199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,6,345,161,Y,Y
-9420566.018,4528236.653,1402,109465,WEST GARRARD,LANCASTER,KY,40444,SUBSTATION,IN SERVICE,GARRARD,21079,USA,37.63674682,-84.62638439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://psc.ky.gov/pscscf/2009%20cases/2009-00106/20090422_EKPCs_2009_IRP_and_Petition_for_Confidentiality.PDF",4/16/2014 0:00,IMAGERY,2/14/2019 0:00,3,345,345,N,N
-9412884.487,4528236.432,1403,109466,UNKNOWN109466,LANCASTER,KY,40444,SUBSTATION,IN SERVICE,GARRARD,21079,USA,37.63674525,-84.55738003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,2,69,69,Y,Y
-9413650.722,4525620.227,1404,109467,UNKNOWN109467,LANCASTER,KY,40444,SUBSTATION,IN SERVICE,GARRARD,21079,USA,37.61813191,-84.56426323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,3,69,69,Y,Y
-9413881.439,4525949.369,1405,109468,UNKNOWN109468,LANCASTER,KY,40444,SUBSTATION,IN SERVICE,GARRARD,21079,USA,37.62047389,-84.5663358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,6,69,69,Y,Y
-9395909.018,4546960.734,1406,109469,UNKNOWN109469,RICHMOND,KY,40475,SUBSTATION,IN SERVICE,MADISON,21151,USA,37.76982567,-84.40488679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,3,69,69,Y,Y
-9429384.037,4537637.933,1407,109470,UNKNOWN109470,LANCASTER,KY,40444,SUBSTATION,IN SERVICE,GARRARD,21079,USA,37.703595,-84.705598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,1,69,69,Y,Y
-9348181.843,4401034.517,1408,109471,UNKNOWN109471,BARBOURVILLE,KY,40906,SUBSTATION,IN SERVICE,WHITLEY,21235,USA,36.7263693,-83.97614629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,1,69,69,Y,Y
-9348370.227,4400892.171,1409,109472,UNKNOWN109472,BARBOURVILLE,KY,40906,SUBSTATION,IN SERVICE,WHITLEY,21235,USA,36.7253444,-83.97783857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,0,-999999,-999999,N,N
-9365324.234,4407675.431,1410,109473,UNKNOWN109473,WILLIAMSBURG,KY,40769,SUBSTATION,IN SERVICE,WHITLEY,21235,USA,36.774169,-84.130139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,5,69,69,Y,Y
-9316682.639,4392833.389,1411,109474,UNKNOWN109474,MIDDLESBORO,KY,40965,SUBSTATION,IN SERVICE,BELL,21013,USA,36.66729846,-83.69318412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,2,69,69,Y,Y
-9318997.45,4385367.792,1412,109475,MIDDLESBORO,MIDDLESBORO,KY,40965,SUBSTATION,IN SERVICE,BELL,21013,USA,36.61348603,-83.71397842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://psc.ky.gov/pscecf/2016-00370/derek.rahn@lge-ku.com/02202017101534/2016_AG_DR2_KU_Attach_to_Q109.xls",4/16/2014 0:00,IMAGERY,2/8/2019 0:00,4,69,69,N,N
-9311351.803,4380516.746,1413,109476,HARROGATE,HARROGATE,TN,37752,SUBSTATION,IN SERVICE,CLAIBORNE,47025,USA,36.57849929,-83.64529641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://psc.ky.gov/pscecf/2016-00370/derek.rahn@lge-ku.com/02202017101534/2016_AG_DR2_KU_Attach_to_Q109.xls",4/16/2014 0:00,IMAGERY,2/8/2019 0:00,3,69,69,N,N
-9321028.66,4392890.936,1414,109477,UNKNOWN109477,MIDDLESBORO,KY,40965,SUBSTATION,IN SERVICE,BELL,21013,USA,36.66771312,-83.73222509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,1,69,69,Y,Y
-9299440.701,4434651.283,1415,109478,UNKNOWN109478,MANCHESTER,KY,40962,SUBSTATION,IN SERVICE,CLAY,21051,USA,36.96802831,-83.53829715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,1,69,69,Y,Y
-9305727.004,4424353.717,1416,109479,UNKNOWN109479,ARJAY,KY,40902,SUBSTATION,IN SERVICE,BELL,21013,USA,36.89408392,-83.59476797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,2,69,69,Y,Y
-9302086.446,4425236.732,1417,109480,UNKNOWN109480,BEVERLY,KY,40913,SUBSTATION,IN SERVICE,BELL,21013,USA,36.90042746,-83.56206428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,1,69,69,Y,Y
-9258474.964,4422166.99,1418,109482,UNKNOWN109482,EVARTS,KY,40828,SUBSTATION,IN SERVICE,HARLAN,21095,USA,36.87837232,-83.17029568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,0,-999999,-999999,N,N
-9261036.594,4422761.378,1419,109483,UNKNOWN109483,EVARTS,KY,40828,SUBSTATION,IN SERVICE,HARLAN,21095,USA,36.88264331,-83.19330719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,0,-999999,-999999,N,N
-9264164.645,4430101.92,1420,109484,UNKNOWN109484,BLEDSOE,KY,40810,SUBSTATION,IN SERVICE,HARLAN,21095,USA,36.93536926,-83.22140695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,1,-999999,-999999,N,N
-9289602.01,4409771.779,1421,109485,UNKNOWN109485,WALLINS CREEK,KY,40873,SUBSTATION,IN SERVICE,HARLAN,21095,USA,36.78925182,-83.44991469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,0,-999999,-999999,N,N
-9282090.542,4392519.489,1422,109487,UNKNOWN109487,ROSE HILL,VA,24281,SUBSTATION,IN SERVICE,LEE,51105,USA,36.66503661,-83.38243802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,6/25/2014 0:00,1,69,69,Y,Y
-9279175.519,4403012.384,1423,109488,TAP109488,GULSTON,KY,40830,TAP,IN SERVICE,HARLAN,21095,USA,36.74060862,-83.35625192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,2/5/2019 0:00,3,69,69,Y,Y
-9336694.55,4416718.655,1424,109489,UNKNOWN109489,BARBOURVILLE,KY,40906,SUBSTATION,IN SERVICE,KNOX,21121,USA,36.83921205,-83.87295417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,2,161,-999999,Y,Y
-9331573.264,4422275.71,1425,109491,UNKNOWN109491,BIMBLE,KY,40915,SUBSTATION,IN SERVICE,KNOX,21121,USA,36.87915355,-83.82694888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,2,-999999,-999999,Y,Y
-9331894.204,4422696.307,1426,109492,UNKNOWN109492,BIMBLE,KY,40915,SUBSTATION,IN SERVICE,KNOX,21121,USA,36.88217575,-83.82983193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/13/2020 0:00,1,-999999,-999999,Y,Y
