X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9414640.18,4525744.174,1427,109493,UNKNOWN109493,LANCASTER,KY,40444,SUBSTATION,IN SERVICE,GARRARD,21079,USA,37.61901386,-84.57315168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,1,69,69,Y,Y
-9395509.88,4495636.504,1428,109494,UNKNOWN109494,BRODHEAD,KY,40409,SUBSTATION,IN SERVICE,ROCKCASTLE,21203,USA,37.40447611,-84.40130127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,3/20/2019 0:00,3,69,69,Y,Y
-9390789.332,4488223.249,1429,109495,UNKNOWN109495,MOUNT VERNON,KY,40456,SUBSTATION,IN SERVICE,ROCKCASTLE,21203,USA,37.35155703,-84.35889587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,3,69,69,Y,Y
-9364704.962,4464298.875,1430,109496,UNKNOWN109496,EAST BERNSTADT,KY,40729,SUBSTATION,IN SERVICE,LAUREL,21125,USA,37.18051977,-84.12457599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,2,69,69,Y,Y
-9364576.724,4464231.702,1431,109497,UNKNOWN109497,EAST BERNSTADT,KY,40729,SUBSTATION,IN SERVICE,LAUREL,21125,USA,37.180039,-84.123424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,6/5/2015 0:00,1,69,69,Y,Y
-9364271.933,4463793.812,1432,109498,UNKNOWN109498,LONDON,KY,40741,SUBSTATION,IN SERVICE,LAUREL,21125,USA,37.17690486,-84.12068602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,5,69,69,Y,Y
-9361749.969,4461256.885,1433,109499,UNKNOWN109499,LONDON,KY,40741,SUBSTATION,IN SERVICE,LAUREL,21125,USA,37.15874452,-84.09803083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,6/4/2015 0:00,4,161,69,Y,Y
-9461415.798,4406849.641,1434,109500,UNKNOWN109500,MONTICELLO,KY,42633,SUBSTATION,IN SERVICE,WAYNE,21231,USA,36.76822678,-84.99334421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,1,69,69,Y,Y
-9360390.535,4429815.919,1435,109501,UNKNOWN109501,CORBIN,KY,40701,SUBSTATION,IN SERVICE,WHITLEY,21235,USA,36.93331564,-84.08581883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,1,69,69,Y,Y
-9359145.298,4432370.484,1436,109503,UNKNOWN109503,CORBIN,KY,40701,SUBSTATION,IN SERVICE,KNOX,21121,USA,36.95165662,-84.07463268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,2,69,69,Y,Y
-9359046.577,4436576.065,1437,109504,UNKNOWN109504,CORBIN,KY,40701,SUBSTATION,IN SERVICE,LAUREL,21125,USA,36.98184176,-84.07374585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,4,69,69,Y,Y
-9360618.022,4426936.364,1438,109505,UNKNOWN109505,CORBIN,KY,40701,SUBSTATION,IN SERVICE,WHITLEY,21235,USA,36.91263604,-84.08786238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,3,161,69,Y,Y
-9374998.551,4421049.707,1439,109506,UNKNOWN109506,CORBIN,KY,40701,SUBSTATION,IN SERVICE,WHITLEY,21235,USA,36.87034341,-84.21704487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,2,69,69,Y,Y
-9367745.006,4402811.916,1440,109507,UNKNOWN109507,WILLIAMSBURG,KY,40769,SUBSTATION,IN SERVICE,WHITLEY,21235,USA,36.73916551,-84.15188516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,3,69,-999999,Y,N
-9369238.357,4409182.85,1441,109508,UNKNOWN109508,WILLIAMSBURG,KY,40769,SUBSTATION,IN SERVICE,WHITLEY,21235,USA,36.78501489,-84.16530016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,2,69,69,Y,Y
-9402563.966,4399787.962,1442,109509,UNKNOWN109509,WHITLEY CITY,KY,42653,SUBSTATION,IN SERVICE,MCCREARY,21147,USA,36.71739357,-84.46466921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,3,69,69,Y,Y
-9381083.154,4394877.418,1443,109510,UNKNOWN109510,WILLIAMSBURG,KY,40769,SUBSTATION,IN SERVICE,WHITLEY,21235,USA,36.68202538,-84.27170378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,1,69,69,Y,Y
-9368162.563,4402601.855,1444,109511,UNKNOWN109511,WILLIAMSBURG,KY,40769,SUBSTATION,IN SERVICE,WHITLEY,21235,USA,36.7376533,-84.15563614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,1,-999999,-999999,N,N
-9368308.922,4400456.477,1445,109512,UNKNOWN109512,WILLIAMSBURG,KY,40769,SUBSTATION,IN SERVICE,WHITLEY,21235,USA,36.72220729,-84.15695091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,1,-999999,-999999,N,N
-9402065.91,4394153.411,1446,109513,UNKNOWN109513,PINE KNOT,KY,42635,SUBSTATION,IN SERVICE,MCCREARY,21147,USA,36.67680934,-84.46019509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,1,69,69,Y,Y
-9404704.945,4393539.554,1447,109514,MCCREARY COUNTY,STEARNS,KY,42647,SUBSTATION,IN SERVICE,MCCREARY,21147,USA,36.67238659,-84.48390195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://psc.ky.gov/pscscf/2009%20cases/2009-00106/20090422_EKPCs_2009_IRP_and_Petition_for_Confidentiality.PDF",4/16/2014 0:00,IMAGERY,2/15/2019 0:00,4,161,69,N,Y
-9399507.462,4393172.762,1448,109515,UNKNOWN109515,PINE KNOT,KY,42635,SUBSTATION,IN SERVICE,MCCREARY,21147,USA,36.66974379,-84.43721216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,2,69,-999999,Y,N
-9394524.387,4395175.73,1449,109516,UNKNOWN109516,PINE KNOT,KY,42635,SUBSTATION,IN SERVICE,MCCREARY,21147,USA,36.68417443,-84.39244843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,1,-999999,-999999,N,N
-9377888.367,4352964.263,1450,109517,UNKNOWN109517,PIONEER,TN,37847,SUBSTATION,IN SERVICE,CAMPBELL,47013,USA,36.3794844,-84.24300453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,1,161,161,N,N
-9538842.981,4422885.314,1451,109518,UNKNOWN109518,SUMMER SHADE,KY,42166,SUBSTATION,IN SERVICE,METCALFE,21169,USA,36.88353383,-85.68888442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,9/30/2015 0:00,9,161,69,Y,Y
-9557593.069,4424796.756,1452,109519,UNKNOWN109519,GLASGOW,KY,42141,SUBSTATION,IN SERVICE,BARREN,21009,USA,36.89726676,-85.85731933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,2,69,69,Y,Y
-9570657.93,4400138.081,1453,109520,UNKNOWN109520,FOUNTAIN RUN,KY,42133,SUBSTATION,IN SERVICE,MONROE,21171,USA,36.71991468,-85.97468298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,1,69,69,Y,Y
-9593878.748,4406537.831,1454,109521,UNKNOWN109521,SCOTTSVILLE,KY,42164,SUBSTATION,IN SERVICE,ALLEN,21003,USA,36.76598294,-86.18327913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,2,161,69,Y,Y
-9369424.91,4458458.656,1455,109522,UNKNOWN109522,LONDON,KY,40741,SUBSTATION,IN SERVICE,LAUREL,21125,USA,37.13870862,-84.166976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,1,69,69,Y,Y
-9275267.1,4458968.974,1456,109523,LESLIE,HYDEN,KY,41749,SUBSTATION,IN SERVICE,LESLIE,21131,USA,37.142363,-83.321142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,3/6/2018 0:00,4,161,46,Y,Y
-9961998.414,3828076.28,1457,109524,UNKNOWN109524,FOREST,MS,39074,SUBSTATION,IN SERVICE,SCOTT,28123,USA,32.49206303,-89.49015436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/22/2014 0:00,IMAGERY,6/9/2014 0:00,2,161,-999999,N,Y
-9959593.857,3811991.397,1458,109525,UNKNOWN109525,FOREST,MS,39074,SUBSTATION,IN SERVICE,SCOTT,28123,USA,32.37010565,-89.46855385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/22/2014 0:00,IMAGERY,4/22/2014 0:00,4,115,-999999,Y,Y
-9934038.004,3808716.682,1459,109526,UNKNOWN109526,LAWRENCE,MS,39336,SUBSTATION,IN SERVICE,NEWTON,28101,USA,32.3452562,-89.23898172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/22/2014 0:00,IMAGERY,4/22/2014 0:00,1,-999999,-999999,Y,Y
-9914033.507,3910837.028,1460,109527,UNKNOWN109527,LOUISVILLE,MS,39339,SUBSTATION,IN SERVICE,WINSTON,28159,USA,33.11694699,-89.05927826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,3,-999999,-999999,N,N
-9915228.142,3914692.137,1461,109528,UNKNOWN109528,LOUISVILLE,MS,39339,SUBSTATION,IN SERVICE,WINSTON,28159,USA,33.14594767,-89.07000986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,1,-999999,-999999,Y,Y
-9914502.651,3941582.896,1462,109529,UNKNOWN109529,STURGIS,MS,39769,SUBSTATION,IN SERVICE,OKTIBBEHA,28105,USA,33.34797096,-89.06349266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,1,-999999,-999999,N,N
-9927154.459,3938875.384,1463,109530,UNKNOWN109530,ACKERMAN,MS,39735,SUBSTATION,IN SERVICE,CHOCTAW,28019,USA,33.32765128,-89.17714579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/16/2014 0:00,2,-999999,-999999,N,N
-9863682.211,3868489.46,1464,109531,UNKNOWN109531,SCOOBA,MS,39358,SUBSTATION,IN SERVICE,KEMPER,28069,USA,32.79775101,-88.60696488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY,4/17/2014 0:00,2,161,161,N,N
-9365357.628,4167527.63,1465,109532,UNKNOWN109532,MURPHY,NC,28906,SUBSTATION,IN SERVICE,CHEROKEE,37039,USA,35.02682851,-84.13043898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/22/2014 0:00,IMAGERY,4/22/2014 0:00,4,161,-999999,N,N
-9353002.99,4174232.088,1466,109533,UNKNOWN109533,MURPHY,NC,28906,SUBSTATION,IN SERVICE,CHEROKEE,37039,USA,35.07613266,-84.01945539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/22/2014 0:00,IMAGERY,4/22/2014 0:00,3,161,161,N,N
-9370567.919,4184320.737,1467,109534,UNKNOWN109534,MURPHY,NC,28906,SUBSTATION,IN SERVICE,CHEROKEE,37039,USA,35.15026782,-84.17724383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/22/2014 0:00,IMAGERY,4/24/2014 0:00,6,161,-999999,N,N
-9222017.269,4237231.591,1468,109536,UNKNOWN109536,CANTON,NC,28716,SUBSTATION,IN SERVICE,HAYWOOD,37087,USA,35.53797006,-82.84279063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/22/2014 0:00,IMAGERY,4/22/2014 0:00,2,115,-999999,Y,N
-9327616.873,4166469.129,1469,109538,UNKNOWN109538,HAYESVILLE,NC,28904,SUBSTATION,IN SERVICE,CLAY,37043,USA,35.01904165,-83.79140801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/22/2014 0:00,IMAGERY,4/22/2014 0:00,2,69,-999999,Y,N
-9921261.325,3839006.678,1470,109539,UNKNOWN109539,UNION,MS,39365,SUBSTATION,IN SERVICE,NEWTON,28101,USA,32.57484433,-89.12420686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2014 0:00,IMAGERY,4/23/2014 0:00,1,161,161,N,N
-9879024.028,3801879.362,1471,109540,UNKNOWN109540,MERIDIAN,MS,39307,SUBSTATION,IN SERVICE,LAUDERDALE,28075,USA,32.29335069,-88.74478276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2014 0:00,IMAGERY,4/24/2014 0:00,8,230,115,N,Y
-9878075.132,3807343.172,1472,109541,UNKNOWN109541,MERIDIAN,MS,39307,SUBSTATION,IN SERVICE,LAUDERDALE,28075,USA,32.33483158,-88.73625868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2014 0:00,IMAGERY,4/23/2014 0:00,2,115,115,Y,Y
-9874776.315,3809014.213,1473,109542,UNKNOWN109542,MERIDIAN,MS,39301,SUBSTATION,IN SERVICE,LAUDERDALE,28075,USA,32.34751423,-88.70662491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2014 0:00,IMAGERY,4/23/2014 0:00,5,115,115,N,N
-9247874.824,4196940.744,1474,109543,UNKNOWN109543,TUCKASEGEE,NC,28783,SUBSTATION,IN SERVICE,JACKSON,37099,USA,35.24290932,-83.075073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2014 0:00,IMAGERY,4/23/2014 0:00,2,-999999,-999999,N,N
-9250949.534,4198413.503,1475,109544,UNKNOWN109544,TUCKASEGEE,NC,28783,SUBSTATION,IN SERVICE,JACKSON,37099,USA,35.25371373,-83.10269359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2014 0:00,IMAGERY,4/23/2014 0:00,2,-999999,-999999,N,N
-9344029.913,4224911.749,1476,109545,CHEOAH,ROBBINSVILLE,NC,28771,SUBSTATION,IN SERVICE,GRAHAM,37075,USA,35.44786313,-83.93884886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",4/23/2014 0:00,IMAGERY,4/29/2020 0:00,2,161,-999999,Y,N
-9329158.175,4225328.482,1477,109546,FONTANA,FONTANA DAM,NC,28733,SUBSTATION,IN SERVICE,SWAIN,37173,USA,35.45091275,-83.80525377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2014 0:00,IMAGERY,10/18/2017 0:00,5,161,-999999,Y,N
-9335666.938,4224866.254,1478,109548,UNKNOWN109548,ROBBINSVILLE,NC,28771,SUBSTATION,IN SERVICE,GRAHAM,37075,USA,35.44753019,-83.86372298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2014 0:00,IMAGERY,4/23/2014 0:00,3,161,-999999,Y,N
-9876896.338,3811054.732,1479,109550,UNKNOWN109550,MERIDIAN,MS,39307,SUBSTATION,IN SERVICE,LAUDERDALE,28075,USA,32.36299867,-88.7256694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2014 0:00,IMAGERY,4/23/2014 0:00,2,115,115,Y,Y
-9863966.254,3777046.98,1480,109551,UNKNOWN109551,QUITMAN,MS,39355,SUBSTATION,IN SERVICE,CLARKE,28023,USA,32.10458579,-88.60951648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2014 0:00,IMAGERY,4/23/2014 0:00,3,230,230,N,N
-9889046.605,3784822.176,1481,109552,UNKNOWN109552,ENTERPRISE,MS,39330,SUBSTATION,IN SERVICE,CLARKE,28023,USA,32.16373153,-88.83481711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2014 0:00,IMAGERY,4/23/2014 0:00,3,230,230,N,N
-9885285.917,3782343.523,1482,109553,UNKNOWN109553,STONEWALL,MS,39363,SUBSTATION,IN SERVICE,CLARKE,28023,USA,32.14488064,-88.80103427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2014 0:00,IMAGERY,4/23/2014 0:00,3,115,115,Y,Y
-9314892.784,4200897.447,1483,109554,NANTAHALA,TOPTON,NC,28781,SUBSTATION,IN SERVICE,MACON,37113,USA,35.2719331,-83.67710557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2014 0:00,IMAGERY,10/18/2017 0:00,8,161,-999999,Y,N
-9281425.735,4193793.613,1484,109555,UNKNOWN109555,FRANKLIN,NC,28734,SUBSTATION,IN SERVICE,MACON,37113,USA,35.21981661,-83.37646596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2014 0:00,IMAGERY,4/23/2014 0:00,4,161,161,Y,Y
-9235994.862,4234058.617,1485,109556,UNKNOWN109556,WAYNESVILLE,NC,28786,SUBSTATION,IN SERVICE,HAYWOOD,37087,USA,35.51477268,-82.96835349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2014 0:00,IMAGERY,4/24/2014 0:00,2,115,115,Y,Y
-9289886.291,4202342.65,1486,109557,UNKNOWN109557,FRANKLIN,NC,28734,SUBSTATION,IN SERVICE,MACON,37113,USA,35.28253157,-83.45246842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2014 0:00,IMAGERY,5/1/2014 0:00,6,161,161,Y,Y
-9253772.371,4197534.431,1487,109558,UNKNOWN109558,TUCKASEGEE,NC,28783,SUBSTATION,IN SERVICE,JACKSON,37099,USA,35.24726488,-83.12805157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2014 0:00,IMAGERY,4/23/2014 0:00,2,-999999,-999999,N,N
-9849503.133,3942621.668,1488,109560,UNKNOWN109560,CRAWFORD,MS,39743,SUBSTATION,IN SERVICE,LOWNDES,28087,USA,33.35576561,-88.47959205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2014 0:00,IMAGERY,4/24/2014 0:00,2,161,161,N,N
-9841856.213,3954805.181,1489,109561,UNKNOWN109561,COLUMBUS,MS,39702,SUBSTATION,IN SERVICE,LOWNDES,28087,USA,33.44713513,-88.4108986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2014 0:00,IMAGERY,4/24/2014 0:00,9,161,-999999,N,Y
-9840434.564,3951738.983,1490,109562,UNKNOWN109562,COLUMBUS,MS,39702,SUBSTATION,IN SERVICE,LOWNDES,28087,USA,33.42414942,-88.39812771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2014 0:00,IMAGERY,6/6/2014 0:00,1,-999999,-999999,Y,Y
-9850538.23,3958491.932,1491,109563,UNKNOWN109563,COLUMBUS,MS,39701,SUBSTATION,IN SERVICE,LOWNDES,28087,USA,33.47476476,-88.48889049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2014 0:00,IMAGERY,4/24/2014 0:00,5,161,161,Y,Y
-9851459.888,3955800.206,1492,109564,UNKNOWN109564,COLUMBUS,MS,39701,SUBSTATION,IN SERVICE,LOWNDES,28087,USA,33.45459301,-88.49716988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2014 0:00,IMAGERY,4/24/2014 0:00,1,161,161,Y,Y
-9859126.422,3955744.795,1493,109565,UNKNOWN109565,COLUMBUS,MS,39701,SUBSTATION,IN SERVICE,LOWNDES,28087,USA,33.45417772,-88.56603953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2014 0:00,IMAGERY,4/24/2014 0:00,1,161,161,Y,Y
-9859645.145,3955480.812,1494,109566,UNKNOWN109566,COLUMBUS,MS,39701,SUBSTATION,IN SERVICE,LOWNDES,28087,USA,33.45219918,-88.5706993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2014 0:00,IMAGERY,4/24/2014 0:00,4,161,161,Y,Y
-9862445.288,3957836.489,1495,109567,UNKNOWN109567,COLUMBUS,MS,39701,SUBSTATION,IN SERVICE,LOWNDES,28087,USA,33.46985331,-88.59585341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2014 0:00,IMAGERY,4/24/2014 0:00,2,161,161,Y,Y
-9878248.67,3958873.073,1496,109568,UNKNOWN109568,STARKVILLE,MS,39759,SUBSTATION,IN SERVICE,OKTIBBEHA,28105,USA,33.47762064,-88.7378176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2014 0:00,IMAGERY,4/24/2014 0:00,1,161,161,N,N
-9878541.682,3959000.931,1497,109569,UNKNOWN109569,STARKVILLE,MS,39759,SUBSTATION,IN SERVICE,OKTIBBEHA,28105,USA,33.47857865,-88.74044978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2014 0:00,IMAGERY,1/14/2020 0:00,4,161,161,N,N
-9845705.4,3972521.958,1498,109570,UNKNOWN109570,COLUMBUS,MS,39705,SUBSTATION,IN SERVICE,LOWNDES,28087,USA,33.57982943,-88.44547644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2014 0:00,IMAGERY,4/25/2014 0:00,1,161,161,Y,Y
-9846285.304,3978163.892,1499,109571,UNKNOWN109571,COLUMBUS,MS,39705,SUBSTATION,IN SERVICE,LOWNDES,28087,USA,33.62204338,-88.4506858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2014 0:00,IMAGERY,4/24/2014 0:00,2,161,161,Y,Y
-9719097.004,4127656.16,1500,109572,NANCE,COURTLAND,AL,35618,SUBSTATION,IN SERVICE,LAWRENCE,1079,USA,34.7330023,-87.30813387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",4/25/2014 0:00,IMAGERY,4/30/2020 0:00,3,161,161,Y,Y
-9662529.927,3970372.826,1501,109573,UNKNOWN109573,BIRMINGHAM,AL,35207,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.56374381,-86.79998317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2014 0:00,IMAGERY,4/25/2014 0:00,0,-999999,-999999,N,N
-9677279.085,3960654.553,1502,109574,UNKNOWN109574,BIRMINGHAM,AL,35224,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.49096799,-86.93247711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2014 0:00,IMAGERY,4/25/2014 0:00,4,115,-999999,N,N
-9675886.316,3960214.285,1503,109575,UNKNOWN109575,FAIRFIELD,AL,35064,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.48766957,-86.91996565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2014 0:00,IMAGERY,4/25/2014 0:00,3,-999999,-999999,N,N
-9653820.711,3851668.841,1504,109576,UNKNOWN109576,BILLINGSLEY,AL,36006,SUBSTATION,IN SERVICE,CHILTON,1021,USA,32.67064568,-86.72174695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2014 0:00,IMAGERY,4/25/2014 0:00,3,115,115,Y,Y
-9570379.055,3973432.115,1505,109577,UNKNOWN109577,EASTABOGA,AL,36260,SUBSTATION,IN SERVICE,CALHOUN,1015,USA,33.58664078,-85.9721778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2014 0:00,IMAGERY,4/25/2014 0:00,5,230,115,Y,Y
-9565599.411,4124561.523,1506,109579,BELLEFONTE,HOLLYWOOD,AL,35752,SUBSTATION,IN SERVICE,JACKSON,1071,USA,34.71015299,-85.92924153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",4/23/2014 0:00,IMAGERY,4/30/2020 0:00,7,500,161,Y,Y
-9530904.159,3929468.036,1507,109580,UNKNOWN109580,WEDOWEE,AL,36278,SUBSTATION,IN SERVICE,RANDOLPH,1111,USA,33.25701296,-85.61756877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2014 0:00,IMAGERY,4/23/2014 0:00,3,115,115,Y,Y
-8991384.439,4188266.34,1508,109583,UNKNOWN109583,CHARLOTTE,NC,28211,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.17924323,-80.77098067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2014 0:00,IMAGERY,4/24/2014 0:00,8,100,-999999,Y,Y
-9007240.39,4180931.846,1509,109585,UNKNOWN109585,CHARLOTTE,NC,28273,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.1253725,-80.9134171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2014 0:00,IMAGERY,4/24/2014 0:00,12,100,-999999,Y,Y
-9007038.777,4180832.627,1510,109586,UNKNOWN109586,CHARLOTTE,NC,28273,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.12464351,-80.91160598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2014 0:00,IMAGERY,4/24/2014 0:00,2,100,100,Y,Y
-9842263.356,3961072.241,1511,109588,UNKNOWN109588,COLUMBUS,MS,39701,SUBSTATION,IN SERVICE,LOWNDES,28087,USA,33.49409713,-88.41455603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2014 0:00,IMAGERY,4/25/2014 0:00,2,-999999,-999999,Y,Y
-9836387.83,3959597.152,1512,109589,UNKNOWN109589,COLUMBUS,MS,39702,SUBSTATION,IN SERVICE,LOWNDES,28087,USA,33.48304589,-88.36177528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2014 0:00,IMAGERY,4/25/2014 0:00,4,161,-999999,Y,Y
-9836515.266,3962171.186,1513,109590,UNKNOWN109590,COLUMBUS,MS,39702,SUBSTATION,IN SERVICE,LOWNDES,28087,USA,33.50232941,-88.36292006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2014 0:00,IMAGERY,4/25/2014 0:00,1,-999999,-999999,Y,Y
-9842303.071,3963368.481,1514,109591,UNKNOWN109591,COLUMBUS,MS,39701,SUBSTATION,IN SERVICE,LOWNDES,28087,USA,33.51129755,-88.4149128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2014 0:00,IMAGERY,4/25/2014 0:00,1,-999999,-999999,Y,Y
-9836677.322,3957812.622,1515,109592,UNKNOWN109592,COLUMBUS,MS,39702,SUBSTATION,IN SERVICE,LOWNDES,28087,USA,33.46967446,-88.36437584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2014 0:00,IMAGERY,4/25/2014 0:00,1,-999999,-999999,Y,Y
-9835553.129,3964485.418,1516,109593,UNKNOWN109593,COLUMBUS,MS,39702,SUBSTATION,IN SERVICE,LOWNDES,28087,USA,33.51966295,-88.35427703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2014 0:00,IMAGERY,4/25/2014 0:00,1,161,161,Y,Y
-9829947.612,3988928.699,1517,109594,UNKNOWN109594,CALEDONIA,MS,39740,SUBSTATION,IN SERVICE,LOWNDES,28087,USA,33.70253022,-88.30392182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2014 0:00,IMAGERY,4/25/2014 0:00,2,161,-999999,Y,N
-9826160.537,4013099.953,1518,109595,UNKNOWN109595,CALEDONIA,MS,39740,SUBSTATION,IN SERVICE,MONROE,28095,USA,33.88298038,-88.26990194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2014 0:00,IMAGERY,4/25/2014 0:00,1,161,161,Y,Y
-9843844.168,3965665.183,1519,109596,UNKNOWN109596,COLUMBUS,MS,39705,SUBSTATION,IN SERVICE,LOWNDES,28087,USA,33.52849802,-88.42875671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2014 0:00,IMAGERY,4/25/2014 0:00,1,-999999,-999999,Y,Y
-9831154.828,3981160.133,1520,109599,UNKNOWN109599,CALEDONIA,MS,39740,SUBSTATION,IN SERVICE,LOWNDES,28087,USA,33.64445338,-88.31476643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2014 0:00,IMAGERY,4/25/2014 0:00,1,161,161,Y,Y
-9846557.981,3992301.545,1521,109601,UNKNOWN109601,HAMILTON,MS,39746,SUBSTATION,IN SERVICE,MONROE,28095,USA,33.72773298,-88.45313531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2014 0:00,IMAGERY,4/25/2014 0:00,4,161,-999999,N,Y
-9843074.845,4065565.607,1522,109602,UNKNOWN109602,FULTON,MS,38843,SUBSTATION,IN SERVICE,ITAWAMBA,28057,USA,34.27335023,-88.42184576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2014 0:00,IMAGERY,4/28/2014 0:00,1,-999999,-999999,Y,Y
-9842374.532,4062863.025,1523,109603,UNKNOWN109603,FULTON,MS,38843,SUBSTATION,IN SERVICE,ITAWAMBA,28057,USA,34.2532857,-88.41555474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2014 0:00,IMAGERY,4/28/2014 0:00,1,161,161,Y,Y
-9846231.517,3991948.122,1524,109604,UNKNOWN109604,HAMILTON,MS,39746,SUBSTATION,IN SERVICE,MONROE,28095,USA,33.72509246,-88.45020263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2014 0:00,IMAGERY,4/28/2014 0:00,1,161,161,Y,Y
-9965541.951,3810418.885,1525,109605,UNKNOWN109605,FOREST,MS,39074,SUBSTATION,IN SERVICE,SCOTT,28123,USA,32.35817384,-89.5219865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2014 0:00,IMAGERY,4/28/2014 0:00,1,115,115,Y,Y
-9962871.568,3810102.295,1526,109606,UNKNOWN109606,FOREST,MS,39074,SUBSTATION,IN SERVICE,SCOTT,28123,USA,32.35577145,-89.49799803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2014 0:00,IMAGERY,4/28/2014 0:00,2,115,115,Y,Y
-9990550.031,3805612.868,1527,109607,UNKNOWN109607,PELAHATCHIE,MS,39145,SUBSTATION,IN SERVICE,RANKIN,28121,USA,32.32169729,-89.74663789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2014 0:00,IMAGERY,4/28/2014 0:00,3,115,115,Y,Y
-9959657.292,3741628.276,1528,109608,UNKNOWN109608,TAYLORSVILLE,MS,39168,SUBSTATION,IN SERVICE,SMITH,28129,USA,31.83467205,-89.4691237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2014 0:00,IMAGERY,4/28/2014 0:00,4,115,-999999,Y,N
-9965611.885,3760466.432,1529,109609,UNKNOWN109609,MIZE,MS,39116,SUBSTATION,IN SERVICE,SMITH,28129,USA,31.97832995,-89.52261472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2014 0:00,IMAGERY,4/28/2014 0:00,1,-999999,-999999,Y,Y
-9909419.982,3751930.894,1530,109610,UNKNOWN109610,HEIDELBERG,MS,39439,SUBSTATION,IN SERVICE,JASPER,28061,USA,31.91326657,-89.01783427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2014 0:00,IMAGERY,4/28/2014 0:00,1,69,69,Y,Y
-9918753.679,3722783.519,1531,109611,UNKNOWN109611,LAUREL,MS,39443,SUBSTATION,IN SERVICE,JONES,28067,USA,31.69073972,-89.10168029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2014 0:00,IMAGERY,4/28/2014 0:00,6,230,-999999,N,N
-9877906.386,3768850.478,1532,109612,UNKNOWN109612,QUITMAN,MS,39355,SUBSTATION,IN SERVICE,CLARKE,28023,USA,32.04219368,-88.73474282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2014 0:00,IMAGERY,4/28/2014 0:00,5,115,-999999,Y,Y
-9891713.837,3766824.147,1533,109613,UNKNOWN109613,QUITMAN,MS,39355,SUBSTATION,IN SERVICE,CLARKE,28023,USA,32.0267626,-88.85877726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2014 0:00,IMAGERY,4/28/2014 0:00,3,115,115,Y,Y
-9341651.844,4189619.745,1534,109615,UNKNOWN109615,MARBLE,NC,28905,SUBSTATION,IN SERVICE,CHEROKEE,37039,USA,35.18917988,-83.9174863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2014 0:00,IMAGERY,4/28/2014 0:00,1,-999999,-999999,N,N
-9341768.896,4189489.008,1535,109616,UNKNOWN109616,MARBLE,NC,28905,SUBSTATION,IN SERVICE,CHEROKEE,37039,USA,35.18822006,-83.9185378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2014 0:00,IMAGERY,4/28/2014 0:00,2,161,-999999,Y,N
-9856059.435,3752570.499,1536,109617,UNKNOWN109617,SHUBUTA,MS,39360,SUBSTATION,IN SERVICE,CLARKE,28023,USA,31.91814365,-88.53848832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2014 0:00,IMAGERY,4/29/2014 0:00,1,-999999,-999999,N,N
-9885455.634,3962572.173,1537,109618,UNKNOWN109618,STARKVILLE,MS,39759,SUBSTATION,IN SERVICE,OKTIBBEHA,28105,USA,33.50533304,-88.80255886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2014 0:00,IMAGERY,4/29/2014 0:00,5,161,-999999,N,Y
-9930781.932,3946628.123,1538,109619,UNKNOWN109619,ACKERMAN,MS,39735,SUBSTATION,IN SERVICE,CHOCTAW,28019,USA,33.38582238,-89.20973193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2014 0:00,IMAGERY,4/29/2014 0:00,3,500,500,N,N
-9931606.552,3945207.942,1539,109620,UNKNOWN109620,ACKERMAN,MS,39735,SUBSTATION,IN SERVICE,CHOCTAW,28019,USA,33.37516925,-89.21713961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2014 0:00,IMAGERY,4/29/2014 0:00,3,161,161,Y,Y
-9840207.296,4031987.324,1540,109621,UNKNOWN109621,SMITHVILLE,MS,38870,SUBSTATION,IN SERVICE,MONROE,28095,USA,34.02371878,-88.39608613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2014 0:00,IMAGERY,4/29/2014 0:00,2,161,161,N,N
-9885097.092,3957594.744,1541,109622,UNKNOWN109622,STARKVILLE,MS,39759,SUBSTATION,IN SERVICE,OKTIBBEHA,28105,USA,33.46804177,-88.79933803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2014 0:00,IMAGERY,6/10/2014 0:00,4,161,-999999,Y,N
-9896647.109,3957293.76,1542,109623,UNKNOWN109623,STARKVILLE,MS,39759,SUBSTATION,IN SERVICE,OKTIBBEHA,28105,USA,33.46578626,-88.9030936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2014 0:00,IMAGERY,4/29/2014 0:00,1,161,161,Y,Y
-9885419.249,3955344.161,1543,109624,UNKNOWN109624,STARKVILLE,MS,39759,SUBSTATION,IN SERVICE,OKTIBBEHA,28105,USA,33.45117496,-88.80223201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2014 0:00,IMAGERY,4/29/2014 0:00,1,69,69,Y,Y
-9889137.562,3953326.246,1544,109625,UNKNOWN109625,STARKVILLE,MS,39759,SUBSTATION,IN SERVICE,OKTIBBEHA,28105,USA,33.43604907,-88.83563418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2014 0:00,IMAGERY,4/29/2014 0:00,2,69,69,Y,Y
-9889119.02,3957237.894,1545,109626,UNKNOWN109626,STARKVILLE,MS,39759,SUBSTATION,IN SERVICE,OKTIBBEHA,28105,USA,33.4653676,-88.83546762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2014 0:00,IMAGERY,4/29/2014 0:00,2,69,69,Y,Y
-9916341.351,3971173.23,1546,109627,UNKNOWN109627,MABEN,MS,39750,SUBSTATION,IN SERVICE,WEBSTER,28155,USA,33.56973494,-89.08000998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2014 0:00,IMAGERY,4/29/2014 0:00,2,161,-999999,Y,Y
-9903779.869,3974113.531,1547,109628,UNKNOWN109628,PHEBA,MS,39755,SUBSTATION,IN SERVICE,CLAY,28025,USA,33.59173995,-88.96716827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2014 0:00,IMAGERY,4/29/2014 0:00,1,-999999,-999999,Y,Y
-9883335.33,3976523.282,1548,109629,UNKNOWN109629,CEDAR BLUFF,MS,39741,SUBSTATION,IN SERVICE,CLAY,28025,USA,33.60977017,-88.78351185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2014 0:00,IMAGERY,4/29/2014 0:00,2,161,-999999,Y,Y
-9932306.668,3946137.772,1549,109630,UNKNOWN109630,ACKERMAN,MS,39735,SUBSTATION,IN SERVICE,CHOCTAW,28019,USA,33.38214429,-89.22342887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2014 0:00,IMAGERY,4/29/2014 0:00,1,-999999,-999999,N,N
-9982608.417,3897104.929,1550,109633,UNKNOWN109633,KOSCIUSKO,MS,39090,SUBSTATION,IN SERVICE,ATTALA,28007,USA,33.01356726,-89.67529717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2014 0:00,IMAGERY,4/29/2014 0:00,2,500,500,Y,Y
-9938521.912,3932746.338,1551,109635,UNKNOWN109635,WEIR,MS,39772,SUBSTATION,IN SERVICE,CHOCTAW,28019,USA,33.28163572,-89.27926135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2014 0:00,IMAGERY,4/29/2014 0:00,1,161,161,Y,Y
-9968578.232,3893768.524,1552,109636,UNKNOWN109636,KOSCIUSKO,MS,39090,SUBSTATION,IN SERVICE,ATTALA,28007,USA,32.98843139,-89.54926186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2014 0:00,IMAGERY,4/29/2014 0:00,1,115,115,Y,Y
-9968743.911,3904752.346,1553,109637,UNKNOWN109637,KOSCIUSKO,MS,39090,SUBSTATION,IN SERVICE,ATTALA,28007,USA,33.0711545,-89.55075018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2014 0:00,IMAGERY,4/29/2014 0:00,2,115,115,Y,Y
-9865916.003,3810714.888,1554,109638,UNKNOWN109638,MERIDIAN,MS,39301,SUBSTATION,IN SERVICE,LAUDERDALE,28075,USA,32.36041995,-88.62703137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2014 0:00,IMAGERY,4/23/2014 0:00,1,115,115,N,N
-9870490.679,3813661.119,1555,109639,UNKNOWN109639,MERIDIAN,MS,39301,SUBSTATION,IN SERVICE,LAUDERDALE,28075,USA,32.38277334,-88.66812639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2014 0:00,IMAGERY,4/23/2014 0:00,2,115,115,Y,Y
-9871461.316,3817901.012,1556,109640,UNKNOWN109640,MERIDIAN,MS,39305,SUBSTATION,IN SERVICE,LAUDERDALE,28075,USA,32.41493218,-88.67684577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2014 0:00,IMAGERY,4/23/2014 0:00,6,230,115,N,Y
-9880807.768,3811241.687,1557,109641,UNKNOWN109641,MERIDIAN,MS,39307,SUBSTATION,IN SERVICE,LAUDERDALE,28075,USA,32.36441724,-88.76080638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2014 0:00,IMAGERY,4/23/2014 0:00,2,115,-999999,Y,Y
-9878200.254,3817182.823,1558,109642,UNKNOWN109642,MERIDIAN,MS,39307,SUBSTATION,IN SERVICE,LAUDERDALE,28075,USA,32.40948565,-88.73738267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2014 0:00,IMAGERY,4/23/2014 0:00,2,115,-999999,Y,Y
-9876374.965,3815921.162,1559,109643,UNKNOWN109643,MERIDIAN,MS,39305,SUBSTATION,IN SERVICE,LAUDERDALE,28075,USA,32.39991679,-88.72098583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2014 0:00,IMAGERY,4/23/2014 0:00,1,115,115,Y,Y
-9876931.521,3756994.823,1560,109644,UNKNOWN109644,SHUBUTA,MS,39360,SUBSTATION,IN SERVICE,CLARKE,28023,USA,31.95187266,-88.72598546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2014 0:00,IMAGERY,4/28/2014 0:00,3,-999999,-999999,N,N
-9878874.793,3773206.374,1561,109645,UNKNOWN109645,QUITMAN,MS,39355,SUBSTATION,IN SERVICE,CLARKE,28023,USA,32.07535624,-88.74344217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2014 0:00,IMAGERY,4/28/2014 0:00,1,-999999,-999999,Y,Y
-9861542.412,3756718.948,1562,109646,UNKNOWN109646,QUITMAN,MS,39355,SUBSTATION,IN SERVICE,CLARKE,28023,USA,31.94976988,-88.58774274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2014 0:00,IMAGERY,4/28/2014 0:00,1,-999999,-999999,N,N
-9511517.125,4156097.717,1563,109647,MORGANVILLE,WILDWOOD,GA,30757,SUBSTATION,IN SERVICE,DADE,13083,USA,34.94270508,-85.44341209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",4/29/2014 0:00,IMAGERY,4/29/2020 0:00,1,-999999,-999999,Y,Y
-9516809.133,4145658.659,1564,109648,UNKNOWN109648,TRENTON,GA,30752,SUBSTATION,IN SERVICE,DADE,13083,USA,34.8657988,-85.490951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2014 0:00,IMAGERY,4/29/2014 0:00,5,-999999,-999999,N,N
-9519160.878,4145830.375,1565,109649,UNKNOWN109649,TRENTON,GA,30752,SUBSTATION,IN SERVICE,DADE,13083,USA,34.86706444,-85.51207709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2014 0:00,IMAGERY,4/29/2014 0:00,4,-999999,-999999,N,N
-9990889.376,3954565.526,1566,109650,UNKNOWN109650,WINONA,MS,38967,SUBSTATION,IN SERVICE,MONTGOMERY,28097,USA,33.44533878,-89.74968629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2014 0:00,IMAGERY,4/30/2014 0:00,3,115,115,Y,Y
-9981779.796,3896910.152,1567,109651,UNKNOWN109651,KOSCIUSKO,MS,39090,SUBSTATION,IN SERVICE,ATTALA,28007,USA,33.01210005,-89.66785354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2014 0:00,IMAGERY,4/30/2014 0:00,3,115,-999999,Y,N
-10011663.03,3886281.741,1568,109653,UNKNOWN109653,GOODMAN,MS,39079,SUBSTATION,IN SERVICE,HOLMES,28051,USA,32.93200125,-89.93629919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2014 0:00,IMAGERY,4/30/2014 0:00,4,230,-999999,N,N
-10001070.75,3816893.315,1569,109655,UNKNOWN109655,PELAHATCHIE,MS,39145,SUBSTATION,IN SERVICE,RANKIN,28121,USA,32.40729001,-89.84114714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2014 0:00,IMAGERY,4/30/2014 0:00,1,161,161,N,N
-10020591.48,3810492.688,1570,109658,UNKNOWN109658,FLOWOOD,MS,39232,SUBSTATION,IN SERVICE,RANKIN,28121,USA,32.35873387,-90.01650487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2014 0:00,IMAGERY,4/30/2014 0:00,2,-999999,-999999,N,N
-10024869.87,3809313.354,1571,109659,UNKNOWN109659,FLOWOOD,MS,39232,SUBSTATION,IN SERVICE,RANKIN,28121,USA,32.34978442,-90.05493823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2014 0:00,IMAGERY,4/30/2014 0:00,2,230,-999999,Y,N
-10031641.11,3816924.553,1572,109660,UNKNOWN109660,RIDGELAND,MS,39157,SUBSTATION,IN SERVICE,MADISON,28089,USA,32.40752693,-90.11576536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2014 0:00,IMAGERY,4/30/2014 0:00,5,230,115,Y,Y
-10033641.34,3816778.415,1573,109661,UNKNOWN109661,RIDGELAND,MS,39157,SUBSTATION,IN SERVICE,MADISON,28089,USA,32.40641859,-90.13373374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2014 0:00,IMAGERY,4/30/2014 0:00,2,230,-999999,Y,N
-10041497.86,3816847.826,1574,109662,UNKNOWN109662,RIDGELAND,MS,39157,SUBSTATION,IN SERVICE,MADISON,28089,USA,32.40694502,-90.20431004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2014 0:00,IMAGERY,4/30/2014 0:00,2,115,-999999,Y,N
-10029692.93,3817517.346,1575,109663,CHARITY CHURCH,RIDGELAND,MS,39157,SUBSTATION,IN SERVICE,MADISON,28089,USA,32.41202261,-90.09826455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2014 0:00,IMAGERY,4/14/2020 0:00,2,-999999,-999999,N,N
-10027580.3,3824881.009,1576,109664,UNKNOWN109664,MADISON,MS,39110,SUBSTATION,IN SERVICE,MADISON,28089,USA,32.46784926,-90.07928645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2014 0:00,IMAGERY,4/30/2014 0:00,2,230,-999999,Y,N
-10024779.94,3840455.656,1577,109667,UNKNOWN109667,CANTON,MS,39046,SUBSTATION,IN SERVICE,MADISON,28089,USA,32.58581242,-90.05413041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2014 0:00,IMAGERY,4/30/2014 0:00,4,230,-999999,N,N
-10026069.73,3838379.601,1578,109668,UNKNOWN109668,CANTON,MS,39046,SUBSTATION,IN SERVICE,MADISON,28089,USA,32.57009722,-90.06571682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2014 0:00,IMAGERY,4/30/2014 0:00,2,-999999,-999999,N,N
-10018704.97,3844660.65,1579,109669,UNKNOWN109669,CANTON,MS,39046,SUBSTATION,IN SERVICE,MADISON,28089,USA,32.61763469,-89.99955802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2014 0:00,IMAGERY,4/30/2014 0:00,2,230,230,N,N
-10031475.16,3811942.484,1580,109670,UNKNOWN109670,JACKSON,MS,39211,SUBSTATION,IN SERVICE,HINDS,28049,USA,32.36973453,-90.11427455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2014 0:00,IMAGERY,4/30/2014 0:00,2,230,-999999,Y,N
-10019847.77,3793119.188,1581,109671,UNKNOWN109671,BRANDON,MS,39042,SUBSTATION,IN SERVICE,RANKIN,28121,USA,32.22680439,-90.00982399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2014 0:00,IMAGERY,4/30/2014 0:00,1,-999999,-999999,N,N
-10037029.84,3797700.496,1582,109674,UNKNOWN109674,RICHLAND,MS,39218,SUBSTATION,IN SERVICE,RANKIN,28121,USA,32.2616122,-90.16417309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2014 0:00,IMAGERY,4/30/2014 0:00,2,230,-999999,Y,N
-10033520.28,3804467.865,1583,109678,UNKNOWN109678,FLOWOOD,MS,39232,SUBSTATION,IN SERVICE,RANKIN,28121,USA,32.31300481,-90.13264624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2014 0:00,IMAGERY,4/30/2014 0:00,3,115,-999999,Y,Y
-9341729.754,4189129.47,1584,109679,UNKNOWN109679,MARBLE,NC,28905,SUBSTATION,IN SERVICE,CHEROKEE,37039,USA,35.18558043,-83.91818618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2014 0:00,IMAGERY,4/30/2014 0:00,1,-999999,-999999,N,N
-9521746.653,4139242.102,1585,109680,UNKNOWN109680,TRENTON,GA,30752,SUBSTATION,IN SERVICE,DADE,13083,USA,34.81849122,-85.5353055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2014 0:00,IMAGERY,4/30/2014 0:00,3,230,-999999,N,Y
-9521599.055,4132301.08,1586,109681,UNKNOWN109681,RISING FAWN,GA,30738,SUBSTATION,IN SERVICE,DADE,13083,USA,34.7672863,-85.5339796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2014 0:00,IMAGERY,4/30/2014 0:00,1,-999999,-999999,Y,Y
-9706691.752,3981379.79,1587,109683,UNKNOWN109683,QUINTON,AL,35130,SUBSTATION,IN SERVICE,WALKER,1127,USA,33.64609605,-87.19669559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2014 0:00,IMAGERY,4/30/2014 0:00,6,230,230,Y,Y
-9290029.899,4219885.166,1588,109684,UNKNOWN109684,BRYSON CITY,NC,28713,SUBSTATION,IN SERVICE,SWAIN,37173,USA,35.41106985,-83.45375848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2014 0:00,IMAGERY,4/30/2014 0:00,1,161,161,Y,Y
-9290766.113,4220033.656,1589,109685,UNKNOWN109685,BRYSON CITY,NC,28713,SUBSTATION,IN SERVICE,SWAIN,37173,USA,35.412157,-83.460372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2014 0:00,IMAGERY,4/30/2014 0:00,5,161,161,Y,Y
-10033400.59,3804934.982,1590,109686,UNKNOWN109686,FLOWOOD,MS,39232,SUBSTATION,IN SERVICE,RANKIN,28121,USA,32.3165511,-90.13157106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY,5/1/2014 0:00,1,-999999,-999999,Y,Y
-9993560.448,3773670.955,1591,109687,UNKNOWN109687,PUCKETT,MS,39042,SUBSTATION,IN SERVICE,RANKIN,28121,USA,32.07889251,-89.77368094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY,5/1/2014 0:00,1,-999999,-999999,Y,Y
-9991606.761,3759534.174,1592,109688,UNKNOWN109688,MENDENHALL,MS,39114,SUBSTATION,IN SERVICE,SIMPSON,28127,USA,31.97122591,-89.75613066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY,5/1/2014 0:00,4,-999999,-999999,N,N
-9991535.335,3759609.328,1593,109689,UNKNOWN109689,MENDENHALL,MS,39114,SUBSTATION,IN SERVICE,SIMPSON,28127,USA,31.97179863,-89.75548903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY,5/1/2014 0:00,1,-999999,-999999,N,N
-10025374.03,3780060.216,1594,109690,UNKNOWN109690,FLORENCE,MS,39073,SUBSTATION,IN SERVICE,RANKIN,28121,USA,32.12751196,-90.05946717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY,5/1/2014 0:00,2,115,115,Y,Y
-10004761.16,3760801.946,1595,109691,UNKNOWN109691,MENDENHALL,MS,39114,SUBSTATION,IN SERVICE,SIMPSON,28127,USA,31.98088651,-89.87429862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY,5/1/2014 0:00,2,115,115,Y,Y
-9991969.397,3747642.397,1596,109692,UNKNOWN109692,MAGEE,MS,39111,SUBSTATION,IN SERVICE,SIMPSON,28127,USA,31.8805595,-89.75938828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY,5/1/2014 0:00,10,161,-999999,Y,N
-10016402.76,3748376.771,1597,109693,UNKNOWN109693,PINOLA,MS,39149,SUBSTATION,IN SERVICE,SIMPSON,28127,USA,31.88616118,-89.97887688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY,5/1/2014 0:00,1,-999999,-999999,N,N
-10006101.02,3747664.09,1598,109694,UNKNOWN109694,MENDENHALL,MS,39114,SUBSTATION,IN SERVICE,SIMPSON,28127,USA,31.88072497,-89.88633479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY,5/1/2014 0:00,3,-999999,-999999,N,N
-10004841.49,3732441.791,1599,109695,UNKNOWN109695,PRENTISS,MS,39474,SUBSTATION,IN SERVICE,JEFFERSON DAVIS,28065,USA,31.76453555,-89.87502029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY,5/1/2014 0:00,1,-999999,-999999,Y,Y
-10015751.5,3727989.849,1600,109696,UNKNOWN109696,NEWHEBRON,MS,39140,SUBSTATION,IN SERVICE,JEFFERSON DAVIS,28065,USA,31.73052696,-89.97302659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY,5/1/2014 0:00,2,115,115,Y,Y
-9992476.935,3734677.175,1601,109697,UNKNOWN109697,MOUNT OLIVE,MS,39119,SUBSTATION,IN SERVICE,SIMPSON,28127,USA,31.78160705,-89.76394757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY,5/1/2014 0:00,2,161,161,Y,Y
-9971350.251,3717459.251,1602,109698,UNKNOWN109698,COLLINS,MS,39428,SUBSTATION,IN SERVICE,COVINGTON,28031,USA,31.65003354,-89.57416334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY,5/1/2014 0:00,3,115,-999999,Y,N
-9989829.345,3715898.415,1603,109699,UNKNOWN109699,COLLINS,MS,39428,SUBSTATION,IN SERVICE,COVINGTON,28031,USA,31.63809692,-89.74016386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY,5/1/2014 0:00,1,-999999,-999999,Y,Y
-9967351.612,3717732.196,1604,109700,UNKNOWN109700,COLLINS,MS,39428,SUBSTATION,IN SERVICE,COVINGTON,28031,USA,31.65212074,-89.53824295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY,5/1/2014 0:00,4,115,-999999,N,Y
-9964237.612,3723416.187,1605,109701,UNKNOWN109701,COLLINS,MS,39428,SUBSTATION,IN SERVICE,COVINGTON,28031,USA,31.69557554,-89.51026942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY,5/1/2014 0:00,4,161,115,Y,Y
-9284025.132,4192686.35,1606,109702,UNKNOWN109702,FRANKLIN,NC,28734,SUBSTATION,IN SERVICE,MACON,37113,USA,35.21169028,-83.39981674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY,5/1/2014 0:00,2,161,-999999,Y,Y
-9284389.729,4187190.943,1607,109703,UNKNOWN109703,FRANKLIN,NC,28734,SUBSTATION,IN SERVICE,MACON,37113,USA,35.17134683,-83.40309197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY,5/1/2014 0:00,2,-999999,-999999,Y,Y
-9283516.602,4185411.881,1608,109704,UNKNOWN109704,FRANKLIN,NC,28734,SUBSTATION,IN SERVICE,MACON,37113,USA,35.15828191,-83.39524854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY,5/1/2014 0:00,2,161,-999999,Y,Y
-9282163.414,4173411.68,1609,109705,UNKNOWN109705,FRANKLIN,NC,28734,SUBSTATION,IN SERVICE,MACON,37113,USA,35.07010103,-83.38309265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY,5/1/2014 0:00,2,161,-999999,Y,Y
-9282817.201,4172308.101,1610,109706,UNKNOWN109706,OTTO,NC,28763,SUBSTATION,IN SERVICE,MACON,37113,USA,35.06198683,-83.38896571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY,5/1/2014 0:00,1,161,161,Y,Y
-9273426.723,4166513.449,1611,109707,UNKNOWN109707,SCALY MOUNTAIN,NC,28775,SUBSTATION,IN SERVICE,MACON,37113,USA,35.01936771,-83.30460961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY,5/1/2014 0:00,1,-999999,-999999,Y,Y
-9281051.071,4187875.218,1612,109708,UNKNOWN109708,FRANKLIN,NC,28734,SUBSTATION,IN SERVICE,MACON,37113,USA,35.17637139,-83.37310029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY,5/1/2014 0:00,1,161,161,Y,Y
-9279696.666,4190652.026,1613,109709,UNKNOWN109709,FRANKLIN,NC,28734,SUBSTATION,IN SERVICE,MACON,37113,USA,35.19675803,-83.36093347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY,5/1/2014 0:00,3,161,-999999,Y,N
-9258107.587,4175834.932,1614,109710,UNKNOWN109710,HIGHLANDS,NC,28741,SUBSTATION,IN SERVICE,MACON,37113,USA,35.08791547,-83.16699548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY,5/1/2014 0:00,2,-999999,-999999,Y,Y
-9262959.394,4172256.105,1615,109711,UNKNOWN109711,HIGHLANDS,NC,28741,SUBSTATION,IN SERVICE,MACON,37113,USA,35.0616045,-83.21058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY,5/1/2014 0:00,2,-999999,-999999,N,N
-9769287.487,3553074.115,1616,109712,UNKNOWN109712,FOLEY,AL,36535,SUBSTATION,IN SERVICE,BALDWIN,1003,USA,30.38453111,-87.75900265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,1,115,115,Y,Y
-9764681.625,3554086.17,1617,109713,UNKNOWN109713,FOLEY,AL,36535,SUBSTATION,IN SERVICE,BALDWIN,1003,USA,30.39237354,-87.71762748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,1,115,115,Y,Y
