X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9760527.129,3557259.06,1618,109714,UNKNOWN109714,FOLEY,AL,36535,SUBSTATION,IN SERVICE,BALDWIN,1003,USA,30.4169562,-87.68030701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,1,115,115,Y,Y
-9741734.796,3556068.631,1619,109715,UNKNOWN109715,ELBERTA,AL,36530,SUBSTATION,IN SERVICE,BALDWIN,1003,USA,30.40773382,-87.51149261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,2,115,-999999,Y,Y
-9610252.233,3800907.736,1620,109716,UNKNOWN109716,MONTGOMERY,AL,36105,SUBSTATION,IN SERVICE,MONTGOMERY,1101,USA,32.28597218,-86.33036465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,1,230,230,Y,Y
-9822570.195,3589348.897,1621,109717,UNKNOWN109717,MOBILE,AL,36695,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.66523092,-88.23764935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,1,115,115,Y,Y
-9834372.389,3579373.812,1622,109718,UNKNOWN109718,GRAND BAY,AL,36541,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.58812305,-88.34367026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,1,115,115,Y,Y
-9808021.355,3570984.185,1623,109719,UNKNOWN109719,THEODORE,AL,36582,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.52322331,-88.1069549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,1,115,115,Y,Y
-9821728.339,3552872.788,1624,109720,UNKNOWN109720,CODEN,AL,36523,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.38297095,-88.23008683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,1,-999999,-999999,Y,Y
-9817280.684,3554450.766,1625,109721,UNKNOWN109721,CODEN,AL,36523,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.39519864,-88.19013287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,1,-999999,-999999,Y,Y
-9814615.663,3554172.159,1626,109722,UNKNOWN109722,CODEN,AL,36523,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.39303984,-88.16619258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,2,-999999,-999999,Y,Y
-9815768.058,3555390.24,1627,109723,UNKNOWN109723,CODEN,AL,36523,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.40247786,-88.17654472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,1,-999999,-999999,Y,Y
-9822339.379,3567324.848,1628,109724,UNKNOWN109724,IRVINGTON,AL,36544,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.49490215,-88.2355759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,1,-999999,-999999,N,N
-9833515.401,3565161.081,1629,109725,UNKNOWN109725,GRAND BAY,AL,36541,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.47815196,-88.33597182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,1,-999999,-999999,N,N
-9811843.126,3571725.539,1630,109726,UNKNOWN109726,THEODORE,AL,36582,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.52895996,-88.14128645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,1,115,115,Y,Y
-9814203.412,3579865.682,1631,109727,UNKNOWN109727,MOBILE,AL,36619,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.59192667,-88.16248927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,1,115,115,Y,Y
-9768685.737,3689883.545,1632,109728,UNKNOWN109728,JACKSON,AL,36545,SUBSTATION,IN SERVICE,CLARKE,1025,USA,31.438921,-87.75359703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,2,-999999,-999999,N,N
-9489246.215,3707206.685,1633,109729,UNKNOWN109729,ABBEVILLE,AL,36310,SUBSTATION,IN SERVICE,HENRY,1067,USA,31.57159829,-85.2433491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY,5/1/2014 0:00,1,115,115,Y,Y
-9478567.028,3724903.234,1634,109730,UNKNOWN109730,ABBEVILLE,AL,36310,SUBSTATION,IN SERVICE,HENRY,1067,USA,31.70694083,-85.14741633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY,5/1/2014 0:00,1,-999999,-999999,Y,Y
-9582311.821,3687020.523,1635,109731,UNKNOWN109731,ELBA,AL,36323,SUBSTATION,IN SERVICE,COFFEE,1031,USA,31.4169751,-86.07937166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY,5/1/2014 0:00,2,-999999,-999999,N,N
-9582455.225,3686497.882,1636,109732,UNKNOWN109732,ELBA,AL,36323,SUBSTATION,IN SERVICE,COFFEE,1031,USA,31.41296834,-86.08065988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY,5/1/2014 0:00,2,-999999,-999999,N,N
-9584021.165,3679932.431,1637,109733,UNKNOWN109733,ELBA,AL,36323,SUBSTATION,IN SERVICE,COFFEE,1031,USA,31.36262071,-86.09472696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY,5/1/2014 0:00,1,-999999,-999999,N,N
-9515753.308,3692171.967,1638,109734,UNKNOWN109734,OZARK,AL,36360,SUBSTATION,IN SERVICE,DALE,1045,USA,31.45645873,-85.48146637,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY,5/1/2014 0:00,1,115,115,Y,Y
-9602179.436,3669996.596,1639,109735,UNKNOWN109735,OPP,AL,36467,SUBSTATION,IN SERVICE,COVINGTON,1039,USA,31.28637572,-86.25784548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY,5/1/2014 0:00,1,-999999,-999999,Y,Y
-9562490.463,3638805.655,1640,109736,UNKNOWN109736,SAMSON,AL,36477,SUBSTATION,IN SERVICE,GENEVA,1061,USA,31.04662413,-85.90131337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY,5/1/2014 0:00,4,115,-999999,Y,Y
-9601187.617,3724311.012,1641,109737,UNKNOWN109737,LUVERNE,AL,36049,SUBSTATION,IN SERVICE,CRENSHAW,1041,USA,31.70241472,-86.24893582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY,5/1/2014 0:00,1,-999999,-999999,Y,Y
-9495591.585,4153053.009,1642,109738,WALLACEVILLE,CHICKAMAUGA,GA,30707,SUBSTATION,IN SERVICE,WALKER,13295,USA,34.92028165,-85.30035052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",5/1/2014 0:00,IMAGERY,4/30/2020 0:00,2,161,-999999,N,Y
-9940992.461,3701633.736,1643,109739,UNKNOWN109739,MOSELLE,MS,39459,SUBSTATION,IN SERVICE,JONES,28067,USA,31.52893583,-89.30145467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY,5/1/2014 0:00,13,161,-999999,Y,N
-9981537.745,3746091.065,1644,109740,UNKNOWN109740,MAGEE,MS,39111,SUBSTATION,IN SERVICE,SIMPSON,28127,USA,31.8687251,-89.66567915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY,5/1/2014 0:00,1,-999999,-999999,N,N
-9943401.651,3678269.29,1645,109742,UNKNOWN109742,HATTIESBURG,MS,39401,SUBSTATION,IN SERVICE,FORREST,28035,USA,31.3498625,-89.3230968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,9,115,-999999,Y,Y
-9965132.95,3716598.72,1646,109743,UNKNOWN109743,COLLINS,MS,39428,SUBSTATION,IN SERVICE,COVINGTON,28031,USA,31.64345275,-89.51831237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,3,-999999,-999999,N,N
-9964972.617,3716292.589,1647,109744,UNKNOWN109744,COLLINS,MS,39428,SUBSTATION,IN SERVICE,COVINGTON,28031,USA,31.64111155,-89.51687207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,2,-999999,-999999,N,N
-9967394.236,3713052.378,1648,109745,UNKNOWN109745,COLLINS,MS,39428,SUBSTATION,IN SERVICE,COVINGTON,28031,USA,31.61632772,-89.53862585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,3,-999999,-999999,N,N
-9946193.812,3703411.908,1649,109746,UNKNOWN109746,MOSELLE,MS,39459,SUBSTATION,IN SERVICE,JONES,28067,USA,31.54255034,-89.3481792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,1,-999999,-999999,Y,Y
-9963754.052,3718025.796,1650,109747,UNKNOWN109747,COLLINS,MS,39428,SUBSTATION,IN SERVICE,COVINGTON,28031,USA,31.65436584,-89.50592552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,1,-999999,-999999,Y,Y
-9926091.486,3732361.395,1651,109748,UNKNOWN109748,LAUREL,MS,39443,SUBSTATION,IN SERVICE,JONES,28067,USA,31.76392151,-89.16759693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,3,69,-999999,Y,N
-9935475.69,3721577.047,1652,109749,UNKNOWN109749,LAUREL,MS,39443,SUBSTATION,IN SERVICE,JONES,28067,USA,31.68151731,-89.25189667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,1,-999999,-999999,Y,Y
-9937596.865,3713223.196,1653,109750,UNKNOWN109750,ELLISVILLE,MS,39437,SUBSTATION,IN SERVICE,JONES,28067,USA,31.61763443,-89.27095151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,1,-999999,-999999,Y,Y
-9906675.699,3723252.65,1654,109751,UNKNOWN109751,LAUREL,MS,39443,SUBSTATION,IN SERVICE,JONES,28067,USA,31.69432556,-88.99318195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,3,-999999,-999999,N,N
-9918578.017,3732562.894,1655,109752,UNKNOWN109752,LAUREL,MS,39443,SUBSTATION,IN SERVICE,JONES,28067,USA,31.76546049,-89.10010229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,1,-999999,-999999,N,N
-9918684.027,3732092.729,1656,109753,TAP109753,LAUREL,MS,39443,TAP,IN SERVICE,JONES,28067,USA,31.7618695,-89.1010546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,3/20/2020 0:00,3,-999999,-999999,N,N
-9920598.605,3724954.559,1657,109754,UNKNOWN109754,LAUREL,MS,39440,SUBSTATION,IN SERVICE,JONES,28067,USA,31.70733307,-89.11825354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,3,115,115,Y,Y
-9939620.724,3671950.894,1658,109755,UNKNOWN109755,HATTIESBURG,MS,39401,SUBSTATION,IN SERVICE,FORREST,28035,USA,31.30137736,-89.28913215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,3,115,115,Y,Y
-9943557.112,3669900.336,1659,109756,UNKNOWN109756,HATTIESBURG,MS,39402,SUBSTATION,IN SERVICE,FORREST,28035,USA,31.28563674,-89.32449332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,3,115,-999999,Y,N
-9923542.611,3719606.266,1660,109757,UNKNOWN109757,LAUREL,MS,39440,SUBSTATION,IN SERVICE,JONES,28067,USA,31.66645048,-89.1447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,4,-999999,-999999,N,N
-9921416.268,3721682.107,1661,109758,UNKNOWN109758,LAUREL,MS,39440,SUBSTATION,IN SERVICE,JONES,28067,USA,31.68232044,-89.12559873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,2,115,-999999,Y,Y
-9921892.02,3721346.18,1662,109759,UNKNOWN109759,LAUREL,MS,39440,SUBSTATION,IN SERVICE,JONES,28067,USA,31.67975244,-89.12987249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,2,-999999,-999999,Y,Y
-9931475.31,3710222.272,1663,109760,UNKNOWN109760,ELLISVILLE,MS,39437,SUBSTATION,IN SERVICE,JONES,28067,USA,31.59467531,-89.21596065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,2,-999999,-999999,N,N
-9927282.53,3718819.899,1664,109761,UNKNOWN109761,LAUREL,MS,39440,SUBSTATION,IN SERVICE,JONES,28067,USA,31.66043794,-89.17829626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,2,-999999,-999999,Y,Y
-9873521.566,3721160.567,1665,109762,WAYNESBORO,WAYNESBORO,MS,39367,SUBSTATION,IN SERVICE,WAYNE,28153,USA,31.67833348,-88.69535331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,1/31/2020 0:00,7,230,-999999,Y,N
-9893219.182,3723083.267,1666,109763,UNKNOWN109763,WAYNESBORO,MS,39367,SUBSTATION,IN SERVICE,WAYNE,28153,USA,31.69303088,-88.8723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,4,115,-999999,Y,N
-9893115.436,3723044.239,1667,109764,UNKNOWN109764,WAYNESBORO,MS,39367,SUBSTATION,IN SERVICE,WAYNE,28153,USA,31.69273256,-88.87136804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,1,-999999,-999999,N,N
-9893961.78,3737739.556,1668,109765,UNKNOWN109765,SHUBUTA,MS,39360,SUBSTATION,IN SERVICE,WAYNE,28153,USA,31.80498915,-88.87897088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,1,-999999,-999999,Y,Y
-9869707.552,3721011.308,1669,109766,UNKNOWN109766,WAYNESBORO,MS,39367,SUBSTATION,IN SERVICE,WAYNE,28153,USA,31.67719243,-88.66109144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,3,115,-999999,Y,N
-9864642.856,3650624.013,1670,109767,UNKNOWN109767,LEAKESVILLE,MS,39451,SUBSTATION,IN SERVICE,GREENE,28041,USA,31.13753824,-88.6155945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,1,115,115,Y,Y
-9867137.582,3718601.09,1671,109768,UNKNOWN109768,WAYNESBORO,MS,39367,SUBSTATION,IN SERVICE,WAYNE,28153,USA,31.65876485,-88.63800501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,1,-999999,-999999,Y,Y
-9863278.411,3733319.056,1672,109769,UNKNOWN109769,WAYNESBORO,MS,39367,SUBSTATION,IN SERVICE,WAYNE,28153,USA,31.77123555,-88.60333748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,1,-999999,-999999,Y,Y
-9855767.677,3703667.808,1673,109770,UNKNOWN109770,BUCKATUNNA,MS,39322,SUBSTATION,IN SERVICE,WAYNE,28153,USA,31.54450947,-88.53586741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,1,-999999,-999999,Y,Y
-9849904.562,3689122.987,1674,109771,UNKNOWN109771,STATE LINE,MS,39362,SUBSTATION,IN SERVICE,GREENE,28041,USA,31.43309161,-88.48319816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,3,69,-999999,Y,Y
-9916029.086,3718605.558,1675,109772,UNKNOWN109772,LAUREL,MS,39443,SUBSTATION,IN SERVICE,JONES,28067,USA,31.65879902,-89.07720486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,1,-999999,-999999,N,N
-9919177.694,3708251.801,1676,109773,UNKNOWN109773,ELLISVILLE,MS,39437,SUBSTATION,IN SERVICE,JONES,28067,USA,31.57959677,-89.10548929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,4,-999999,-999999,N,N
-9919213.289,3708258.304,1677,109774,UNKNOWN109774,ELLISVILLE,MS,39437,SUBSTATION,IN SERVICE,JONES,28067,USA,31.57964653,-89.10580904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,1,-999999,-999999,N,N
-9925887.281,3680619.209,1678,109775,UNKNOWN109775,PETAL,MS,39465,SUBSTATION,IN SERVICE,FORREST,28035,USA,31.36788858,-89.16576253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,4,-999999,-999999,N,N
-9940569.443,3701212.501,1679,109776,UNKNOWN109776,MOSELLE,MS,39459,SUBSTATION,IN SERVICE,JONES,28067,USA,31.52571036,-89.29765463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,1,-999999,-999999,Y,Y
-9933219.948,3686443.719,1680,109777,UNKNOWN109777,PETAL,MS,39465,SUBSTATION,IN SERVICE,FORREST,28035,USA,31.41255311,-89.231633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,3,-999999,-999999,N,N
-9273470.366,4224592.778,1681,109778,UNKNOWN109778,WHITTIER,NC,28789,SUBSTATION,IN SERVICE,JACKSON,37099,USA,35.44552884,-83.30500167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2014 0:00,IMAGERY,5/5/2014 0:00,1,161,161,Y,Y
-9252686.047,4182065.304,1682,109779,UNKNOWN109779,CASHIERS,NC,28717,SUBSTATION,IN SERVICE,JACKSON,37099,USA,35.13369991,-83.11829295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2014 0:00,IMAGERY,5/5/2014 0:00,3,-999999,-999999,N,N
-9830639.722,4077230.818,1683,109780,UNKNOWN109780,GOLDEN,MS,38847,SUBSTATION,IN SERVICE,ITAWAMBA,28057,USA,34.35990022,-88.31013915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2014 0:00,IMAGERY,5/5/2014 0:00,1,161,161,N,N
-9840419.979,4066952.658,1684,109781,UNKNOWN109781,FULTON,MS,38843,SUBSTATION,IN SERVICE,ITAWAMBA,28057,USA,34.28364612,-88.39799669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2014 0:00,IMAGERY,5/5/2014 0:00,4,161,-999999,N,Y
-9832153.929,4094917.117,1685,109782,UNKNOWN109782,BELMONT,MS,38827,SUBSTATION,IN SERVICE,TISHOMINGO,28141,USA,34.4909533,-88.3237415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2014 0:00,IMAGERY,5/5/2014 0:00,1,161,161,Y,Y
-9230287.894,4233924.592,1686,109783,UNKNOWN109783,WAYNESVILLE,NC,28786,SUBSTATION,IN SERVICE,HAYWOOD,37087,USA,35.51379269,-82.91708692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2014 0:00,IMAGERY,5/6/2014 0:00,3,115,115,Y,Y
-9225850.492,4227943.012,1687,109784,UNKNOWN109784,CANTON,NC,28716,SUBSTATION,IN SERVICE,HAYWOOD,37087,USA,35.47004306,-82.87722506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2014 0:00,IMAGERY,5/6/2014 0:00,1,115,115,Y,Y
-9242036.079,4240791.734,1688,109785,UNKNOWN109785,WAYNESVILLE,NC,28785,SUBSTATION,IN SERVICE,HAYWOOD,37087,USA,35.56399,-83.02262267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2014 0:00,IMAGERY,5/6/2014 0:00,1,115,115,Y,Y
-9231053.6,4237108.991,1689,109786,UNKNOWN109786,CLYDE,NC,28721,SUBSTATION,IN SERVICE,HAYWOOD,37087,USA,35.53707386,-82.92396538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2014 0:00,IMAGERY,5/6/2014 0:00,1,115,115,Y,Y
-9237898.98,4232943.118,1690,109787,UNKNOWN109787,WAYNESVILLE,NC,28786,SUBSTATION,IN SERVICE,HAYWOOD,37087,USA,35.50661577,-82.98545847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2014 0:00,IMAGERY,5/6/2014 0:00,1,115,115,Y,Y
-9238731.493,4231064.11,1691,109788,UNKNOWN109788,HAZELWOOD,NC,28786,SUBSTATION,IN SERVICE,HAYWOOD,37087,USA,35.49287393,-82.99293706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2014 0:00,IMAGERY,5/6/2014 0:00,1,115,115,Y,Y
-9275577.984,4229580.922,1692,109790,UNKNOWN109790,CHEROKEE,NC,28719,SUBSTATION,IN SERVICE,SWAIN,37173,USA,35.4820252,-83.32393472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY,5/1/2014 0:00,1,161,161,Y,Y
-9493292.065,4147858.354,1693,109791,UNKNOWN109791,CHICKAMAUGA,GA,30707,SUBSTATION,IN SERVICE,WALKER,13295,USA,34.88201031,-85.27969358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,3,-999999,-999999,N,N
-9492601.874,4130057.668,1694,109794,YOUNG RW,LA FAYETTE,GA,30728,SUBSTATION,IN SERVICE,WALKER,13295,USA,34.75072952,-85.27349349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",5/2/2014 0:00,IMAGERY,4/30/2020 0:00,2,230,230,N,N
-9492493.111,4123617.77,1695,109795,UNKNOWN109795,LA FAYETTE,GA,30728,SUBSTATION,IN SERVICE,WALKER,13295,USA,34.70318351,-85.27251646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,4,115,-999999,Y,Y
-9493411.323,4141913.441,1696,109796,UNKNOWN109796,CHICKAMAUGA,GA,30707,SUBSTATION,IN SERVICE,WALKER,13295,USA,34.8381896,-85.2807649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,3,230,230,N,N
-9511069.173,4137362.399,1697,109797,KENSINGTON,RISING FAWN,GA,30738,SUBSTATION,IN SERVICE,WALKER,13295,USA,34.80462752,-85.43938807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",5/2/2014 0:00,IMAGERY,12/12/2017 0:00,2,230,230,N,N
-9617751.804,3814461.919,1698,109798,UNKNOWN109798,MONTGOMERY,AL,36108,SUBSTATION,IN SERVICE,MONTGOMERY,1101,USA,32.38884814,-86.39773444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,1,-999999,-999999,Y,Y
-9617712.778,3808482.093,1699,109799,UNKNOWN109799,MONTGOMERY,AL,36108,SUBSTATION,IN SERVICE,MONTGOMERY,1101,USA,32.3434758,-86.39738386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,1,115,115,Y,Y
-9587663.86,3830410.285,1700,109800,UNKNOWN109800,WETUMPKA,AL,36093,SUBSTATION,IN SERVICE,ELMORE,1051,USA,32.509746,-86.12744985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,1,115,115,Y,Y
-9599142.215,3806838.302,1701,109801,UNKNOWN109801,MONTGOMERY,AL,36116,SUBSTATION,IN SERVICE,MONTGOMERY,1101,USA,32.33099944,-86.23056166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,1,115,115,Y,Y
-9946133.987,3694676.743,1702,109802,UNKNOWN109802,MOSELLE,MS,39459,SUBSTATION,IN SERVICE,JONES,28067,USA,31.47565077,-89.34764178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2014 0:00,IMAGERY,5/5/2014 0:00,1,-999999,-999999,Y,Y
-9951804.547,3675903.648,1703,109803,UNKNOWN109803,HATTIESBURG,MS,39402,SUBSTATION,IN SERVICE,LAMAR,28073,USA,31.33171233,-89.39858129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2014 0:00,IMAGERY,5/5/2014 0:00,4,115,-999999,Y,Y
-9957350.914,3675724.686,1704,109804,UNKNOWN109804,HATTIESBURG,MS,39402,SUBSTATION,IN SERVICE,LAMAR,28073,USA,31.33033912,-89.44840515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2014 0:00,IMAGERY,5/5/2014 0:00,5,161,-999999,Y,Y
-9963390.348,3687236.089,1705,109805,UNKNOWN109805,SUMRALL,MS,39482,SUBSTATION,IN SERVICE,LAMAR,28073,USA,31.41862765,-89.50265831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2014 0:00,IMAGERY,5/5/2014 0:00,3,115,-999999,Y,N
-9968346.586,3687120.226,1706,109806,UNKNOWN109806,SUMRALL,MS,39482,SUBSTATION,IN SERVICE,LAMAR,28073,USA,31.41773944,-89.54718096,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2014 0:00,IMAGERY,5/5/2014 0:00,1,-999999,-999999,Y,Y
-9989839.989,3697185.109,1707,109807,UNKNOWN109807,BASSFIELD,MS,39421,SUBSTATION,IN SERVICE,JEFFERSON DAVIS,28065,USA,31.49486637,-89.74025948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2014 0:00,IMAGERY,5/5/2014 0:00,1,-999999,-999999,Y,Y
-9972081.472,3682059.161,1708,109808,UNKNOWN109808,SUMRALL,MS,39482,SUBSTATION,IN SERVICE,LAMAR,28073,USA,31.37893264,-89.58073201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2014 0:00,IMAGERY,5/5/2014 0:00,2,115,-999999,Y,Y
-9993726.262,3669082.638,1709,109809,UNKNOWN109809,COLUMBIA,MS,39429,SUBSTATION,IN SERVICE,MARION,28091,USA,31.27935914,-89.77517046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2014 0:00,IMAGERY,5/5/2014 0:00,7,161,-999999,Y,Y
-9846905.164,4006313.456,1710,109810,UNKNOWN109810,ABERDEEN,MS,39730,SUBSTATION,IN SERVICE,MONROE,28095,USA,33.83235429,-88.4562541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2014 0:00,IMAGERY,5/5/2014 0:00,1,-999999,-999999,Y,Y
-9858475.715,3998242.281,1711,109811,UNKNOWN109811,ABERDEEN,MS,39730,SUBSTATION,IN SERVICE,MONROE,28095,USA,33.77210568,-88.56019413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2014 0:00,IMAGERY,5/5/2014 0:00,3,161,-999999,N,Y
-9852182.281,4027471.04,1712,109812,UNKNOWN109812,AMORY,MS,38821,SUBSTATION,IN SERVICE,MONROE,28095,USA,33.99008707,-88.50365925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2014 0:00,IMAGERY,5/5/2014 0:00,1,-999999,-999999,Y,Y
-9849912.719,4024318.467,1713,109813,UNKNOWN109813,AMORY,MS,38821,SUBSTATION,IN SERVICE,MONROE,28095,USA,33.96660271,-88.48327143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2014 0:00,IMAGERY,5/5/2014 0:00,3,161,-999999,N,Y
-9868664.044,4026952.619,1714,109814,UNKNOWN109814,OKOLONA,MS,38860,SUBSTATION,IN SERVICE,MONROE,28095,USA,33.98622567,-88.65171744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2014 0:00,IMAGERY,5/5/2014 0:00,1,69,69,Y,Y
-9878320.825,4030304.105,1715,109815,UNKNOWN109815,OKOLONA,MS,38860,SUBSTATION,IN SERVICE,CHICKASAW,28017,USA,34.0111858,-88.73846578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2014 0:00,IMAGERY,5/5/2014 0:00,2,69,69,Y,Y
-9246784.173,4181770.69,1716,109816,UNKNOWN109816,SAPPHIRE,NC,28774,SUBSTATION,IN SERVICE,JACKSON,37099,USA,35.13153549,-83.06527552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2014 0:00,IMAGERY,5/5/2014 0:00,1,-999999,-999999,Y,Y
-9253383.433,4195684.328,1717,109817,UNKNOWN109817,TUCKASEGEE,NC,28783,SUBSTATION,IN SERVICE,JACKSON,37099,USA,35.2336909,-83.12455767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2014 0:00,IMAGERY,5/5/2014 0:00,7,161,-999999,Y,N
-9241369.087,4193721.228,1718,109818,UNKNOWN109818,TUCKASEGEE,NC,28783,SUBSTATION,IN SERVICE,JACKSON,37099,USA,35.2192854,-83.01663097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2014 0:00,IMAGERY,5/5/2014 0:00,2,-999999,-999999,N,N
-9238620.722,4255588.45,1719,109820,UNKNOWN109820,CLYDE,NC,28721,SUBSTATION,IN SERVICE,HAYWOOD,37087,USA,35.67204392,-82.99194199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2014 0:00,IMAGERY,5/5/2014 0:00,1,115,115,Y,Y
-9873284.173,4011328.132,1720,109821,UNKNOWN109821,ABERDEEN,MS,39730,SUBSTATION,IN SERVICE,MONROE,28095,USA,33.8697658,-88.69322077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2014 0:00,IMAGERY,5/6/2014 0:00,1,161,161,N,N
-9927409.969,4015966.919,1721,109822,UNKNOWN109822,VARDAMAN,MS,38878,SUBSTATION,IN SERVICE,CALHOUN,28013,USA,33.90435843,-89.17944107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2014 0:00,IMAGERY,5/6/2014 0:00,1,161,161,N,N
-9879182.279,4029924.622,1722,109823,UNKNOWN109823,OKOLONA,MS,38860,SUBSTATION,IN SERVICE,CHICKASAW,28017,USA,34.00835998,-88.74620436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2014 0:00,IMAGERY,5/6/2014 0:00,1,69,69,Y,Y
-9874941.714,4044964.317,1723,109824,UNKNOWN109824,SHANNON,MS,38868,SUBSTATION,IN SERVICE,LEE,28081,USA,34.12028125,-88.70811072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2014 0:00,IMAGERY,5/6/2014 0:00,1,69,69,Y,Y
-9872290.746,4060811.996,1724,109825,UNKNOWN109825,TUPELO,MS,38804,SUBSTATION,IN SERVICE,LEE,28081,USA,34.23805525,-88.68429666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2014 0:00,IMAGERY,5/6/2014 0:00,1,-999999,-999999,Y,Y
-9875674.353,4061914.535,1725,109826,UNKNOWN109826,TUPELO,MS,38801,SUBSTATION,IN SERVICE,LEE,28081,USA,34.24624278,-88.71469212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2014 0:00,IMAGERY,5/6/2014 0:00,2,161,-999999,N,N
-9877448.679,4064328.636,1726,109827,UNKNOWN109827,TUPELO,MS,38801,SUBSTATION,IN SERVICE,LEE,28081,USA,34.2641673,-88.73063116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2014 0:00,IMAGERY,5/6/2014 0:00,2,161,161,N,N
-9881257.663,4065671.707,1727,109828,UNKNOWN109828,TUPELO,MS,38801,SUBSTATION,IN SERVICE,LEE,28081,USA,34.27413784,-88.76484785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2014 0:00,IMAGERY,5/6/2014 0:00,1,161,161,Y,Y
-9875870.323,4059256.279,1728,109829,UNKNOWN109829,TUPELO,MS,38801,SUBSTATION,IN SERVICE,LEE,28081,USA,34.22650102,-88.71645255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2014 0:00,IMAGERY,10/1/2015 0:00,1,161,161,Y,Y
-9873221.188,4071327.349,1729,109830,UNKNOWN109830,SALTILLO,MS,38866,SUBSTATION,IN SERVICE,LEE,28081,USA,34.31611061,-88.69265497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2014 0:00,IMAGERY,5/6/2014 0:00,2,-999999,-999999,N,N
-9245546.115,4234549.01,1730,109831,UNKNOWN109831,MAGGIE VALLEY,NC,28751,SUBSTATION,IN SERVICE,HAYWOOD,37087,USA,35.51835835,-83.05415385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2014 0:00,IMAGERY,5/6/2014 0:00,1,115,115,Y,Y
-9245352.638,4258591.322,1731,109832,UNKNOWN109832,CLYDE,NC,28721,SUBSTATION,IN SERVICE,HAYWOOD,37087,USA,35.69395476,-83.05241582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2014 0:00,IMAGERY,5/6/2014 0:00,1,-999999,-999999,N,N
-9567235.459,3852135.539,1732,109833,UNKNOWN109833,TALLASSEE,AL,36078,SUBSTATION,IN SERVICE,ELMORE,1051,USA,32.67417475,-85.94393839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY,5/7/2014 0:00,1,115,115,Y,Y
-9579212.359,3854967.019,1733,109834,UNKNOWN109834,ECLECTIC,AL,36024,SUBSTATION,IN SERVICE,ELMORE,1051,USA,32.69558271,-86.05152872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY,5/7/2014 0:00,1,115,115,Y,Y
-9593012.127,3839225.734,1734,109835,UNKNOWN109835,WETUMPKA,AL,36092,SUBSTATION,IN SERVICE,ELMORE,1051,USA,32.57650257,-86.17549414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY,5/7/2014 0:00,1,115,115,Y,Y
-9554290.72,3858462.833,1735,109836,UNKNOWN109836,DADEVILLE,AL,36853,SUBSTATION,IN SERVICE,TALLAPOOSA,1123,USA,32.72200644,-85.82765382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY,5/7/2014 0:00,1,115,115,Y,Y
-9550251.053,3876138.623,1736,109837,UNKNOWN109837,DADEVILLE,AL,36853,SUBSTATION,IN SERVICE,TALLAPOOSA,1123,USA,32.85549206,-85.79136488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY,5/7/2014 0:00,4,115,115,Y,Y
-9532809.156,3930428.982,1737,109838,UNKNOWN109838,WEDOWEE,AL,36278,SUBSTATION,IN SERVICE,RANDOLPH,1111,USA,33.26423119,-85.63468165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY,5/7/2014 0:00,7,115,115,Y,Y
-9548344.197,3901506.527,1738,109839,UNKNOWN109839,NEW SITE,AL,36256,SUBSTATION,IN SERVICE,TALLAPOOSA,1123,USA,33.04671715,-85.7742353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY,5/7/2014 0:00,1,115,115,Y,Y
-9567613.328,3886721.501,1739,109840,UNKNOWN109840,ALEXANDER CITY,AL,35010,SUBSTATION,IN SERVICE,TALLAPOOSA,1123,USA,32.93531685,-85.94733285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY,5/7/2014 0:00,1,115,115,Y,Y
-9566583.833,3885466.447,1740,109841,UNKNOWN109841,ALEXANDER CITY,AL,35010,SUBSTATION,IN SERVICE,TALLAPOOSA,1123,USA,32.92585396,-85.93808474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY,5/7/2014 0:00,1,115,115,Y,Y
-9547729.057,3875144.502,1741,109842,UNKNOWN109842,DADEVILLE,AL,36853,SUBSTATION,IN SERVICE,TALLAPOOSA,1123,USA,32.84798989,-85.76870941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY,5/7/2014 0:00,2,115,-999999,Y,Y
-9527718.977,3860081.425,1742,109843,UNKNOWN109843,WAVERLY,AL,36879,SUBSTATION,IN SERVICE,CHAMBERS,1017,USA,32.73423819,-85.5889558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY,5/7/2014 0:00,2,-999999,-999999,Y,Y
-9512123.213,3850731.455,1743,109844,UNKNOWN109844,OPELIKA,AL,36801,SUBSTATION,IN SERVICE,LEE,1081,USA,32.66355698,-85.44885667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY,5/7/2014 0:00,9,230,-999999,Y,Y
-9535204.742,3867743.165,1744,109845,UNKNOWN109845,CAMP HILL,AL,36850,SUBSTATION,IN SERVICE,TALLAPOOSA,1123,USA,32.79211547,-85.65620157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY,5/7/2014 0:00,1,-999999,-999999,Y,Y
-9614268.186,3797442.689,1745,109846,UNKNOWN109846,MONTGOMERY,AL,36105,SUBSTATION,IN SERVICE,MONTGOMERY,1101,USA,32.25965379,-86.36644057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY,5/7/2014 0:00,1,115,115,Y,Y
-9606147.799,3818513.354,1746,109847,UNKNOWN109847,MONTGOMERY,AL,36110,SUBSTATION,IN SERVICE,MONTGOMERY,1101,USA,32.41957573,-86.29349389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY,5/7/2014 0:00,3,115,115,Y,Y
-9581418.336,3815711.807,1747,109848,UNKNOWN109848,MONTGOMERY,AL,36117,SUBSTATION,IN SERVICE,MONTGOMERY,1101,USA,32.39832888,-86.07134535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY,5/7/2014 0:00,1,115,115,Y,Y
-9614012.295,3830123.858,1748,109849,UNKNOWN109849,MILLBROOK,AL,36054,SUBSTATION,IN SERVICE,ELMORE,1051,USA,32.50757616,-86.36414186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY,5/7/2014 0:00,1,115,115,Y,Y
-9613548.48,3826088.029,1749,109850,UNKNOWN109850,MILLBROOK,AL,36054,SUBSTATION,IN SERVICE,ELMORE,1051,USA,32.47699682,-86.35997534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY,5/7/2014 0:00,1,115,115,Y,Y
-9605116.351,3818865.762,1750,109851,UNKNOWN109851,MONTGOMERY,AL,36110,SUBSTATION,IN SERVICE,MONTGOMERY,1101,USA,32.42224804,-86.28422823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY,5/7/2014 0:00,1,-999999,-999999,Y,Y
-9604771.73,3819304.839,1751,109852,UNKNOWN109852,MONTGOMERY,AL,36110,SUBSTATION,IN SERVICE,MONTGOMERY,1101,USA,32.42557743,-86.28113246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY,5/7/2014 0:00,1,-999999,-999999,Y,Y
-9515642.452,3850618.195,1752,109853,UNKNOWN109853,AUBURN,AL,36830,SUBSTATION,IN SERVICE,LEE,1081,USA,32.66270045,-85.48047053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY,5/7/2014 0:00,2,115,115,Y,Y
-9519416.476,3850726.145,1753,109854,UNKNOWN109854,AUBURN,AL,36830,SUBSTATION,IN SERVICE,LEE,1081,USA,32.66351683,-85.51437316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY,5/7/2014 0:00,1,115,115,Y,Y
-9798778.639,3792990.228,1754,109855,UNKNOWN109855,PENNINGTON,AL,36916,SUBSTATION,IN SERVICE,CHOCTAW,1023,USA,32.22582439,-88.02392618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY,5/7/2014 0:00,4,115,-999999,Y,N
-9751865.495,3852185.642,1755,109856,UNKNOWN109856,GREENSBORO,AL,36744,SUBSTATION,IN SERVICE,HALE,1065,USA,32.6745536,-87.60249823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY,5/8/2014 0:00,1,115,115,Y,Y
-9763116.659,3850500.772,1756,109857,UNKNOWN109857,GREENSBORO,AL,36744,SUBSTATION,IN SERVICE,HALE,1065,USA,32.66181242,-87.70356916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY,5/8/2014 0:00,1,115,115,Y,Y
-9807965.295,3853065.37,1757,109858,UNKNOWN109858,LIVINGSTON,AL,35470,SUBSTATION,IN SERVICE,SUMTER,1119,USA,32.68120548,-88.10645131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY,5/8/2014 0:00,1,-999999,-999999,Y,Y
-9809497.765,3852792.319,1758,109859,UNKNOWN109859,LIVINGSTON,AL,35470,SUBSTATION,IN SERVICE,SUMTER,1119,USA,32.67914092,-88.12021772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY,5/8/2014 0:00,3,-999999,-999999,N,N
-9814189.366,3842606.899,1759,109860,UNKNOWN109860,LIVINGSTON,AL,35470,SUBSTATION,IN SERVICE,SUMTER,1119,USA,32.60209387,-88.16236309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY,5/8/2014 0:00,1,-999999,-999999,Y,Y
-9809731.657,3822886.935,1760,109861,UNKNOWN109861,LIVINGSTON,AL,35470,SUBSTATION,IN SERVICE,SUMTER,1119,USA,32.45273486,-88.12231881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY,5/8/2014 0:00,2,115,-999999,Y,Y
-9781501.783,3881338.338,1761,109862,UNKNOWN109862,EUTAW,AL,35462,SUBSTATION,IN SERVICE,GREENE,1063,USA,32.89472159,-87.86872553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY,5/8/2014 0:00,6,115,-999999,Y,N
-9743843.363,3915247.34,1762,109863,UNKNOWN109863,TUSCALOOSA,AL,35405,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.15012349,-87.53043419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY,5/8/2014 0:00,1,115,115,Y,Y
-9748923.09,3903636.263,1763,109865,UNKNOWN109865,TUSCALOOSA,AL,35405,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.06275242,-87.57606616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY,5/8/2014 0:00,2,115,-999999,Y,N
-9768110.91,3915745.671,1764,109866,UNKNOWN109866,BUHL,AL,35446,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.15387138,-87.74843328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY,5/8/2014 0:00,1,115,115,Y,Y
-9763686.591,3879300.655,1765,109867,UNKNOWN109867,AKRON,AL,35441,SUBSTATION,IN SERVICE,HALE,1065,USA,32.87935025,-87.70868894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY,5/8/2014 0:00,1,115,115,Y,Y
-9763604.9,3879333.397,1766,109868,UNKNOWN109868,AKRON,AL,35441,SUBSTATION,IN SERVICE,HALE,1065,USA,32.87959727,-87.7079551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY,5/8/2014 0:00,1,-999999,-999999,Y,Y
-9781905.505,3874151.853,1767,109869,UNKNOWN109869,EUTAW,AL,35462,SUBSTATION,IN SERVICE,GREENE,1063,USA,32.84049819,-87.87235223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY,5/8/2014 0:00,1,-999999,-999999,Y,Y
-9750946.595,3825913.399,1768,109870,UNKNOWN109870,FAUNSDALE,AL,36738,SUBSTATION,IN SERVICE,MARENGO,1091,USA,32.47567342,-87.59424361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY,5/8/2014 0:00,2,115,115,Y,Y
-9667022.274,3804030.66,1769,109871,UNKNOWN109871,TYLER,AL,36785,SUBSTATION,IN SERVICE,LOWNDES,1085,USA,32.30968548,-86.84033861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY,5/8/2014 0:00,1,115,115,Y,Y
-9612614.558,3941199.192,1770,109872,UNKNOWN109872,CHILDERSBURG,AL,35044,SUBSTATION,IN SERVICE,TALLADEGA,1121,USA,33.34509158,-86.35158578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY,5/8/2014 0:00,1,115,115,Y,Y
-9609913.025,3945195.732,1771,109873,UNKNOWN109873,ALPINE,AL,35014,SUBSTATION,IN SERVICE,TALLADEGA,1121,USA,33.37507765,-86.32731749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY,5/8/2014 0:00,1,115,115,Y,Y
-9605368.797,3951298.094,1772,109874,UNKNOWN109874,ALPINE,AL,35014,SUBSTATION,IN SERVICE,TALLADEGA,1121,USA,33.42084379,-86.286496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY,5/8/2014 0:00,1,115,115,Y,Y
-9611106.371,3951947.065,1773,109875,UNKNOWN109875,VINCENT,AL,35178,SUBSTATION,IN SERVICE,ST. CLAIR,1115,USA,33.42570949,-86.3380375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY,5/8/2014 0:00,5,115,115,Y,Y
-9606693.773,3951880.099,1774,109876,UNKNOWN109876,ALPINE,AL,35014,SUBSTATION,IN SERVICE,TALLADEGA,1121,USA,33.42520742,-86.29839846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY,5/8/2014 0:00,1,115,115,Y,Y
-9613112.373,3938891.558,1775,109877,UNKNOWN109877,CHILDERSBURG,AL,35044,SUBSTATION,IN SERVICE,TALLADEGA,1121,USA,33.32777268,-86.35605772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY,5/8/2014 0:00,1,-999999,-999999,Y,Y
-9636849.382,3942009.15,1776,109878,UNKNOWN109878,STERRETT,AL,35147,SUBSTATION,IN SERVICE,SHELBY,1117,USA,33.35116954,-86.5692909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY,5/8/2014 0:00,3,115,115,Y,Y
-9186885.62,4279384.483,1777,109879,UNKNOWN109879,MARS HILL,NC,28754,SUBSTATION,IN SERVICE,MADISON,37115,USA,35.84550948,-82.52719766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY,5/8/2014 0:00,2,115,115,Y,Y
-9204225.477,4272447.491,1778,109880,UNKNOWN109880,MARSHALL,NC,28753,SUBSTATION,IN SERVICE,MADISON,37115,USA,35.79498006,-82.68296424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY,5/8/2014 0:00,1,-999999,-999999,N,N
-9190420.807,4277649.956,1779,109881,UNKNOWN109881,MARS HILL,NC,28754,SUBSTATION,IN SERVICE,MADISON,37115,USA,35.8328781,-82.55895478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY,5/8/2014 0:00,1,115,115,Y,Y
-9199341.384,4276087.456,1780,109882,UNKNOWN109882,MARSHALL,NC,28753,SUBSTATION,IN SERVICE,MADISON,37115,USA,35.82149777,-82.63908969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY,5/8/2014 0:00,2,115,-999999,Y,N
-10029872.83,3785290.699,1781,109884,UNKNOWN109884,FLORENCE,MS,39073,SUBSTATION,IN SERVICE,RANKIN,28121,USA,32.16729435,-90.09988063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY,1/14/2020 0:00,3,115,-999999,Y,N
-10017284.99,3710968.561,1782,109885,UNKNOWN109885,SILVER CREEK,MS,39663,SUBSTATION,IN SERVICE,LAWRENCE,28077,USA,31.60038546,-89.98680213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY,5/9/2014 0:00,7,115,115,Y,Y
-10070035.53,3804345.755,1783,109887,UNKNOWN109887,BOLTON,MS,39041,SUBSTATION,IN SERVICE,HINDS,28049,USA,32.31207774,-90.46066826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY,3/8/2019 0:00,4,115,115,N,N
-10114721.27,3804313.132,1784,109889,EAST VICKSBURG,VICKSBURG,MS,39180,SUBSTATION,IN SERVICE,WARREN,28149,USA,32.31183007,-90.86208712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://cdn.entergy.com/userfiles/transmission/maps/VicksburgArea2.jpg",5/9/2014 0:00,IMAGERY,4/16/2020 0:00,2,115,115,Y,Y
-10108805.72,3804356.741,1785,109890,BEACH GROVE,VICKSBURG,MS,39180,SUBSTATION,IN SERVICE,WARREN,28149,USA,32.31216115,-90.8089468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.entergy.com/energydelivery/MS_transmission_projects.aspx",5/9/2014 0:00,IMAGERY,3/8/2019 0:00,3,115,115,Y,Y
-10087199.51,3804308.222,1786,109891,UNKNOWN109891,EDWARDS,MS,39066,SUBSTATION,IN SERVICE,HINDS,28049,USA,32.31179278,-90.6148549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY,5/9/2014 0:00,2,115,115,Y,Y
-10050179.71,3781190.999,1787,109892,UNKNOWN109892,BYRAM,MS,39272,SUBSTATION,IN SERVICE,HINDS,28049,USA,32.13611402,-90.28230039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY,5/9/2014 0:00,3,115,115,N,N
-9202839.646,4261667.98,1788,109894,UNKNOWN109894,ALEXANDER,NC,28701,SUBSTATION,IN SERVICE,BUNCOMBE,37021,USA,35.71639773,-82.67051511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY,5/9/2014 0:00,2,115,-999999,Y,Y
-9214542.587,4260770.644,1789,109895,UNKNOWN109895,HOT SPRINGS,NC,28743,SUBSTATION,IN SERVICE,MADISON,37115,USA,35.70985268,-82.77564442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY,5/9/2014 0:00,1,-999999,-999999,Y,Y
-9190978.384,4264192.672,1790,109897,UNKNOWN109897,WEAVERVILLE,NC,28787,SUBSTATION,IN SERVICE,BUNCOMBE,37021,USA,35.73480963,-82.56396359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY,5/9/2014 0:00,1,115,115,Y,Y
-9191868.445,4260334.642,1791,109898,UNKNOWN109898,WEAVERVILLE,NC,28787,SUBSTATION,IN SERVICE,BUNCOMBE,37021,USA,35.70667235,-82.57195913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY,5/9/2014 0:00,1,115,115,Y,Y
-9192392.717,4259879.426,1792,109899,UNKNOWN109899,WEAVERVILLE,NC,28787,SUBSTATION,IN SERVICE,BUNCOMBE,37021,USA,35.70335172,-82.57666876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY,5/9/2014 0:00,1,115,115,Y,Y
-9194640.82,4251450.512,1793,109900,UNKNOWN109900,WOODFIN,NC,28804,SUBSTATION,IN SERVICE,BUNCOMBE,37021,USA,35.64184108,-82.59686381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY,5/9/2014 0:00,3,115,-999999,Y,N
-9201784.624,4250402.164,1794,109901,UNKNOWN109901,ASHEVILLE,NC,28806,SUBSTATION,IN SERVICE,BUNCOMBE,37021,USA,35.63418737,-82.66103769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY,5/9/2014 0:00,1,115,115,Y,Y
-9204898.313,4234306.932,1795,109902,UNKNOWN109902,CANDLER,NC,28715,SUBSTATION,IN SERVICE,BUNCOMBE,37021,USA,35.51658834,-82.68900844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY,5/13/2020 0:00,1,115,115,Y,Y
-9204911.32,4234330.56,1796,109903,UNKNOWN109903,CANDLER,NC,28715,TAP,IN SERVICE,BUNCOMBE,37021,USA,35.5167611,-82.68912528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY,5/13/2020 0:00,3,115,115,Y,Y
-9199283.315,4237406.665,1797,109906,UNKNOWN109906,CANDLER,NC,28715,SUBSTATION,IN SERVICE,BUNCOMBE,37021,USA,35.53924981,-82.63856804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY,5/9/2014 0:00,2,115,-999999,Y,N
-9188828.217,4228164.75,1798,109907,UNKNOWN109907,ARDEN,NC,28704,SUBSTATION,IN SERVICE,BUNCOMBE,37021,USA,35.47166529,-82.54464831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2014 0:00,IMAGERY,5/12/2014 0:00,4,230,115,Y,Y
-9188516.67,4228284.475,1799,109908,UNKNOWN109908,ARDEN,NC,28704,SUBSTATION,IN SERVICE,BUNCOMBE,37021,USA,35.47254118,-82.54184963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2014 0:00,IMAGERY,5/12/2014 0:00,8,115,-999999,Y,N
-9195666.387,4234225.044,1800,109909,UNKNOWN109909,ASHEVILLE,NC,28806,SUBSTATION,IN SERVICE,BUNCOMBE,37021,USA,35.51598959,-82.60607663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2014 0:00,IMAGERY,5/12/2014 0:00,1,115,115,Y,Y
-9426680.395,4111825.449,1801,109910,UNKNOWN109910,CHATSWORTH,GA,30705,SUBSTATION,IN SERVICE,MURRAY,13213,USA,34.6160495,-84.68131078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2014 0:00,IMAGERY,5/12/2014 0:00,3,230,115,N,Y
-9437648.952,4131541.116,1802,109911,UNKNOWN109911,CHATSWORTH,GA,30705,SUBSTATION,IN SERVICE,MURRAY,13213,USA,34.761678,-84.779843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2014 0:00,IMAGERY,5/12/2014 0:00,2,115,115,Y,Y
-9442447.045,4131956.981,1803,109912,COLVARD,CHATSWORTH,GA,30705,SUBSTATION,IN SERVICE,MURRAY,13213,USA,34.764747,-84.822945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",5/12/2014 0:00,IMAGERY,4/30/2020 0:00,3,115,115,Y,Y
-9445345.993,4126507.428,1804,109913,NEW HOPE,CHATSWORTH,GA,30705,SUBSTATION,IN SERVICE,MURRAY,13213,USA,34.72452135,-84.84898669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",5/12/2014 0:00,IMAGERY,4/30/2020 0:00,2,115,115,N,N
-9451936.252,4123611.608,1805,109914,UNKNOWN109914,DALTON,GA,30721,SUBSTATION,IN SERVICE,MURRAY,13213,USA,34.703138,-84.908188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2014 0:00,IMAGERY,5/12/2014 0:00,3,500,500,N,N
-9453562.296,4124394.014,1806,109915,UNKNOWN109915,DALTON,GA,30721,SUBSTATION,IN SERVICE,MURRAY,13213,USA,34.708916,-84.922795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2014 0:00,IMAGERY,5/12/2014 0:00,7,230,230,N,N
-9386206.46,4155002.126,1807,109916,HOTHOUSE,MINERAL BLUFF,GA,30559,SUBSTATION,IN SERVICE,FANNIN,13111,USA,34.93463706,-84.31772723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",5/12/2014 0:00,IMAGERY,4/29/2020 0:00,2,161,161,N,N
-9382440.109,4148599.726,1808,109917,UNKNOWN109917,BLUE RIDGE,GA,30513,SUBSTATION,IN SERVICE,FANNIN,13111,USA,34.88747341,-84.28389352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2014 0:00,IMAGERY,5/12/2014 0:00,3,161,-999999,N,Y
-9382508.702,4148119.118,1809,109918,UNKNOWN109918,BLUE RIDGE,GA,30513,SUBSTATION,IN SERVICE,FANNIN,13111,USA,34.8839319,-84.2845097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2014 0:00,IMAGERY,5/12/2014 0:00,1,-999999,-999999,Y,Y
