X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9392050.251,4156845.2,1810,109919,UNKNOWN109919,BLUE RIDGE,GA,30513,SUBSTATION,IN SERVICE,FANNIN,13111,USA,34.94820915,-84.3702229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2014 0:00,IMAGERY,5/12/2014 0:00,1,161,161,N,N
-9360194.565,4158544.28,1811,109920,UNKNOWN109920,BLAIRSVILLE,GA,30512,SUBSTATION,IN SERVICE,UNION,13291,USA,34.9607189,-84.0840584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2014 0:00,IMAGERY,5/12/2014 0:00,2,161,-999999,Y,N
-9360598.025,4158345.05,1812,109921,UNKNOWN109921,BLAIRSVILLE,GA,30512,SUBSTATION,IN SERVICE,UNION,13291,USA,34.95925213,-84.08768275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2014 0:00,IMAGERY,5/12/2014 0:00,3,-999999,-999999,N,N
-9361965.024,4144709.138,1813,109923,YOUNGCANE,BLAIRSVILLE,GA,30512,SUBSTATION,IN SERVICE,UNION,13291,USA,34.85879995,-84.09996271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",5/12/2014 0:00,IMAGERY,4/29/2020 0:00,2,161,161,N,N
-9346619.055,4147507.205,1814,109924,UNKNOWN109924,BLAIRSVILLE,GA,30512,SUBSTATION,IN SERVICE,UNION,13291,USA,34.87942259,-83.96210752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2014 0:00,IMAGERY,5/12/2014 0:00,3,69,-999999,Y,N
-9339876.532,4139382.761,1815,109925,UNKNOWN109925,BLAIRSVILLE,GA,30512,SUBSTATION,IN SERVICE,UNION,13291,USA,34.81952855,-83.9015384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2014 0:00,IMAGERY,5/12/2014 0:00,1,69,69,Y,Y
-9998825.619,3663239.618,1816,109926,UNKNOWN109926,COLUMBIA,MS,39429,SUBSTATION,IN SERVICE,MARION,28091,USA,31.23448919,-89.82097877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2014 0:00,IMAGERY,5/12/2014 0:00,2,115,115,Y,Y
-9956208.022,3632902.221,1817,109927,UNKNOWN109927,LUMBERTON,MS,39455,SUBSTATION,IN SERVICE,LAMAR,28073,USA,31.0011787,-89.43813838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2014 0:00,IMAGERY,5/12/2014 0:00,4,115,-999999,Y,Y
-10000427.04,3649071.116,1818,109928,UNKNOWN109928,FOXWORTH,MS,39483,SUBSTATION,IN SERVICE,MARION,28091,USA,31.12559736,-89.83536458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2014 0:00,IMAGERY,5/13/2014 0:00,1,-999999,-999999,Y,Y
-9973886.742,3643284.568,1819,109929,UNKNOWN109929,LUMBERTON,MS,39455,SUBSTATION,IN SERVICE,LAMAR,28073,USA,31.08108893,-89.59694902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2014 0:00,IMAGERY,5/13/2014 0:00,1,-999999,-999999,Y,Y
-9953729.313,3640551.43,1820,109930,UNKNOWN109930,LUMBERTON,MS,39455,SUBSTATION,IN SERVICE,LAMAR,28073,USA,31.06005918,-89.41587176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2014 0:00,IMAGERY,5/13/2014 0:00,6,115,-999999,Y,N
-9953767.985,3640357.246,1821,109931,UNKNOWN109931,LUMBERTON,MS,39455,SUBSTATION,IN SERVICE,LAMAR,28073,USA,31.05856488,-89.41621916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2014 0:00,IMAGERY,5/13/2014 0:00,1,-999999,-999999,N,N
-9972198.434,3666521.642,1822,109932,UNKNOWN109932,SUMRALL,MS,39482,SUBSTATION,IN SERVICE,LAMAR,28073,USA,31.25969526,-89.5817827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2014 0:00,IMAGERY,5/13/2014 0:00,1,115,115,Y,Y
-9953649.881,3667974.267,1823,109933,UNKNOWN109933,PURVIS,MS,39475,SUBSTATION,IN SERVICE,LAMAR,28073,USA,31.27084934,-89.41515821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2014 0:00,IMAGERY,5/13/2014 0:00,2,115,115,Y,Y
-9951296.569,3661351.162,1824,109935,UNKNOWN109935,PURVIS,MS,39475,SUBSTATION,IN SERVICE,LAMAR,28073,USA,31.21998272,-89.39401805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2014 0:00,IMAGERY,5/13/2014 0:00,5,161,161,Y,Y
-9945038.557,3657995.42,1825,109936,UNKNOWN109936,PURVIS,MS,39475,SUBSTATION,IN SERVICE,FORREST,28035,USA,31.19419957,-89.33780137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2014 0:00,IMAGERY,5/13/2014 0:00,6,230,161,N,Y
-9951919.16,3686272.129,1826,109937,UNKNOWN109937,HATTIESBURG,MS,39402,SUBSTATION,IN SERVICE,FORREST,28035,USA,31.41123759,-89.39961088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2014 0:00,IMAGERY,5/13/2014 0:00,4,-999999,-999999,N,N
-9962771.486,3687439.354,1827,109938,UNKNOWN109938,SUMRALL,MS,39482,SUBSTATION,IN SERVICE,LAMAR,28073,USA,31.42018588,-89.49709898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2014 0:00,IMAGERY,5/13/2014 0:00,1,-999999,-999999,Y,Y
-9948535.835,3682725.967,1828,109939,UNKNOWN109939,HATTIESBURG,MS,39402,SUBSTATION,IN SERVICE,FORREST,28035,USA,31.38404644,-89.36921795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2014 0:00,IMAGERY,5/13/2014 0:00,1,-999999,-999999,N,N
-9948935.152,3675440.886,1829,109940,UNKNOWN109940,HATTIESBURG,MS,39402,SUBSTATION,IN SERVICE,LAMAR,28073,USA,31.32816142,-89.37280508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2014 0:00,IMAGERY,5/13/2014 0:00,2,-999999,-999999,Y,Y
-9944848.663,3676366.583,1830,109941,UNKNOWN109941,HATTIESBURG,MS,39401,SUBSTATION,IN SERVICE,FORREST,28035,USA,31.33526442,-89.33609553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2014 0:00,IMAGERY,5/13/2014 0:00,2,115,115,Y,Y
-9186662.082,4229178.791,1831,109942,UNKNOWN109942,ARDEN,NC,28704,SUBSTATION,IN SERVICE,BUNCOMBE,37021,USA,35.47908357,-82.52518959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2014 0:00,IMAGERY,5/13/2014 0:00,1,115,115,Y,Y
-9182409.558,4238080.133,1832,109943,UNKNOWN109943,ASHEVILLE,NC,28803,SUBSTATION,IN SERVICE,BUNCOMBE,37021,USA,35.54417254,-82.48698851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2014 0:00,IMAGERY,5/13/2014 0:00,2,115,115,Y,Y
-9182975.473,4226101.947,1833,109945,UNKNOWN109945,ARDEN,NC,28704,SUBSTATION,IN SERVICE,BUNCOMBE,37021,USA,35.45657261,-82.49207221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2014 0:00,IMAGERY,1/16/2020 0:00,2,115,-999999,Y,Y
-9172489.326,4235299.035,1834,109946,UNKNOWN109946,FAIRVIEW,NC,28730,SUBSTATION,IN SERVICE,BUNCOMBE,37021,USA,35.52384208,-82.39787355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2014 0:00,IMAGERY,5/13/2014 0:00,1,115,115,Y,Y
-9168497.88,4246584.462,1835,109947,UNKNOWN109947,BLACK MOUNTAIN,NC,28711,SUBSTATION,IN SERVICE,BUNCOMBE,37021,USA,35.60630914,-82.36201778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2014 0:00,IMAGERY,5/13/2014 0:00,2,115,115,Y,Y
-9329679.421,4159688.153,1836,109948,UNKNOWN109948,HIAWASSEE,GA,30546,SUBSTATION,IN SERVICE,TOWNS,13281,USA,34.96913978,-83.8099362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY,5/14/2014 0:00,1,69,69,Y,Y
-9333676.622,4156688.302,1837,109949,UNKNOWN109949,YOUNG HARRIS,GA,30582,SUBSTATION,IN SERVICE,TOWNS,13281,USA,34.94705387,-83.84584366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY,5/14/2014 0:00,1,69,69,Y,Y
-9281162.925,4158389.664,1838,109950,UNKNOWN109950,RABUN GAP,GA,30568,SUBSTATION,IN SERVICE,RABUN,13241,USA,34.9595806,-83.3741051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY,5/14/2014 0:00,3,115,-999999,N,N
-9285351.288,4143122.011,1839,109951,UNKNOWN109951,CLAYTON,GA,30525,SUBSTATION,IN SERVICE,RABUN,13241,USA,34.84710001,-83.4117298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY,5/14/2014 0:00,2,115,-999999,N,Y
-9284694.791,4130014.094,1840,109952,UNKNOWN109952,TALLULAH FALLS,GA,30552,SUBSTATION,IN SERVICE,RABUN,13241,USA,34.75040791,-83.40583239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY,5/14/2014 0:00,4,115,-999999,N,N
-9295289.793,4130703.34,1841,109953,UNKNOWN109953,LAKEMONT,GA,30552,SUBSTATION,IN SERVICE,RABUN,13241,USA,34.75549504,-83.50100892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY,5/14/2014 0:00,3,-999999,-999999,N,N
-9912654.167,3664572.249,1842,109954,UNKNOWN109954,RICHTON,MS,39476,SUBSTATION,IN SERVICE,PERRY,28111,USA,31.24472466,-89.04688744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY,5/14/2014 0:00,2,69,69,Y,Y
-9911952.212,3663612.691,1843,109955,UNKNOWN109955,RICHTON,MS,39476,SUBSTATION,IN SERVICE,PERRY,28111,USA,31.23735474,-89.04058167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY,5/14/2014 0:00,1,69,69,Y,Y
-9483720.715,3739447.723,1844,109956,UNKNOWN109956,EUFAULA,AL,36027,SUBSTATION,IN SERVICE,BARBOUR,1005,USA,31.8180289,-85.19371268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2014 0:00,IMAGERY,5/16/2014 0:00,1,-999999,-999999,Y,Y
-9468366.671,3784476.792,1845,109957,UNKNOWN109957,PITTSVIEW,AL,36871,SUBSTATION,IN SERVICE,RUSSELL,1113,USA,32.16110502,-85.05578496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2014 0:00,IMAGERY,5/16/2014 0:00,1,115,115,Y,Y
-9462209.778,3798538.598,1846,109958,UNKNOWN109958,FORT MITCHELL,AL,36856,SUBSTATION,IN SERVICE,RUSSELL,1113,USA,32.26797847,-85.00047665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2014 0:00,IMAGERY,5/16/2014 0:00,1,115,115,Y,Y
-9464106.976,3804684.749,1847,109959,UNKNOWN109959,FORT MITCHELL,AL,36856,SUBSTATION,IN SERVICE,RUSSELL,1113,USA,32.31465138,-85.01751947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2014 0:00,IMAGERY,5/16/2014 0:00,4,115,-999999,Y,Y
-9462116.38,3823613.651,1848,109960,UNKNOWN109960,PHENIX CITY,AL,36867,SUBSTATION,IN SERVICE,RUSSELL,1113,USA,32.45824342,-84.99963764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2014 0:00,IMAGERY,5/16/2014 0:00,1,115,115,Y,Y
-9463448.824,3826274.307,1849,109961,UNKNOWN109961,PHENIX CITY,AL,36867,SUBSTATION,IN SERVICE,RUSSELL,1113,USA,32.47840847,-85.01160719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2014 0:00,IMAGERY,5/16/2014 0:00,1,115,115,Y,Y
-9466257.646,3827887.21,1850,109962,UNKNOWN109962,PHENIX CITY,AL,36867,SUBSTATION,IN SERVICE,RUSSELL,1113,USA,32.49063044,-85.03683927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2014 0:00,IMAGERY,5/16/2014 0:00,1,115,115,Y,Y
-9499336.282,3687487.538,1851,109963,UNKNOWN109963,NEWVILLE,AL,36353,SUBSTATION,IN SERVICE,HENRY,1067,USA,31.42055526,-85.33398971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,N,N
-9500820.961,3678315.54,1852,109964,UNKNOWN109964,HEADLAND,AL,36345,SUBSTATION,IN SERVICE,HENRY,1067,USA,31.35021732,-85.34732681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2014 0:00,IMAGERY,7/16/2014 0:00,2,-999999,-999999,N,N
-9643060.351,3869227.622,1853,109965,UNKNOWN109965,CLANTON,AL,35045,SUBSTATION,IN SERVICE,CHILTON,1021,USA,32.8033248,-86.62508499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2014 0:00,IMAGERY,6/4/2014 0:00,2,115,-999999,Y,Y
-9873826.061,3810702.841,1854,109966,UNKNOWN109966,MERIDIAN,MS,39301,SUBSTATION,IN SERVICE,LAUDERDALE,28075,USA,32.36032854,-88.69808863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2014 0:00,IMAGERY,5/16/2014 0:00,2,115,115,Y,Y
-10020379.39,3932044.547,1855,109967,UNKNOWN109967,LEXINGTON,MS,39095,SUBSTATION,IN SERVICE,HOLMES,28051,USA,33.27636528,-90.01459957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2014 0:00,IMAGERY,5/16/2014 0:00,1,115,115,Y,Y
-9884892.791,4070348.36,1856,109968,UNKNOWN109968,BELDEN,MS,38826,SUBSTATION,IN SERVICE,LEE,28081,USA,34.30884664,-88.79750276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2014 0:00,IMAGERY,5/16/2014 0:00,2,161,161,N,N
-10045217.15,3869651.543,1857,109969,UNKNOWN109969,BENTON,MS,39039,SUBSTATION,IN SERVICE,YAZOO,28163,USA,32.80652562,-90.23772094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2014 0:00,IMAGERY,5/16/2014 0:00,1,-999999,-999999,Y,Y
-10039893.25,3879560.646,1858,109970,UNKNOWN109970,VAUGHAN,MS,39179,SUBSTATION,IN SERVICE,YAZOO,28163,USA,32.88131165,-90.18989556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2014 0:00,IMAGERY,5/16/2014 0:00,3,115,-999999,Y,N
-9883580.845,3780349.677,1859,109971,UNKNOWN109971,STONEWALL,MS,39363,SUBSTATION,IN SERVICE,CLARKE,28023,USA,32.12971402,-88.78571735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2014 0:00,IMAGERY,5/16/2014 0:00,2,115,115,Y,Y
-9930983.205,3659345.773,1860,109972,UNKNOWN109972,HATTIESBURG,MS,39401,SUBSTATION,IN SERVICE,FORREST,28035,USA,31.20457558,-89.21153999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2014 0:00,IMAGERY,5/16/2014 0:00,1,115,115,Y,Y
-10009790.41,3961623.065,1861,109973,UNKNOWN109973,CARROLLTON,MS,38917,SUBSTATION,IN SERVICE,CARROLL,28015,USA,33.49822349,-89.91947715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2014 0:00,IMAGERY,5/16/2014 0:00,1,115,115,Y,Y
-9879147.027,3805911.474,1862,109974,UNKNOWN109974,MERIDIAN,MS,39307,SUBSTATION,IN SERVICE,LAUDERDALE,28075,USA,32.32396406,-88.74588769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2014 0:00,IMAGERY,5/16/2014 0:00,2,115,115,Y,Y
-10051450.96,3835079.4,1863,109975,UNKNOWN109975,FLORA,MS,39071,SUBSTATION,IN SERVICE,MADISON,28089,USA,32.5451099,-90.29372021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2014 0:00,IMAGERY,5/16/2014 0:00,1,115,115,Y,Y
-10038332.95,3807179.337,1864,109976,FONDREN,JACKSON,MS,39216,SUBSTATION,IN SERVICE,HINDS,28049,USA,32.33358804,-90.17587915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://entergyjacksonupgrade.com/",5/19/2014 0:00,IMAGERY,4/16/2020 0:00,3,115,115,Y,Y
-10062645.11,3753021.65,1865,109977,GALLMAN,HAZLEHURST,MS,39083,SUBSTATION,IN SERVICE,COPIAH,28029,USA,31.92158358,-90.39427904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,2/3/2020 0:00,2,115,115,Y,Y
-10032300.62,3747234.541,1866,109978,UNKNOWN109978,PINOLA,MS,39149,SUBSTATION,IN SERVICE,SIMPSON,28127,USA,31.8774483,-90.12168983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,5/19/2014 0:00,2,115,115,Y,Y
-9846564.648,3992509.241,1867,109979,UNKNOWN109979,HAMILTON,MS,39746,SUBSTATION,IN SERVICE,MONROE,28095,USA,33.72928469,-88.4531952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,5/19/2014 0:00,2,-999999,-999999,Y,Y
-9902113.561,3748921.72,1868,109980,UNKNOWN109980,HEIDELBERG,MS,39439,SUBSTATION,IN SERVICE,JASPER,28061,USA,31.89031773,-88.95219957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,5/19/2014 0:00,1,115,115,Y,Y
-9852141.485,3821099.615,1869,109981,UNKNOWN109981,TOOMSUBA,MS,39364,SUBSTATION,IN SERVICE,LAUDERDALE,28075,USA,32.43918543,-88.50329277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,5/19/2014 0:00,1,115,115,N,N
-9844805.548,3959460.415,1870,109982,UNKNOWN109982,COLUMBUS,MS,39701,SUBSTATION,IN SERVICE,LOWNDES,28087,USA,33.4820214,-88.43739293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,5/19/2014 0:00,1,-999999,-999999,Y,Y
-10060209.12,3856608.479,1871,109983,UNKNOWN109983,BENTONIA,MS,39040,SUBSTATION,IN SERVICE,YAZOO,28163,USA,32.70799095,-90.37239618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,5/19/2014 0:00,1,115,115,Y,Y
-9998355.894,4006072.438,1872,109984,UNKNOWN109984,GRENADA,MS,38901,SUBSTATION,IN SERVICE,GRENADA,28043,USA,33.83055579,-89.81675915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,5/19/2014 0:00,2,161,161,Y,Y
-9998053.93,4006841.575,1873,109985,UNKNOWN109985,GRENADA,MS,38901,SUBSTATION,IN SERVICE,GRENADA,28043,USA,33.83629505,-89.81404657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,5/19/2014 0:00,1,161,161,Y,Y
-9961446.356,3708307.803,1874,109986,UNKNOWN109986,SEMINARY,MS,39479,SUBSTATION,IN SERVICE,COVINGTON,28031,USA,31.58002535,-89.48519514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,5/19/2014 0:00,2,115,115,Y,Y
-10023237.28,3946226.843,1875,109987,UNKNOWN109987,COILA,MS,38923,SUBSTATION,IN SERVICE,CARROLL,28015,USA,33.38281242,-90.04027247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,5/19/2014 0:00,1,115,115,Y,Y
-10025131.71,3796178.302,1876,109988,UNKNOWN109988,PEARL,MS,39208,SUBSTATION,IN SERVICE,RANKIN,28121,USA,32.25004837,-90.0572904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,5/19/2014 0:00,1,-999999,-999999,N,N
-9872909.588,4075950.916,1877,109989,UNKNOWN109989,SALTILLO,MS,38866,SUBSTATION,IN SERVICE,LEE,28081,USA,34.35040836,-88.68985582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,5/19/2014 0:00,1,-999999,-999999,N,N
-9946456.82,4026173.912,1878,109990,UNKNOWN109990,BRUCE,MS,38915,SUBSTATION,IN SERVICE,CALHOUN,28013,USA,33.9804252,-89.35054185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,5/19/2014 0:00,1,161,161,Y,Y
-9859438.559,3806450.045,1879,109991,UNKNOWN109991,MERIDIAN,MS,39301,SUBSTATION,IN SERVICE,LAUDERDALE,28075,USA,32.32805232,-88.56884351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,5/19/2014 0:00,1,115,115,N,N
-9966165.919,3611738.574,1880,109992,UNKNOWN109992,POPLARVILLE,MS,39470,SUBSTATION,IN SERVICE,PEARL RIVER,28109,USA,30.83808015,-89.5275917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,5/19/2014 0:00,3,115,115,Y,Y
-9962535.716,3598248.624,1881,109993,UNKNOWN109993,POPLARVILLE,MS,39470,SUBSTATION,IN SERVICE,PEARL RIVER,28109,USA,30.73397432,-89.49498103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,5/19/2014 0:00,1,115,115,Y,Y
-9972776.5,3601078.98,1882,109994,UNKNOWN109994,POPLARVILLE,MS,39470,SUBSTATION,IN SERVICE,PEARL RIVER,28109,USA,30.75582633,-89.58697555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,5/19/2014 0:00,1,115,115,Y,Y
-9989983.662,3606003.782,1883,109995,UNKNOWN109995,POPLARVILLE,MS,39470,SUBSTATION,IN SERVICE,PEARL RIVER,28109,USA,30.79383688,-89.74155011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,5/19/2014 0:00,1,115,115,Y,Y
-9990223.054,3605946.567,1884,109996,UNKNOWN109996,POPLARVILLE,MS,39470,SUBSTATION,IN SERVICE,PEARL RIVER,28109,USA,30.79339537,-89.74370061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,5/19/2014 0:00,1,115,115,Y,Y
-9980838.595,3589355.063,1885,109997,UNKNOWN109997,CARRIERE,MS,39426,SUBSTATION,IN SERVICE,PEARL RIVER,28109,USA,30.66527856,-89.65939859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,5/19/2014 0:00,1,115,115,Y,Y
-9981098.798,3583871.176,1886,109998,UNKNOWN109998,CARRIERE,MS,39426,SUBSTATION,IN SERVICE,PEARL RIVER,28109,USA,30.62289548,-89.66173602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,5/19/2014 0:00,1,115,115,Y,Y
-9982888.955,3581024.924,1887,109999,UNKNOWN109999,CARRIERE,MS,39426,SUBSTATION,IN SERVICE,PEARL RIVER,28109,USA,30.60089046,-89.67781728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,5/19/2014 0:00,3,115,-999999,Y,Y
-9973902.206,3573784.418,1888,110000,UNKNOWN110000,PICAYUNE,MS,39466,SUBSTATION,IN SERVICE,PEARL RIVER,28109,USA,30.54488993,-89.59708794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,5/19/2014 0:00,1,230,230,N,N
-9969101.679,3582651.95,1889,110001,UNKNOWN110001,CARRIERE,MS,39426,SUBSTATION,IN SERVICE,PEARL RIVER,28109,USA,30.61346999,-89.55396407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,5/19/2014 0:00,1,230,230,N,N
-9953324.107,3580049.557,1890,110002,UNKNOWN110002,PERKINSTON,MS,39573,SUBSTATION,IN SERVICE,HANCOCK,28045,USA,30.59334852,-89.41223173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,5/19/2014 0:00,1,-999999,-999999,Y,Y
-9956031.302,3563265.989,1891,110003,UNKNOWN110003,KILN,MS,39556,SUBSTATION,IN SERVICE,HANCOCK,28045,USA,30.46347926,-89.43655088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,5/19/2014 0:00,1,-999999,-999999,Y,Y
-9951369.805,3556547.191,1892,110004,UNKNOWN110004,KILN,MS,39556,SUBSTATION,IN SERVICE,HANCOCK,28045,USA,30.41144138,-89.39467594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,5/19/2014 0:00,8,230,-999999,N,N
-9973894.508,3558672.665,1893,110005,UNKNOWN110005,PICAYUNE,MS,39466,SUBSTATION,IN SERVICE,HANCOCK,28045,USA,30.42790643,-89.59701879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,5/19/2014 0:00,3,115,-999999,Y,Y
-9984834.898,3567526.897,1894,110006,UNKNOWN110006,PICAYUNE,MS,39466,SUBSTATION,IN SERVICE,PEARL RIVER,28109,USA,30.4964661,-89.69529798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,5/19/2014 0:00,1,115,115,Y,Y
-9981782.449,3574147.652,1895,110007,UNKNOWN110007,PICAYUNE,MS,39466,SUBSTATION,IN SERVICE,PEARL RIVER,28109,USA,30.54770008,-89.66787737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,5/19/2014 0:00,3,230,-999999,N,Y
-9990584.683,3577527.827,1896,110008,UNKNOWN110008,PICAYUNE,MS,39466,SUBSTATION,IN SERVICE,PEARL RIVER,28109,USA,30.57384676,-89.74694918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY,5/20/2014 0:00,1,-999999,-999999,Y,Y
-9884738.982,3573943.522,1897,110009,UNKNOWN110009,VANCLEAVE,MS,39565,SUBSTATION,IN SERVICE,JACKSON,28059,USA,30.54612084,-88.79612107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY,5/21/2014 0:00,1,115,115,Y,Y
-9910480.299,3560303.279,1898,110011,UNKNOWN110011,GULFPORT,MS,39503,SUBSTATION,IN SERVICE,HARRISON,28047,USA,30.44053615,-89.02735926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY,5/20/2014 0:00,13,230,115,N,Y
-9912307.28,3564380.389,1899,110012,UNKNOWN110012,GULFPORT,MS,39503,SUBSTATION,IN SERVICE,HARRISON,28047,USA,30.47210774,-89.04377131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY,5/20/2014 0:00,1,115,115,Y,Y
-9908703.02,3555976.723,1900,110013,UNKNOWN110013,GULFPORT,MS,39507,SUBSTATION,IN SERVICE,HARRISON,28047,USA,30.40702176,-89.01139368,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY,5/20/2014 0:00,4,115,115,Y,Y
-9912689.545,3553120.337,1901,110014,UNKNOWN110014,GULFPORT,MS,39507,SUBSTATION,IN SERVICE,HARRISON,28047,USA,30.3848893,-89.04720525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY,5/20/2014 0:00,2,115,115,Y,Y
-9918139.971,3551442.755,1902,110015,UNKNOWN110015,GULFPORT,MS,39501,SUBSTATION,IN SERVICE,HARRISON,28047,USA,30.37188836,-89.09616726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY,5/20/2014 0:00,2,115,115,Y,Y
-9924583.968,3550942.419,1903,110016,UNKNOWN110016,LONG BEACH,MS,39560,SUBSTATION,IN SERVICE,HARRISON,28047,USA,30.36801053,-89.15405467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY,5/20/2014 0:00,3,115,-999999,Y,N
-9931563.108,3547316.394,1904,110017,UNKNOWN110017,PASS CHRISTIAN,MS,39571,SUBSTATION,IN SERVICE,HARRISON,28047,USA,30.33990251,-89.21674935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY,5/20/2014 0:00,2,-999999,-999999,N,N
-9941913.343,3552956.179,1905,110018,UNKNOWN110018,PASS CHRISTIAN,MS,39571,SUBSTATION,IN SERVICE,HARRISON,28047,USA,30.38361718,-89.3097271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY,5/20/2014 0:00,2,-999999,-999999,N,N
-9460101.498,4097787.731,1906,110019,UNKNOWN110019,CALHOUN,GA,30701,SUBSTATION,IN SERVICE,GORDON,13129,USA,34.51220478,-84.98153765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY,5/20/2014 0:00,5,230,115,N,Y
-9456979.968,4097802.516,1907,110020,UNKNOWN110020,CALHOUN,GA,30701,SUBSTATION,IN SERVICE,GORDON,13129,USA,34.51231422,-84.95349647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY,8/22/2014 0:00,3,115,-999999,Y,N
-9456021.759,4092796.984,1908,110021,UNKNOWN110021,CALHOUN,GA,30701,SUBSTATION,IN SERVICE,GORDON,13129,USA,34.47525425,-84.94488873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY,5/20/2014 0:00,2,115,115,Y,Y
-9457525.27,4095900.634,1909,110022,UNKNOWN110022,CALHOUN,GA,30701,SUBSTATION,IN SERVICE,GORDON,13129,USA,34.498235,-84.958395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY,5/20/2014 0:00,2,115,115,Y,Y
-9457137.889,4092622.028,1910,110023,UNKNOWN110023,CALHOUN,GA,30701,SUBSTATION,IN SERVICE,GORDON,13129,USA,34.47395861,-84.9549151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY,5/20/2014 0:00,2,115,-999999,Y,N
-9449269.826,4093883.432,1911,110024,MOSS LAKE,CALHOUN,GA,30701,SUBSTATION,IN SERVICE,GORDON,13129,USA,34.48329949,-84.88423509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",5/20/2014 0:00,IMAGERY,4/30/2020 0:00,5,230,-999999,Y,N
-9456370.998,4098311.944,1912,110025,UNKNOWN110025,CALHOUN,GA,30701,SUBSTATION,IN SERVICE,GORDON,13129,USA,34.516085,-84.948026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY,5/20/2014 0:00,1,-999999,-999999,Y,Y
-9449126.214,4094109.98,1913,110026,UNKNOWN110026,CALHOUN,GA,30701,SUBSTATION,IN SERVICE,GORDON,13129,USA,34.484977,-84.882945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY,5/20/2014 0:00,1,115,115,Y,Y
-9449605.07,4098591.719,1914,110027,SOUTH RESACA,CALHOUN,GA,30701,SUBSTATION,IN SERVICE,GORDON,13129,USA,34.51815582,-84.88724664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",5/20/2014 0:00,IMAGERY,4/30/2020 0:00,1,115,115,Y,Y
-9453627.098,4109706.837,1915,110028,NORTH RESACA,RESACA,GA,30735,SUBSTATION,IN SERVICE,GORDON,13129,USA,34.60038527,-84.92337712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",5/20/2014 0:00,IMAGERY,4/30/2020 0:00,1,115,115,Y,Y
-9593807.068,3812417.25,1916,110029,UNKNOWN110029,MONTGOMERY,AL,36117,SUBSTATION,IN SERVICE,MONTGOMERY,1101,USA,32.37333664,-86.18263522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9602972.53,3809783.794,1917,110030,UNKNOWN110030,MONTGOMERY,AL,36106,SUBSTATION,IN SERVICE,MONTGOMERY,1101,USA,32.35335449,-86.26496997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9603076.776,3806551.637,1918,110031,UNKNOWN110031,MONTGOMERY,AL,36111,SUBSTATION,IN SERVICE,MONTGOMERY,1101,USA,32.32882348,-86.26590643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY,7/16/2014 0:00,2,115,115,Y,Y
-9587932.327,3804036.173,1919,110032,UNKNOWN110032,MONTGOMERY,AL,36117,SUBSTATION,IN SERVICE,MONTGOMERY,1101,USA,32.30972733,-86.12986152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9591158.927,3806833.486,1920,110033,UNKNOWN110033,MONTGOMERY,AL,36117,SUBSTATION,IN SERVICE,MONTGOMERY,1101,USA,32.33096288,-86.15884656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9694789.247,3649749.094,1921,110034,UNKNOWN110034,BREWTON,AL,36426,SUBSTATION,IN SERVICE,ESCAMBIA,1053,USA,31.1308108,-87.08977357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY,7/16/2014 0:00,5,115,-999999,Y,Y
-9693015.278,3647030.627,1922,110035,UNKNOWN110035,BREWTON,AL,36426,SUBSTATION,IN SERVICE,ESCAMBIA,1053,USA,31.1099049,-87.07383773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,Y,Y
-9692914.551,3645730.012,1923,110036,UNKNOWN110036,BREWTON,AL,36426,SUBSTATION,IN SERVICE,ESCAMBIA,1053,USA,31.09990111,-87.07293289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,Y,Y
-9697246.406,3642968.561,1924,110037,UNKNOWN110037,BREWTON,AL,36426,SUBSTATION,IN SERVICE,ESCAMBIA,1053,USA,31.0786577,-87.1118466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY,7/16/2014 0:00,2,-999999,-999999,N,N
-9705364.897,3637169.941,1925,110038,UNKNOWN110038,FLOMATON,AL,36441,SUBSTATION,IN SERVICE,ESCAMBIA,1053,USA,31.03403435,-87.18477625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,Y,Y
-9714070.236,3634564.319,1926,110039,UNKNOWN110039,FLOMATON,AL,36441,SUBSTATION,IN SERVICE,ESCAMBIA,1053,USA,31.01397595,-87.26297764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,Y,Y
-9693167.483,3650584.583,1927,110040,UNKNOWN110040,BREWTON,AL,36426,SUBSTATION,IN SERVICE,ESCAMBIA,1053,USA,31.13723506,-87.07520501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9735796.457,3661849.385,1928,110041,UNKNOWN110041,ATMORE,AL,36502,SUBSTATION,IN SERVICE,ESCAMBIA,1053,USA,31.22381011,-87.4581476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,Y,Y
-9732497.096,3676685.978,1929,110042,UNKNOWN110042,FRISCO CITY,AL,36445,SUBSTATION,IN SERVICE,MONROE,1099,USA,31.33771507,-87.42850894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,Y,Y
-9720580.239,3701361.069,1930,110043,UNKNOWN110043,MONROEVILLE,AL,36460,SUBSTATION,IN SERVICE,MONROE,1099,USA,31.52684799,-87.32145799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,Y,Y
-9167967.361,4214747.325,1931,110044,UNKNOWN110044,HENDERSONVILLE,NC,28792,SUBSTATION,IN SERVICE,HENDERSON,37089,USA,35.37344482,-82.35725204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY,5/22/2014 0:00,2,115,115,Y,Y
-9263388.53,4215130.333,1932,110046,UNKNOWN110046,SYLVA,NC,28779,SUBSTATION,IN SERVICE,JACKSON,37099,USA,35.37625024,-83.21443499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,1,161,161,Y,Y
-9262382.053,4212863.378,1933,110047,UNKNOWN110047,SYLVA,NC,28779,SUBSTATION,IN SERVICE,JACKSON,37099,USA,35.35964405,-83.20539366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,1,161,161,Y,Y
-9263599.139,4215154.674,1934,110048,UNKNOWN110048,SYLVA,NC,28779,SUBSTATION,IN SERVICE,JACKSON,37099,USA,35.37642853,-83.21632693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,1,161,161,Y,Y
-9277279.712,4221679.841,1935,110049,UNKNOWN110049,WHITTIER,NC,28789,SUBSTATION,IN SERVICE,JACKSON,37099,USA,35.42420834,-83.33922161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY,5/2/2014 0:00,2,161,161,Y,Y
-9485791.995,4129123.705,1936,110050,UNKNOWN110050,LA FAYETTE,GA,30728,SUBSTATION,IN SERVICE,WALKER,13295,USA,34.74383574,-85.21231931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2014 0:00,IMAGERY,5/5/2014 0:00,1,-999999,-999999,Y,Y
-9487327.733,4159157.713,1937,110052,JC EDWARDS,ROSSVILLE,GA,30741,SUBSTATION,IN SERVICE,CATOOSA,13047,USA,34.96523493,-85.22611508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",5/5/2014 0:00,IMAGERY,4/29/2020 0:00,1,161,161,Y,Y
-9482083.999,4155015.291,1938,110053,BATTLEFIELD,RINGGOLD,GA,30736,SUBSTATION,IN SERVICE,CATOOSA,13047,USA,34.93473402,-85.17900982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",5/5/2014 0:00,IMAGERY,4/30/2020 0:00,1,230,230,Y,Y
-9477463.676,4149382.719,1939,110055,RINGGOLD,RINGGOLD,GA,30736,SUBSTATION,IN SERVICE,CATOOSA,13047,USA,34.89324284,-85.13750475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",5/5/2014 0:00,IMAGERY,4/30/2020 0:00,5,230,115,N,Y
-9458916.342,4118655.984,1940,110056,CENTER POINT,DALTON,GA,30721,SUBSTATION,IN SERVICE,WHITFIELD,13313,USA,34.6665318,-84.97089121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",5/5/2014 0:00,IMAGERY,4/30/2020 0:00,6,230,115,N,Y
-9473176.459,4125989.626,1941,110057,COUNTY LINE,ROCKY FACE,GA,30740,SUBSTATION,IN SERVICE,WHITFIELD,13313,USA,34.7206982,-85.09899202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",5/5/2014 0:00,IMAGERY,4/30/2020 0:00,1,230,230,Y,Y
-9469916.931,4151008.153,1942,110058,UNKNOWN110058,TUNNEL HILL,GA,30755,SUBSTATION,IN SERVICE,CATOOSA,13047,USA,34.90521841,-85.06971118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2014 0:00,IMAGERY,5/5/2014 0:00,2,161,161,Y,Y
-9481107.302,4158580.289,1943,110059,CATOOSA,RINGGOLD,GA,30736,SUBSTATION,IN SERVICE,CATOOSA,13047,USA,34.960984,-85.170236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",5/6/2014 0:00,IMAGERY,4/29/2020 0:00,2,161,161,N,N
-9456773.541,4149862.073,1944,110060,KIKER,COHUTTA,GA,30710,SUBSTATION,IN SERVICE,WHITFIELD,13313,USA,34.89677471,-84.9516421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",5/6/2014 0:00,IMAGERY,4/30/2020 0:00,3,161,161,Y,Y
-9456606.977,4138374.334,1945,110061,UNKNOWN110061,DALTON,GA,30721,SUBSTATION,IN SERVICE,WHITFIELD,13313,USA,34.81209131,-84.95014583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2014 0:00,IMAGERY,1/5/2018 0:00,3,161,-999999,Y,Y
-9457222.489,4135584.613,1946,110062,UNKNOWN110062,DALTON,GA,30721,SUBSTATION,IN SERVICE,WHITFIELD,13313,USA,34.79151336,-84.95567507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2014 0:00,IMAGERY,5/6/2014 0:00,2,115,-999999,Y,Y
-9450988.999,4131289.385,1947,110063,UNKNOWN110063,DALTON,GA,30721,SUBSTATION,IN SERVICE,WHITFIELD,13313,USA,34.75982022,-84.89967868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2014 0:00,IMAGERY,5/6/2014 0:00,9,230,-999999,N,Y
-9462358.145,4129273.457,1948,110064,DUG GAP,DALTON,GA,30720,SUBSTATION,IN SERVICE,WHITFIELD,13313,USA,34.74494113,-85.00180945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",5/6/2014 0:00,IMAGERY,4/30/2020 0:00,3,230,-999999,Y,Y
-9851821.123,4086675.988,1949,110065,UNKNOWN110065,BALDWYN,MS,38824,SUBSTATION,IN SERVICE,ITAWAMBA,28057,USA,34.42991322,-88.50041492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2014 0:00,IMAGERY,5/6/2014 0:00,1,-999999,-999999,Y,Y
-9944261.577,4028171.92,1950,110066,UNKNOWN110066,BRUCE,MS,38915,SUBSTATION,IN SERVICE,CALHOUN,28013,USA,33.99530723,-89.33082164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY,5/7/2014 0:00,2,-999999,-999999,N,N
-9989498.794,3962851.9,1951,110067,UNKNOWN110067,WINONA,MS,38967,SUBSTATION,IN SERVICE,MONTGOMERY,28097,USA,33.5074283,-89.73719448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY,5/7/2014 0:00,1,115,115,Y,Y
-10032977.84,3963457.58,1952,110068,UNKNOWN110068,GREENWOOD,MS,38930,SUBSTATION,IN SERVICE,LEFLORE,28083,USA,33.51196489,-90.12777336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY,5/7/2014 0:00,1,115,115,Y,Y
-9990456.017,3985559.715,1953,110069,UNKNOWN110069,GRENADA,MS,38901,SUBSTATION,IN SERVICE,GRENADA,28043,USA,33.67734892,-89.74579335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY,5/7/2014 0:00,1,115,115,Y,Y
-9995566.915,3992445.692,1954,110070,UNKNOWN110070,GRENADA,MS,38901,SUBSTATION,IN SERVICE,GRENADA,28043,USA,33.72880991,-89.79170533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY,5/7/2014 0:00,3,230,-999999,N,N
-9998615.721,4000456.943,1955,110071,UNKNOWN110071,GRENADA,MS,38901,SUBSTATION,IN SERVICE,GRENADA,28043,USA,33.7886416,-89.81909322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY,5/7/2014 0:00,2,230,-999999,N,N
-10003281.4,3903508.949,1956,110073,UNKNOWN110073,DURANT,MS,39063,SUBSTATION,IN SERVICE,HOLMES,28051,USA,33.06179392,-89.8610057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY,5/7/2014 0:00,2,115,115,Y,Y
-10062232.05,3879917.016,1957,110074,UNKNOWN110074,YAZOO CITY,MS,39194,SUBSTATION,IN SERVICE,YAZOO,28163,USA,32.88400007,-90.39056841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY,5/7/2014 0:00,5,115,115,N,N
-10061014.08,3881938.651,1958,110075,UNKNOWN110075,YAZOO CITY,MS,39194,SUBSTATION,IN SERVICE,YAZOO,28163,USA,32.89924957,-90.3796272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY,5/7/2014 0:00,2,115,115,Y,Y
-10065039.32,3880353.953,1959,110076,UNKNOWN110076,YAZOO CITY,MS,39194,SUBSTATION,IN SERVICE,YAZOO,28163,USA,32.88729618,-90.4157866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY,5/7/2014 0:00,1,115,115,Y,Y
-10066999.33,3874386.721,1960,110077,UNKNOWN110077,YAZOO CITY,MS,39194,SUBSTATION,IN SERVICE,YAZOO,28163,USA,32.84227084,-90.43339365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY,5/7/2014 0:00,3,115,115,Y,Y
-10065660.3,3874899.156,1961,110078,UNKNOWN110078,YAZOO CITY,MS,39194,SUBSTATION,IN SERVICE,YAZOO,28163,USA,32.84613828,-90.4213649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY,5/7/2014 0:00,2,115,115,Y,Y
-9198277.583,4189174.695,1962,110079,UNKNOWN110079,CEDAR MOUNTAIN,NC,28718,SUBSTATION,IN SERVICE,TRANSYLVANIA,37175,USA,35.18591247,-82.6295334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY,5/7/2014 0:00,5,-999999,-999999,Y,Y
-9218126.816,4184662.449,1963,110080,UNKNOWN110080,BREVARD,NC,28712,SUBSTATION,IN SERVICE,TRANSYLVANIA,37175,USA,35.15277766,-82.8078421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY,5/7/2014 0:00,3,-999999,-999999,N,N
-9220358.449,4183678.462,1964,110081,UNKNOWN110081,ROSMAN,NC,28772,SUBSTATION,IN SERVICE,TRANSYLVANIA,37175,USA,35.14555015,-82.8278892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY,5/7/2014 0:00,2,-999999,-999999,N,N
-9220367.974,4183540.349,1965,110082,UNKNOWN110082,ROSMAN,NC,28772,SUBSTATION,IN SERVICE,TRANSYLVANIA,37175,USA,35.14453564,-82.82797476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY,5/7/2014 0:00,1,-999999,-999999,N,N
-9210280.437,4193228.345,1966,110083,UNKNOWN110083,BREVARD,NC,28712,SUBSTATION,IN SERVICE,TRANSYLVANIA,37175,USA,35.21566815,-82.73735687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY,5/7/2014 0:00,1,-999999,-999999,Y,Y
-10042496.71,3810379.536,1967,110085,UNKNOWN110085,JACKSON,MS,39213,SUBSTATION,IN SERVICE,HINDS,28049,USA,32.35787525,-90.21328288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY,5/8/2014 0:00,7,115,115,Y,Y
-10036191.97,3814089.467,1968,110086,UNKNOWN110086,JACKSON,MS,39206,SUBSTATION,IN SERVICE,HINDS,28049,USA,32.3860228,-90.1566464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY,5/8/2014 0:00,2,115,115,Y,Y
-10034866.3,3811217.81,1969,110087,UNKNOWN110087,JACKSON,MS,39211,SUBSTATION,IN SERVICE,HINDS,28049,USA,32.36423607,-90.14473773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY,5/8/2014 0:00,2,115,115,Y,Y
-10034475.95,3807158.392,1970,110088,UNKNOWN110088,JACKSON,MS,39216,SUBSTATION,IN SERVICE,HINDS,28049,USA,32.33342905,-90.14123113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY,5/8/2014 0:00,3,115,-999999,Y,N
-9458136.809,4125353.332,1971,110102,UNKNOWN110102,DALTON,GA,30721,SUBSTATION,IN SERVICE,WHITFIELD,13313,USA,34.71599993,-84.96388855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY,5/8/2014 0:00,2,115,115,Y,Y
-9456730.56,4127794.556,1972,110103,UNKNOWN110103,DALTON,GA,30721,SUBSTATION,IN SERVICE,WHITFIELD,13313,USA,34.734024,-84.951256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY,5/8/2014 0:00,2,115,-999999,Y,Y
-9454667.476,4114637.474,1973,110104,TILTON,DALTON,GA,30721,SUBSTATION,IN SERVICE,WHITFIELD,13313,USA,34.636836,-84.932723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",5/8/2014 0:00,IMAGERY,4/30/2020 0:00,2,115,115,Y,Y
-9449104.73,4141711.275,1974,110105,UNKNOWN110105,DALTON,GA,30721,SUBSTATION,IN SERVICE,WHITFIELD,13313,USA,34.836699,-84.882752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY,5/8/2014 0:00,2,-999999,-999999,N,N
-9438318.505,4155399.899,1975,110106,UNKNOWN110106,CRANDALL,GA,30711,SUBSTATION,IN SERVICE,MURRAY,13213,USA,34.93756639,-84.78585769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY,5/8/2014 0:00,1,-999999,-999999,Y,Y
-9435422.418,4141789.26,1976,110107,LOUGHRIDGE,CHATSWORTH,GA,30705,SUBSTATION,IN SERVICE,MURRAY,13213,USA,34.837274,-84.7598417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",5/8/2014 0:00,IMAGERY,4/30/2020 0:00,2,115,-999999,Y,Y
-9445817.911,4138501.201,1977,110108,ALPHA,CHATSWORTH,GA,30705,SUBSTATION,IN SERVICE,MURRAY,13213,USA,34.813027,-84.853226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",5/8/2014 0:00,IMAGERY,4/30/2020 0:00,6,230,-999999,N,N
-9215127.5,4211010.1,1978,110109,UNKNOWN110109,PISGAH FOREST,NC,28768,SUBSTATION,IN SERVICE,TRANSYLVANIA,37175,USA,35.34606565,-82.78089879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY,5/7/2014 0:00,1,115,115,Y,Y
-9204160.367,4198420.473,1979,110110,UNKNOWN110110,PISGAH FOREST,NC,28768,SUBSTATION,IN SERVICE,TRANSYLVANIA,37175,USA,35.25376486,-82.68237935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY,5/7/2014 0:00,3,-999999,-999999,N,N
-9198128.053,4205911.371,1980,110112,UNKNOWN110112,PISGAH FOREST,NC,28768,SUBSTATION,IN SERVICE,TRANSYLVANIA,37175,USA,35.30869702,-82.62819016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY,5/7/2014 0:00,1,115,115,Y,Y
-9458462.365,4127912.849,1981,110113,UNKNOWN110113,DALTON,GA,30720,SUBSTATION,IN SERVICE,WHITFIELD,13313,USA,34.73489728,-84.96681306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY,5/7/2014 0:00,2,115,115,Y,Y
-9457647.572,4129461.435,1982,110114,UNKNOWN110114,DALTON,GA,30721,SUBSTATION,IN SERVICE,WHITFIELD,13313,USA,34.74632867,-84.95949366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY,5/7/2014 0:00,9,115,-999999,Y,Y
-9467251.254,4139577.813,1983,110115,UNKNOWN110115,ROCKY FACE,GA,30740,SUBSTATION,IN SERVICE,WHITFIELD,13313,USA,34.820967,-85.045765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY,5/7/2014 0:00,1,161,161,Y,Y
-9463690.143,4144467.534,1984,110116,UNKNOWN110116,TUNNEL HILL,GA,30755,SUBSTATION,IN SERVICE,WHITFIELD,13313,USA,34.857019,-85.013775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY,5/7/2014 0:00,4,230,161,N,Y
-9458321.143,4131154.011,1985,110117,UNKNOWN110117,DALTON,GA,30720,SUBSTATION,IN SERVICE,WHITFIELD,13313,USA,34.75882115,-84.96554445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY,5/7/2014 0:00,2,-999999,-999999,N,N
-9456516.152,4131571.25,1986,110118,UNKNOWN110118,DALTON,GA,30721,SUBSTATION,IN SERVICE,WHITFIELD,13313,USA,34.76190039,-84.94932994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY,5/7/2014 0:00,2,-999999,-999999,N,N
-10030114.36,3913782,1987,110119,UNKNOWN110119,LEXINGTON,MS,39095,SUBSTATION,IN SERVICE,HOLMES,28051,USA,33.13910188,-90.10205033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY,5/7/2014 0:00,1,115,115,Y,Y
-10068040.9,3854802.219,1988,110120,UNKNOWN110120,BENTONIA,MS,39040,SUBSTATION,IN SERVICE,YAZOO,28163,USA,32.69433685,-90.44275022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY,5/7/2014 0:00,1,115,115,Y,Y
-10060103.34,3810743.511,1989,110121,UNKNOWN110121,CLINTON,MS,39056,SUBSTATION,IN SERVICE,HINDS,28049,USA,32.36063714,-90.37144586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY,5/7/2014 0:00,2,230,230,N,N
-10039814.68,3823048.84,1990,110124,UNKNOWN110124,RIDGELAND,MS,39157,SUBSTATION,IN SERVICE,MADISON,28089,USA,32.45396214,-90.18918977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY,5/7/2014 0:00,2,230,230,Y,Y
-9210218.127,4187556.197,1991,110125,UNKNOWN110125,BREVARD,NC,28712,SUBSTATION,IN SERVICE,TRANSYLVANIA,37175,USA,35.17402889,-82.73679714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY,5/8/2014 0:00,1,-999999,-999999,N,N
-9210189.314,4196517.543,1992,110126,UNKNOWN110126,BREVARD,NC,28712,SUBSTATION,IN SERVICE,TRANSYLVANIA,37175,USA,35.23980438,-82.73653831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY,5/8/2014 0:00,2,-999999,-999999,Y,Y
-9207562.766,4272154.835,1993,110127,UNKNOWN110127,MARSHALL,NC,28753,SUBSTATION,IN SERVICE,MADISON,37115,USA,35.79284763,-82.71294362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY,5/8/2014 0:00,3,115,-999999,Y,N
-9205330.642,4274913.748,1994,110128,UNKNOWN110128,MARSHALL,NC,28753,SUBSTATION,IN SERVICE,MADISON,37115,USA,35.81294809,-82.69289211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY,5/9/2014 0:00,2,115,-999999,Y,N
-9209904.024,4279934.849,1995,110129,UNKNOWN110129,MARSHALL,NC,28753,SUBSTATION,IN SERVICE,MADISON,37115,USA,35.84951699,-82.7339755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY,5/8/2014 0:00,1,-999999,-999999,N,N
-9633922.555,3967023.437,1996,110130,UNKNOWN110130,LEEDS,AL,35094,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.53866864,-86.54299877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY,5/8/2014 0:00,1,115,115,Y,Y
-9664422.44,3928609.644,1997,110131,UNKNOWN110131,ALABASTER,AL,35007,SUBSTATION,IN SERVICE,SHELBY,1117,USA,33.25056459,-86.8169839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY,5/9/2014 0:00,1,115,115,Y,Y
-9663941.426,3924332.91,1998,110132,UNKNOWN110132,ALABASTER,AL,35007,SUBSTATION,IN SERVICE,SHELBY,1117,USA,33.21842999,-86.81266288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY,5/9/2014 0:00,1,-999999,-999999,Y,Y
