X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9661362.527,3924167.81,1999,110133,UNKNOWN110133,ALABASTER,AL,35007,SUBSTATION,IN SERVICE,SHELBY,1117,USA,33.21718922,-86.78949624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY,5/9/2014 0:00,1,-999999,-999999,Y,Y
-9662831.1,3932835.048,2000,110134,UNKNOWN110134,PELHAM,AL,35124,SUBSTATION,IN SERVICE,SHELBY,1117,USA,33.28230191,-86.80268865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY,5/9/2014 0:00,1,115,115,Y,Y
-9652651.526,3960340.274,2001,110135,UNKNOWN110135,BIRMINGHAM,AL,35223,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.48861347,-86.71124398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY,5/9/2014 0:00,3,115,-999999,Y,N
-9650161.858,3977959.455,2002,110136,UNKNOWN110136,BIRMINGHAM,AL,35215,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.6205141,-86.68887891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY,5/9/2014 0:00,1,115,115,Y,Y
-9610141.662,4031361.854,2003,110137,UNKNOWN110137,ALTOONA,AL,35952,SUBSTATION,IN SERVICE,ETOWAH,1055,USA,34.01906185,-86.32937137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY,5/9/2014 0:00,3,230,115,Y,Y
-9615324.828,4042789.877,2004,110138,UNKNOWN110138,ALTOONA,AL,35952,SUBSTATION,IN SERVICE,BLOUNT,1009,USA,34.10410881,-86.37593255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY,5/9/2014 0:00,2,115,-999999,Y,N
-9637053.533,4040359.517,2005,110139,BLOUNTSVILLE,BLOUNTSVILLE,AL,35031,SUBSTATION,IN SERVICE,BLOUNT,1009,USA,34.0860293,-86.57112482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",5/9/2014 0:00,IMAGERY,4/30/2020 0:00,5,115,-999999,Y,N
-9652956.452,4004337.69,2006,110140,UNKNOWN110140,TRAFFORD,AL,35172,SUBSTATION,IN SERVICE,BLOUNT,1009,USA,33.81760978,-86.71398317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY,5/9/2014 0:00,3,115,-999999,Y,Y
-9646978.444,4019553.114,2007,110141,UNKNOWN110141,CLEVELAND,AL,35049,SUBSTATION,IN SERVICE,BLOUNT,1009,USA,33.931092,-86.66028182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY,5/9/2014 0:00,6,115,-999999,Y,N
-9572991.838,4036276.589,2008,110142,UNKNOWN110142,GADSDEN,AL,35904,SUBSTATION,IN SERVICE,ETOWAH,1055,USA,34.0556476,-85.99564883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY,5/9/2014 0:00,1,115,115,Y,Y
-9570465.724,4030671.776,2009,110143,UNKNOWN110143,GADSDEN,AL,35903,SUBSTATION,IN SERVICE,ETOWAH,1055,USA,34.01392358,-85.97295636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY,5/9/2014 0:00,10,230,-999999,Y,N
-9560573.066,4041512.439,2010,110144,UNKNOWN110144,GADSDEN,AL,35901,SUBSTATION,IN SERVICE,ETOWAH,1055,USA,34.0946064,-85.8840891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY,5/9/2014 0:00,1,115,115,Y,Y
-9586455.585,4043467.339,2011,110145,UNKNOWN110145,BOAZ,AL,35956,SUBSTATION,IN SERVICE,ETOWAH,1055,USA,34.10914778,-86.11659573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY,5/9/2014 0:00,1,230,230,Y,Y
-9579487.108,4029937.864,2012,110146,UNKNOWN110146,GADSDEN,AL,35904,SUBSTATION,IN SERVICE,ETOWAH,1055,USA,34.00845858,-86.05399683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY,5/9/2014 0:00,3,115,115,Y,Y
-9581023.017,4026763.651,2013,110147,UNKNOWN110147,RAINBOW CITY,AL,35906,SUBSTATION,IN SERVICE,ETOWAH,1055,USA,33.98481811,-86.06779414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY,5/9/2014 0:00,2,115,115,Y,Y
-9567605.969,4026241.363,2014,110148,UNKNOWN110148,GADSDEN,AL,35903,SUBSTATION,IN SERVICE,ETOWAH,1055,USA,33.98092765,-85.94726675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY,5/9/2014 0:00,2,115,-999999,Y,Y
-9568088.57,4024108.023,2015,110149,UNKNOWN110149,GADSDEN,AL,35903,SUBSTATION,IN SERVICE,ETOWAH,1055,USA,33.96503482,-85.95160202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY,5/9/2014 0:00,1,-999999,-999999,Y,Y
-9545582.273,4009557.763,2016,110150,UNKNOWN110150,JACKSONVILLE,AL,36265,SUBSTATION,IN SERVICE,CALHOUN,1015,USA,33.85656,-85.74942452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY,5/9/2014 0:00,2,-999999,-999999,Y,Y
-9548357.626,4004182.278,2017,110151,UNKNOWN110151,JACKSONVILLE,AL,36265,SUBSTATION,IN SERVICE,CALHOUN,1015,USA,33.81644989,-85.77435593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY,5/9/2014 0:00,1,-999999,-999999,Y,Y
-9545725.016,4004267.739,2018,110152,UNKNOWN110152,JACKSONVILLE,AL,36265,SUBSTATION,IN SERVICE,CALHOUN,1015,USA,33.81708771,-85.7507068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY,5/9/2014 0:00,1,-999999,-999999,Y,Y
-10088275.82,3779777.453,2019,110153,UNKNOWN110153,UTICA,MS,39175,SUBSTATION,IN SERVICE,HINDS,28049,USA,32.1253608,-90.62452357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2014 0:00,IMAGERY,5/12/2014 0:00,2,115,115,N,N
-10088707.57,3769693.443,2020,110154,UNKNOWN110154,UTICA,MS,39175,SUBSTATION,IN SERVICE,COPIAH,28029,USA,32.04861233,-90.62840206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2014 0:00,IMAGERY,5/12/2014 0:00,1,115,115,N,N
-10044743.55,3792606.311,2021,110155,UNKNOWN110155,JACKSON,MS,39212,SUBSTATION,IN SERVICE,HINDS,28049,USA,32.22290684,-90.23346654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2014 0:00,IMAGERY,5/12/2014 0:00,2,115,-999999,Y,Y
-10046815.21,3787283.331,2022,110156,UNKNOWN110156,BYRAM,MS,39272,SUBSTATION,IN SERVICE,HINDS,28049,USA,32.18244549,-90.25207663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2014 0:00,IMAGERY,5/12/2014 0:00,2,115,115,Y,Y
-10042313.2,3794469.434,2023,110157,UNKNOWN110157,JACKSON,MS,39212,SUBSTATION,IN SERVICE,HINDS,28049,USA,32.23706466,-90.2116344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2014 0:00,IMAGERY,5/12/2014 0:00,1,230,230,Y,Y
-10052147.48,3776947.871,2024,110158,UNKNOWN110158,TERRY,MS,39170,SUBSTATION,IN SERVICE,HINDS,28049,USA,32.10383162,-90.29997719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2014 0:00,IMAGERY,5/12/2014 0:00,2,115,115,Y,Y
-10059017.18,3746479.968,2025,110159,UNKNOWN110159,HAZLEHURST,MS,39083,SUBSTATION,IN SERVICE,COPIAH,28029,USA,31.871692,-90.36168879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2014 0:00,IMAGERY,5/12/2014 0:00,1,115,115,Y,Y
-10061242.76,3746050.357,2026,110160,HAZLEHURST,HAZLEHURST,MS,39083,SUBSTATION,IN SERVICE,COPIAH,28029,USA,31.86841454,-90.38168147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2014 0:00,IMAGERY,2/3/2020 0:00,2,115,115,Y,Y
-10063250.06,3722112.577,2027,110161,UNKNOWN110161,WESSON,MS,39191,SUBSTATION,IN SERVICE,COPIAH,28029,USA,31.68561108,-90.39971335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2014 0:00,IMAGERY,5/12/2014 0:00,2,115,115,Y,Y
-10027275.57,3714501.759,2028,110162,UNKNOWN110162,SILVER CREEK,MS,39663,SUBSTATION,IN SERVICE,LAWRENCE,28077,USA,31.6274146,-90.07654905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2014 0:00,IMAGERY,5/12/2014 0:00,3,115,-999999,Y,N
-10033332.39,3707992.771,2029,110163,UNKNOWN110163,MONTICELLO,MS,39654,SUBSTATION,IN SERVICE,LAWRENCE,28077,USA,31.57761443,-90.13095838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2014 0:00,IMAGERY,5/12/2014 0:00,1,115,115,Y,Y
-10012835.58,3711063.389,2030,110164,UNKNOWN110164,PRENTISS,MS,39474,SUBSTATION,IN SERVICE,JEFFERSON DAVIS,28065,USA,31.601111,-89.94683241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2014 0:00,IMAGERY,5/12/2014 0:00,4,115,115,Y,Y
-10002922.19,3714113.387,2031,110165,UNKNOWN110165,PRENTISS,MS,39474,SUBSTATION,IN SERVICE,JEFFERSON DAVIS,28065,USA,31.62444392,-89.85777893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2014 0:00,IMAGERY,5/12/2014 0:00,1,-999999,-999999,N,N
-10002804.53,3713912.721,2032,110166,UNKNOWN110166,PRENTISS,MS,39474,SUBSTATION,IN SERVICE,JEFFERSON DAVIS,28065,USA,31.62290898,-89.85672194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2014 0:00,IMAGERY,5/12/2014 0:00,4,115,-999999,Y,N
-10014941.33,3692339.295,2033,110167,UNKNOWN110167,OAK VALE,MS,39656,SUBSTATION,IN SERVICE,LAWRENCE,28077,USA,31.45774095,-89.96574866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2014 0:00,IMAGERY,5/12/2014 0:00,1,-999999,-999999,Y,Y
-10009685.4,3685270.463,2034,110168,UNKNOWN110168,PRENTISS,MS,39474,SUBSTATION,IN SERVICE,JEFFERSON DAVIS,28065,USA,31.40355785,-89.91853381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2014 0:00,IMAGERY,5/12/2014 0:00,1,115,115,Y,Y
-10009763.13,3684572.966,2035,110169,UNKNOWN110169,PRENTISS,MS,39474,SUBSTATION,IN SERVICE,JEFFERSON DAVIS,28065,USA,31.39820979,-89.91923209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2014 0:00,IMAGERY,5/12/2014 0:00,3,-999999,-999999,N,N
-10016378.01,3671552.002,2036,110170,UNKNOWN110170,FOXWORTH,MS,39483,SUBSTATION,IN SERVICE,MARION,28091,USA,31.29831557,-89.97865456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2014 0:00,IMAGERY,5/12/2014 0:00,2,-999999,-999999,N,N
-10004339.38,3662256.481,2037,110171,UNKNOWN110171,FOXWORTH,MS,39483,SUBSTATION,IN SERVICE,MARION,28091,USA,31.22693735,-89.87050973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2014 0:00,IMAGERY,5/12/2014 0:00,3,-999999,-999999,N,N
-9872035.594,3845325.319,2038,110172,UNKNOWN110172,DE KALB,MS,39328,SUBSTATION,IN SERVICE,KEMPER,28069,USA,32.6226637,-88.68200459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2014 0:00,IMAGERY,5/12/2014 0:00,1,161,161,Y,Y
-9862563.356,3835849.036,2039,110173,UNKNOWN110173,MERIDIAN,MS,39305,SUBSTATION,IN SERVICE,LAUDERDALE,28075,USA,32.55093778,-88.59691404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2014 0:00,IMAGERY,5/12/2014 0:00,1,161,161,Y,Y
-9871256.152,3826072.68,2040,110174,UNKNOWN110174,MERIDIAN,MS,39305,SUBSTATION,IN SERVICE,LAUDERDALE,28075,USA,32.4768805,-88.67500275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2014 0:00,IMAGERY,5/12/2014 0:00,2,115,115,Y,Y
-9878668.978,3822144.234,2041,110175,UNKNOWN110175,MERIDIAN,MS,39305,SUBSTATION,IN SERVICE,LAUDERDALE,28075,USA,32.44710479,-88.74159329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2014 0:00,IMAGERY,5/12/2014 0:00,1,115,115,Y,Y
-9890201.898,3829132.726,2042,110176,UNKNOWN110176,COLLINSVILLE,MS,39325,SUBSTATION,IN SERVICE,LAUDERDALE,28075,USA,32.50006735,-88.84519528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2014 0:00,IMAGERY,5/12/2014 0:00,1,115,115,Y,Y
-9863569.223,3836478.178,2043,110177,UNKNOWN110177,MERIDIAN,MS,39309,SUBSTATION,IN SERVICE,LAUDERDALE,28075,USA,32.55570153,-88.60594989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2014 0:00,IMAGERY,5/12/2014 0:00,1,161,161,Y,Y
-9205266.237,4274933.692,2044,110178,UNKNOWN110178,MARSHALL,NC,28753,SUBSTATION,IN SERVICE,MADISON,37115,USA,35.81309337,-82.69231355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY,5/9/2014 0:00,2,-999999,-999999,N,N
-9184190.336,4296661.173,2045,110179,UNKNOWN110179,MARS HILL,NC,28754,SUBSTATION,IN SERVICE,MADISON,37115,USA,35.97121391,-82.50298551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY,5/9/2014 0:00,2,115,-999999,Y,N
-9193245.637,4245733.736,2046,110180,UNKNOWN110180,ASHEVILLE,NC,28806,SUBSTATION,IN SERVICE,BUNCOMBE,37021,USA,35.60009551,-82.58433066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY,5/9/2014 0:00,1,115,115,Y,Y
-9161937.186,4248575.973,2047,110181,UNKNOWN110181,BLACK MOUNTAIN,NC,28711,SUBSTATION,IN SERVICE,BUNCOMBE,37021,USA,35.62085308,-82.30308206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY,5/9/2014 0:00,2,115,115,Y,Y
-9187322.067,4242034.27,2048,110183,UNKNOWN110183,ASHEVILLE,NC,28805,SUBSTATION,IN SERVICE,BUNCOMBE,37021,USA,35.5730693,-82.53111833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY,5/9/2014 0:00,1,115,115,Y,Y
-10063363.86,3798591.621,2049,110185,UNKNOWN110185,RAYMOND,MS,39154,SUBSTATION,IN SERVICE,HINDS,28049,USA,32.26838123,-90.40073564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY,5/9/2014 0:00,2,115,115,N,N
-10063904.04,3796934.98,2050,110186,UNKNOWN110186,RAYMOND,MS,39154,SUBSTATION,IN SERVICE,HINDS,28049,USA,32.2557969,-90.4055882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY,5/9/2014 0:00,1,115,115,N,N
-9944365.772,3673033.503,2051,110188,UNKNOWN110188,HATTIESBURG,MS,39402,SUBSTATION,IN SERVICE,FORREST,28035,USA,31.3096867,-89.33175764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2014 0:00,IMAGERY,5/13/2014 0:00,1,115,115,Y,Y
-9937235.707,3675650.011,2052,110189,UNKNOWN110189,PETAL,MS,39465,SUBSTATION,IN SERVICE,FORREST,28035,USA,31.32976611,-89.26770718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2014 0:00,IMAGERY,5/13/2014 0:00,6,115,115,Y,Y
-9936848.272,3681050.151,2053,110190,UNKNOWN110190,PETAL,MS,39465,SUBSTATION,IN SERVICE,FORREST,28035,USA,31.37119393,-89.26422678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2014 0:00,IMAGERY,5/13/2014 0:00,1,115,115,Y,Y
-9924497.18,3667502.829,2054,110191,UNKNOWN110191,PETAL,MS,39465,SUBSTATION,IN SERVICE,FORREST,28035,USA,31.26722951,-89.15327504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2014 0:00,IMAGERY,5/13/2014 0:00,1,115,115,Y,Y
-9579217.453,3999894.609,2055,110192,UNKNOWN110192,OHATCHEE,AL,36271,SUBSTATION,IN SERVICE,CALHOUN,1015,USA,33.7844432,-86.05157447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY,5/14/2014 0:00,4,115,115,Y,Y
-9577689.624,3999178.336,2056,110193,UNKNOWN110193,OHATCHEE,AL,36271,SUBSTATION,IN SERVICE,CALHOUN,1015,USA,33.77909519,-86.03784976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY,5/14/2014 0:00,1,115,115,Y,Y
-9575932.374,4000463.25,2057,110194,UNKNOWN110194,OHATCHEE,AL,36271,SUBSTATION,IN SERVICE,CALHOUN,1015,USA,33.7886887,-86.02206412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY,5/14/2014 0:00,1,115,115,Y,Y
-9576153.699,4018935.57,2058,110195,UNKNOWN110195,GADSDEN,AL,35907,SUBSTATION,IN SERVICE,ETOWAH,1055,USA,33.92648907,-86.02405231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY,5/14/2014 0:00,1,115,115,Y,Y
-9581926.919,4023556.527,2059,110196,UNKNOWN110196,RAINBOW CITY,AL,35906,SUBSTATION,IN SERVICE,ETOWAH,1055,USA,33.96092584,-86.07591402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY,5/14/2014 0:00,1,115,115,Y,Y
-9561767.11,3999637.643,2060,110197,UNKNOWN110197,ALEXANDRIA,AL,36250,SUBSTATION,IN SERVICE,CALHOUN,1015,USA,33.78252462,-85.89481538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY,5/14/2014 0:00,1,-999999,-999999,Y,Y
-9557757.97,3982173.961,2061,110198,UNKNOWN110198,ANNISTON,AL,36201,SUBSTATION,IN SERVICE,CALHOUN,1015,USA,33.65203486,-85.85880066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY,5/14/2014 0:00,7,230,-999999,Y,Y
-9559251.678,3989191.431,2062,110200,UNKNOWN110200,ANNISTON,AL,36201,SUBSTATION,IN SERVICE,CALHOUN,1015,USA,33.70449368,-85.87221887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY,5/14/2014 0:00,2,230,-999999,Y,Y
-9561032.857,3972667.51,2063,110203,UNKNOWN110203,OXFORD,AL,36203,SUBSTATION,IN SERVICE,TALLADEGA,1121,USA,33.58091873,-85.88821947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY,5/14/2014 0:00,1,115,115,Y,Y
-9563338.242,3970851.307,2064,110204,UNKNOWN110204,MUNFORD,AL,36268,SUBSTATION,IN SERVICE,TALLADEGA,1121,USA,33.56732536,-85.9089291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY,5/14/2014 0:00,1,115,115,Y,Y
-9570018.667,3966933.153,2065,110205,UNKNOWN110205,MUNFORD,AL,36268,SUBSTATION,IN SERVICE,TALLADEGA,1121,USA,33.53799263,-85.96894038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY,5/14/2014 0:00,2,115,115,Y,Y
-9577934.117,3966673.323,2066,110206,UNKNOWN110206,TALLADEGA,AL,35160,SUBSTATION,IN SERVICE,TALLADEGA,1121,USA,33.5360471,-86.04004607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY,5/14/2014 0:00,1,115,115,Y,Y
-9586085.044,3975788.481,2067,110207,UNKNOWN110207,LINCOLN,AL,35096,SUBSTATION,IN SERVICE,TALLADEGA,1121,USA,33.60427265,-86.1132671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY,5/14/2014 0:00,1,115,115,Y,Y
-9589112.942,3977910.444,2068,110208,UNKNOWN110208,LINCOLN,AL,35096,SUBSTATION,IN SERVICE,TALLADEGA,1121,USA,33.62014748,-86.14046717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY,5/14/2014 0:00,2,115,115,Y,Y
-9858350.234,3653212.077,2069,110209,LEAKESVILLE GOAB,LEAKESVILLE,MS,39451,SUBSTATION,IN SERVICE,GREENE,28041,USA,31.15743561,-88.55906692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://cdn.misoenergy.org/Cooperative%20Energy%20(SMEPA)%20Transferred%20Facilities%202019390614.xlsx",5/14/2014 0:00,IMAGERY,2/3/2020 0:00,1,69,69,Y,Y
-9584019.927,3968108.134,2070,110210,UNKNOWN110210,LINCOLN,AL,35096,SUBSTATION,IN SERVICE,TALLADEGA,1121,USA,33.54679001,-86.09471583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY,5/14/2014 0:00,6,115,115,Y,Y
-9585718.753,3974334.338,2071,110211,UNKNOWN110211,LINCOLN,AL,35096,SUBSTATION,IN SERVICE,TALLADEGA,1121,USA,33.59339223,-86.10997665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY,5/14/2014 0:00,1,115,115,Y,Y
-9588118.725,3952178.108,2072,110212,UNKNOWN110212,TALLADEGA,AL,35160,SUBSTATION,IN SERVICE,TALLADEGA,1121,USA,33.42744168,-86.13153596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY,5/14/2014 0:00,1,115,115,Y,Y
-9591818.639,3942146.683,2073,110213,UNKNOWN110213,TALLADEGA,AL,35160,SUBSTATION,IN SERVICE,TALLADEGA,1121,USA,33.35220155,-86.16477286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY,5/14/2014 0:00,1,115,115,Y,Y
-9589070.142,3949958.442,2074,110214,UNKNOWN110214,TALLADEGA,AL,35160,SUBSTATION,IN SERVICE,TALLADEGA,1121,USA,33.41079882,-86.14008269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY,5/14/2014 0:00,3,-999999,-999999,N,N
-9599796.25,3923360.587,2075,110215,UNKNOWN110215,SYLACAUGA,AL,35150,SUBSTATION,IN SERVICE,TALLADEGA,1121,USA,33.21112248,-86.23643696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY,5/14/2014 0:00,1,-999999,-999999,Y,Y
-9602492.79,3920773.189,2076,110216,UNKNOWN110216,SYLACAUGA,AL,35150,SUBSTATION,IN SERVICE,TALLADEGA,1121,USA,33.19167388,-86.26066039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY,5/14/2014 0:00,3,115,-999999,Y,Y
-9663524.003,3966134.258,2077,110217,UNKNOWN110217,BIRMINGHAM,AL,35234,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.53201059,-86.8089131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY,5/14/2014 0:00,2,115,-999999,Y,Y
-9661304.673,3968732.075,2078,110218,UNKNOWN110218,BIRMINGHAM,AL,35234,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.55146125,-86.78897652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY,5/14/2014 0:00,1,115,115,Y,Y
-9660274.781,3966897.186,2079,110219,UNKNOWN110219,BIRMINGHAM,AL,35222,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.53772332,-86.77972484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY,5/14/2014 0:00,5,115,-999999,Y,Y
-9656097.663,3966589.607,2080,110220,UNKNOWN110220,BIRMINGHAM,AL,35212,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.53542025,-86.74220115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY,5/14/2014 0:00,5,230,-999999,Y,N
-9653136.198,3965541.855,2081,110221,UNKNOWN110221,BIRMINGHAM,AL,35210,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.52757447,-86.71559786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY,5/14/2014 0:00,2,115,115,Y,Y
-9660371.728,4036954.192,2082,110222,UNKNOWN110222,HANCEVILLE,AL,35077,SUBSTATION,IN SERVICE,CULLMAN,1043,USA,34.0606905,-86.78059573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY,5/14/2014 0:00,4,161,161,Y,Y
-9660332.834,4036841.479,2083,110223,UNKNOWN110223,HANCEVILLE,AL,35077,SUBSTATION,IN SERVICE,CULLMAN,1043,USA,34.05985168,-86.78024634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY,5/14/2014 0:00,2,161,-999999,Y,N
-9641152.038,3981509.456,2084,110224,UNKNOWN110224,TRUSSVILLE,AL,35173,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.64706572,-86.60794232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY,5/14/2014 0:00,2,115,-999999,Y,Y
-9928995.288,3678267.836,2085,110225,UNKNOWN110225,PETAL,MS,39465,SUBSTATION,IN SERVICE,FORREST,28035,USA,31.34985135,-89.19368223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2014 0:00,IMAGERY,5/15/2014 0:00,1,-999999,-999999,N,N
-9935754.624,3681730.647,2086,110226,UNKNOWN110226,PETAL,MS,39465,SUBSTATION,IN SERVICE,FORREST,28035,USA,31.37641314,-89.25440238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2014 0:00,IMAGERY,5/15/2014 0:00,1,-999999,-999999,N,N
-9937293.927,3676847.709,2087,110227,UNKNOWN110227,PETAL,MS,39465,SUBSTATION,IN SERVICE,FORREST,28035,USA,31.33895597,-89.26823017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2014 0:00,IMAGERY,5/15/2014 0:00,2,115,115,Y,Y
-9938078.223,3665624.684,2088,110228,UNKNOWN110228,HATTIESBURG,MS,39401,SUBSTATION,IN SERVICE,FORREST,28035,USA,31.25280726,-89.27527563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2014 0:00,IMAGERY,5/15/2014 0:00,2,115,115,Y,Y
-9936026.421,3666515.206,2089,110229,UNKNOWN110229,HATTIESBURG,MS,39401,SUBSTATION,IN SERVICE,FORREST,28035,USA,31.25964584,-89.25684397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2014 0:00,IMAGERY,5/15/2014 0:00,2,115,115,Y,Y
-9937168.081,3661493.476,2090,110230,UNKNOWN110230,HATTIESBURG,MS,39401,SUBSTATION,IN SERVICE,FORREST,28035,USA,31.221076,-89.26709968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2014 0:00,IMAGERY,5/15/2014 0:00,2,115,115,Y,Y
-9950529.973,3654359.937,2091,110231,UNKNOWN110231,PURVIS,MS,39475,SUBSTATION,IN SERVICE,LAMAR,28073,USA,31.16625917,-89.38713159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2014 0:00,IMAGERY,5/15/2014 0:00,2,161,-999999,Y,Y
-9946811.339,3668643.9,2092,110232,UNKNOWN110232,HATTIESBURG,MS,39402,SUBSTATION,IN SERVICE,LAMAR,28073,USA,31.27599071,-89.35372654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2014 0:00,IMAGERY,5/15/2014 0:00,1,115,115,Y,Y
-9949895.763,3657083.949,2093,110233,UNKNOWN110233,PURVIS,MS,39475,SUBSTATION,IN SERVICE,LAMAR,28073,USA,31.18719526,-89.3814344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2014 0:00,IMAGERY,5/15/2014 0:00,3,-999999,-999999,N,N
-9952885.6,3674576.491,2094,110234,UNKNOWN110234,HATTIESBURG,MS,39402,SUBSTATION,IN SERVICE,LAMAR,28073,USA,31.3215283,-89.40829256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2014 0:00,IMAGERY,5/16/2014 0:00,1,115,115,Y,Y
-9959952.964,3673651.31,2095,110235,UNKNOWN110235,SUMRALL,MS,39482,SUBSTATION,IN SERVICE,LAMAR,28073,USA,31.31442821,-89.47177976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2014 0:00,IMAGERY,5/16/2014 0:00,1,-999999,-999999,Y,Y
-9958485.319,3627862.704,2096,110236,UNKNOWN110236,LUMBERTON,MS,39455,SUBSTATION,IN SERVICE,PEARL RIVER,28109,USA,30.96236668,-89.45859569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2014 0:00,IMAGERY,5/16/2014 0:00,2,115,-999999,Y,Y
-9944826.014,3621420.739,2097,110237,UNKNOWN110237,LUMBERTON,MS,39455,SUBSTATION,IN SERVICE,FORREST,28035,USA,30.91273067,-89.33589206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2014 0:00,IMAGERY,5/16/2014 0:00,4,230,115,N,Y
-9927910.021,3624795.624,2098,110238,UNKNOWN110238,WIGGINS,MS,39577,SUBSTATION,IN SERVICE,FORREST,28035,USA,30.93873773,-89.18393311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2014 0:00,IMAGERY,5/16/2014 0:00,2,115,-999999,Y,Y
-9937322.691,3681690.142,2099,110239,UNKNOWN110239,PETAL,MS,39465,SUBSTATION,IN SERVICE,FORREST,28035,USA,31.37610248,-89.26848857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2014 0:00,IMAGERY,5/16/2014 0:00,1,115,115,Y,Y
-9928634.187,3614577.358,2100,110240,UNKNOWN110240,WIGGINS,MS,39577,SUBSTATION,IN SERVICE,STONE,28131,USA,30.8599735,-89.1904384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2014 0:00,IMAGERY,5/16/2014 0:00,4,115,-999999,Y,Y
-9913131.395,3608749.735,2101,110241,UNKNOWN110241,PERKINSTON,MS,39573,SUBSTATION,IN SERVICE,STONE,28131,USA,30.81502414,-89.05117446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2014 0:00,IMAGERY,5/16/2014 0:00,1,-999999,-999999,Y,Y
-9885798.279,3618359.614,2102,110242,UNKNOWN110242,LUCEDALE,MS,39452,SUBSTATION,IN SERVICE,GEORGE,28039,USA,30.88913536,-88.80563689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2014 0:00,IMAGERY,5/16/2014 0:00,5,69,-999999,Y,Y
-9898624.302,3655820.861,2103,110243,UNKNOWN110243,BEAUMONT,MS,39423,SUBSTATION,IN SERVICE,PERRY,28111,USA,31.17748805,-88.92085502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY,5/14/2014 0:00,3,115,115,Y,Y
-9886432.681,3650732.771,2104,110244,UNKNOWN110244,MC LAIN,MS,39456,SUBSTATION,IN SERVICE,GREENE,28041,USA,31.13837447,-88.81133583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY,5/14/2014 0:00,1,69,69,Y,Y
-9897669.244,3666540.931,2105,110245,UNKNOWN110245,BEAUMONT,MS,39423,SUBSTATION,IN SERVICE,PERRY,28111,USA,31.25984339,-88.91227559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY,5/14/2014 0:00,8,161,-999999,Y,Y
-9898660.725,3667611.814,2106,110246,UNKNOWN110246,RICHTON,MS,39476,SUBSTATION,IN SERVICE,PERRY,28111,USA,31.26806634,-88.92118221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY,5/14/2014 0:00,1,-999999,-999999,Y,Y
-9912814.273,3679796.13,2107,110247,UNKNOWN110247,RICHTON,MS,39476,SUBSTATION,IN SERVICE,PERRY,28111,USA,31.36157519,-89.0483257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY,5/14/2014 0:00,1,-999999,-999999,Y,Y
-9925840.73,3680506.149,2108,110248,UNKNOWN110248,PETAL,MS,39465,SUBSTATION,IN SERVICE,FORREST,28035,USA,31.36702138,-89.16534435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY,5/14/2014 0:00,1,-999999,-999999,Y,Y
-9900888.656,3677735.762,2109,110249,UNKNOWN110249,RICHTON,MS,39476,SUBSTATION,IN SERVICE,PERRY,28111,USA,31.34576936,-88.94119606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY,5/14/2014 0:00,2,115,115,Y,Y
-9892127.414,3680619.338,2110,110250,UNKNOWN110250,RICHTON,MS,39476,SUBSTATION,IN SERVICE,PERRY,28111,USA,31.36788956,-88.86249248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY,5/14/2014 0:00,1,-999999,-999999,Y,Y
-9881053.063,3677667.849,2111,110251,UNKNOWN110251,RICHTON,MS,39476,SUBSTATION,IN SERVICE,GREENE,28041,USA,31.34524833,-88.76300989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY,5/14/2014 0:00,1,-999999,-999999,Y,Y
-9881103.417,3677641.127,2112,110252,UNKNOWN110252,RICHTON,MS,39476,TAP,IN SERVICE,GREENE,28041,USA,31.34504332,-88.76346224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY,5/18/2020 0:00,3,-999999,-999999,Y,Y
-9853446.975,3635616.779,2113,110253,SOUTHEAST GREENE,LUCEDALE,MS,39452,SUBSTATION,IN SERVICE,GREENE,28041,USA,31.02207843,-88.51502019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY,2/3/2020 0:00,4,230,69,N,Y
-9853919.971,3633381.499,2114,110254,SAWMILL ROAD,LUCEDALE,MS,39452,SUBSTATION,IN SERVICE,GREENE,28041,USA,31.00486905,-88.51926919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://cdn.misoenergy.org/Cooperative%20Energy%20(SMEPA)%20Transferred%20Facilities%202019390614.xlsx",5/14/2014 0:00,IMAGERY,2/3/2020 0:00,1,69,69,Y,Y
-9853309.51,3623463.709,2115,110255,UNKNOWN110255,LUCEDALE,MS,39452,SUBSTATION,IN SERVICE,GEORGE,28039,USA,30.92847476,-88.51378532,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY,5/14/2014 0:00,3,69,-999999,N,N
-9864122.672,3627425.227,2116,110256,UNKNOWN110256,LUCEDALE,MS,39452,SUBSTATION,IN SERVICE,GEORGE,28039,USA,30.95899669,-88.6109216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY,5/14/2014 0:00,1,115,115,Y,Y
-9513897.044,3671277.855,2117,110257,UNKNOWN110257,MIDLAND CITY,AL,36350,SUBSTATION,IN SERVICE,DALE,1045,USA,31.29621123,-85.46479126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9512928.657,3673486.227,2118,110258,UNKNOWN110258,NAPIER FIELD,AL,36303,SUBSTATION,IN SERVICE,DALE,1045,USA,31.31316126,-85.45609209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,Y,Y
-9510752.333,3664952.626,2119,110259,UNKNOWN110259,DOTHAN,AL,36303,SUBSTATION,IN SERVICE,HOUSTON,1069,USA,31.247646,-85.43654185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,Y,Y
-9505167.745,3662100.672,2120,110260,UNKNOWN110260,DOTHAN,AL,36303,SUBSTATION,IN SERVICE,HOUSTON,1069,USA,31.22574046,-85.38637464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9539535.5,3646366.317,2121,110261,UNKNOWN110261,HARTFORD,AL,36344,SUBSTATION,IN SERVICE,GENEVA,1061,USA,31.10479544,-85.69510543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,Y,Y
-9539105.816,3645973.013,2122,110262,UNKNOWN110262,HARTFORD,AL,36344,SUBSTATION,IN SERVICE,GENEVA,1061,USA,31.10177026,-85.69124551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,Y,Y
-9540203.31,3643973.553,2123,110263,UNKNOWN110263,HARTFORD,AL,36344,SUBSTATION,IN SERVICE,GENEVA,1061,USA,31.08638949,-85.70110447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,Y,Y
-9554681.339,3637704.238,2124,110264,UNKNOWN110264,BLACK,AL,36314,SUBSTATION,IN SERVICE,GENEVA,1061,USA,31.03814692,-85.83116281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,7/16/2014 0:00,2,-999999,-999999,N,N
-9561473.273,3638517.586,2125,110265,UNKNOWN110265,GENEVA,AL,36340,SUBSTATION,IN SERVICE,GENEVA,1061,USA,31.04440703,-85.89217579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,Y,Y
-9559137.659,3637220.794,2126,110266,UNKNOWN110266,GENEVA,AL,36340,SUBSTATION,IN SERVICE,GENEVA,1061,USA,31.03442578,-85.87119462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,Y,Y
-9535306.448,3663195.775,2127,110267,UNKNOWN110267,NEWTON,AL,36352,SUBSTATION,IN SERVICE,HOUSTON,1069,USA,31.23415243,-85.65711521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,Y,Y
-9538318.577,3682864.437,2128,110268,UNKNOWN110268,OZARK,AL,36360,SUBSTATION,IN SERVICE,DALE,1045,USA,31.38510834,-85.68417362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,Y,Y
-9531959.621,3689208.195,2129,110269,UNKNOWN110269,OZARK,AL,36360,SUBSTATION,IN SERVICE,DALE,1045,USA,31.43374471,-85.62705015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,7/16/2014 0:00,3,115,-999999,Y,N
-9532092.905,3691987.031,2130,110270,UNKNOWN110270,OZARK,AL,36360,SUBSTATION,IN SERVICE,DALE,1045,USA,31.45504156,-85.62824746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,N,N
-9532960.277,3654105.28,2131,110271,UNKNOWN110271,HARTFORD,AL,36344,SUBSTATION,IN SERVICE,GENEVA,1061,USA,31.1643017,-85.6360392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,Y,Y
-9552916.484,3725490.925,2132,110272,UNKNOWN110272,BRUNDIDGE,AL,36010,SUBSTATION,IN SERVICE,PIKE,1109,USA,31.71143209,-85.81530885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,N,N
-9497570.659,3737840.481,2133,110273,UNKNOWN110273,EUFAULA,AL,36027,SUBSTATION,IN SERVICE,BARBOUR,1005,USA,31.80575964,-85.31812885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,Y,Y
-9486353.735,3746732.469,2134,110274,UNKNOWN110274,EUFAULA,AL,36027,SUBSTATION,IN SERVICE,BARBOUR,1005,USA,31.87361826,-85.2173655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,7/16/2014 0:00,2,-999999,-999999,N,N
-9516734.534,3748775.617,2135,110275,UNKNOWN110275,CLAYTON,AL,36016,SUBSTATION,IN SERVICE,BARBOUR,1005,USA,31.88920335,-85.49028087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,Y,Y
-9509715.913,3794612.259,2136,110276,UNKNOWN110276,HURTSBORO,AL,36860,SUBSTATION,IN SERVICE,RUSSELL,1113,USA,32.2381499,-85.42723153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY,7/16/2014 0:00,2,115,-999999,Y,Y
-9502531.932,3791507.315,2137,110277,UNKNOWN110277,HURTSBORO,AL,36860,SUBSTATION,IN SERVICE,RUSSELL,1113,USA,32.21455455,-85.36269673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,Y,Y
-9480990.043,3801131.817,2138,110278,UNKNOWN110278,SEALE,AL,36875,SUBSTATION,IN SERVICE,RUSSELL,1113,USA,32.2876739,-85.16918265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,Y,Y
-9487306.63,3815512.281,2139,110279,UNKNOWN110279,SEALE,AL,36875,SUBSTATION,IN SERVICE,RUSSELL,1113,USA,32.39681548,-85.22592551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,Y,Y
-9479213.731,3752380.833,2140,110280,UNKNOWN110280,EUFAULA,AL,36027,SUBSTATION,IN SERVICE,BARBOUR,1005,USA,31.91669745,-85.15322576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9512567.9,3747987.564,2141,110281,UNKNOWN110281,CLAYTON,AL,36016,SUBSTATION,IN SERVICE,BARBOUR,1005,USA,31.88319241,-85.45285136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,Y,Y
-9573640.254,3698717.888,2142,110282,UNKNOWN110282,ELBA,AL,36323,SUBSTATION,IN SERVICE,COFFEE,1031,USA,31.50660644,-86.00147365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,N,N
-9608919.232,3633036.306,2143,110283,UNKNOWN110283,FLORALA,AL,36442,SUBSTATION,IN SERVICE,COVINGTON,1039,USA,31.00221115,-86.3183901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY,7/16/2014 0:00,2,-999999,-999999,N,N
-9600538.655,3667425.693,2144,110284,UNKNOWN110284,OPP,AL,36467,SUBSTATION,IN SERVICE,COVINGTON,1039,USA,31.26663723,-86.2431061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9568275.123,3734871.021,2145,110285,UNKNOWN110285,TROY,AL,36081,SUBSTATION,IN SERVICE,PIKE,1109,USA,31.78308729,-85.95327786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY,7/16/2014 0:00,2,-999999,-999999,N,N
-9553388.008,3757261.272,2146,110286,UNKNOWN110286,BANKS,AL,36005,SUBSTATION,IN SERVICE,PIKE,1109,USA,31.95390355,-85.81954462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,N,N
-9563197.851,3778006.605,2147,110287,UNKNOWN110287,FITZPATRICK,AL,36029,SUBSTATION,IN SERVICE,BULLOCK,1011,USA,32.11188771,-85.90766795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9466034.115,3825923.052,2148,110288,UNKNOWN110288,PHENIX CITY,AL,36870,SUBSTATION,IN SERVICE,RUSSELL,1113,USA,32.47574658,-85.03483125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9470493.676,3827966.301,2149,110289,UNKNOWN110289,PHENIX CITY,AL,36870,SUBSTATION,IN SERVICE,LEE,1081,USA,32.49122971,-85.07489217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY,6/2/2014 0:00,2,115,115,Y,Y
-9473144.938,3832991.343,2150,110290,UNKNOWN110290,SMITHS STATION,AL,36877,SUBSTATION,IN SERVICE,LEE,1081,USA,32.52929667,-85.09870887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY,6/2/2014 0:00,1,115,115,Y,Y
-9539526.483,3823821.33,2151,110291,UNKNOWN110291,TUSKEGEE,AL,36083,SUBSTATION,IN SERVICE,MACON,1087,USA,32.45981757,-85.69502443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY,7/16/2014 0:00,2,115,-999999,Y,Y
-9561692.089,3832228.96,2152,110292,UNKNOWN110292,TALLASSEE,AL,36078,SUBSTATION,IN SERVICE,ELMORE,1051,USA,32.52352231,-85.89414146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY,5/30/2014 0:00,1,115,115,Y,Y
-9541134.702,3821111.902,2153,110293,UNKNOWN110293,TUSKEGEE,AL,36083,SUBSTATION,IN SERVICE,MACON,1087,USA,32.43927858,-85.7094713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,Y,Y
-9549362.201,3820641.471,2154,110294,UNKNOWN110294,TUSKEGEE,AL,36083,SUBSTATION,IN SERVICE,MACON,1087,USA,32.43571198,-85.78338019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,Y,Y
-9539245.573,3819738.711,2155,110295,UNKNOWN110295,TUSKEGEE,AL,36083,SUBSTATION,IN SERVICE,MACON,1087,USA,32.42886724,-85.69250097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9546803.185,3840224.183,2156,110296,UNKNOWN110296,NOTASULGA,AL,36866,SUBSTATION,IN SERVICE,TALLAPOOSA,1123,USA,32.58406037,-85.76039216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9537369.844,3836131.335,2157,110297,UNKNOWN110297,NOTASULGA,AL,36866,SUBSTATION,IN SERVICE,MACON,1087,USA,32.55307533,-85.67565101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY,7/16/2014 0:00,2,115,115,Y,Y
-9552894.567,3836862.777,2158,110298,UNKNOWN110298,TALLASSEE,AL,36078,SUBSTATION,IN SERVICE,TALLAPOOSA,1123,USA,32.55861353,-85.81511197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY,6/3/2014 0:00,1,115,115,Y,Y
-9923012.523,3613142.528,2159,110299,UNKNOWN110299,WIGGINS,MS,39577,SUBSTATION,IN SERVICE,STONE,28131,USA,30.84890839,-89.13993814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY,5/21/2014 0:00,2,-999999,-999999,N,N
-9922517.464,3612156.832,2160,110300,UNKNOWN110300,WIGGINS,MS,39577,SUBSTATION,IN SERVICE,STONE,28131,USA,30.84130617,-89.13549095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY,5/21/2014 0:00,2,-999999,-999999,N,N
-9921501.913,3610146.769,2161,110301,UNKNOWN110301,WIGGINS,MS,39577,SUBSTATION,IN SERVICE,STONE,28131,USA,30.8258016,-89.1263681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY,5/21/2014 0:00,2,-999999,-999999,Y,Y
-9924772.025,3583567.36,2162,110302,UNKNOWN110302,SAUCIER,MS,39574,SUBSTATION,IN SERVICE,HARRISON,28047,USA,30.62054685,-89.15574401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY,5/21/2014 0:00,2,-999999,-999999,Y,Y
-9924655.436,3579775.988,2163,110303,UNKNOWN110303,SAUCIER,MS,39574,SUBSTATION,IN SERVICE,HARRISON,28047,USA,30.59123308,-89.15469667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY,5/21/2014 0:00,1,-999999,-999999,Y,Y
-9938791.044,3606829.387,2164,110304,UNKNOWN110304,PERKINSTON,MS,39573,SUBSTATION,IN SERVICE,STONE,28131,USA,30.80020758,-89.28167901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY,5/21/2014 0:00,1,-999999,-999999,Y,Y
-9926330.723,3570033.171,2165,110305,UNKNOWN110305,GULFPORT,MS,39503,SUBSTATION,IN SERVICE,HARRISON,28047,USA,30.5158638,-89.16974603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY,5/21/2014 0:00,1,-999999,-999999,Y,Y
-9922912.981,3568716.627,2166,110306,UNKNOWN110306,GULFPORT,MS,39503,SUBSTATION,IN SERVICE,HARRISON,28047,USA,30.50567469,-89.13904394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY,5/21/2014 0:00,2,-999999,-999999,Y,Y
-9918238.368,3558576.199,2167,110307,UNKNOWN110307,GULFPORT,MS,39503,SUBSTATION,IN SERVICE,HARRISON,28047,USA,30.42715922,-89.09705117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY,5/21/2014 0:00,6,115,-999999,Y,Y
-9884592.9,3616651.563,2168,110308,BENNDALE 230,LUCEDALE,MS,39452,SUBSTATION,IN SERVICE,GEORGE,28039,USA,30.87596709,-88.79480879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://cdn.misoenergy.org/Cooperative%20Energy%20(SMEPA)%20Transferred%20Facilities%202019390614.xlsx",5/21/2014 0:00,IMAGERY,2/3/2020 0:00,7,230,69,N,N
-9884658.257,3616443.767,2169,110309,UNKNOWN110309,LUCEDALE,MS,39452,SUBSTATION,IN SERVICE,GEORGE,28039,USA,30.87436495,-88.79539591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY,5/21/2014 0:00,1,69,69,N,N
-9863633.619,3623446.03,2170,110310,UNKNOWN110310,LUCEDALE,MS,39452,SUBSTATION,IN SERVICE,GEORGE,28039,USA,30.92833853,-88.60652837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY,5/21/2014 0:00,1,69,69,N,N
-9864277.581,3624479.473,2171,110311,UNKNOWN110311,LUCEDALE,MS,39452,SUBSTATION,IN SERVICE,GEORGE,28039,USA,30.93630175,-88.61231318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY,5/21/2014 0:00,5,115,115,Y,Y
-9853718.292,3609358.95,2172,110312,UNKNOWN110312,LUCEDALE,MS,39452,SUBSTATION,IN SERVICE,GEORGE,28039,USA,30.81972409,-88.51745747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY,5/21/2014 0:00,3,69,-999999,Y,N
-9868230.402,3604078.052,2173,110313,UNKNOWN110313,LUCEDALE,MS,39452,SUBSTATION,IN SERVICE,GEORGE,28039,USA,30.77897552,-88.64782197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY,5/21/2014 0:00,1,69,69,Y,Y
-9846239.975,3598435.491,2174,110314,UNKNOWN110314,LUCEDALE,MS,39452,SUBSTATION,IN SERVICE,GEORGE,28039,USA,30.7354172,-88.4502786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY,5/21/2014 0:00,1,-999999,-999999,N,N
-9878991.512,3585925.638,2175,110315,UNKNOWN110315,VANCLEAVE,MS,39565,SUBSTATION,IN SERVICE,JACKSON,28059,USA,30.63877589,-88.74449067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY,5/21/2014 0:00,1,115,115,Y,Y
-9872493.804,3572432.352,2176,110316,UNKNOWN110316,VANCLEAVE,MS,39565,SUBSTATION,IN SERVICE,JACKSON,28059,USA,30.53442901,-88.68612077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY,5/21/2014 0:00,1,115,115,Y,Y
-9857798.297,3578828.335,2177,110317,UNKNOWN110317,MOSS POINT,MS,39562,SUBSTATION,IN SERVICE,JACKSON,28059,USA,30.58390471,-88.55410878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY,5/21/2014 0:00,2,115,115,Y,Y
-9909549.054,3571898.5,2178,110318,UNKNOWN110318,BILOXI,MS,39532,SUBSTATION,IN SERVICE,HARRISON,28047,USA,30.5302983,-89.01899374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY,5/21/2014 0:00,2,115,115,Y,Y
-9859105.493,3587122.577,2179,110319,UNKNOWN110319,MOSS POINT,MS,39562,SUBSTATION,IN SERVICE,JACKSON,28059,USA,30.64802668,-88.56585152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY,5/21/2014 0:00,7,230,115,N,N
-9975156.4,3548602.131,2180,110320,UNKNOWN110320,STENNIS SPACE CENTER,MS,39529,SUBSTATION,IN SERVICE,HANCOCK,28045,USA,30.34987014,-89.60835456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY,5/21/2014 0:00,4,-999999,-999999,N,N
-9973433.864,3552119.683,2181,110321,UNKNOWN110321,STENNIS SPACE CENTER,MS,39529,SUBSTATION,IN SERVICE,HANCOCK,28045,USA,30.37713463,-89.59288075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY,5/22/2014 0:00,2,-999999,-999999,N,N
-9933262.121,3562835.419,2182,110322,UNKNOWN110322,GULFPORT,MS,39503,SUBSTATION,IN SERVICE,HARRISON,28047,USA,30.46014528,-89.23201184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY,5/22/2014 0:00,1,-999999,-999999,Y,Y
-9928262.03,3558781.146,2183,110323,UNKNOWN110323,GULFPORT,MS,39503,SUBSTATION,IN SERVICE,HARRISON,28047,USA,30.42874671,-89.18709526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY,5/22/2014 0:00,1,-999999,-999999,Y,Y
-9281640.141,4127060.402,2184,110324,UNKNOWN110324,CLARKESVILLE,GA,30523,SUBSTATION,IN SERVICE,HABERSHAM,13137,USA,34.728604,-83.378392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY,5/22/2014 0:00,10,115,-999999,N,Y
-9287869.234,4123193.25,2185,110325,UNKNOWN110325,CLARKESVILLE,GA,30523,SUBSTATION,IN SERVICE,HABERSHAM,13137,USA,34.7000483,-83.4343489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY,5/22/2014 0:00,2,115,-999999,N,Y
-9290129.652,4116078.741,2186,110326,UNKNOWN110326,CLARKESVILLE,GA,30523,SUBSTATION,IN SERVICE,HABERSHAM,13137,USA,34.64748783,-83.45465458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY,5/22/2014 0:00,3,115,115,N,N
-9293825.951,4109843.649,2187,110327,UNKNOWN110327,MOUNT AIRY,GA,30563,SUBSTATION,IN SERVICE,HABERSHAM,13137,USA,34.6013969,-83.487859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY,5/22/2014 0:00,2,115,115,Y,Y
-9299619.797,4100371.76,2188,110328,UNKNOWN110328,CORNELIA,GA,30531,SUBSTATION,IN SERVICE,HABERSHAM,13137,USA,34.53133,-83.539906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY,5/22/2014 0:00,3,115,-999999,Y,Y
-9302821.478,4096172.979,2189,110329,UNKNOWN110329,CORNELIA,GA,30531,SUBSTATION,IN SERVICE,HABERSHAM,13137,USA,34.50025125,-83.56866719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY,5/22/2014 0:00,2,115,115,Y,Y
