X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9298625.531,4101565.573,2190,110330,UNKNOWN110330,CORNELIA,GA,30531,SUBSTATION,IN SERVICE,HABERSHAM,13137,USA,34.5401643,-83.53097436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY,5/22/2014 0:00,3,115,-999999,Y,Y
-9299076.558,4109668.798,2191,110331,UNKNOWN110331,CLARKESVILLE,GA,30523,SUBSTATION,IN SERVICE,HABERSHAM,13137,USA,34.600104,-83.535026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY,5/22/2014 0:00,1,-999999,-999999,Y,Y
-9299598.625,4096853.312,2192,110332,UNKNOWN110332,CORNELIA,GA,30531,SUBSTATION,IN SERVICE,HABERSHAM,13137,USA,34.50528777,-83.53971581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY,5/22/2014 0:00,1,115,115,Y,Y
-9400579.785,4090456.215,2193,110333,UNKNOWN110333,JASPER,GA,30143,SUBSTATION,IN SERVICE,PICKENS,13227,USA,34.457918,-84.446845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY,5/22/2014 0:00,2,230,230,Y,Y
-9409807.197,4100529.755,2194,110334,UNKNOWN110334,TALKING ROCK,GA,30175,SUBSTATION,IN SERVICE,PICKENS,13227,USA,34.53249923,-84.52973626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY,5/22/2014 0:00,1,-999999,-999999,Y,Y
-9393004.659,4080822.324,2195,110335,UNKNOWN110335,JASPER,GA,30143,SUBSTATION,IN SERVICE,PICKENS,13227,USA,34.38652942,-84.37879649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY,8/25/2014 0:00,9,230,-999999,Y,N
-9384458.941,4087984.226,2196,110336,UNKNOWN110336,JASPER,GA,30143,SUBSTATION,IN SERVICE,PICKENS,13227,USA,34.439606,-84.302029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY,5/22/2014 0:00,2,115,115,Y,Y
-9372526.939,4092612.764,2197,110337,UNKNOWN110337,DAWSONVILLE,GA,30534,SUBSTATION,IN SERVICE,DAWSON,13085,USA,34.47389,-84.194842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY,5/22/2014 0:00,3,115,115,Y,Y
-9373680.765,4079549.494,2198,110338,UNKNOWN110338,DAWSONVILLE,GA,30534,SUBSTATION,IN SERVICE,DAWSON,13085,USA,34.377093,-84.205207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY,5/22/2014 0:00,3,115,-999999,Y,Y
-9365706.057,4079694.074,2199,110339,UNKNOWN110339,DAWSONVILLE,GA,30534,SUBSTATION,IN SERVICE,DAWSON,13085,USA,34.37816493,-84.13356897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY,5/22/2014 0:00,8,230,115,Y,Y
-9154510.329,4193671.169,2200,110340,UNKNOWN110340,TRYON,NC,28782,SUBSTATION,IN SERVICE,POLK,37149,USA,35.21891802,-82.23636547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,1,-999999,-999999,Y,Y
-9154473.618,4193704.573,2201,110341,UNKNOWN110341,TRYON,NC,28782,SUBSTATION,IN SERVICE,POLK,37149,USA,35.21916317,-82.23603569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,1,-999999,-999999,Y,Y
-9147494.365,4196712.391,2202,110342,UNKNOWN110342,TRYON,NC,28782,SUBSTATION,IN SERVICE,POLK,37149,USA,35.24123395,-82.17333999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,2,-999999,-999999,Y,Y
-9142886.653,4196069.843,2203,110343,UNKNOWN110343,TRYON,NC,28782,SUBSTATION,IN SERVICE,POLK,37149,USA,35.23651956,-82.13194821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,1,-999999,-999999,Y,Y
-9149496.046,4198525.512,2204,110344,UNKNOWN110344,COLUMBUS,NC,28722,SUBSTATION,IN SERVICE,POLK,37149,USA,35.25453538,-82.1913214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,1,-999999,-999999,Y,Y
-9148278.96,4199873.897,2205,110345,UNKNOWN110345,COLUMBUS,NC,28722,SUBSTATION,IN SERVICE,POLK,37149,USA,35.26442601,-82.18038813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,1,-999999,-999999,Y,Y
-9146974.694,4204163,2206,110346,UNKNOWN110346,MILL SPRING,NC,28756,SUBSTATION,IN SERVICE,POLK,37149,USA,35.29587922,-82.16867171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,1,-999999,-999999,Y,Y
-9139601.734,4207900.379,2207,110347,UNKNOWN110347,MILL SPRING,NC,28756,SUBSTATION,IN SERVICE,POLK,37149,USA,35.32327653,-82.10243928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,3,100,-999999,Y,Y
-9132019.918,4213741.266,2208,110348,UNKNOWN110348,RUTHERFORDTON,NC,28139,SUBSTATION,IN SERVICE,RUTHERFORD,37161,USA,35.36607528,-82.03433067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,1,100,100,Y,Y
-9139644.398,4212560.892,2209,110349,UNKNOWN110349,MILL SPRING,NC,28756,SUBSTATION,IN SERVICE,POLK,37149,USA,35.35742798,-82.10282254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,2,100,100,Y,Y
-9148851.023,4209436.796,2210,110350,UNKNOWN110350,MILL SPRING,NC,28756,SUBSTATION,IN SERVICE,POLK,37149,USA,35.33453673,-82.18552706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,4,-999999,-999999,N,N
-9150722.447,4215266.504,2211,110351,UNKNOWN110351,MILL SPRING,NC,28756,SUBSTATION,IN SERVICE,POLK,37149,USA,35.37724763,-82.20233835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,1,-999999,-999999,Y,Y
-9151422.732,4206254.368,2212,110352,UNKNOWN110352,MILL SPRING,NC,28756,SUBSTATION,IN SERVICE,POLK,37149,USA,35.31121139,-82.20862911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,1,-999999,-999999,Y,Y
-9162528.573,4287710.346,2213,110353,UNKNOWN110353,BURNSVILLE,NC,28714,SUBSTATION,IN SERVICE,YANCEY,37199,USA,35.90611302,-82.30839458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,3,115,-999999,Y,N
-9166912.715,4287526.8,2214,110355,UNKNOWN110355,BURNSVILLE,NC,28714,SUBSTATION,IN SERVICE,YANCEY,37199,USA,35.90477749,-82.347778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,1,115,115,Y,Y
-9161151.401,4305307.828,2215,110356,UNKNOWN110356,GREEN MOUNTAIN,NC,28740,SUBSTATION,IN SERVICE,YANCEY,37199,USA,36.03405157,-82.29602324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,1,-999999,-999999,N,N
-9152118.905,4287623.968,2216,110357,UNKNOWN110357,BURNSVILLE,NC,28714,SUBSTATION,IN SERVICE,YANCEY,37199,USA,35.90548452,-82.21488294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,4,115,115,Y,Y
-9159091.086,4289223.819,2217,110358,UNKNOWN110358,BURNSVILLE,NC,28714,SUBSTATION,IN SERVICE,YANCEY,37199,USA,35.91712453,-82.27751512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,2,115,-999999,Y,N
-9147143.594,4305127.478,2218,110359,UNKNOWN110359,BAKERSVILLE,NC,28705,SUBSTATION,IN SERVICE,MITCHELL,37121,USA,36.03274143,-82.17018897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,2,115,-999999,Y,N
-9138229.367,4288404.83,2219,110360,UNKNOWN110360,SPRUCE PINE,NC,28777,SUBSTATION,IN SERVICE,MITCHELL,37121,USA,35.91116603,-82.0901111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,1,115,115,Y,Y
-9482551.907,4082442.234,2220,110362,UNKNOWN110362,ARMUCHEE,GA,30105,SUBSTATION,IN SERVICE,FLOYD,13115,USA,34.39853746,-85.1832131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,1,115,115,Y,Y
-9494118.658,4059162.301,2221,110363,UNKNOWN110363,ROME,GA,30165,SUBSTATION,IN SERVICE,FLOYD,13115,USA,34.225803,-85.287119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,2,115,115,Y,Y
-9500050.16,4043971.802,2222,110364,UNKNOWN110364,CAVE SPRING,GA,30124,SUBSTATION,IN SERVICE,FLOYD,13115,USA,34.11289979,-85.34040259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,1,115,115,Y,Y
-9796767.462,3901561.706,2223,110365,UNKNOWN110365,EUTAW,AL,35462,SUBSTATION,IN SERVICE,GREENE,1063,USA,33.04713265,-88.00585946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9809988.056,3909493.931,2224,110366,UNKNOWN110366,ALICEVILLE,AL,35442,SUBSTATION,IN SERVICE,PICKENS,1107,USA,33.10684107,-88.12462208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,7/16/2014 0:00,2,115,-999999,Y,Y
-9769858.225,3900374.849,2225,110367,UNKNOWN110367,RALPH,AL,35480,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.0381953,-87.76412967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,Y,Y
-9780995.254,3883045.731,2226,110368,UNKNOWN110368,EUTAW,AL,35462,SUBSTATION,IN SERVICE,GREENE,1063,USA,32.90759932,-87.8641753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,Y,Y
-9814606.231,3911408.615,2227,110369,UNKNOWN110369,ALICEVILLE,AL,35442,SUBSTATION,IN SERVICE,PICKENS,1107,USA,33.12124745,-88.16610785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,Y,Y
-9768442.697,3929842.26,2228,110370,UNKNOWN110370,BUHL,AL,35446,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.25982405,-87.75141377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,Y,Y
-9754939.395,3927903.919,2229,110371,UNKNOWN110371,NORTHPORT,AL,35473,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.24526271,-87.63011154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,Y,Y
-9751801.96,3928014.515,2230,110372,UNKNOWN110372,NORTHPORT,AL,35473,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.24609361,-87.60192748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,7/16/2014 0:00,2,-999999,-999999,Y,Y
-9800853.228,3938056.862,2231,110374,UNKNOWN110374,REFORM,AL,35481,SUBSTATION,IN SERVICE,PICKENS,1107,USA,33.32150739,-88.04256252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,7/16/2014 0:00,2,-999999,-999999,Y,Y
-9800118.346,3947557.407,2232,110375,UNKNOWN110375,REFORM,AL,35481,SUBSTATION,IN SERVICE,PICKENS,1107,USA,33.39279247,-88.03596097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,Y,Y
-9803718.803,3970037.378,2233,110376,UNKNOWN110376,MILLPORT,AL,35576,SUBSTATION,IN SERVICE,LAMAR,1075,USA,33.56123281,-88.06830442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,Y,Y
-9800006.03,3983423.337,2234,110377,UNKNOWN110377,KENNEDY,AL,35574,SUBSTATION,IN SERVICE,LAMAR,1075,USA,33.66137686,-88.03495202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,6/19/2014 0:00,4,161,-999999,Y,N
-9785484.886,3937079.824,2235,110378,UNKNOWN110378,GORDO,AL,35466,SUBSTATION,IN SERVICE,PICKENS,1107,USA,33.31417312,-87.90450636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,Y,Y
-9744603.472,3932072.486,2236,110379,UNKNOWN110379,NORTHPORT,AL,35473,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.2765751,-87.53726236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9733863.142,3948962.46,2237,110381,UNKNOWN110381,TUSCALOOSA,AL,35406,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.40332999,-87.44078034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9724693.849,3956391.839,2238,110382,UNKNOWN110382,NORTHPORT,AL,35475,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.4590271,-87.35841118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,7/16/2014 0:00,2,115,-999999,Y,N
-9723317.149,3967758.485,2239,110383,UNKNOWN110383,OAKMAN,AL,35579,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.5441722,-87.34604407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9718993.584,3963268.232,2240,110384,UNKNOWN110384,OAKMAN,AL,35579,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.51054669,-87.30720483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9715217.708,3958912.124,2241,110385,UNKNOWN110385,ADGER,AL,35006,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.47791324,-87.27328555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,6/16/2014 0:00,2,115,115,Y,Y
-9752189.519,3920237.145,2242,110386,UNKNOWN110386,TUSCALOOSA,AL,35401,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.18764408,-87.60540898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,7/16/2014 0:00,3,115,-999999,Y,N
-9752481.223,3921601.075,2243,110387,UNKNOWN110387,TUSCALOOSA,AL,35401,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.19789729,-87.6080294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,Y,Y
-9748800.2,3922036.315,2244,110388,UNKNOWN110388,TUSCALOOSA,AL,35401,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.20116892,-87.57496221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,7/16/2014 0:00,5,115,-999999,Y,N
-9752337.421,3920845.953,2245,110389,UNKNOWN110389,TUSCALOOSA,AL,35401,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.19222088,-87.60673761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,N,N
-9752658.229,3921975.329,2246,110390,UNKNOWN110390,TUSCALOOSA,AL,35401,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.2007105,-87.60961948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,Y,Y
-9747941.823,3923477.867,2247,110391,UNKNOWN110391,TUSCALOOSA,AL,35401,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.21200393,-87.56725129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9746011.353,3923853.246,2248,110392,UNKNOWN110392,TUSCALOOSA,AL,35401,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.21482514,-87.54990958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9741356.508,3926307.493,2249,110394,UNKNOWN110394,TUSCALOOSA,AL,35404,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.23326811,-87.50809439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,7/16/2014 0:00,2,-999999,-999999,N,N
-9080213.999,4264877.43,2250,110395,UNKNOWN110395,VALDESE,NC,28690,SUBSTATION,IN SERVICE,BURKE,37023,USA,35.73980265,-81.56895018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,5,100,-999999,Y,N
-9080215.675,4265047.028,2251,110396,UNKNOWN110396,VALDESE,NC,28690,SUBSTATION,IN SERVICE,BURKE,37023,USA,35.74103925,-81.56896524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,1,-999999,-999999,N,N
-9079971.199,4265042.795,2252,110397,UNKNOWN110397,VALDESE,NC,28690,SUBSTATION,IN SERVICE,BURKE,37023,USA,35.74100838,-81.56676908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,0,-999999,-999999,N,N
-9093078.955,4264614.359,2253,110398,UNKNOWN110398,MORGANTON,NC,28655,SUBSTATION,IN SERVICE,BURKE,37023,USA,35.73788446,-81.68451805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,2,100,100,Y,Y
-9084834.564,4253990.134,2254,110399,UNKNOWN110399,MORGANTON,NC,28655,SUBSTATION,IN SERVICE,BURKE,37023,USA,35.66037916,-81.61045742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,2,-999999,-999999,N,N
-9075994.883,4254751.275,2255,110400,UNKNOWN110400,CONNELLYS SPRINGS,NC,28612,SUBSTATION,IN SERVICE,BURKE,37023,USA,35.6659343,-81.53104922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,1,-999999,-999999,N,N
-9069871.354,4250815.855,2256,110401,UNKNOWN110401,VALE,NC,28168,SUBSTATION,IN SERVICE,BURKE,37023,USA,35.63720771,-81.47604063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,3,-999999,-999999,N,N
-9748638.247,3938858.691,2257,110402,UNKNOWN110402,NORTHPORT,AL,35475,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.32752598,-87.57350737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9747854.418,3918962.523,2258,110403,UNKNOWN110403,TUSCALOOSA,AL,35401,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.17806115,-87.56646611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9702269.396,3914296.983,2259,110405,UNKNOWN110405,WOODSTOCK,AL,35188,SUBSTATION,IN SERVICE,BIBB,1007,USA,33.1429755,-87.15696889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,6/4/2014 0:00,3,115,115,Y,Y
-9694046.13,3892302.126,2260,110406,UNKNOWN110406,CENTREVILLE,AL,35042,SUBSTATION,IN SERVICE,BIBB,1007,USA,32.97738154,-87.08309803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,6/4/2014 0:00,3,115,-999999,Y,Y
-9700741.821,3887903.949,2261,110407,UNKNOWN110407,CENTREVILLE,AL,35042,SUBSTATION,IN SERVICE,BIBB,1007,USA,32.94423138,-87.14324645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,6/4/2014 0:00,1,-999999,-999999,Y,Y
-9694530.715,3887524.245,2262,110408,UNKNOWN110408,CENTREVILLE,AL,35042,SUBSTATION,IN SERVICE,BIBB,1007,USA,32.94136887,-87.08745114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,6/4/2014 0:00,1,-999999,-999999,Y,Y
-9249022.474,4119091.298,2263,110409,UNKNOWN110409,WESTMINSTER,SC,29693,SUBSTATION,IN SERVICE,OCONEE,45073,USA,34.66974803,-83.08538251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,5/19/2014 0:00,8,115,-999999,N,N
-9227813.718,4135755.747,2264,110410,UNKNOWN110410,SENECA,SC,29672,SUBSTATION,IN SERVICE,OCONEE,45073,USA,34.79277585,-82.89486102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,6/11/2014 0:00,5,500,-999999,Y,N
-9245561.736,4128696.834,2265,110411,UNKNOWN110411,WALHALLA,SC,29691,SUBSTATION,IN SERVICE,OCONEE,45073,USA,34.74068472,-83.05429418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,5/19/2014 0:00,5,100,-999999,Y,N
-9236297.742,4121749.371,2266,110412,UNKNOWN110412,SENECA,SC,29678,SUBSTATION,IN SERVICE,OCONEE,45073,USA,34.68938393,-82.9710743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,5/19/2014 0:00,6,100,-999999,N,N
-9246106.197,4131369.546,2267,110413,UNKNOWN110413,WALHALLA,SC,29691,SUBSTATION,IN SERVICE,OCONEE,45073,USA,34.76041182,-83.05918515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,5/19/2014 0:00,1,-999999,-999999,N,N
-9244645.74,4133499.424,2268,110414,UNKNOWN110414,WEST UNION,SC,29696,SUBSTATION,IN SERVICE,OCONEE,45073,USA,34.77612892,-83.04606564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,5/19/2014 0:00,1,-999999,-999999,Y,Y
-9236556.388,4148505.491,2269,110415,UNKNOWN110415,SALEM,SC,29676,SUBSTATION,IN SERVICE,OCONEE,45073,USA,34.88677903,-82.97339776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,5/19/2014 0:00,1,-999999,-999999,N,N
-9242814.343,4128350.595,2270,110416,UNKNOWN110416,WEST UNION,SC,29696,SUBSTATION,IN SERVICE,OCONEE,45073,USA,34.73812881,-83.02961393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,5/19/2014 0:00,3,-999999,-999999,N,N
-9237632.373,4123384.822,2271,110417,UNKNOWN110417,SENECA,SC,29672,SUBSTATION,IN SERVICE,OCONEE,45073,USA,34.70146313,-82.9830635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,5/19/2014 0:00,2,-999999,-999999,N,N
-9237038.603,4122759.081,2272,110418,UNKNOWN110418,SENECA,SC,29672,SUBSTATION,IN SERVICE,OCONEE,45073,USA,34.69684171,-82.97772957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,5/19/2014 0:00,3,-999999,-999999,N,N
-9493015.552,4108803.313,2273,110419,UNKNOWN110419,TRION,GA,30753,SUBSTATION,IN SERVICE,WALKER,13295,USA,34.59370405,-85.27720962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,5/19/2014 0:00,1,115,115,Y,Y
-9495463.085,4101667.09,2274,110420,UNKNOWN110420,TRION,GA,30753,SUBSTATION,IN SERVICE,CHATTOOGA,13055,USA,34.54091549,-85.29919619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,5/19/2014 0:00,3,115,115,Y,Y
-9499712.434,4092356.489,2275,110421,UNKNOWN110421,SUMMERVILLE,GA,30747,SUBSTATION,IN SERVICE,CHATTOOGA,13055,USA,34.47199212,-85.33736874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY,5/19/2014 0:00,5,115,-999999,Y,N
-9497060.832,4102708.882,2276,110422,UNKNOWN110422,TRION,GA,30753,SUBSTATION,IN SERVICE,CHATTOOGA,13055,USA,34.548624,-85.313549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY,5/20/2014 0:00,1,115,115,Y,Y
-9506033.258,4084799.024,2277,110423,UNKNOWN110423,LYERLY,GA,30730,SUBSTATION,IN SERVICE,CHATTOOGA,13055,USA,34.41600475,-85.39414967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY,5/20/2014 0:00,2,115,-999999,Y,Y
-9501916.589,4090846.65,2278,110424,UNKNOWN110424,SUMMERVILLE,GA,30747,SUBSTATION,IN SERVICE,CHATTOOGA,13055,USA,34.4608099,-85.357169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY,5/20/2014 0:00,4,115,-999999,Y,N
-9513778.523,4094184.04,2279,110425,UNKNOWN110425,MENLO,GA,30731,SUBSTATION,IN SERVICE,CHATTOOGA,13055,USA,34.48552538,-85.46372657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY,5/20/2014 0:00,1,-999999,-999999,Y,Y
-9948092.592,3555431.033,2280,110426,UNKNOWN110426,DIAMONDHEAD,MS,39525,SUBSTATION,IN SERVICE,HANCOCK,28045,USA,30.40279392,-89.36523623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY,5/20/2014 0:00,1,-999999,-999999,N,N
-9954915.593,3551236.522,2281,110427,UNKNOWN110427,KILN,MS,39556,SUBSTATION,IN SERVICE,HANCOCK,28045,USA,30.37028998,-89.42652829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY,5/20/2014 0:00,1,115,115,Y,Y
-9955014.81,3547296.617,2282,110428,UNKNOWN110428,BAY SAINT LOUIS,MS,39520,SUBSTATION,IN SERVICE,HANCOCK,28045,USA,30.33974918,-89.42741957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY,5/20/2014 0:00,3,115,-999999,Y,Y
-9969287.484,3532617.852,2283,110429,UNKNOWN110429,BAY SAINT LOUIS,MS,39520,SUBSTATION,IN SERVICE,HANCOCK,28045,USA,30.22588056,-89.55563318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY,5/20/2014 0:00,1,115,115,Y,Y
-9971349.955,3531086.117,2284,110430,UNKNOWN110430,BAY SAINT LOUIS,MS,39520,SUBSTATION,IN SERVICE,HANCOCK,28045,USA,30.21399071,-89.57416068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY,5/20/2014 0:00,2,115,115,Y,Y
-9970539.257,3532075.95,2285,110431,UNKNOWN110431,BAY SAINT LOUIS,MS,39520,SUBSTATION,IN SERVICE,HANCOCK,28045,USA,30.22167429,-89.56687805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY,5/20/2014 0:00,2,115,115,Y,Y
-9967884.383,3534709.691,2286,110432,UNKNOWN110432,BAY SAINT LOUIS,MS,39520,SUBSTATION,IN SERVICE,HANCOCK,28045,USA,30.2421158,-89.54302892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY,5/20/2014 0:00,1,115,115,Y,Y
-9973213.188,3543526.224,2287,110433,UNKNOWN110433,BAY SAINT LOUIS,MS,39520,SUBSTATION,IN SERVICE,HANCOCK,28045,USA,30.31051346,-89.59089838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY,5/20/2014 0:00,3,115,-999999,Y,N
-9973417.913,3543462.061,2288,110434,UNKNOWN110434,BAY SAINT LOUIS,MS,39520,SUBSTATION,IN SERVICE,HANCOCK,28045,USA,30.31001587,-89.59273746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY,5/20/2014 0:00,4,230,-999999,N,N
-9947993.429,3543028.482,2289,110435,UNKNOWN110435,BAY SAINT LOUIS,MS,39520,SUBSTATION,IN SERVICE,HANCOCK,28045,USA,30.30665331,-89.36434544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY,5/20/2014 0:00,1,-999999,-999999,Y,Y
-9429516.836,4088337.56,2290,110436,UNKNOWN110436,FAIRMOUNT,GA,30139,SUBSTATION,IN SERVICE,GORDON,13129,USA,34.44222367,-84.70679096,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY,5/21/2014 0:00,2,115,115,Y,Y
-9409720.785,4109092.833,2291,110437,UNKNOWN110437,ELLIJAY,GA,30540,SUBSTATION,IN SERVICE,GILMER,13123,USA,34.595845,-84.52896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY,5/21/2014 0:00,6,230,-999999,N,N
-9405208.913,4121106.606,2292,110438,UNKNOWN110438,ELLIJAY,GA,30540,SUBSTATION,IN SERVICE,GILMER,13123,USA,34.68463608,-84.48842916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY,5/21/2014 0:00,3,-999999,-999999,N,N
-9404235.788,4122800.116,2293,110439,UNKNOWN110439,ELLIJAY,GA,30540,SUBSTATION,IN SERVICE,GILMER,13123,USA,34.69714478,-84.47968744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY,5/21/2014 0:00,2,230,-999999,N,N
-9404267.141,4124324.595,2294,110440,UNKNOWN110440,ELLIJAY,GA,30540,SUBSTATION,IN SERVICE,GILMER,13123,USA,34.70840336,-84.47996909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY,5/21/2014 0:00,2,-999999,-999999,N,N
-9351225.33,4105864.17,2295,110441,UNKNOWN110441,DAHLONEGA,GA,30533,SUBSTATION,IN SERVICE,LUMPKIN,13187,USA,34.57196648,-84.00348639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY,5/21/2014 0:00,2,115,-999999,Y,Y
-9348017.617,4101171.885,2296,110442,UNKNOWN110442,DAHLONEGA,GA,30533,SUBSTATION,IN SERVICE,LUMPKIN,13187,USA,34.53725109,-83.97467101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY,5/21/2014 0:00,1,-999999,-999999,Y,Y
-9347703.688,4100602.765,2297,110443,UNKNOWN110443,DAHLONEGA,GA,30533,SUBSTATION,IN SERVICE,LUMPKIN,13187,USA,34.53303953,-83.97185094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY,5/21/2014 0:00,1,-999999,-999999,Y,Y
-9348287.008,4098811.021,2298,110444,UNKNOWN110444,DAHLONEGA,GA,30533,SUBSTATION,IN SERVICE,LUMPKIN,13187,USA,34.519779,-83.977091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY,5/21/2014 0:00,2,115,-999999,Y,Y
-9353106.363,4091601.003,2299,110445,UNKNOWN110445,DAWSONVILLE,GA,30534,SUBSTATION,IN SERVICE,LUMPKIN,13187,USA,34.466397,-84.020384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY,5/21/2014 0:00,1,115,115,Y,Y
-9325565.233,4108464.555,2300,110446,UNKNOWN110446,CLEVELAND,GA,30528,SUBSTATION,IN SERVICE,WHITE,13311,USA,34.59119892,-83.77297782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY,5/21/2014 0:00,5,-999999,-999999,N,N
-9325770.506,4109133.853,2301,110447,UNKNOWN110447,CLEVELAND,GA,30528,SUBSTATION,IN SERVICE,WHITE,13311,USA,34.59614833,-83.77482182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY,5/21/2014 0:00,3,-999999,-999999,N,N
-9312147.618,4104965.659,2302,110448,UNKNOWN110448,CLEVELAND,GA,30528,SUBSTATION,IN SERVICE,WHITE,13311,USA,34.56532006,-83.65244533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY,5/21/2014 0:00,2,-999999,-999999,Y,Y
-9316146.34,4123495.261,2303,110449,UNKNOWN110449,SAUTEE NACOOCHEE,GA,30571,SUBSTATION,IN SERVICE,WHITE,13311,USA,34.70227876,-83.68836646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY,5/21/2014 0:00,2,-999999,-999999,N,N
-9741821.318,3637267.789,2304,110450,UNKNOWN110450,ATMORE,AL,36502,SUBSTATION,IN SERVICE,ESCAMBIA,1053,USA,31.03478751,-87.51226985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9739025.81,3708630.973,2305,110451,UNKNOWN110451,MONROEVILLE,AL,36460,SUBSTATION,IN SERVICE,MONROE,1099,USA,31.58249848,-87.48715738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY,7/16/2014 0:00,2,115,115,Y,Y
-9726228.004,3697182.474,2306,110452,UNKNOWN110452,MONROEVILLE,AL,36460,SUBSTATION,IN SERVICE,MONROE,1099,USA,31.49484618,-87.37219273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9720173.074,3697771.349,2307,110453,UNKNOWN110453,MONROEVILLE,AL,36460,SUBSTATION,IN SERVICE,MONROE,1099,USA,31.49935675,-87.31780036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY,7/16/2014 0:00,0,-999999,-999999,N,N
-9738424.86,3759480.368,2308,110454,UNKNOWN110454,PINE HILL,AL,36769,SUBSTATION,IN SERVICE,WILCOX,1131,USA,31.97081589,-87.48175895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9714749.01,3764190.71,2309,110455,UNKNOWN110455,CAMDEN,AL,36726,SUBSTATION,IN SERVICE,WILCOX,1131,USA,32.00670435,-87.26907517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9761848.24,3758305.983,2310,110456,UNKNOWN110456,THOMASVILLE,AL,36784,SUBSTATION,IN SERVICE,CLARKE,1025,USA,31.96186597,-87.69217475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9767253.539,3752632.237,2311,110457,UNKNOWN110457,THOMASVILLE,AL,36784,SUBSTATION,IN SERVICE,CLARKE,1025,USA,31.9186144,-87.74073138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9784538.905,3698330.602,2312,110458,UNKNOWN110458,JACKSON,AL,36545,SUBSTATION,IN SERVICE,CLARKE,1025,USA,31.50364022,-87.89600846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY,7/16/2014 0:00,2,-999999,-999999,N,N
-9804343.75,3727376.733,2313,110459,UNKNOWN110459,COFFEEVILLE,AL,36524,SUBSTATION,IN SERVICE,CLARKE,1025,USA,31.72584236,-88.07391841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY,7/16/2014 0:00,2,-999999,-999999,Y,Y
-9791702.886,3698623.546,2314,110460,UNKNOWN110460,LEROY,AL,36548,SUBSTATION,IN SERVICE,WASHINGTON,1129,USA,31.50588388,-87.9603636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9807635.574,3648719.234,2315,110461,UNKNOWN110461,MT VERNON,AL,36560,SUBSTATION,IN SERVICE,MOBILE,1097,USA,31.12289138,-88.10348938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY,7/16/2014 0:00,2,115,-999999,Y,N
-9817905.397,3644467.372,2316,110462,UNKNOWN110462,CITRONELLE,AL,36522,SUBSTATION,IN SERVICE,MOBILE,1097,USA,31.0901884,-88.19574476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9832054.019,3629886.552,2317,110463,UNKNOWN110463,CHUNCHULA,AL,36521,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.97795531,-88.322844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9816233.794,3588877.496,2318,110464,UNKNOWN110464,MOBILE,AL,36609,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.66158835,-88.18072849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9815726.587,3592626.253,2319,110465,UNKNOWN110465,MOBILE,AL,36608,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.69055161,-88.17617217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9811434.772,3583324.476,2320,110466,UNKNOWN110466,MOBILE,AL,36693,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.61866921,-88.13761815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9819404.408,3586086.266,2321,110467,UNKNOWN110467,MOBILE,AL,36695,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.64001739,-88.20921061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9823644.629,3586577.863,2322,110468,UNKNOWN110468,MOBILE,AL,36695,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.64381686,-88.24730116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9809064.162,3536600.244,2323,110469,UNKNOWN110469,DAUPHIN ISLAND,AL,36528,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.25678651,-88.1163226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,Y,Y
-9855687.773,3568020.28,2324,110470,UNKNOWN110470,MOSS POINT,MS,39562,SUBSTATION,IN SERVICE,JACKSON,28059,USA,30.50028503,-88.53514962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,1,115,115,Y,Y
-9854253.082,3562324.217,2325,110471,UNKNOWN110471,MOSS POINT,MS,39563,SUBSTATION,IN SERVICE,JACKSON,28059,USA,30.45618681,-88.52226157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,1,115,115,Y,Y
-9853663.424,3553866.796,2326,110472,UNKNOWN110472,MOSS POINT,MS,39563,SUBSTATION,IN SERVICE,JACKSON,28059,USA,30.39067366,-88.51696458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,7,230,115,N,Y
-9853317.516,3556689.038,2327,110473,UNKNOWN110473,MOSS POINT,MS,39563,SUBSTATION,IN SERVICE,JACKSON,28059,USA,30.41254029,-88.51385724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,2,230,230,Y,Y
-9881064.454,3556526.027,2328,110474,UNKNOWN110474,OCEAN SPRINGS,MS,39564,SUBSTATION,IN SERVICE,JACKSON,28059,USA,30.41127742,-88.76311222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,1,115,115,Y,Y
-9880375.753,3555778.54,2329,110475,UNKNOWN110475,OCEAN SPRINGS,MS,39564,SUBSTATION,IN SERVICE,JACKSON,28059,USA,30.40548632,-88.75692552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,1,115,115,Y,Y
-9882706.997,3556889.352,2330,110476,UNKNOWN110476,OCEAN SPRINGS,MS,39564,SUBSTATION,IN SERVICE,JACKSON,28059,USA,30.41409213,-88.77786744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,2,115,115,Y,Y
-9873845.539,3554868.03,2331,110477,UNKNOWN110477,OCEAN SPRINGS,MS,39564,SUBSTATION,IN SERVICE,JACKSON,28059,USA,30.39843174,-88.6982636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,1,115,115,Y,Y
-9876613.289,3552923.001,2332,110478,UNKNOWN110478,OCEAN SPRINGS,MS,39564,SUBSTATION,IN SERVICE,JACKSON,28059,USA,30.38336008,-88.72312673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,1,115,115,Y,Y
-9869457.445,3554881.837,2333,110479,UNKNOWN110479,GAUTIER,MS,39553,SUBSTATION,IN SERVICE,JACKSON,28059,USA,30.39853872,-88.65884469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,1,115,115,Y,Y
-9864685.312,3553263.205,2334,110480,UNKNOWN110480,GAUTIER,MS,39553,SUBSTATION,IN SERVICE,JACKSON,28059,USA,30.38599642,-88.61597588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,1,115,115,Y,Y
-9856048.956,3552356.42,2335,110481,UNKNOWN110481,PASCAGOULA,MS,39567,SUBSTATION,IN SERVICE,JACKSON,28059,USA,30.3789693,-88.53839418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,3,115,115,Y,Y
-9868527.664,3558285.953,2336,110482,UNKNOWN110482,GAUTIER,MS,39553,SUBSTATION,IN SERVICE,JACKSON,28059,USA,30.42491096,-88.65049232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,1,115,115,Y,Y
-9867354.636,3561323.722,2337,110483,UNKNOWN110483,GAUTIER,MS,39553,SUBSTATION,IN SERVICE,JACKSON,28059,USA,30.44843903,-88.63995484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,1,115,115,Y,Y
-9858354.491,3586458.96,2338,110484,UNKNOWN110484,MOSS POINT,MS,39562,SUBSTATION,IN SERVICE,JACKSON,28059,USA,30.64289789,-88.55910515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,1,115,115,Y,Y
-9842525.042,3567136.61,2339,110485,UNKNOWN110485,MOSS POINT,MS,39562,SUBSTATION,IN SERVICE,JACKSON,28059,USA,30.49344507,-88.4169068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,1,115,115,Y,Y
-9851421.05,3552974.102,2340,110486,UNKNOWN110486,MOSS POINT,MS,39562,SUBSTATION,IN SERVICE,JACKSON,28059,USA,30.38375607,-88.496821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,2,115,115,Y,Y
-9851014.499,3549297.592,2341,110487,UNKNOWN110487,PASCAGOULA,MS,39581,SUBSTATION,IN SERVICE,JACKSON,28059,USA,30.35526125,-88.49316889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,5,115,-999999,Y,N
-9849808.172,3548055.258,2342,110488,UNKNOWN110488,PASCAGOULA,MS,39581,SUBSTATION,IN SERVICE,JACKSON,28059,USA,30.34563065,-88.48233226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,4,115,-999999,Y,N
-9853314.904,3553817.144,2343,110489,UNKNOWN110489,MOSS POINT,MS,39563,SUBSTATION,IN SERVICE,JACKSON,28059,USA,30.39028891,-88.51383378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,1,115,115,Y,Y
-9852275.328,3552588.52,2344,110490,UNKNOWN110490,PASCAGOULA,MS,39581,SUBSTATION,IN SERVICE,JACKSON,28059,USA,30.38076801,-88.50449511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,1,115,115,Y,Y
-9854445.951,3550471.929,2345,110491,UNKNOWN110491,PASCAGOULA,MS,39581,SUBSTATION,IN SERVICE,JACKSON,28059,USA,30.36436386,-88.52399414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,1,115,115,Y,Y
-9852892.798,3550760.382,2346,110492,UNKNOWN110492,PASCAGOULA,MS,39581,SUBSTATION,IN SERVICE,JACKSON,28059,USA,30.36659962,-88.51004193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,1,115,115,Y,Y
-9851586.819,3548636.486,2347,110493,UNKNOWN110493,PASCAGOULA,MS,39581,SUBSTATION,IN SERVICE,JACKSON,28059,USA,30.35013646,-88.49831013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,2,115,115,Y,Y
-9114400.019,4327633.489,2348,110494,UNKNOWN110494,BEECH MOUNTAIN,NC,28604,SUBSTATION,IN SERVICE,WATAUGA,37189,USA,36.19606666,-81.87604842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,1,161,161,N,N
-9115395.251,4322861.719,2349,110495,UNKNOWN110495,BANNER ELK,NC,28604,SUBSTATION,IN SERVICE,AVERY,37011,USA,36.1614665,-81.88498875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,1,161,161,Y,Y
-9119776.495,4309996.328,2350,110496,UNKNOWN110496,NEWLAND,NC,28657,SUBSTATION,IN SERVICE,AVERY,37011,USA,36.06810327,-81.92434613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,1,161,161,Y,Y
-9115101.695,4309765.743,2351,110497,UNKNOWN110497,NEWLAND,NC,28657,SUBSTATION,IN SERVICE,AVERY,37011,USA,36.06642892,-81.88235169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,1,161,161,Y,Y
-9090132.387,4333031.595,2352,110498,UNKNOWN110498,BOONE,NC,28607,SUBSTATION,IN SERVICE,WATAUGA,37189,USA,36.23518998,-81.65804858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,3,-999999,-999999,N,N
-9095586.121,4330564.103,2353,110499,UNKNOWN110499,BOONE,NC,28607,SUBSTATION,IN SERVICE,WATAUGA,37189,USA,36.21730901,-81.70704031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,1,-999999,-999999,N,N
-9101311.584,4337006.764,2354,110500,UNKNOWN110500,VILAS,NC,28692,SUBSTATION,IN SERVICE,WATAUGA,37189,USA,36.26398791,-81.75847301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,1,-999999,-999999,N,N
-9090216.392,4328814.057,2355,110501,UNKNOWN110501,BOONE,NC,28607,SUBSTATION,IN SERVICE,WATAUGA,37189,USA,36.20462463,-81.65880321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,5,-999999,-999999,N,N
-9091114.919,4319787.647,2356,110502,UNKNOWN110502,BLOWING ROCK,NC,28605,SUBSTATION,IN SERVICE,WATAUGA,37189,USA,36.13916827,-81.66687481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,1,-999999,-999999,N,N
-9902022.738,3559713.364,2357,110503,UNKNOWN110503,BILOXI,MS,39532,SUBSTATION,IN SERVICE,HARRISON,28047,USA,30.43596722,-88.95138369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,5/27/2014 0:00,1,115,115,Y,Y
-9899948.725,3560059.908,2358,110504,UNKNOWN110504,BILOXI,MS,39532,SUBSTATION,IN SERVICE,HARRISON,28047,USA,30.43865125,-88.93275251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,5/27/2014 0:00,1,115,115,Y,Y
-9900698.622,3556038.503,2359,110505,UNKNOWN110505,BILOXI,MS,39531,SUBSTATION,IN SERVICE,HARRISON,28047,USA,30.4075004,-88.93948896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,5/27/2014 0:00,3,115,115,Y,Y
-9904131.472,3555544.039,2360,110506,UNKNOWN110506,BILOXI,MS,39531,SUBSTATION,IN SERVICE,HARRISON,28047,USA,30.40366947,-88.97032677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,5/27/2014 0:00,2,115,115,Y,Y
-9892158.178,3561948.428,2361,110507,UNKNOWN110507,BILOXI,MS,39532,SUBSTATION,IN SERVICE,JACKSON,28059,USA,30.45327679,-88.86276885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,5/27/2014 0:00,1,115,115,Y,Y
-9885006.761,3560530.69,2362,110508,UNKNOWN110508,OCEAN SPRINGS,MS,39564,SUBSTATION,IN SERVICE,JACKSON,28059,USA,30.4422974,-88.79852657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,5/27/2014 0:00,1,115,115,Y,Y
-9898017.71,3554938.731,2363,110509,UNKNOWN110509,BILOXI,MS,39530,SUBSTATION,IN SERVICE,HARRISON,28047,USA,30.39897955,-88.91540591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,5/27/2014 0:00,2,115,115,Y,Y
-9895576.678,3555850.787,2364,110510,UNKNOWN110510,BILOXI,MS,39530,SUBSTATION,IN SERVICE,HARRISON,28047,USA,30.40604606,-88.89347775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,5/27/2014 0:00,2,115,115,Y,Y
-9120169.176,4262435.552,2365,110511,UNKNOWN110511,NEBO,NC,28761,SUBSTATION,IN SERVICE,MCDOWELL,37111,USA,35.72199588,-81.92787364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,5/27/2014 0:00,2,100,100,Y,Y
-9130808.159,4271602.457,2366,110512,UNKNOWN110512,MARION,NC,28752,SUBSTATION,IN SERVICE,MCDOWELL,37111,USA,35.78882259,-82.02344526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,5/27/2014 0:00,1,100,100,Y,Y
-9131267.212,4271571.038,2367,110513,UNKNOWN110513,MARION,NC,28752,SUBSTATION,IN SERVICE,MCDOWELL,37111,USA,35.78859364,-82.027569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,5/27/2014 0:00,1,100,100,Y,Y
-9128065.747,4263628.891,2368,110514,UNKNOWN110514,MARION,NC,28752,SUBSTATION,IN SERVICE,MCDOWELL,37111,USA,35.7306985,-81.99880975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,5/27/2014 0:00,1,100,100,Y,Y
-9127563.038,4256112.725,2369,110515,UNKNOWN110515,MARION,NC,28752,SUBSTATION,IN SERVICE,MCDOWELL,37111,USA,35.6758698,-81.99429384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,5/27/2014 0:00,8,100,100,Y,Y
-9126407.352,4248504.308,2370,110516,UNKNOWN110516,MARION,NC,28752,SUBSTATION,IN SERVICE,MCDOWELL,37111,USA,35.62032976,-81.98391214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,5/27/2014 0:00,6,100,100,Y,Y
-9124642.739,4253203.668,2371,110518,UNKNOWN110518,MARION,NC,28752,SUBSTATION,IN SERVICE,MCDOWELL,37111,USA,35.65463878,-81.96806034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,5/27/2014 0:00,1,100,100,Y,Y
-9139682.268,4254073.911,2372,110519,UNKNOWN110519,MARION,NC,28752,SUBSTATION,IN SERVICE,MCDOWELL,37111,USA,35.66099062,-82.10316273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,5/27/2014 0:00,1,-999999,-999999,Y,Y
-9147337.737,4250357.235,2373,110520,UNKNOWN110520,OLD FORT,NC,28762,SUBSTATION,IN SERVICE,MCDOWELL,37111,USA,35.63385934,-82.17193298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,5/27/2014 0:00,1,-999999,-999999,Y,Y
-9134023.071,4255366.251,2374,110521,UNKNOWN110521,MARION,NC,28752,SUBSTATION,IN SERVICE,MCDOWELL,37111,USA,35.67042239,-82.0523253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,5/27/2014 0:00,5,100,-999999,Y,N
-9122487.568,4251608.902,2375,110522,UNKNOWN110522,MARION,NC,28752,SUBSTATION,IN SERVICE,MCDOWELL,37111,USA,35.64299739,-81.94870012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,5/27/2014 0:00,1,100,100,Y,Y
-9111706.517,4248526.765,2376,110523,UNKNOWN110523,NEBO,NC,28761,SUBSTATION,IN SERVICE,MCDOWELL,37111,USA,35.62049375,-81.85185228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,2,-999999,-999999,N,N
-9105469.746,4255578.057,2377,110524,UNKNOWN110524,MORGANTON,NC,28655,SUBSTATION,IN SERVICE,BURKE,37023,USA,35.67196808,-81.79582642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,4,-999999,-999999,N,N
-9100317.901,4263911.258,2378,110525,UNKNOWN110525,MORGANTON,NC,28655,SUBSTATION,IN SERVICE,BURKE,37023,USA,35.73275756,-81.74954661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,2,-999999,-999999,N,N
-9100363.939,4263912.846,2379,110526,UNKNOWN110526,MORGANTON,NC,28655,SUBSTATION,IN SERVICE,BURKE,37023,USA,35.73276914,-81.74996017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,1,-999999,-999999,N,N
-9100454.03,4263859.267,2380,110527,UNKNOWN110527,MORGANTON,NC,28655,SUBSTATION,IN SERVICE,BURKE,37023,USA,35.73237844,-81.75076947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,9,100,-999999,Y,N
-9100403.23,4264058.102,2381,110528,UNKNOWN110528,MORGANTON,NC,28655,SUBSTATION,IN SERVICE,BURKE,37023,USA,35.73382835,-81.75031313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,2,100,-999999,Y,Y
