X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9100055.875,4263374.735,2382,110529,UNKNOWN110529,MORGANTON,NC,28655,SUBSTATION,IN SERVICE,BURKE,37023,USA,35.7288451,-81.74719279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,2,100,-999999,Y,N
-9062210.947,4262540.267,2383,110531,UNKNOWN110531,HILDEBRAN,NC,28637,SUBSTATION,IN SERVICE,BURKE,37023,USA,35.72275957,-81.40722602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,1,-999999,-999999,N,N
-9110053.208,4265252.119,2384,110532,UNKNOWN110532,MORGANTON,NC,28655,SUBSTATION,IN SERVICE,BURKE,37023,USA,35.74253462,-81.83700036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,6,100,-999999,Y,N
-9105593.978,4259589.363,2385,110533,UNKNOWN110533,MORGANTON,NC,28655,SUBSTATION,IN SERVICE,BURKE,37023,USA,35.70123576,-81.79694241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,1,100,100,Y,Y
-9097858.182,4262481.359,2386,110534,UNKNOWN110534,MORGANTON,NC,28655,SUBSTATION,IN SERVICE,BURKE,37023,USA,35.72232995,-81.72745057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,5,100,100,Y,Y
-9097422.941,4263767.236,2387,110535,UNKNOWN110535,MORGANTON,NC,28655,SUBSTATION,IN SERVICE,BURKE,37023,USA,35.73170734,-81.72354074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,1,100,100,Y,Y
-9094012.345,4262188.266,2388,110536,UNKNOWN110536,MORGANTON,NC,28655,SUBSTATION,IN SERVICE,BURKE,37023,USA,35.72019239,-81.69290283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,6,100,100,Y,Y
-9090516.564,4262395.17,2389,110537,UNKNOWN110537,MORGANTON,NC,28655,SUBSTATION,IN SERVICE,BURKE,37023,USA,35.72170137,-81.6614997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,5,100,-999999,Y,N
-9090556.582,4262325.717,2390,110538,UNKNOWN110538,MORGANTON,NC,28655,SUBSTATION,IN SERVICE,BURKE,37023,USA,35.72119484,-81.66185919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,2,-999999,-999999,N,N
-9090649.517,4262299.259,2391,110539,UNKNOWN110539,MORGANTON,NC,28655,SUBSTATION,IN SERVICE,BURKE,37023,USA,35.72100188,-81.66269404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,1,-999999,-999999,Y,Y
-9176180.403,4246500.325,2392,110540,UNKNOWN110540,SWANNANOA,NC,28778,SUBSTATION,IN SERVICE,BUNCOMBE,37021,USA,35.60569463,-82.43103106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY,5/21/2014 0:00,1,115,115,Y,Y
-9185879.254,4226599.385,2393,110541,UNKNOWN110541,ARDEN,NC,28704,SUBSTATION,IN SERVICE,BUNCOMBE,37021,USA,35.46021242,-82.51815732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY,5/21/2014 0:00,1,115,115,Y,Y
-9194735.823,4251540.464,2394,110542,UNKNOWN110542,WOODFIN,NC,28804,SUBSTATION,IN SERVICE,BUNCOMBE,37021,USA,35.64249777,-82.59771724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY,5/21/2014 0:00,2,-999999,-999999,N,N
-9190134.528,4211831.214,2395,110543,UNKNOWN110543,MILLS RIVER,NC,28759,SUBSTATION,IN SERVICE,HENDERSON,37089,USA,35.35208198,-82.55638309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY,5/21/2014 0:00,1,-999999,-999999,N,N
-9188138.176,4219063.018,2396,110545,UNKNOWN110545,MILLS RIVER,NC,28759,SUBSTATION,IN SERVICE,HENDERSON,37089,USA,35.40505034,-82.53844956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY,5/21/2014 0:00,2,115,115,Y,Y
-9914758.292,3561524.638,2397,110546,UNKNOWN110546,GULFPORT,MS,39503,SUBSTATION,IN SERVICE,HARRISON,28047,USA,30.44999496,-89.06578912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY,5/22/2014 0:00,1,115,115,Y,Y
-9947959.436,3542474.49,2398,110547,UNKNOWN110547,BAY SAINT LOUIS,MS,39520,SUBSTATION,IN SERVICE,HANCOCK,28045,USA,30.30235673,-89.36404007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY,5/22/2014 0:00,2,-999999,-999999,N,N
-9952504.996,3542783.056,2399,110548,WAVELAND,BAY SAINT LOUIS,MS,39520,SUBSTATION,IN SERVICE,HANCOCK,28045,USA,30.30474989,-89.40487353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY,4/14/2020 0:00,1,-999999,-999999,Y,Y
-9890337.125,3563243.121,2400,110549,UNKNOWN110549,VANCLEAVE,MS,39532,SUBSTATION,IN SERVICE,JACKSON,28059,USA,30.46330219,-88.84641004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY,5/22/2014 0:00,1,115,115,Y,Y
-9881559.71,3557324.172,2401,110550,UNKNOWN110550,OCEAN SPRINGS,MS,39564,SUBSTATION,IN SERVICE,JACKSON,28059,USA,30.41746061,-88.76756119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY,5/22/2014 0:00,6,230,115,N,Y
-9895905.281,3559266.924,2402,110551,UNKNOWN110551,DIBERVILLE,MS,39540,SUBSTATION,IN SERVICE,HARRISON,28047,USA,30.43250938,-88.89642964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY,5/22/2014 0:00,5,115,115,Y,Y
-9898110.599,3567910.24,2403,110552,UNKNOWN110552,BILOXI,MS,39532,SUBSTATION,IN SERVICE,HARRISON,28047,USA,30.4994333,-88.91624035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY,5/22/2014 0:00,1,115,115,Y,Y
-9898652.41,3567647.046,2404,110553,UNKNOWN110553,BILOXI,MS,39532,SUBSTATION,IN SERVICE,HARRISON,28047,USA,30.4973961,-88.92110752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY,5/22/2014 0:00,6,230,115,N,Y
-9906651.437,3565102.041,2405,110554,UNKNOWN110554,BILOXI,MS,39532,SUBSTATION,IN SERVICE,HARRISON,28047,USA,30.47769487,-88.992964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY,5/22/2014 0:00,1,115,115,Y,Y
-9901445.115,3564356.871,2406,110555,UNKNOWN110555,BILOXI,MS,39532,SUBSTATION,IN SERVICE,HARRISON,28047,USA,30.47192565,-88.94619482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY,5/22/2014 0:00,1,115,115,Y,Y
-9897629.449,3562085.28,2407,110556,UNKNOWN110556,DIBERVILLE,MS,39540,SUBSTATION,IN SERVICE,HARRISON,28047,USA,30.45433654,-88.9119181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY,5/22/2014 0:00,1,115,115,Y,Y
-9759945.581,3536079.047,2408,110557,UNKNOWN110557,GULF SHORES,AL,36542,SUBSTATION,IN SERVICE,BALDWIN,1003,USA,30.25274224,-87.67508288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9749112.063,3541034.24,2409,110558,UNKNOWN110558,ORANGE BEACH,AL,36561,SUBSTATION,IN SERVICE,BALDWIN,1003,USA,30.29118577,-87.57776373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9749885.64,3538842.493,2410,110559,UNKNOWN110559,ORANGE BEACH,AL,36561,SUBSTATION,IN SERVICE,BALDWIN,1003,USA,30.27418355,-87.58471289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9754149.374,3537319.377,2411,110560,UNKNOWN110560,ORANGE BEACH,AL,36561,SUBSTATION,IN SERVICE,BALDWIN,1003,USA,30.26236641,-87.62301466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9801634.143,3793367.812,2412,110561,UNKNOWN110561,PENNINGTON,AL,36916,SUBSTATION,IN SERVICE,CHOCTAW,1023,USA,32.22869373,-88.0495776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,7/16/2014 0:00,2,115,-999999,Y,Y
-9809156.792,3778516.058,2413,110562,UNKNOWN110562,BUTLER,AL,36904,SUBSTATION,IN SERVICE,CHOCTAW,1023,USA,32.11576397,-88.1171547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9819754.786,3776749.41,2414,110563,UNKNOWN110563,BUTLER,AL,36904,SUBSTATION,IN SERVICE,CHOCTAW,1023,USA,32.10232142,-88.21235811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,7/16/2014 0:00,2,115,-999999,Y,Y
-9826804.579,3766742.98,2415,110564,UNKNOWN110564,BUTLER,AL,36904,SUBSTATION,IN SERVICE,CHOCTAW,1023,USA,32.02614444,-88.27568748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,Y,Y
-9840027.819,3816947.107,2416,110565,UNKNOWN110565,CUBA,AL,36907,SUBSTATION,IN SERVICE,SUMTER,1119,USA,32.40769797,-88.39447386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,7/16/2014 0:00,2,115,-999999,Y,Y
-9810885.905,3822984.549,2417,110566,UNKNOWN110566,LIVINGSTON,AL,35470,SUBSTATION,IN SERVICE,SUMTER,1119,USA,32.4534748,-88.13268759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9793260.32,3822907.181,2418,110567,UNKNOWN110567,DEMOPOLIS,AL,36732,SUBSTATION,IN SERVICE,MARENGO,1091,USA,32.45288833,-87.97435427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,7/16/2014 0:00,2,115,115,Y,Y
-9775470.429,3831055.57,2419,110568,UNKNOWN110568,DEMOPOLIS,AL,36732,SUBSTATION,IN SERVICE,MARENGO,1091,USA,32.51463422,-87.81454496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9780167.558,3827673.251,2420,110569,UNKNOWN110569,DEMOPOLIS,AL,36732,SUBSTATION,IN SERVICE,MARENGO,1091,USA,32.48900923,-87.85673999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9816113.194,3804558.49,2421,110570,UNKNOWN110570,WARD,AL,36922,SUBSTATION,IN SERVICE,SUMTER,1119,USA,32.31369283,-88.17964513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,Y,Y
-9830899.121,3746955.001,2422,110571,UNKNOWN110571,GILBERTOWN,AL,36908,SUBSTATION,IN SERVICE,CHOCTAW,1023,USA,31.87531586,-88.31246937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,Y,Y
-9725492.466,3820947.31,2423,110572,UNKNOWN110572,MARION JUNCTION,AL,36759,SUBSTATION,IN SERVICE,DALLAS,1047,USA,32.43803073,-87.36558528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9733611.751,3838247.126,2424,110573,UNKNOWN110573,UNIONTOWN,AL,36786,SUBSTATION,IN SERVICE,PERRY,1105,USA,32.56909433,-87.43852206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9719608.651,3844364.437,2425,110574,UNKNOWN110574,MARION,AL,36756,SUBSTATION,IN SERVICE,PERRY,1105,USA,32.6153934,-87.31273007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,7/16/2014 0:00,2,115,-999999,Y,Y
-9719899.693,3844901.013,2426,110575,UNKNOWN110575,MARION,AL,36756,SUBSTATION,IN SERVICE,PERRY,1105,USA,32.61945336,-87.31534454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9693440.41,3815357.748,2427,110576,UNKNOWN110576,SELMA,AL,36701,SUBSTATION,IN SERVICE,DALLAS,1047,USA,32.39564335,-87.07765676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/30/2014 0:00,1,115,115,Y,Y
-9816789.635,3856242.41,2428,110577,UNKNOWN110577,EPES,AL,35460,SUBSTATION,IN SERVICE,SUMTER,1119,USA,32.70522389,-88.1857217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,Y,Y
-9781827.974,3900537.583,2429,110579,UNKNOWN110579,EUTAW,AL,35462,SUBSTATION,IN SERVICE,GREENE,1063,USA,33.03942079,-87.87165575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,Y,Y
-9783607.484,3872923.078,2430,110580,UNKNOWN110580,EUTAW,AL,35462,SUBSTATION,IN SERVICE,GREENE,1063,USA,32.83122354,-87.88764136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,Y,Y
-9798444.024,3862222.646,2431,110581,UNKNOWN110581,BOLIGEE,AL,35443,SUBSTATION,IN SERVICE,GREENE,1063,USA,32.7504169,-88.02092027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,Y,Y
-9850869.428,3547455.707,2432,110582,UNKNOWN110582,PASCAGOULA,MS,39581,SUBSTATION,IN SERVICE,JACKSON,28059,USA,30.34098258,-88.49186569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,4,115,115,Y,Y
-9077191.18,4334411.766,2433,110583,UNKNOWN110583,DEEP GAP,NC,28618,SUBSTATION,IN SERVICE,WATAUGA,37189,USA,36.24518976,-81.54179574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,5/27/2014 0:00,1,-999999,-999999,N,N
-9076923.346,4347843.947,2434,110584,UNKNOWN110584,WEST JEFFERSON,NC,28694,SUBSTATION,IN SERVICE,ASHE,37009,USA,36.34244345,-81.53938975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,5/27/2014 0:00,1,-999999,-999999,Y,Y
-9068729.594,4351812.361,2435,110585,UNKNOWN110585,WEST JEFFERSON,NC,28694,SUBSTATION,IN SERVICE,ASHE,37009,USA,36.37115295,-81.46578402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,5/27/2014 0:00,8,-999999,-999999,N,N
-9057814.187,4343162.123,2436,110586,UNKNOWN110586,WEST JEFFERSON,NC,28694,SUBSTATION,IN SERVICE,ASHE,37009,USA,36.30855917,-81.36772925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,5/27/2014 0:00,7,230,-999999,Y,N
-9057979.684,4343085.129,2437,110587,UNKNOWN110587,WEST JEFFERSON,NC,28694,SUBSTATION,IN SERVICE,ASHE,37009,USA,36.30800181,-81.36921594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,5/27/2014 0:00,1,-999999,-999999,N,N
-9048175.397,4363151.451,2438,110588,UNKNOWN110588,LAUREL SPRINGS,NC,28644,SUBSTATION,IN SERVICE,ASHE,37009,USA,36.45312723,-81.28114252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,5/27/2014 0:00,1,-999999,-999999,Y,Y
-9060816.203,4365800.417,2439,110589,UNKNOWN110589,CRUMPLER,NC,28617,SUBSTATION,IN SERVICE,ASHE,37009,USA,36.47226507,-81.39469682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,5/27/2014 0:00,1,-999999,-999999,N,N
-9034063.815,4371467.541,2440,110590,UNKNOWN110590,SPARTA,NC,28675,SUBSTATION,IN SERVICE,ALLEGHANY,37005,USA,36.51319217,-81.15437602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,5/27/2014 0:00,2,-999999,-999999,N,N
-9174562.352,4204050.894,2441,110591,UNKNOWN110591,EAST FLAT ROCK,NC,28726,SUBSTATION,IN SERVICE,HENDERSON,37089,USA,35.29505727,-82.41649586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY,5/22/2014 0:00,2,115,115,Y,Y
-9173453.745,4200618.514,2442,110592,UNKNOWN110592,FLAT ROCK,NC,28731,SUBSTATION,IN SERVICE,HENDERSON,37089,USA,35.26988737,-82.40653708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY,5/22/2014 0:00,6,115,-999999,Y,N
-9197193.371,4204453.768,2443,110593,UNKNOWN110593,HENDERSONVILLE,NC,28739,SUBSTATION,IN SERVICE,HENDERSON,37089,USA,35.29801107,-82.61979376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY,5/22/2014 0:00,2,-999999,-999999,N,N
-9185250.717,4198205.223,2444,110594,UNKNOWN110594,HENDERSONVILLE,NC,28739,SUBSTATION,IN SERVICE,HENDERSON,37089,USA,35.25218584,-82.51251107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY,5/22/2014 0:00,2,-999999,-999999,N,N
-9179847.703,4204263.341,2445,110595,UNKNOWN110595,HENDERSONVILLE,NC,28739,SUBSTATION,IN SERVICE,HENDERSON,37089,USA,35.29661491,-82.46397497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY,5/22/2014 0:00,1,-999999,-999999,N,N
-9178080.944,4206143.871,2446,110596,UNKNOWN110596,HENDERSONVILLE,NC,28792,SUBSTATION,IN SERVICE,HENDERSON,37089,USA,35.3104014,-82.44810391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY,5/22/2014 0:00,3,-999999,-999999,N,N
-9176016.595,4203743.104,2447,110597,UNKNOWN110597,HENDERSONVILLE,NC,28792,SUBSTATION,IN SERVICE,HENDERSON,37089,USA,35.29280054,-82.42955954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY,5/22/2014 0:00,1,-999999,-999999,Y,Y
-9171548.236,4197323.616,2448,110598,UNKNOWN110598,SALUDA,NC,28773,SUBSTATION,IN SERVICE,HENDERSON,37089,USA,35.24571827,-82.3894196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY,5/22/2014 0:00,4,-999999,-999999,N,N
-9166874.333,4197640.8,2449,110599,UNKNOWN110599,SALUDA,NC,28773,SUBSTATION,IN SERVICE,POLK,37149,USA,35.24804523,-82.34743321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY,5/22/2014 0:00,1,-999999,-999999,Y,Y
-9359987.623,4081668.837,2450,110601,UNKNOWN110601,DAWSONVILLE,GA,30534,SUBSTATION,IN SERVICE,DAWSON,13085,USA,34.39280465,-84.08219941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,1,230,230,Y,Y
-9364259.018,4079370.784,2451,110602,UNKNOWN110602,DAWSONVILLE,GA,30534,SUBSTATION,IN SERVICE,DAWSON,13085,USA,34.375768,-84.12057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,4,115,115,Y,Y
-9355268.967,4078646.662,2452,110603,UNKNOWN110603,DAWSONVILLE,GA,30534,SUBSTATION,IN SERVICE,DAWSON,13085,USA,34.370399,-84.039811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,2,115,115,Y,Y
-9277698.593,4120621.058,2453,110604,UNKNOWN110604,TOCCOA,GA,30577,SUBSTATION,IN SERVICE,STEPHENS,13257,USA,34.68104935,-83.34298447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,4,115,115,N,N
-9278800.369,4107084.17,2454,110605,UNKNOWN110605,TOCCOA,GA,30577,SUBSTATION,IN SERVICE,STEPHENS,13257,USA,34.58099015,-83.3528819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,5,115,-999999,N,N
-9272661.222,4107728.701,2455,110606,UNKNOWN110606,TOCCOA,GA,30577,SUBSTATION,IN SERVICE,STEPHENS,13257,USA,34.585757,-83.297733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,2,-999999,-999999,N,N
-9264383.393,4093890.523,2456,110607,UNKNOWN110607,MARTIN,GA,30557,SUBSTATION,IN SERVICE,STEPHENS,13257,USA,34.483352,-83.223372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,4,115,115,Y,Y
-9271888.331,4104280.3,2457,110608,UNKNOWN110608,TOCCOA,GA,30577,SUBSTATION,IN SERVICE,STEPHENS,13257,USA,34.56025,-83.29079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,2,-999999,-999999,Y,Y
-9274295.975,4102084.671,2458,110609,UNKNOWN110609,TOCCOA,GA,30577,SUBSTATION,IN SERVICE,STEPHENS,13257,USA,34.54400537,-83.31241824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,3,115,-999999,Y,Y
-9264382.725,4097986.488,2459,110610,UNKNOWN110610,EASTANOLLEE,GA,30538,SUBSTATION,IN SERVICE,STEPHENS,13257,USA,34.513676,-83.223366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,1,115,115,Y,Y
-9263997.994,4097203.026,2460,110611,UNKNOWN110611,EASTANOLLEE,GA,30538,SUBSTATION,IN SERVICE,STEPHENS,13257,USA,34.50787658,-83.2199099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,1,115,115,Y,Y
-9269667.128,4098329.872,2461,110612,UNKNOWN110612,EASTANOLLEE,GA,30538,SUBSTATION,IN SERVICE,STEPHENS,13257,USA,34.5162177,-83.2708366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,1,115,115,Y,Y
-9496176.399,4078279.562,2462,110613,UNKNOWN110613,ROME,GA,30165,SUBSTATION,IN SERVICE,FLOYD,13115,USA,34.367677,-85.305604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,1,115,115,Y,Y
-9495986.681,4076625.92,2463,110614,UNKNOWN110614,ROME,GA,30165,SUBSTATION,IN SERVICE,FLOYD,13115,USA,34.35541438,-85.30389974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,2,230,230,N,N
-9485034.563,4082613.175,2464,110615,UNKNOWN110615,ARMUCHEE,GA,30105,SUBSTATION,IN SERVICE,FLOYD,13115,USA,34.39980451,-85.20551518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,1,115,115,Y,Y
-9476851.002,4079961.282,2465,110616,UNKNOWN110616,ROME,GA,30165,SUBSTATION,IN SERVICE,FLOYD,13115,USA,34.380146,-85.132001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,1,115,115,Y,Y
-9467840.913,4077790.967,2466,110617,UNKNOWN110617,ROME,GA,30161,SUBSTATION,IN SERVICE,FLOYD,13115,USA,34.364054,-85.051062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,7,230,115,Y,N
-9480582.32,4071555.585,2467,110618,UNKNOWN110618,ROME,GA,30165,SUBSTATION,IN SERVICE,FLOYD,13115,USA,34.317804,-85.16552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,2,115,115,Y,Y
-9480701.877,4065991.27,2468,110619,UNKNOWN110619,ROME,GA,30161,SUBSTATION,IN SERVICE,FLOYD,13115,USA,34.27651,-85.166594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,3,115,115,Y,Y
-9481846.575,4064359.576,2469,110620,UNKNOWN110620,ROME,GA,30165,SUBSTATION,IN SERVICE,FLOYD,13115,USA,34.264397,-85.176877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,2,115,115,Y,Y
-9485699.677,4067314.39,2470,110621,UNKNOWN110621,ROME,GA,30165,SUBSTATION,IN SERVICE,FLOYD,13115,USA,34.286331,-85.21149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,2,115,115,Y,Y
-9487213.844,4066417.114,2471,110622,UNKNOWN110622,ROME,GA,30165,SUBSTATION,IN SERVICE,FLOYD,13115,USA,34.279671,-85.225092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,4,115,115,Y,Y
-9479358.139,4058082.719,2472,110623,UNKNOWN110623,ROME,GA,30161,SUBSTATION,IN SERVICE,FLOYD,13115,USA,34.217784,-85.154523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,3,115,115,Y,Y
-9481862.702,4058213.104,2473,110624,UNKNOWN110624,ROME,GA,30161,SUBSTATION,IN SERVICE,FLOYD,13115,USA,34.21875253,-85.17702187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,1,115,115,Y,Y
-9480479.345,4054214.231,2474,110625,UNKNOWN110625,SILVER CREEK,GA,30173,SUBSTATION,IN SERVICE,FLOYD,13115,USA,34.18904311,-85.16459496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,5,115,-999999,Y,N
-9485447.761,4053058.269,2475,110626,UNKNOWN110626,ROME,GA,30161,SUBSTATION,IN SERVICE,FLOYD,13115,USA,34.180453,-85.209227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,2,115,115,Y,Y
-9498385.2,4064480.534,2476,110627,UNKNOWN110627,ROME,GA,30165,SUBSTATION,IN SERVICE,FLOYD,13115,USA,34.265295,-85.325446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,4,115,115,Y,Y
-9498738.215,4072653.927,2477,110629,UNKNOWN110629,ROME,GA,30165,SUBSTATION,IN SERVICE,FLOYD,13115,USA,34.32595264,-85.32861718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,5/23/2014 0:00,5,230,230,N,N
-9480980.278,4063723.994,2478,110630,UNKNOWN110630,ROME,GA,30161,SUBSTATION,IN SERVICE,FLOYD,13115,USA,34.25967823,-85.16909492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,5/27/2014 0:00,2,115,115,Y,Y
-9474911.593,4067795.121,2479,110631,UNKNOWN110631,ROME,GA,30161,SUBSTATION,IN SERVICE,FLOYD,13115,USA,34.289899,-85.114579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,5/27/2014 0:00,2,115,115,Y,Y
-9472626.761,4072951.742,2480,110632,UNKNOWN110632,ROME,GA,30161,SUBSTATION,IN SERVICE,FLOYD,13115,USA,34.328162,-85.094054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,5/27/2014 0:00,2,115,115,Y,Y
-9455606.011,4078415.099,2481,110633,UNKNOWN110633,ADAIRSVILLE,GA,30103,SUBSTATION,IN SERVICE,BARTOW,13015,USA,34.368682,-84.941154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,5/27/2014 0:00,1,115,115,Y,Y
-9449110.958,4080549.265,2482,110634,UNKNOWN110634,ADAIRSVILLE,GA,30103,SUBSTATION,IN SERVICE,BARTOW,13015,USA,34.38450512,-84.88280795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,5/27/2014 0:00,3,500,500,Y,Y
-9432009.097,4067610.969,2483,110636,UNKNOWN110636,CARTERSVILLE,GA,30120,SUBSTATION,IN SERVICE,BARTOW,13015,USA,34.28853224,-84.72917932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,5/27/2014 0:00,2,115,115,Y,Y
-9449942.075,4058807.814,2484,110637,UNKNOWN110637,CARTERSVILLE,GA,30120,SUBSTATION,IN SERVICE,BARTOW,13015,USA,34.22317,-84.890274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,5/27/2014 0:00,2,230,230,Y,Y
-9439453.553,4061637.692,2485,110638,UNKNOWN110638,CARTERSVILLE,GA,30121,SUBSTATION,IN SERVICE,BARTOW,13015,USA,34.244187,-84.796054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,5/27/2014 0:00,2,230,230,Y,Y
-9441089.393,4052987.355,2486,110639,UNKNOWN110639,CARTERSVILLE,GA,30120,SUBSTATION,IN SERVICE,BARTOW,13015,USA,34.179926,-84.810749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,5/27/2014 0:00,9,230,115,N,Y
-9439360.331,4059992.899,2487,110640,UNKNOWN110640,CARTERSVILLE,GA,30121,SUBSTATION,IN SERVICE,BARTOW,13015,USA,34.23197205,-84.79521657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,5/27/2014 0:00,3,115,-999999,Y,N
-9438318.65,4060583.188,2488,110641,UNKNOWN110641,CARTERSVILLE,GA,30121,SUBSTATION,IN SERVICE,BARTOW,13015,USA,34.236356,-84.785859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,5/27/2014 0:00,4,115,-999999,Y,N
-9437576.175,4063861.909,2489,110642,UNKNOWN110642,CARTERSVILLE,GA,30121,SUBSTATION,IN SERVICE,BARTOW,13015,USA,34.26070218,-84.77918923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,5/27/2014 0:00,2,115,115,Y,Y
-9442216.825,4064459.729,2490,110643,UNKNOWN110643,CARTERSVILLE,GA,30121,SUBSTATION,IN SERVICE,BARTOW,13015,USA,34.26514054,-84.8208769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,5/27/2014 0:00,1,-999999,-999999,N,N
-9439742.471,4058460.897,2491,110644,UNKNOWN110644,CARTERSVILLE,GA,30121,SUBSTATION,IN SERVICE,BARTOW,13015,USA,34.22059315,-84.7986494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,5/27/2014 0:00,2,115,115,Y,Y
-10060135.21,3678132.507,2492,110645,UNKNOWN110645,SUMMIT,MS,39666,SUBSTATION,IN SERVICE,PIKE,28113,USA,31.34881314,-90.37173221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,1,115,115,Y,Y
-10071962.34,3665839.848,2493,110646,UNKNOWN110646,MCCOMB,MS,39648,SUBSTATION,IN SERVICE,PIKE,28113,USA,31.25445961,-90.47797708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,1,-999999,-999999,Y,Y
-10066190.77,3661118.202,2494,110647,EAST MCCOMB,MCCOMB,MS,39648,SUBSTATION,IN SERVICE,PIKE,28113,USA,31.21819304,-90.42613024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,4/14/2020 0:00,1,115,115,Y,Y
-10068137.78,3656366.439,2495,110648,UNKNOWN110648,MCCOMB,MS,39648,SUBSTATION,IN SERVICE,PIKE,28113,USA,31.18168111,-90.44362052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,3,115,115,Y,Y
-10068491.44,3648458.581,2496,110649,UNKNOWN110649,MAGNOLIA,MS,39652,SUBSTATION,IN SERVICE,PIKE,28113,USA,31.12088691,-90.44679746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,2,115,115,Y,Y
-10057115.75,3639933.159,2497,110650,UNKNOWN110650,OSYKA,MS,39657,SUBSTATION,IN SERVICE,PIKE,28113,USA,31.05530134,-90.3446079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,1,115,115,Y,Y
-10095631.04,3679819.228,2498,110652,UNKNOWN110652,SMITHDALE,MS,39664,SUBSTATION,IN SERVICE,FRANKLIN,28037,USA,31.36175236,-90.69059662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,1,115,115,Y,Y
-10104742.59,3654029.371,2499,110653,UNKNOWN110653,LIBERTY,MS,39645,SUBSTATION,IN SERVICE,AMITE,28005,USA,31.1637182,-90.7724471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,5,115,-999999,Y,N
-10104805.95,3654295.733,2500,110654,UNKNOWN110654,LIBERTY,MS,39645,SUBSTATION,IN SERVICE,AMITE,28005,USA,31.16576565,-90.77301627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,1,-999999,-999999,N,N
-10105150.91,3654139.411,2501,110655,UNKNOWN110655,LIBERTY,MS,39645,SUBSTATION,IN SERVICE,AMITE,28005,USA,31.16456406,-90.77611512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,1,-999999,-999999,N,N
-10091437.22,3636515.61,2502,110656,UNKNOWN110656,OSYKA,MS,39657,SUBSTATION,IN SERVICE,AMITE,28005,USA,31.02899762,-90.65292297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,1,115,115,Y,Y
-10132027.55,3661371.143,2503,110657,UNKNOWN110657,GLOSTER,MS,39638,SUBSTATION,IN SERVICE,AMITE,28005,USA,31.22013622,-91.01755206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,3,115,-999999,Y,Y
-10139931.04,3642825.899,2504,110658,UNKNOWN110658,CENTREVILLE,MS,39631,SUBSTATION,IN SERVICE,WILKINSON,28157,USA,31.07756009,-91.0885503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,2,-999999,-999999,N,N
-10140350.69,3669688.267,2505,110659,UNKNOWN110659,CROSBY,MS,39633,SUBSTATION,IN SERVICE,WILKINSON,28157,USA,31.2840087,-91.09232013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,1,115,115,Y,Y
-10170126.56,3695268.896,2506,110660,UNKNOWN110660,NATCHEZ,MS,39120,SUBSTATION,IN SERVICE,ADAMS,28001,USA,31.48018737,-91.35980132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,1,115,115,Y,Y
-10170870.19,3702711.727,2507,110662,UNKNOWN110662,NATCHEZ,MS,39120,SUBSTATION,IN SERVICE,ADAMS,28001,USA,31.53718967,-91.36648142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,2,115,115,Y,Y
-10175702.11,3700460.923,2508,110663,UNKNOWN110663,NATCHEZ,MS,39120,SUBSTATION,IN SERVICE,ADAMS,28001,USA,31.51995514,-91.40988728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,2,115,115,Y,Y
-10176135.04,3704215.563,2509,110664,UNKNOWN110664,NATCHEZ,MS,39120,SUBSTATION,IN SERVICE,ADAMS,28001,USA,31.54870285,-91.41377641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,3,115,115,Y,Y
-10178380.11,3701888.894,2510,110665,UNKNOWN110665,NATCHEZ,MS,39120,SUBSTATION,IN SERVICE,ADAMS,28001,USA,31.53088956,-91.43394417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,3,115,-999999,Y,N
-10170810.98,3710855.261,2511,110666,UNKNOWN110666,NATCHEZ,MS,39120,SUBSTATION,IN SERVICE,ADAMS,28001,USA,31.59951858,-91.36594953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,1,115,115,Y,Y
-10161259.19,3648466.775,2512,110667,UNKNOWN110667,WOODVILLE,MS,39669,SUBSTATION,IN SERVICE,WILKINSON,28157,USA,31.12094992,-91.28014437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,6/6/2014 0:00,1,-999999,-999999,N,N
-10134748.78,3763839.356,2513,110669,UNKNOWN110669,PORT GIBSON,MS,39150,SUBSTATION,IN SERVICE,CLAIBORNE,28021,USA,32.00402785,-91.04199729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,2,500,115,Y,Y
-10110418.93,3799653.528,2514,110671,SOUTHEAST VICKSBURG,VICKSBURG,MS,39180,SUBSTATION,IN SERVICE,WARREN,28149,USA,32.27644686,-90.82343851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://cdn.entergy.com/userfiles/transmission/maps/VicksburgArea2.jpg",5/28/2014 0:00,IMAGERY,4/16/2020 0:00,2,115,115,Y,Y
-10100614.5,3811766.754,2515,110672,UNKNOWN110672,VICKSBURG,MS,39183,SUBSTATION,IN SERVICE,WARREN,28149,USA,32.36840122,-90.73536385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,1,115,115,Y,Y
-10093419.39,3812504.398,2516,110673,UNKNOWN110673,VICKSBURG,MS,39183,SUBSTATION,IN SERVICE,WARREN,28149,USA,32.37399783,-90.67072911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,1,115,115,Y,Y
-10113058.39,3807132.073,2517,110674,UNKNOWN110674,VICKSBURG,MS,39180,SUBSTATION,IN SERVICE,WARREN,28149,USA,32.33322929,-90.84714918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,1,115,115,Y,Y
-10108349.97,3826145.945,2518,110678,UNKNOWN110678,REDWOOD,MS,39156,SUBSTATION,IN SERVICE,WARREN,28149,USA,32.47743572,-90.80485277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,1,115,115,Y,Y
-10105222.49,3832828.213,2519,110679,UNKNOWN110679,REDWOOD,MS,39156,SUBSTATION,IN SERVICE,WARREN,28149,USA,32.52806114,-90.77675813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,2,115,-999999,N,N
-10121730.9,3856116.631,2520,110680,UNKNOWN110680,ROLLING FORK,MS,39159,SUBSTATION,IN SERVICE,SHARKEY,28125,USA,32.70427312,-90.92505571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,1,115,115,Y,Y
-10117170.75,3880453.457,2521,110681,UNKNOWN110681,ROLLING FORK,MS,39159,SUBSTATION,IN SERVICE,SHARKEY,28125,USA,32.88804678,-90.88409113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,3,115,-999999,Y,Y
-10114335.76,3914208.249,2522,110682,UNKNOWN110682,HOLLANDALE,MS,38748,SUBSTATION,IN SERVICE,WASHINGTON,28151,USA,33.14230807,-90.858624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,3,115,-999999,Y,Y
-10135970.72,3878997.853,2523,110683,UNKNOWN110683,MAYERSVILLE,MS,39113,SUBSTATION,IN SERVICE,ISSAQUENA,28055,USA,32.87706583,-91.0529742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,5/29/2014 0:00,1,-999999,-999999,Y,Y
-10096372.4,3911228.652,2524,110684,UNKNOWN110684,HOLLANDALE,MS,38748,SUBSTATION,IN SERVICE,WASHINGTON,28151,USA,33.11989348,-90.69725638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,5/29/2014 0:00,1,115,115,Y,Y
-10082733.37,3900812.879,2525,110685,UNKNOWN110685,LOUISE,MS,39097,SUBSTATION,IN SERVICE,HUMPHREYS,28053,USA,33.04149389,-90.57473496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,5/29/2014 0:00,1,115,115,Y,Y
-10074490.3,3919872.968,2526,110686,UNKNOWN110686,BELZONI,MS,39038,SUBSTATION,IN SERVICE,HUMPHREYS,28053,USA,33.18490621,-90.50068612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,5/29/2014 0:00,2,115,-999999,Y,Y
-10085240.15,3928829.526,2527,110687,UNKNOWN110687,ISOLA,MS,38754,SUBSTATION,IN SERVICE,HUMPHREYS,28053,USA,33.25221642,-90.59725367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,5/29/2014 0:00,1,-999999,-999999,Y,Y
-10084529.55,3939001.677,2528,110688,UNKNOWN110688,DREW,MS,38737,SUBSTATION,IN SERVICE,SUNFLOWER,28133,USA,33.3285992,-90.59087025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,5/29/2014 0:00,1,-999999,-999999,Y,Y
-10119474.48,3929378.535,2529,110689,UNKNOWN110689,GREENVILLE,MS,38701,SUBSTATION,IN SERVICE,WASHINGTON,28151,USA,33.25634064,-90.90478592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,5/29/2014 0:00,1,-999999,-999999,Y,Y
-10130832.01,3938768.386,2530,110690,UNKNOWN110690,GREENVILLE,MS,38703,SUBSTATION,IN SERVICE,WASHINGTON,28151,USA,33.32684817,-91.00681237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,5/29/2014 0:00,1,-999999,-999999,Y,Y
-10136456.35,3942773.713,2531,110691,UNKNOWN110691,GREENVILLE,MS,38701,SUBSTATION,IN SERVICE,WASHINGTON,28151,USA,33.35690646,-91.05733665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,5/29/2014 0:00,1,-999999,-999999,Y,Y
-10133681.73,3944723.601,2532,110692,UNKNOWN110692,GREENVILLE,MS,38703,SUBSTATION,IN SERVICE,WASHINGTON,28151,USA,33.37153579,-91.0324118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,5/29/2014 0:00,2,230,-999999,Y,Y
-10136968.1,3947241.967,2533,110693,UNKNOWN110693,GREENVILLE,MS,38701,SUBSTATION,IN SERVICE,WASHINGTON,28151,USA,33.39042657,-91.0619338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,5/29/2014 0:00,6,230,230,Y,Y
-10144177.74,3939718.133,2534,110694,UNKNOWN110694,GREENVILLE,MS,38701,SUBSTATION,IN SERVICE,WASHINGTON,28151,USA,33.33397656,-91.1266991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,5/29/2014 0:00,1,230,230,Y,Y
-10140553.32,3942591.468,2535,110695,UNKNOWN110695,GREENVILLE,MS,38701,SUBSTATION,IN SERVICE,WASHINGTON,28151,USA,33.35553901,-91.09414039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,5/29/2014 0:00,2,230,230,Y,Y
-10130755.77,3948466.075,2536,110696,UNKNOWN110696,GREENVILLE,MS,38703,SUBSTATION,IN SERVICE,WASHINGTON,28151,USA,33.39960738,-91.00612748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,5/29/2014 0:00,2,230,115,Y,Y
-10117698.58,3950583.5,2537,110697,UNKNOWN110697,LELAND,MS,38756,SUBSTATION,IN SERVICE,WASHINGTON,28151,USA,33.41548577,-90.88883273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,5/29/2014 0:00,2,230,-999999,Y,N
-10100191.12,3953834.058,2538,110698,UNKNOWN110698,INDIANOLA,MS,38751,SUBSTATION,IN SERVICE,SUNFLOWER,28133,USA,33.43985578,-90.73156059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,5/29/2014 0:00,1,-999999,-999999,N,N
-10093762.18,3954749.847,2539,110699,UNKNOWN110699,INDIANOLA,MS,38751,SUBSTATION,IN SERVICE,SUNFLOWER,28133,USA,33.44672037,-90.67380845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,5/29/2014 0:00,2,-999999,-999999,N,N
-10134225.3,3949309.021,2540,110700,UNKNOWN110700,GREENVILLE,MS,38703,SUBSTATION,IN SERVICE,WASHINGTON,28151,USA,33.40592891,-91.03729484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,5/29/2014 0:00,2,230,115,Y,Y
-10134718.29,3953672.686,2541,110701,UNKNOWN110701,GREENVILLE,MS,38703,SUBSTATION,IN SERVICE,WASHINGTON,28151,USA,33.43864611,-91.04172344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,5/29/2014 0:00,3,115,115,Y,Y
-10129790.39,3971324.975,2542,110702,UNKNOWN110702,BENOIT,MS,38725,SUBSTATION,IN SERVICE,BOLIVAR,28011,USA,33.57087073,-90.99745529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,5/29/2014 0:00,2,115,115,Y,Y
-10127435.6,4006661.632,2543,110703,UNKNOWN110703,ROSEDALE,MS,38769,SUBSTATION,IN SERVICE,BOLIVAR,28011,USA,33.83495236,-90.9763019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,5/29/2014 0:00,2,115,115,Y,Y
-10129609.39,3898714.209,2544,110704,UNKNOWN110704,GLEN ALLAN,MS,38744,SUBSTATION,IN SERVICE,WASHINGTON,28151,USA,33.02568873,-90.99582937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,5/29/2014 0:00,1,-999999,-999999,Y,Y
-9743305.701,3922215.189,2545,110707,UNKNOWN110707,TUSCALOOSA,AL,35404,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.20251345,-87.52560429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9757790.84,3892298.535,2546,110709,UNKNOWN110709,MOUNDVILLE,AL,35474,SUBSTATION,IN SERVICE,HALE,1065,USA,32.97735448,-87.65572651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9757688.049,3892333.262,2547,110710,UNKNOWN110710,MOUNDVILLE,AL,35474,SUBSTATION,IN SERVICE,HALE,1065,USA,32.97761618,-87.65480312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9757506.28,3890084.564,2548,110711,UNKNOWN110711,MOUNDVILLE,AL,35474,SUBSTATION,IN SERVICE,HALE,1065,USA,32.96066877,-87.65317026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9719034.623,3932615.269,2549,110712,UNKNOWN110712,BROOKWOOD,AL,35444,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.28065142,-87.30757349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9717663.814,3933600.315,2550,110713,UNKNOWN110713,BROOKWOOD,AL,35444,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.28804865,-87.2952593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9711517.002,3938969.251,2551,110714,UNKNOWN110714,BROOKWOOD,AL,35444,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.32835582,-87.24004155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9710937.563,3939272.464,2552,110715,UNKNOWN110715,BROOKWOOD,AL,35444,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.33063163,-87.23483636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,6/10/2014 0:00,2,115,115,Y,Y
-9712357.585,3941818.819,2553,110716,UNKNOWN110716,BROOKWOOD,AL,35444,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.34974133,-87.24759263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9712686.198,3945415.308,2554,110717,UNKNOWN110717,BROOKWOOD,AL,35444,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.37672483,-87.25054461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9716516.578,3942146.192,2555,110718,UNKNOWN110718,BROOKWOOD,AL,35444,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.35219786,-87.28495351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9717125.121,3945994.564,2556,110719,UNKNOWN110719,BROOKWOOD,AL,35444,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.38107006,-87.29042014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9734882.932,3929223.211,2557,110720,UNKNOWN110720,COTTONDALE,AL,35453,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.25517385,-87.44994127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,7/16/2014 0:00,2,115,115,Y,Y
-10099058.9,3996978.268,2558,110721,CLEVELAND,CLEVELAND,MS,38732,SUBSTATION,IN SERVICE,BOLIVAR,28011,USA,33.7626664,-90.72138963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,4/14/2020 0:00,2,115,115,Y,Y
-10098223.59,4001149.287,2559,110722,UNKNOWN110722,CLEVELAND,MS,38732,SUBSTATION,IN SERVICE,BOLIVAR,28011,USA,33.79381039,-90.71388591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,6,115,115,Y,Y
-10112436.49,4002940.423,2560,110723,UNKNOWN110723,CLEVELAND,MS,38732,SUBSTATION,IN SERVICE,BOLIVAR,28011,USA,33.80718089,-90.84156255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,1,115,115,Y,Y
-10102763.32,3992875.968,2561,110724,UNKNOWN110724,CLEVELAND,MS,38732,SUBSTATION,IN SERVICE,BOLIVAR,28011,USA,33.73202447,-90.75466704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,1,115,115,Y,Y
-10078906.85,3995624.021,2562,110725,UNKNOWN110725,DREW,MS,38737,SUBSTATION,IN SERVICE,SUNFLOWER,28133,USA,33.75255213,-90.54036074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,2,115,115,Y,Y
-10060956.99,3980747.474,2563,110726,UNKNOWN110726,SCHLATER,MS,38952,SUBSTATION,IN SERVICE,LEFLORE,28083,USA,33.6413673,-90.3791144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,4,115,115,Y,Y
-10071075.68,3974758.912,2564,110727,UNKNOWN110727,SUNFLOWER,MS,38778,SUBSTATION,IN SERVICE,SUNFLOWER,28133,USA,33.59656919,-90.47001213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,1,115,115,Y,Y
-10047948.65,3988433.961,2565,110728,UNKNOWN110728,SCHLATER,MS,38952,SUBSTATION,IN SERVICE,LEFLORE,28083,USA,33.69883279,-90.26225843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,1,115,115,Y,Y
-10040019.85,3961097.426,2566,110729,UNKNOWN110729,GREENWOOD,MS,38930,SUBSTATION,IN SERVICE,LEFLORE,28083,USA,33.4942858,-90.19103283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,6,115,115,Y,Y
-10075267.84,3956332.668,2567,110730,MOORHEAD,MOORHEAD,MS,38761,SUBSTATION,IN SERVICE,SUNFLOWER,28133,USA,33.45858365,-90.5076709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,4/14/2020 0:00,1,115,115,Y,Y
-10054944.86,3960197.374,2568,110731,UNKNOWN110731,ITTA BENA,MS,38941,SUBSTATION,IN SERVICE,LEFLORE,28083,USA,33.48754287,-90.3251065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,1,115,115,Y,Y
-10039294.16,3964067.687,2569,110732,UNKNOWN110732,GREENWOOD,MS,38930,SUBSTATION,IN SERVICE,LEFLORE,28083,USA,33.51653441,-90.18451383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,3,115,115,Y,Y
-10042044.09,3963929.465,2570,110733,UNKNOWN110733,GREENWOOD,MS,38930,SUBSTATION,IN SERVICE,LEFLORE,28083,USA,33.51549919,-90.20921688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,5,115,115,Y,Y
-10042000.13,3964180.646,2571,110734,UNKNOWN110734,GREENWOOD,MS,38930,SUBSTATION,IN SERVICE,LEFLORE,28083,USA,33.51738041,-90.20882199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,5,115,115,Y,Y
-10042227.72,3965126.581,2572,110735,UNKNOWN110735,GREENWOOD,MS,38930,SUBSTATION,IN SERVICE,LEFLORE,28083,USA,33.52446462,-90.2108665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,1,115,115,Y,Y
-10090657.02,4031120.979,2573,110736,UNKNOWN110736,CLARKSDALE,MS,38614,SUBSTATION,IN SERVICE,COAHOMA,28027,USA,34.01726835,-90.64591426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,1,115,115,Y,Y
-9034351.733,4289208.987,2574,110737,UNKNOWN110737,TAYLORSVILLE,NC,28681,SUBSTATION,IN SERVICE,ALEXANDER,37003,USA,35.91701663,-81.15696244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,3,-999999,-999999,N,N
