X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9034300.801,4289212.625,2575,110738,UNKNOWN110738,TAYLORSVILLE,NC,28681,SUBSTATION,IN SERVICE,ALEXANDER,37003,USA,35.91704309,-81.1565049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,1,-999999,-999999,N,N
-9025516.616,4285166.146,2576,110739,UNKNOWN110739,HIDDENITE,NC,28636,SUBSTATION,IN SERVICE,ALEXANDER,37003,USA,35.88759883,-81.07759524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,1,-999999,-999999,Y,Y
-9022706.405,4282004.699,2577,110740,UNKNOWN110740,STONY POINT,NC,28678,SUBSTATION,IN SERVICE,ALEXANDER,37003,USA,35.8645869,-81.05235068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,1,-999999,-999999,Y,Y
-9026344.698,4267377.935,2578,110741,UNKNOWN110741,STATESVILLE,NC,28625,SUBSTATION,IN SERVICE,IREDELL,37097,USA,35.75803281,-81.08503402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,3/21/2017 0:00,8,100,-999999,Y,Y
-9029138.25,4325133.858,2579,110742,UNKNOWN110742,NORTH WILKESBORO,NC,28659,SUBSTATION,IN SERVICE,WILKES,37193,USA,36.17794371,-81.11012893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,4,230,230,Y,Y
-9008421.279,4332294.174,2580,110743,UNKNOWN110743,RONDA,NC,28670,SUBSTATION,IN SERVICE,WILKES,37193,USA,36.2298466,-80.92402521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,0,-999999,-999999,N,N
-9011334.427,4331584.878,2581,110744,UNKNOWN110744,RONDA,NC,28670,SUBSTATION,IN SERVICE,WILKES,37193,USA,36.22470667,-80.95019446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,0,-999999,-999999,N,N
-9016888.73,4341790.918,2582,110745,UNKNOWN110745,TRAPHILL,NC,28685,SUBSTATION,IN SERVICE,WILKES,37193,USA,36.29863241,-81.00008962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,0,-999999,-999999,N,N
-9027682.635,4334414.712,2583,110746,UNKNOWN110746,HAYS,NC,28635,SUBSTATION,IN SERVICE,WILKES,37193,USA,36.24521111,-81.09705291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,0,-999999,-999999,N,N
-9029244.209,4324953.457,2584,110747,UNKNOWN110747,NORTH WILKESBORO,NC,28659,SUBSTATION,IN SERVICE,WILKES,37193,USA,36.1766356,-81.11108077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,4,100,100,Y,Y
-9022543.347,4324477.312,2585,110748,UNKNOWN110748,WILKESBORO,NC,28697,SUBSTATION,IN SERVICE,WILKES,37193,USA,36.1731829,-81.0508859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,6,100,100,Y,Y
-9020730.593,4328157.916,2586,110749,UNKNOWN110749,NORTH WILKESBORO,NC,28659,SUBSTATION,IN SERVICE,WILKES,37193,USA,36.19986836,-81.03460165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,2,100,100,Y,Y
-9030603.521,4318789.859,2587,110750,UNKNOWN110750,WILKESBORO,NC,28697,SUBSTATION,IN SERVICE,WILKES,37193,USA,36.13192931,-81.12329167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,6,100,100,Y,Y
-9034852.772,4319978.473,2588,110751,UNKNOWN110751,WILKESBORO,NC,28697,SUBSTATION,IN SERVICE,WILKES,37193,USA,36.14055264,-81.16146335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,2,100,100,Y,Y
-9029547.689,4321719.435,2589,110752,UNKNOWN110752,WILKESBORO,NC,28697,SUBSTATION,IN SERVICE,WILKES,37193,USA,36.15318151,-81.11380698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,1,100,100,Y,Y
-9031294.776,4322859.606,2590,110753,UNKNOWN110753,NORTH WILKESBORO,NC,28659,SUBSTATION,IN SERVICE,WILKES,37193,USA,36.16145117,-81.12950132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,8,100,100,Y,Y
-9030425.287,4323739.149,2591,110754,UNKNOWN110754,NORTH WILKESBORO,NC,28659,SUBSTATION,IN SERVICE,WILKES,37193,USA,36.1678299,-81.12169057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,1,100,100,Y,Y
-9032003.86,4323420.821,2592,110755,UNKNOWN110755,NORTH WILKESBORO,NC,28659,SUBSTATION,IN SERVICE,WILKES,37193,USA,36.16552135,-81.13587114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,2,100,100,Y,Y
-9033229.775,4326971.576,2593,110756,UNKNOWN110756,NORTH WILKESBORO,NC,28659,SUBSTATION,IN SERVICE,WILKES,37193,USA,36.19126804,-81.14688372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,4,100,100,Y,Y
-9043131.209,4326701.966,2594,110757,UNKNOWN110757,MILLERS CREEK,NC,28651,SUBSTATION,IN SERVICE,WILKES,37193,USA,36.18931338,-81.23582981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,4,100,100,Y,Y
-9040543.303,4319103.977,2595,110758,UNKNOWN110758,WILKESBORO,NC,28697,SUBSTATION,IN SERVICE,WILKES,37193,USA,36.13420831,-81.21258226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,2,100,100,Y,Y
-10020568.35,4028648.496,2596,110759,UNKNOWN110759,CHARLESTON,MS,38921,SUBSTATION,IN SERVICE,TALLAHATCHIE,28135,USA,33.9988566,-90.01629708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,1,230,230,Y,Y
-10008609.03,4039466.452,2597,110760,NORTH OAKLAND,OAKLAND,MS,38948,SUBSTATION,IN SERVICE,YALOBUSHA,28161,USA,34.0793848,-89.90886462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.tva.gov/file_source/TVA/Site%20Content/Energy/Transmission/Transmission-Projects/Batesville-MS/Batesville_MS_preferred_route_webmap.pdf",6/2/2014 0:00,IMAGERY,3/21/2019 0:00,2,230,230,N,N
-10010310.3,4054309.648,2598,110761,UNKNOWN110761,POPE,MS,38658,SUBSTATION,IN SERVICE,PANOLA,28107,USA,34.18975213,-89.92414738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,2,230,230,N,N
-10056620.66,4020125.127,2599,110762,UNKNOWN110762,TUTWILER,MS,38963,SUBSTATION,IN SERVICE,TALLAHATCHIE,28135,USA,33.93535534,-90.34016045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,2,115,115,Y,Y
-10075480.41,4011441.347,2600,110763,UNKNOWN110763,DREW,MS,38737,SUBSTATION,IN SERVICE,SUNFLOWER,28133,USA,33.87061024,-90.50958044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,2,115,115,Y,Y
-10108536.66,3812935.844,2601,110764,UNKNOWN110764,VICKSBURG,MS,39183,SUBSTATION,IN SERVICE,WARREN,28149,USA,32.37727111,-90.80652981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,2,115,115,Y,Y
-10098438.03,3992587.691,2602,110765,UNKNOWN110765,CLEVELAND,MS,38732,SUBSTATION,IN SERVICE,BOLIVAR,28011,USA,33.72987079,-90.71581228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,2,115,115,Y,Y
-10118951.11,3802110.937,2603,110766,UNKNOWN110766,VICKSBURG,MS,39180,SUBSTATION,IN SERVICE,WARREN,28149,USA,32.29510918,-90.90008441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,3,115,115,Y,Y
-10119515.99,3802247.349,2604,110767,UNKNOWN110767,VICKSBURG,MS,39180,SUBSTATION,IN SERVICE,WARREN,28149,USA,32.29614502,-90.90515884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,1,115,115,Y,Y
-9219548.244,4076603.755,2605,110768,UNKNOWN110768,HARTWELL,GA,30643,SUBSTATION,IN SERVICE,HART,13147,USA,34.35525,-82.820611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,4,230,-999999,Y,N
-9219609.136,4074703.45,2606,110769,UNKNOWN110769,HARTWELL,GA,30643,SUBSTATION,IN SERVICE,HART,13147,USA,34.341156,-82.821158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,3,230,230,N,N
-9231000.57,4089512.281,2607,110770,UNKNOWN110770,HARTWELL,GA,30643,SUBSTATION,IN SERVICE,HART,13147,USA,34.450926,-82.923489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,1,-999999,-999999,Y,Y
-9494804.275,4030509.524,2608,110771,UNKNOWN110771,CEDARTOWN,GA,30125,SUBSTATION,IN SERVICE,POLK,13233,USA,34.01271542,-85.293278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,2,230,230,N,N
-9494307.828,4028302.409,2609,110772,UNKNOWN110772,CEDARTOWN,GA,30125,SUBSTATION,IN SERVICE,POLK,13233,USA,33.99627909,-85.28881834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,3,230,230,N,N
-9492983.85,4021941.284,2610,110773,UNKNOWN110773,CEDARTOWN,GA,30125,SUBSTATION,IN SERVICE,POLK,13233,USA,33.94889014,-85.27692484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,3,230,230,N,N
-9487012.721,4029835.673,2611,110774,UNKNOWN110774,CEDARTOWN,GA,30125,SUBSTATION,IN SERVICE,POLK,13233,USA,34.0076976,-85.22328528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,2,230,230,Y,Y
-9467739.639,4034699.694,2612,110775,UNKNOWN110775,ARAGON,GA,30104,SUBSTATION,IN SERVICE,POLK,13233,USA,34.04391077,-85.05015224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,6,115,-999999,Y,N
-9467330.777,4034800.319,2613,110776,UNKNOWN110776,ARAGON,GA,30104,SUBSTATION,IN SERVICE,POLK,13233,USA,34.04465976,-85.04647937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,6,230,-999999,Y,N
-9450095.109,4030868.098,2614,110777,UNKNOWN110777,DALLAS,GA,30132,SUBSTATION,IN SERVICE,PAULDING,13223,USA,34.01538541,-84.89164873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,1,230,230,Y,Y
-9447046.198,4030433.051,2615,110778,UNKNOWN110778,DALLAS,GA,30132,SUBSTATION,IN SERVICE,PAULDING,13223,USA,34.01214598,-84.86425989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,3,230,230,Y,Y
-9438296.178,4029359.932,2616,110779,UNKNOWN110779,DALLAS,GA,30132,SUBSTATION,IN SERVICE,PAULDING,13223,USA,34.00415483,-84.78565713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,4,230,230,Y,Y
-9436431.655,4031303.036,2617,110780,UNKNOWN110780,DALLAS,GA,30132,SUBSTATION,IN SERVICE,PAULDING,13223,USA,34.01862391,-84.76890784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,1,230,230,Y,Y
-9438280.156,4023648.821,2618,110781,UNKNOWN110781,DALLAS,GA,30157,SUBSTATION,IN SERVICE,PAULDING,13223,USA,33.9616135,-84.7855132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,2,230,230,Y,Y
-9433245.51,4025048.062,2619,110782,UNKNOWN110782,DALLAS,GA,30157,SUBSTATION,IN SERVICE,PAULDING,13223,USA,33.97203824,-84.74028621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,2,230,230,Y,Y
-9446341.984,4017907.296,2620,110783,UNKNOWN110783,DALLAS,GA,30132,SUBSTATION,IN SERVICE,PAULDING,13223,USA,33.91882417,-84.85793383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,2,115,115,Y,Y
-9441966.338,4015392.979,2621,110784,UNKNOWN110784,DALLAS,GA,30157,SUBSTATION,IN SERVICE,PAULDING,13223,USA,33.90007917,-84.81862674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,4,115,-999999,Y,Y
-9494492.469,3993761.656,2622,110785,UNKNOWN110785,TALLAPOOSA,GA,30176,SUBSTATION,IN SERVICE,HARALSON,13143,USA,33.738641,-85.290477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,2,115,-999999,Y,Y
-9484035.339,4001802.668,2623,110786,UNKNOWN110786,BUCHANAN,GA,30113,SUBSTATION,IN SERVICE,HARALSON,13143,USA,33.798688,-85.196539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,2,115,115,Y,Y
-9478008.609,3989784.674,2624,110788,UNKNOWN110788,BREMEN,GA,30110,SUBSTATION,IN SERVICE,HARALSON,13143,USA,33.70892698,-85.14239996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,1/4/2018 0:00,10,230,-999999,N,N
-9477881.263,3988951.284,2625,110789,UNKNOWN110789,BREMEN,GA,30110,SUBSTATION,IN SERVICE,HARALSON,13143,USA,33.702699,-85.141256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,1,115,115,Y,Y
-9482939.353,3987576.597,2626,110790,UNKNOWN110790,WACO,GA,30182,SUBSTATION,IN SERVICE,HARALSON,13143,USA,33.69242489,-85.18669359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,1,115,115,N,N
-9194763.961,4032053.167,2627,110791,UNKNOWN110791,ELBERTON,GA,30635,SUBSTATION,IN SERVICE,ELBERT,13105,USA,34.024209,-82.59797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,4,230,230,N,N
-9199024.381,4029044.53,2628,110792,ANTHONY SHOALS,ELBERTON,GA,30635,SUBSTATION,IN SERVICE,ELBERT,13105,USA,34.001806,-82.636242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.oasis.oati.com/SOCO/SOCOdocs/Active-Gen-IC-Requests.pdf",6/2/2014 0:00,IMAGERY,2/15/2019 0:00,4,230,115,N,Y
-9209617.028,4036010.6,2629,110793,HEARDMONT,ELBERTON,GA,30635,SUBSTATION,IN SERVICE,ELBERT,13105,USA,34.05366796,-82.73139737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.oasis.oati.com/SOCO/SOCOdocs/Active-Gen-IC-Requests.pdf",6/2/2014 0:00,IMAGERY,2/15/2019 0:00,2,115,115,Y,Y
-9218618.949,4047956.686,2630,110794,UNKNOWN110794,ELBERTON,GA,30635,SUBSTATION,IN SERVICE,ELBERT,13105,USA,34.142532,-82.812263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,2,115,-999999,Y,Y
-9220476.76,4042115.031,2631,110795,UNKNOWN110795,ELBERTON,GA,30635,SUBSTATION,IN SERVICE,ELBERT,13105,USA,34.099089,-82.828952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,1,115,115,Y,Y
-9237183.239,4037170.6,2632,110796,UNKNOWN110796,ELBERTON,GA,30635,SUBSTATION,IN SERVICE,ELBERT,13105,USA,34.06230101,-82.97902886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,2,-999999,-999999,Y,Y
-9260719.201,4034297.907,2633,110797,UNKNOWN110797,COLBERT,GA,30628,SUBSTATION,IN SERVICE,MADISON,13195,USA,34.04092,-83.190456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,2,115,-999999,Y,Y
-8977397.618,4369016.348,2634,110798,UNKNOWN110798,MOUNT AIRY,NC,27030,SUBSTATION,IN SERVICE,SURRY,37171,USA,36.49549269,-80.64533492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/3/2014 0:00,2,100,100,Y,Y
-8983409.907,4367181.636,2635,110799,UNKNOWN110799,MOUNT AIRY,NC,27030,SUBSTATION,IN SERVICE,SURRY,37171,USA,36.48224201,-80.69934423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/3/2014 0:00,1,-999999,-999999,N,N
-8981346.153,4374439.833,2636,110800,UNKNOWN110800,MOUNT AIRY,NC,27030,SUBSTATION,IN SERVICE,SURRY,37171,USA,36.53464896,-80.68080521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/3/2014 0:00,1,-999999,-999999,N,N
-8967294.501,4360137.41,2637,110801,UNKNOWN110801,PILOT MOUNTAIN,NC,27041,SUBSTATION,IN SERVICE,SURRY,37171,USA,36.4313461,-80.55457707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/3/2014 0:00,3,-999999,-999999,N,N
-8975694.509,4362663.128,2638,110802,UNKNOWN110802,MOUNT AIRY,NC,27030,SUBSTATION,IN SERVICE,SURRY,37171,USA,36.44959875,-80.63003563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/3/2014 0:00,1,100,100,Y,Y
-8985793.808,4355400.962,2639,110803,UNKNOWN110803,DOBSON,NC,27017,SUBSTATION,IN SERVICE,SURRY,37171,USA,36.39710556,-80.72075917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/3/2014 0:00,1,-999999,-999999,Y,Y
-8987257.486,4347112.529,2640,110804,UNKNOWN110804,DOBSON,NC,27017,SUBSTATION,IN SERVICE,SURRY,37171,USA,36.33715084,-80.73390762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/3/2014 0:00,1,100,100,Y,Y
-8992910.69,4336739.923,2641,110807,UNKNOWN110807,ELKIN,NC,28621,SUBSTATION,IN SERVICE,SURRY,37171,USA,36.26205512,-80.78469122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/3/2014 0:00,1,100,100,Y,Y
-8994962.009,4337287.348,2642,110808,UNKNOWN110808,ELKIN,NC,28621,SUBSTATION,IN SERVICE,SURRY,37171,USA,36.26602018,-80.80311853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/3/2014 0:00,1,100,100,Y,Y
-9000167.035,4339347.927,2643,110809,UNKNOWN110809,ELKIN,NC,28621,SUBSTATION,IN SERVICE,SURRY,37171,USA,36.28094338,-80.84987607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/3/2014 0:00,2,100,100,Y,Y
-8964222.627,4344008.116,2644,110810,UNKNOWN110810,PINNACLE,NC,27043,SUBSTATION,IN SERVICE,SURRY,37171,USA,36.31468306,-80.52698196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/3/2014 0:00,1,-999999,-999999,Y,Y
-8970924.536,4342237.521,2645,110811,UNKNOWN110811,SILOAM,NC,27047,SUBSTATION,IN SERVICE,SURRY,37171,USA,36.30186571,-80.58718623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/3/2014 0:00,1,-999999,-999999,Y,Y
-8980154.809,4340030.362,2646,110812,UNKNOWN110812,DOBSON,NC,27017,SUBSTATION,IN SERVICE,SURRY,37171,USA,36.28588512,-80.67010318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/3/2014 0:00,2,-999999,-999999,N,N
-8976820.523,4331790.956,2647,110813,UNKNOWN110813,BOONVILLE,NC,27011,SUBSTATION,IN SERVICE,YADKIN,37197,USA,36.22620006,-80.64015078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/3/2014 0:00,1,-999999,-999999,N,N
-8998288.307,4318507.406,2648,110815,UNKNOWN110815,HAMPTONVILLE,NC,27020,SUBSTATION,IN SERVICE,YADKIN,37197,USA,36.12987999,-80.83299917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/3/2014 0:00,1,-999999,-999999,Y,Y
-8996651.709,4331061.293,2649,110816,UNKNOWN110816,JONESVILLE,NC,28642,SUBSTATION,IN SERVICE,YADKIN,37197,USA,36.22091229,-80.81829736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/3/2014 0:00,4,100,100,Y,Y
-8982589.209,4328908.44,2650,110817,UNKNOWN110817,YADKINVILLE,NC,27055,SUBSTATION,IN SERVICE,YADKIN,37197,USA,36.20530877,-80.69197177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/3/2014 0:00,4,100,100,Y,Y
-8976445.651,4320347.326,2651,110818,UNKNOWN110818,YADKINVILLE,NC,27055,SUBSTATION,IN SERVICE,YADKIN,37197,USA,36.14322846,-80.63678325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/3/2014 0:00,6,100,100,Y,Y
-8978105.14,4320334.085,2652,110819,UNKNOWN110819,YADKINVILLE,NC,27055,SUBSTATION,IN SERVICE,YADKIN,37197,USA,36.1431324,-80.6516907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/3/2014 0:00,5,100,-999999,Y,N
-8977900.664,4319726.943,2653,110820,UNKNOWN110820,YADKINVILLE,NC,27055,SUBSTATION,IN SERVICE,YADKIN,37197,USA,36.13872789,-80.64985385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/3/2014 0:00,1,-999999,-999999,Y,Y
-8978653.339,4320021.624,2654,110821,UNKNOWN110821,YADKINVILLE,NC,27055,SUBSTATION,IN SERVICE,YADKIN,37197,USA,36.14086568,-80.65661525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/3/2014 0:00,2,-999999,-999999,N,N
-8972970.43,4316856.28,2655,110822,UNKNOWN110822,YADKINVILLE,NC,27055,SUBSTATION,IN SERVICE,YADKIN,37197,USA,36.11789927,-80.60556482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/3/2014 0:00,1,100,100,Y,Y
-8975371.926,4319219.675,2656,110823,UNKNOWN110823,YADKINVILLE,NC,27055,SUBSTATION,IN SERVICE,YADKIN,37197,USA,36.13504771,-80.62713782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/3/2014 0:00,6,100,100,Y,Y
-8976025.382,4317975.933,2657,110824,UNKNOWN110824,YADKINVILLE,NC,27055,SUBSTATION,IN SERVICE,YADKIN,37197,USA,36.12602377,-80.63300791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/3/2014 0:00,2,100,100,Y,Y
-10031517.62,3660358.365,2658,110825,UNKNOWN110825,TYLERTOWN,MS,39667,SUBSTATION,IN SERVICE,WALTHALL,28147,USA,31.21235551,-90.11465597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,5/27/2014 0:00,1,115,115,Y,Y
-10015678.41,3642939.908,2659,110827,UNKNOWN110827,TYLERTOWN,MS,39667,SUBSTATION,IN SERVICE,WALTHALL,28147,USA,31.07843725,-89.97237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,5/27/2014 0:00,1,115,115,Y,Y
-10045861,3678245.974,2660,110828,JAYESS,JAYESS,MS,39641,SUBSTATION,IN SERVICE,WALTHALL,28147,USA,31.34968363,-90.2435048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,4/14/2020 0:00,1,115,115,Y,Y
-10060136.68,3667375.129,2661,110829,UNKNOWN110829,MCCOMB,MS,39648,SUBSTATION,IN SERVICE,PIKE,28113,USA,31.26624898,-90.37174544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,5/27/2014 0:00,2,115,115,Y,Y
-10066396.08,3666585.282,2662,110830,UNKNOWN110830,MCCOMB,MS,39648,SUBSTATION,IN SERVICE,PIKE,28113,USA,31.26018395,-90.42797451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,5/27/2014 0:00,4,115,-999999,Y,Y
-10066441.1,3684333.767,2663,110831,UNKNOWN110831,BOGUE CHITTO,MS,39629,SUBSTATION,IN SERVICE,LINCOLN,28085,USA,31.39637566,-90.42837899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,5/27/2014 0:00,1,115,115,Y,Y
-10064656.62,3697196.162,2664,110832,UNKNOWN110832,BROOKHAVEN,MS,39601,SUBSTATION,IN SERVICE,LINCOLN,28085,USA,31.49495103,-90.41234872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,5/27/2014 0:00,1,115,115,Y,Y
-10059654.47,3699155.696,2665,110833,UNKNOWN110833,BROOKHAVEN,MS,39601,SUBSTATION,IN SERVICE,LINCOLN,28085,USA,31.50995948,-90.36741363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,5/27/2014 0:00,1,115,115,Y,Y
-10065799.69,3710096.505,2666,110834,UNKNOWN110834,BROOKHAVEN,MS,39601,SUBSTATION,IN SERVICE,LINCOLN,28085,USA,31.59371298,-90.42261713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,5/27/2014 0:00,4,115,-999999,Y,Y
-10068650.25,3704610.995,2667,110835,UNKNOWN110835,BROOKHAVEN,MS,39601,SUBSTATION,IN SERVICE,LINCOLN,28085,USA,31.55172999,-90.44822413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,5/27/2014 0:00,2,-999999,-999999,N,N
-10074214.15,3711812.284,2668,110836,UNKNOWN110836,BROOKHAVEN,MS,39601,SUBSTATION,IN SERVICE,LINCOLN,28085,USA,31.60684069,-90.49820551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,5/27/2014 0:00,1,115,115,Y,Y
-10076365.4,3709891.557,2669,110837,UNKNOWN110837,BROOKHAVEN,MS,39601,SUBSTATION,IN SERVICE,LINCOLN,28085,USA,31.59214476,-90.51753046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,5/27/2014 0:00,2,115,115,Y,Y
-10084394.03,3716666.973,2670,110838,UNKNOWN110838,UNION CHURCH,MS,39668,SUBSTATION,IN SERVICE,LINCOLN,28085,USA,31.64397472,-90.58965289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,5/27/2014 0:00,1,115,115,Y,Y
-10085059.78,3717253.187,2671,110839,UNKNOWN110839,BROOKHAVEN,MS,39601,SUBSTATION,IN SERVICE,LINCOLN,28085,USA,31.64845773,-90.59563338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,5/27/2014 0:00,1,115,115,Y,Y
-10114517.03,3692442.431,2672,110840,UNKNOWN110840,MEADVILLE,MS,39653,SUBSTATION,IN SERVICE,FRANKLIN,28037,USA,31.45853126,-90.86025237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,5/27/2014 0:00,2,115,115,Y,Y
-10137755.1,3697351.416,2673,110841,UNKNOWN110841,ROXIE,MS,39661,SUBSTATION,IN SERVICE,FRANKLIN,28037,USA,31.49614024,-91.06900349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,5/27/2014 0:00,2,115,115,Y,Y
-10140030.01,3723440.159,2674,110843,FAYETTE,FAYETTE,MS,39069,SUBSTATION,IN SERVICE,JEFFERSON,28063,USA,31.69575876,-91.08943941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,4/14/2020 0:00,2,115,115,Y,Y
-10132471.6,3743560.226,2675,110844,UNKNOWN110844,LORMAN,MS,39096,SUBSTATION,IN SERVICE,JEFFERSON,28063,USA,31.84941522,-91.02154108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,5/27/2014 0:00,1,115,115,Y,Y
-10144333.26,3745705.717,2676,110845,UNKNOWN110845,LORMAN,MS,39096,SUBSTATION,IN SERVICE,JEFFERSON,28063,USA,31.86578522,-91.12809613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY,5/27/2014 0:00,1,115,115,Y,Y
-9437559.979,4057047.269,2677,110847,UNKNOWN110847,CARTERSVILLE,GA,30121,SUBSTATION,IN SERVICE,BARTOW,13015,USA,34.2100921,-84.77904374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,2,230,230,Y,Y
-9433229.777,4058517.341,2678,110848,UNKNOWN110848,CARTERSVILLE,GA,30121,SUBSTATION,IN SERVICE,BARTOW,13015,USA,34.22101241,-84.74014488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,2,115,115,Y,Y
-9425760.046,4061557.516,2679,110849,UNKNOWN110849,WHITE,GA,30184,SUBSTATION,IN SERVICE,BARTOW,13015,USA,34.24359162,-84.67304314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,2,115,115,Y,Y
-9431919.338,4050750.629,2680,110850,UNKNOWN110850,CARTERSVILLE,GA,30121,SUBSTATION,IN SERVICE,BARTOW,13015,USA,34.163302,-84.728373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,1,115,115,Y,Y
-9433470.119,4047640.047,2681,110851,UNKNOWN110851,CARTERSVILLE,GA,30121,SUBSTATION,IN SERVICE,BARTOW,13015,USA,34.14017781,-84.7423039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,8/25/2014 0:00,2,115,115,Y,Y
-9430857.247,4040461.966,2682,110852,UNKNOWN110852,ACWORTH,GA,30101,SUBSTATION,IN SERVICE,BARTOW,13015,USA,34.0867915,-84.71883208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,2,115,115,Y,Y
-9439922.65,4052815.065,2683,110853,UNKNOWN110853,CARTERSVILLE,GA,30120,SUBSTATION,IN SERVICE,BARTOW,13015,USA,34.17864561,-84.80026797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,8/25/2014 0:00,2,115,115,Y,Y
-9439205.426,4050090.223,2684,110854,UNKNOWN110854,CARTERSVILLE,GA,30120,SUBSTATION,IN SERVICE,BARTOW,13015,USA,34.15839305,-84.79382504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,2,115,115,Y,Y
-9447073.132,4046220.199,2685,110855,UNKNOWN110855,CARTERSVILLE,GA,30120,SUBSTATION,IN SERVICE,BARTOW,13015,USA,34.12962049,-84.86450185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,1,115,115,Y,Y
-9460897.377,4039970.379,2686,110856,UNKNOWN110856,TAYLORSVILLE,GA,30178,SUBSTATION,IN SERVICE,BARTOW,13015,USA,34.08313414,-84.98868715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,1,115,115,N,N
-9443188.647,4050653.085,2687,110857,UNKNOWN110857,CARTERSVILLE,GA,30120,SUBSTATION,IN SERVICE,BARTOW,13015,USA,34.16257695,-84.82960692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,2,115,115,Y,Y
-9441718.09,4049211.279,2688,110858,UNKNOWN110858,CARTERSVILLE,GA,30120,SUBSTATION,IN SERVICE,BARTOW,13015,USA,34.1518592,-84.81639668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,2,115,115,Y,Y
-9388395.961,4072790.376,2689,110859,UNKNOWN110859,BALL GROUND,GA,30107,SUBSTATION,IN SERVICE,CHEROKEE,13057,USA,34.3269649,-84.33739585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,7,500,230,Y,Y
-9415321.647,4065769.246,2690,110860,UNKNOWN110860,CANTON,GA,30114,SUBSTATION,IN SERVICE,CHEROKEE,13057,USA,34.27486189,-84.5792734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,2,115,115,Y,Y
-9392145.886,4078774.516,2691,110861,UNKNOWN110861,BALL GROUND,GA,30107,SUBSTATION,IN SERVICE,CHEROKEE,13057,USA,34.371347,-84.371082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,2,115,115,Y,Y
-9407462.26,4053470.193,2692,110862,UNKNOWN110862,CANTON,GA,30114,SUBSTATION,IN SERVICE,CHEROKEE,13057,USA,34.18351416,-84.50867133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY,5/28/2014 0:00,5,230,-999999,Y,N
-9148635.474,4221807.814,2693,110863,UNKNOWN110863,LAKE LURE,NC,28746,SUBSTATION,IN SERVICE,RUTHERFORD,37161,USA,35.42514512,-82.18359075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,5/29/2014 0:00,2,-999999,-999999,N,N
-9136950.26,4226822.274,2694,110864,UNKNOWN110864,RUTHERFORDTON,NC,28139,SUBSTATION,IN SERVICE,RUTHERFORD,37161,USA,35.46184326,-82.07862069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,5/29/2014 0:00,1,100,100,Y,Y
-9136829.544,4226740.583,2695,110865,UNKNOWN110865,RUTHERFORDTON,NC,28139,SUBSTATION,IN SERVICE,RUTHERFORD,37161,USA,35.46124555,-82.07753628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,5/29/2014 0:00,1,100,100,Y,Y
-9125051.593,4233363.448,2696,110866,UNKNOWN110866,UNION MILLS,NC,28167,SUBSTATION,IN SERVICE,RUTHERFORD,37161,USA,35.50968947,-81.97173315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,5/29/2014 0:00,2,100,100,Y,Y
-9118932.166,4211103.677,2697,110867,UNKNOWN110867,SPINDALE,NC,28160,SUBSTATION,IN SERVICE,RUTHERFORD,37161,USA,35.34675131,-81.91676139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,5/29/2014 0:00,1,115,115,Y,Y
-9121065.272,4206730.701,2698,110868,UNKNOWN110868,RUTHERFORDTON,NC,28139,SUBSTATION,IN SERVICE,RUTHERFORD,37161,USA,35.31470307,-81.93592341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,5/29/2014 0:00,1,-999999,-999999,N,N
-9119042.836,4220043.807,2699,110869,UNKNOWN110869,RUTHERFORDTON,NC,28139,SUBSTATION,IN SERVICE,RUTHERFORD,37161,USA,35.41223132,-81.91775556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,5/29/2014 0:00,1,100,100,Y,Y
-9116524.924,4211454.754,2700,110870,UNKNOWN110870,FOREST CITY,NC,28043,SUBSTATION,IN SERVICE,RUTHERFORD,37161,USA,35.34932369,-81.89513677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,5/29/2014 0:00,11,115,-999999,Y,N
-9117505.889,4210579.359,2701,110873,UNKNOWN110873,FOREST CITY,NC,28043,SUBSTATION,IN SERVICE,RUTHERFORD,37161,USA,35.34290941,-81.90394893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,5/29/2014 0:00,1,-999999,-999999,Y,Y
-9113831.394,4192377.668,2702,110874,UNKNOWN110874,FOREST CITY,NC,28043,SUBSTATION,IN SERVICE,RUTHERFORD,37161,USA,35.20942469,-81.87094038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,5/29/2014 0:00,1,100,100,Y,Y
-9115753.86,4203323.106,2703,110875,UNKNOWN110875,FOREST CITY,NC,28043,SUBSTATION,IN SERVICE,RUTHERFORD,37161,USA,35.289721,-81.88821018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,5/29/2014 0:00,5,115,115,Y,Y
-9109345.939,4198982.528,2704,110876,UNKNOWN110876,FOREST CITY,NC,28043,SUBSTATION,IN SERVICE,RUTHERFORD,37161,USA,35.25788781,-81.83064685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,5/29/2014 0:00,9,115,100,Y,Y
-9107953.235,4203696.2,2705,110877,UNKNOWN110877,FOREST CITY,NC,28043,SUBSTATION,IN SERVICE,RUTHERFORD,37161,USA,35.29245664,-81.81813598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,5/29/2014 0:00,2,115,-999999,Y,N
-9101898.273,4193658.616,2706,110878,UNKNOWN110878,FOREST CITY,NC,28043,SUBSTATION,IN SERVICE,RUTHERFORD,37161,USA,35.2188259,-81.76374333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,5/29/2014 0:00,1,230,230,N,N
-9115403.824,4210292.54,2707,110879,UNKNOWN110879,FOREST CITY,NC,28043,SUBSTATION,IN SERVICE,RUTHERFORD,37161,USA,35.34080769,-81.88506576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,5/29/2014 0:00,1,-999999,-999999,N,N
-9113366.529,4209099.531,2708,110880,UNKNOWN110880,FOREST CITY,NC,28043,SUBSTATION,IN SERVICE,RUTHERFORD,37161,USA,35.3320651,-81.86676442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,5/29/2014 0:00,1,-999999,-999999,N,N
-9112067.918,4205812.121,2709,110881,UNKNOWN110881,ALEXANDER MILLS,NC,28043,SUBSTATION,IN SERVICE,RUTHERFORD,37161,USA,35.30796945,-81.85509881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,5/29/2014 0:00,1,115,115,Y,Y
-9725047.751,3940062.982,2710,110882,UNKNOWN110882,BROOKWOOD,AL,35444,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.3365647,-87.36159033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9717997.04,3936053.055,2711,110883,UNKNOWN110883,BROOKWOOD,AL,35444,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.30646486,-87.29825272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9721277.616,3939040.736,2712,110884,UNKNOWN110884,BROOKWOOD,AL,35444,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.32889237,-87.32772263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9721988.817,3938915.323,2713,110885,UNKNOWN110885,BROOKWOOD,AL,35444,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.32795106,-87.33411147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9723278.346,3944060.21,2714,110886,UNKNOWN110886,BROOKWOOD,AL,35444,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.36655887,-87.3456955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,7/16/2014 0:00,2,115,115,Y,Y
-9723203.522,3947659.608,2715,110887,UNKNOWN110887,BROOKWOOD,AL,35444,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.39355899,-87.34502334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9726481.187,3945993.259,2716,110888,UNKNOWN110888,BROOKWOOD,AL,35444,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.38106027,-87.37446711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9707050.65,3945650.867,2717,110889,UNKNOWN110889,BESSEMER,AL,35023,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.37849188,-87.19991963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,6/16/2014 0:00,1,115,115,Y,Y
-9704813.925,3965449.743,2718,110890,UNKNOWN110890,BESSEMER,AL,35023,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.52688469,-87.17982678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,6/16/2014 0:00,1,115,115,Y,Y
-9708563.144,3918813.08,2719,110892,UNKNOWN110892,VANCE,AL,35490,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.17693753,-87.21350659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9618920.096,3832776.373,2720,110893,UNKNOWN110893,DEATSVILLE,AL,36022,SUBSTATION,IN SERVICE,ELMORE,1051,USA,32.5276685,-86.40822939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,1,115,115,Y,Y
-9609008.387,3832284.908,2721,110894,UNKNOWN110894,ELMORE,AL,36025,SUBSTATION,IN SERVICE,ELMORE,1051,USA,32.52394608,-86.319191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,1,115,115,Y,Y
-9617585.11,3825221.565,2722,110895,UNKNOWN110895,PRATTVILLE,AL,36066,SUBSTATION,IN SERVICE,ELMORE,1051,USA,32.4704303,-86.39623701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9602203.842,3833372.722,2723,110896,UNKNOWN110896,WETUMPKA,AL,36092,SUBSTATION,IN SERVICE,ELMORE,1051,USA,32.53218513,-86.25806472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,1,115,115,Y,Y
-9625114.992,3840068.302,2724,110897,UNKNOWN110897,DEATSVILLE,AL,36022,SUBSTATION,IN SERVICE,AUTAUGA,1001,USA,32.58288046,-86.46387909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,1,115,115,Y,Y
-9566818.49,3867109.496,2725,110898,UNKNOWN110898,ALEXANDER CITY,AL,35010,SUBSTATION,IN SERVICE,TALLAPOOSA,1123,USA,32.78733011,-85.9401927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,6/3/2014 0:00,1,115,115,Y,Y
-9570852.124,3888460.778,2726,110899,UNKNOWN110899,ALEXANDER CITY,AL,35010,SUBSTATION,IN SERVICE,TALLAPOOSA,1123,USA,32.94842903,-85.97642745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,6/3/2014 0:00,5,115,-999999,Y,N
-9575416.275,3891638.444,2727,110900,UNKNOWN110900,KELLYTON,AL,35089,SUBSTATION,IN SERVICE,COOSA,1037,USA,32.97238,-86.01742791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,6/4/2014 0:00,1,115,115,Y,Y
-9565963.222,3892043.257,2728,110901,UNKNOWN110901,ALEXANDER CITY,AL,35010,SUBSTATION,IN SERVICE,TALLAPOOSA,1123,USA,32.97543073,-85.9325097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,6/3/2014 0:00,1,115,115,Y,Y
-9604935.57,3840134.06,2729,110902,UNKNOWN110902,WETUMPKA,AL,36092,SUBSTATION,IN SERVICE,ELMORE,1051,USA,32.58337821,-86.28260425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,5,115,115,Y,Y
-9627999.932,3824374.947,2730,110903,UNKNOWN110903,PRATTVILLE,AL,36067,SUBSTATION,IN SERVICE,AUTAUGA,1001,USA,32.46401372,-86.48979494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9532978.989,3842642.167,2731,110904,UNKNOWN110904,AUBURN UNIVERSITY,AL,36849,SUBSTATION,IN SERVICE,LEE,1081,USA,32.60236076,-85.63620729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,6/2/2014 0:00,1,115,115,Y,Y
-9517751.923,3842509.981,2732,110905,UNKNOWN110905,AUBURN,AL,36832,SUBSTATION,IN SERVICE,LEE,1081,USA,32.60136042,-85.49942023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,6/2/2014 0:00,1,115,115,Y,Y
-9518487.995,3841194.47,2733,110906,UNKNOWN110906,AUBURN,AL,36832,SUBSTATION,IN SERVICE,LEE,1081,USA,32.59140439,-85.50603248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,1,115,115,Y,Y
-9487333.273,3871581.539,2734,110907,UNKNOWN110907,LANETT,AL,36863,SUBSTATION,IN SERVICE,CHAMBERS,1017,USA,32.82109664,-85.22616485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/3/2014 0:00,1,115,115,Y,Y
-9483070.166,3875293.651,2735,110908,UNKNOWN110908,LANETT,AL,36863,SUBSTATION,IN SERVICE,CHAMBERS,1017,USA,32.84911549,-85.1878687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/3/2014 0:00,4,115,115,Y,Y
-9481937.416,3869317.446,2736,110909,UNKNOWN110909,VALLEY,AL,36854,SUBSTATION,IN SERVICE,CHAMBERS,1017,USA,32.80400302,-85.17769304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/3/2014 0:00,1,115,115,Y,Y
-9479072.745,3860624.874,2737,110910,UNKNOWN110910,VALLEY,AL,36854,SUBSTATION,IN SERVICE,LEE,1081,USA,32.73834468,-85.15195926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,1,115,115,Y,Y
-9486373.374,3870092.257,2738,110911,UNKNOWN110911,CUSSETA,AL,36852,SUBSTATION,IN SERVICE,CHAMBERS,1017,USA,32.80985312,-85.21754193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/3/2014 0:00,1,115,115,Y,Y
-9494256.981,3861447.707,2739,110912,UNKNOWN110912,CUSSETA,AL,36852,SUBSTATION,IN SERVICE,CHAMBERS,1017,USA,32.74456193,-85.28836157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/3/2014 0:00,1,115,115,Y,Y
-9487781.622,3873549.388,2740,110913,UNKNOWN110913,LANETT,AL,36863,SUBSTATION,IN SERVICE,CHAMBERS,1017,USA,32.83595097,-85.23019243,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/3/2014 0:00,1,115,115,Y,Y
-9510459.48,3841443.974,2741,110914,UNKNOWN110914,AUBURN,AL,36830,SUBSTATION,IN SERVICE,LEE,1081,USA,32.59329277,-85.43391109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/3/2014 0:00,4,115,115,Y,Y
-9514407.19,3831449.861,2742,110915,UNKNOWN110915,AUBURN,AL,36830,SUBSTATION,IN SERVICE,LEE,1081,USA,32.51762096,-85.46937398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/3/2014 0:00,1,115,115,Y,Y
-9519153.56,3835691.934,2743,110916,UNKNOWN110916,AUBURN,AL,36830,SUBSTATION,IN SERVICE,LEE,1081,USA,32.5497482,-85.51201135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,1,115,115,Y,Y
-9520387.976,3836067.272,2744,110917,UNKNOWN110917,AUBURN,AL,36830,SUBSTATION,IN SERVICE,LEE,1081,USA,32.55259026,-85.52310029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,1,115,115,Y,Y
-9523755.996,3835457.936,2745,110918,UNKNOWN110918,AUBURN,AL,36832,SUBSTATION,IN SERVICE,LEE,1081,USA,32.54797632,-85.55335573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,1,115,115,Y,Y
-9505576.739,3879254.608,2746,110919,UNKNOWN110919,LAFAYETTE,AL,36862,SUBSTATION,IN SERVICE,CHAMBERS,1017,USA,32.87900287,-85.39004869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/3/2014 0:00,1,115,115,Y,Y
-9505440.081,3882002.841,2747,110920,UNKNOWN110920,LAFAYETTE,AL,36862,SUBSTATION,IN SERVICE,CHAMBERS,1017,USA,32.89973372,-85.38882107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/3/2014 0:00,1,115,115,Y,Y
-9504370.501,3886969.08,2748,110921,UNKNOWN110921,LAFAYETTE,AL,36862,SUBSTATION,IN SERVICE,CHAMBERS,1017,USA,32.93718343,-85.37921287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/3/2014 0:00,2,115,115,Y,Y
-9510977.137,3840519.192,2749,110922,UNKNOWN110922,AUBURN,AL,36830,SUBSTATION,IN SERVICE,LEE,1081,USA,32.58629333,-85.43856129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/3/2014 0:00,1,115,115,Y,Y
-9513783.842,3846076.512,2750,110923,UNKNOWN110923,AUBURN,AL,36830,SUBSTATION,IN SERVICE,LEE,1081,USA,32.62834701,-85.46377435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/3/2014 0:00,2,115,115,Y,Y
-9514606.566,3840537.713,2751,110924,UNKNOWN110924,AUBURN,AL,36830,SUBSTATION,IN SERVICE,LEE,1081,USA,32.58643352,-85.471165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/3/2014 0:00,1,115,115,Y,Y
-9505305.649,3847110.638,2752,110925,UNKNOWN110925,OPELIKA,AL,36801,SUBSTATION,IN SERVICE,LEE,1081,USA,32.63617034,-85.38761345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/3/2014 0:00,1,115,115,Y,Y
-9503882.453,3845594.308,2753,110926,UNKNOWN110926,OPELIKA,AL,36804,SUBSTATION,IN SERVICE,LEE,1081,USA,32.62469883,-85.37482866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/3/2014 0:00,2,115,115,Y,Y
-10049906.26,4060950.927,2754,110927,MARKS,MARKS,MS,38646,SUBSTATION,IN SERVICE,QUITMAN,28119,USA,34.239087,-90.279844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,4/14/2020 0:00,2,115,115,N,N
-10010735.72,4073612.262,2755,110928,UNKNOWN110928,BATESVILLE,MS,38606,SUBSTATION,IN SERVICE,PANOLA,28107,USA,34.33306191,-89.92796899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/3/2014 0:00,4,230,-999999,Y,N
-10016910.65,4070429.336,2756,110929,UNKNOWN110929,BATESVILLE,MS,38606,SUBSTATION,IN SERVICE,PANOLA,28107,USA,34.3094475,-89.9834394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/3/2014 0:00,1,-999999,-999999,Y,Y
-10011910.52,4096421.394,2757,110930,UNKNOWN110930,COMO,MS,38619,SUBSTATION,IN SERVICE,PANOLA,28107,USA,34.50209031,-89.93852241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/3/2014 0:00,2,115,115,Y,Y
-10040633.9,4097742.43,2758,110931,UNKNOWN110931,CRENSHAW,MS,38621,SUBSTATION,IN SERVICE,PANOLA,28107,USA,34.51186945,-90.19654898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/3/2014 0:00,2,115,115,Y,Y
-10061442.35,4120040.609,2759,110932,UNKNOWN110932,TUNICA,MS,38676,SUBSTATION,IN SERVICE,TUNICA,28143,USA,34.67676139,-90.3834744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/3/2014 0:00,2,115,115,Y,Y
-10023852.59,4154957.535,2760,110938,CHURCH ROAD,HORN LAKE,MS,38651,SUBSTATION,IN SERVICE,DESOTO,28033,USA,34.93430868,-90.04579986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.oasis.oati.com/EES/EESDocs/2012_Summit_2013-2017_Draft_Construction_Plan_Update_2.pdf",6/3/2014 0:00,IMAGERY,12/18/2018 0:00,2,230,230,Y,Y
-10023155.48,4163031.233,2761,110941,SOUTHAVEN,SOUTHAVEN,MS,38671,SUBSTATION,IN SERVICE,DESOTO,28033,USA,34.99374563,-90.03953767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.tva.gov/file_source/TVA/Site%20Content/Energy/Transmission/Transmission-Projects/Horn%20Lake%20-%20Freeport%20Tennessee/hornlake_freeport_constraint_txgis_10_5_1_36x48_open_house_finalr.pdf",6/3/2014 0:00,IMAGERY,12/18/2018 0:00,3,500,230,Y,N
-10023268.38,4161407.376,2762,110942,UNKNOWN110942,SOUTHAVEN,MS,38671,SUBSTATION,IN SERVICE,DESOTO,28033,USA,34.98179459,-90.04055179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/3/2014 0:00,2,230,-999999,N,N
-9053796.038,4268513.451,2763,110944,UNKNOWN110944,HICKORY,NC,28601,SUBSTATION,IN SERVICE,CATAWBA,37035,USA,35.76631002,-81.3316336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/3/2014 0:00,4,100,-999999,Y,Y
-9048565.25,4266557.55,2764,110945,UNKNOWN110945,HICKORY,NC,28601,SUBSTATION,IN SERVICE,CATAWBA,37035,USA,35.75205218,-81.28464464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/3/2014 0:00,4,-999999,-999999,Y,Y
-9045854.456,4263662.275,2765,110946,UNKNOWN110946,CONOVER,NC,28613,SUBSTATION,IN SERVICE,CATAWBA,37035,USA,35.73094194,-81.26029316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/3/2014 0:00,4,100,-999999,Y,Y
-9045863.452,4263595.071,2766,110947,UNKNOWN110947,CONOVER,NC,28613,SUBSTATION,IN SERVICE,CATAWBA,37035,USA,35.73045187,-81.26037397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/3/2014 0:00,7,100,-999999,Y,N
