X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9057567.716,4261839.557,2767,110948,UNKNOWN110948,HICKORY,NC,28602,SUBSTATION,IN SERVICE,CATAWBA,37035,USA,35.71764914,-81.36551516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/3/2014 0:00,6,100,100,Y,Y
-9054837.872,4261340.816,2768,110949,UNKNOWN110949,HICKORY,NC,28602,SUBSTATION,IN SERVICE,CATAWBA,37035,USA,35.71401151,-81.34099256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/3/2014 0:00,10,100,-999999,Y,Y
-9054911.294,4261427.468,2769,110950,UNKNOWN110950,HICKORY,NC,28602,SUBSTATION,IN SERVICE,CATAWBA,37035,USA,35.71464352,-81.34165212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/3/2014 0:00,1,100,100,Y,Y
-9051215.468,4261345.592,2770,110951,UNKNOWN110951,HICKORY,NC,28602,SUBSTATION,IN SERVICE,CATAWBA,37035,USA,35.71404634,-81.30845194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/3/2014 0:00,6,100,100,Y,Y
-9037629.748,4260642.646,2771,110952,UNKNOWN110952,CONOVER,NC,28613,SUBSTATION,IN SERVICE,CATAWBA,37035,USA,35.70891904,-81.18640935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/3/2014 0:00,1,100,100,Y,Y
-9031174.695,4267641.418,2772,110953,UNKNOWN110953,CLAREMONT,NC,28610,SUBSTATION,IN SERVICE,CATAWBA,37035,USA,35.75995351,-81.12842262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/3/2014 0:00,6,100,100,Y,Y
-9036150.724,4267453.762,2773,110954,UNKNOWN110954,CLAREMONT,NC,28610,SUBSTATION,IN SERVICE,CATAWBA,37035,USA,35.75858557,-81.17312305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/3/2014 0:00,1,-999999,-999999,Y,Y
-9020275.348,4252888.394,2774,110955,UNKNOWN110955,CATAWBA,NC,28609,SUBSTATION,IN SERVICE,CATAWBA,37035,USA,35.65233749,-81.03051212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/3/2014 0:00,1,-999999,-999999,Y,Y
-9014682.442,4248706.447,2775,110956,UNKNOWN110956,SHERRILLS FORD,NC,28673,SUBSTATION,IN SERVICE,CATAWBA,37035,USA,35.62180584,-80.98027019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/3/2014 0:00,1,-999999,-999999,Y,Y
-9013372.519,4244910.741,2776,110959,UNKNOWN110959,TERRELL,NC,28682,SUBSTATION,IN SERVICE,CATAWBA,37035,USA,35.59408396,-80.96850295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/3/2014 0:00,0,-999999,-999999,N,N
-9038233.48,4276019.982,2777,110960,UNKNOWN110960,CONOVER,NC,28613,SUBSTATION,IN SERVICE,CATAWBA,37035,USA,35.82100629,-81.19183276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,5,100,100,Y,Y
-9042287.38,4242133.608,2778,110961,UNKNOWN110961,MAIDEN,NC,28650,SUBSTATION,IN SERVICE,CATAWBA,37035,USA,35.57379513,-81.22824957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,2,-999999,-999999,N,N
-9039770.394,4242384.83,2779,110962,UNKNOWN110962,MAIDEN,NC,28650,SUBSTATION,IN SERVICE,CATAWBA,37035,USA,35.57563069,-81.2056391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,3,-999999,-999999,N,N
-9038651.734,4243163.236,2780,110963,UNKNOWN110963,MAIDEN,NC,28650,SUBSTATION,IN SERVICE,CATAWBA,37035,USA,35.58131786,-81.19559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,1,-999999,-999999,Y,Y
-9040565.204,4251069.53,2781,110964,UNKNOWN110964,NEWTON,NC,28658,SUBSTATION,IN SERVICE,CATAWBA,37035,USA,35.63905972,-81.212779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,1,-999999,-999999,Y,Y
-9041003.955,4254344.832,2782,110965,UNKNOWN110965,NEWTON,NC,28658,SUBSTATION,IN SERVICE,CATAWBA,37035,USA,35.66296795,-81.21672036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,2,-999999,-999999,N,N
-9043735.504,4253172.909,2783,110966,UNKNOWN110966,NEWTON,NC,28658,SUBSTATION,IN SERVICE,CATAWBA,37035,USA,35.65441426,-81.24125829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,7,100,-999999,Y,N
-9043326.458,4253105.175,2784,110967,UNKNOWN110967,NEWTON,NC,28658,SUBSTATION,IN SERVICE,CATAWBA,37035,USA,35.65391986,-81.23758376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,1,-999999,-999999,N,N
-9049151.331,4253110.972,2785,110968,UNKNOWN110968,NEWTON,NC,28658,SUBSTATION,IN SERVICE,CATAWBA,37035,USA,35.65396217,-81.28990949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,6,100,100,Y,Y
-9044659.491,4251879.599,2786,110969,UNKNOWN110969,NEWTON,NC,28658,SUBSTATION,IN SERVICE,CATAWBA,37035,USA,35.64497352,-81.2495586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,1,100,100,Y,Y
-9052715.161,4250194.614,2787,110970,UNKNOWN110970,HICKORY,NC,28602,SUBSTATION,IN SERVICE,CATAWBA,37035,USA,35.63267202,-81.32192392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,1,100,100,Y,Y
-9051637.643,4249756.728,2788,110971,UNKNOWN110971,NEWTON,NC,28658,SUBSTATION,IN SERVICE,CATAWBA,37035,USA,35.62947485,-81.31224441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,1,100,100,Y,Y
-9059190.19,4250793.897,2789,110972,UNKNOWN110972,HICKORY,NC,28602,SUBSTATION,IN SERVICE,CATAWBA,37035,USA,35.6370474,-81.38009009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,1,100,100,Y,Y
-9047014.04,4247240.536,2790,110973,UNKNOWN110973,NEWTON,NC,28658,SUBSTATION,IN SERVICE,CATAWBA,37035,USA,35.61110071,-81.27070988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,5,100,-999999,Y,N
-9046600.43,4243990.784,2791,110974,UNKNOWN110974,HICKORY,NC,28602,SUBSTATION,IN SERVICE,CATAWBA,37035,USA,35.58736363,-81.26699435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,3,100,100,Y,Y
-9051252.564,4263198.955,2792,110975,UNKNOWN110975,HICKORY,NC,28602,SUBSTATION,IN SERVICE,CATAWBA,37035,USA,35.72756323,-81.30878518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,2,100,100,Y,Y
-9052579.893,4264165.921,2793,110976,UNKNOWN110976,HICKORY,NC,28602,SUBSTATION,IN SERVICE,CATAWBA,37035,USA,35.73461456,-81.32070878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,2,-999999,-999999,Y,Y
-9051448.135,4264510.806,2794,110977,UNKNOWN110977,HICKORY,NC,28602,SUBSTATION,IN SERVICE,CATAWBA,37035,USA,35.73712939,-81.31054203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,1,-999999,-999999,Y,Y
-9049618.802,4261131.541,2795,110978,UNKNOWN110978,HICKORY,NC,28602,SUBSTATION,IN SERVICE,CATAWBA,37035,USA,35.71248509,-81.29410886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,1,-999999,-999999,Y,Y
-9069510.482,4241394.18,2796,110979,UNKNOWN110979,VALE,NC,28168,SUBSTATION,IN SERVICE,CATAWBA,37035,USA,35.56839225,-81.47279885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,3,-999999,-999999,N,N
-9064036.766,4231717.274,2797,110980,UNKNOWN110980,VALE,NC,28168,SUBSTATION,IN SERVICE,LINCOLN,37109,USA,35.49765101,-81.42362762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,1/28/2020 0:00,1,-999999,-999999,Y,Y
-9045332.911,4236549.448,2798,110981,UNKNOWN110981,LINCOLNTON,NC,28092,SUBSTATION,IN SERVICE,LINCOLN,37109,USA,35.53298352,-81.25560804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,5,100,100,Y,Y
-9041005.73,4238391.128,2799,110982,UNKNOWN110982,LINCOLNTON,NC,28092,SUBSTATION,IN SERVICE,LINCOLN,37109,USA,35.54644566,-81.21673631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,1,-999999,-999999,Y,Y
-9041266.08,4237079.85,2800,110983,UNKNOWN110983,LINCOLNTON,NC,28092,SUBSTATION,IN SERVICE,LINCOLN,37109,USA,35.53686084,-81.21907508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,3,100,-999999,Y,N
-9052919.941,4235824.4,2801,110984,UNKNOWN110984,VALE,NC,28168,SUBSTATION,IN SERVICE,LINCOLN,37109,USA,35.52768301,-81.32376349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,3,100,-999999,Y,N
-9043336.714,4228520.827,2802,110985,UNKNOWN110985,LINCOLNTON,NC,28092,SUBSTATION,IN SERVICE,LINCOLN,37109,USA,35.47427027,-81.23767589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,6,100,-999999,Y,N
-9024546.497,4219513.334,2803,110986,UNKNOWN110986,STANLEY,NC,28164,SUBSTATION,IN SERVICE,LINCOLN,37109,USA,35.40834747,-81.0688805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,1,100,100,Y,Y
-9024525.859,4219428.138,2804,110987,UNKNOWN110987,STANLEY,NC,28164,SUBSTATION,IN SERVICE,LINCOLN,37109,USA,35.40772369,-81.06869511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,5,100,100,Y,Y
-9035843.963,4224583.157,2805,110988,UNKNOWN110988,IRON STATION,NC,28080,SUBSTATION,IN SERVICE,LINCOLN,37109,USA,35.44545844,-81.17036737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,5,100,-999999,Y,N
-9035928.145,4224567.988,2806,110989,UNKNOWN110989,IRON STATION,NC,28080,SUBSTATION,IN SERVICE,LINCOLN,37109,USA,35.44534742,-81.17112359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,2,100,100,Y,Y
-9036752.654,4218195.706,2807,110990,UNKNOWN110990,DALLAS,NC,28034,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.39869967,-81.17853028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,1,100,100,Y,Y
-9011547.312,4222392.817,2808,110992,UNKNOWN110992,HUNTERSVILLE,NC,28078,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.4294273,-80.95210684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,3,-999999,-999999,N,N
-9013196.133,4221371.987,2809,110993,UNKNOWN110993,STANLEY,NC,28164,SUBSTATION,IN SERVICE,LINCOLN,37109,USA,35.42195474,-80.96691845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,1,-999999,-999999,Y,Y
-9016044.51,4235129.818,2810,110994,UNKNOWN110994,DENVER,NC,28037,SUBSTATION,IN SERVICE,LINCOLN,37109,USA,35.5226049,-80.99250586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,1,-999999,-999999,Y,Y
-9016023.873,4234994.88,2811,110995,UNKNOWN110995,DENVER,NC,28037,SUBSTATION,IN SERVICE,LINCOLN,37109,USA,35.52161833,-80.99232047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,1,-999999,-999999,Y,Y
-9015527.116,4224565.646,2812,110996,UNKNOWN110996,DENVER,NC,28037,SUBSTATION,IN SERVICE,LINCOLN,37109,USA,35.44533028,-80.98785803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,1,100,100,Y,Y
-8948857.775,4372174.654,2813,110997,UNKNOWN110997,WESTFIELD,NC,27053,SUBSTATION,IN SERVICE,STOKES,37169,USA,36.51829732,-80.38895715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,1,-999999,-999999,Y,Y
-8947705.248,4375836.495,2814,110998,UNKNOWN110998,WESTFIELD,NC,27053,SUBSTATION,IN SERVICE,STOKES,37169,USA,36.54472932,-80.37860382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,1,-999999,-999999,Y,Y
-8954493.094,4346178.401,2815,110999,UNKNOWN110999,PINNACLE,NC,27043,SUBSTATION,IN SERVICE,STOKES,37169,USA,36.3303909,-80.43958008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,7,100,-999999,Y,Y
-8946158.537,4338759.337,2816,111000,UNKNOWN111000,KING,NC,27021,SUBSTATION,IN SERVICE,STOKES,37169,USA,36.27668097,-80.36470948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,1,100,100,Y,Y
-8926267.004,4340255.536,2817,111001,UNKNOWN111001,WALNUT COVE,NC,27052,SUBSTATION,IN SERVICE,STOKES,37169,USA,36.2875156,-80.1860208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,1,100,100,Y,Y
-8926094.849,4340572.212,2818,111002,UNKNOWN111002,WALNUT COVE,NC,27052,SUBSTATION,IN SERVICE,STOKES,37169,USA,36.2898086,-80.1844743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,5,100,100,Y,Y
-8921191.831,4341048.451,2819,111003,UNKNOWN111003,WALNUT COVE,NC,27052,SUBSTATION,IN SERVICE,STOKES,37169,USA,36.29325683,-80.14042974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,7,100,100,Y,Y
-8918393.239,4344564.462,2820,111004,UNKNOWN111004,WALNUT COVE,NC,27052,SUBSTATION,IN SERVICE,STOKES,37169,USA,36.31871001,-80.11528956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,1,100,100,Y,Y
-8923919.867,4350982.208,2821,111005,UNKNOWN111005,WALNUT COVE,NC,27052,SUBSTATION,IN SERVICE,STOKES,37169,USA,36.36514807,-80.1649361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,1,100,100,Y,Y
-8922110.113,4362407.997,2822,111006,UNKNOWN111006,SANDY RIDGE,NC,27046,SUBSTATION,IN SERVICE,STOKES,37169,USA,36.44775519,-80.14867881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,1,100,100,Y,Y
-8916575.019,4365319.478,2823,111007,UNKNOWN111007,SANDY RIDGE,NC,27046,SUBSTATION,IN SERVICE,STOKES,37169,USA,36.46879081,-80.09895621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,1,100,100,Y,Y
-8911613.797,4343669.724,2824,111008,UNKNOWN111008,PINE HALL,NC,27042,SUBSTATION,IN SERVICE,STOKES,37169,USA,36.3122336,-80.0543888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,1,100,100,Y,Y
-8908615.394,4346497.797,2825,111009,UNKNOWN111009,MADISON,NC,27025,SUBSTATION,IN SERVICE,ROCKINGHAM,37157,USA,36.33270232,-80.02745369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,1,100,100,Y,Y
-8912533.352,4339140.169,2826,111010,UNKNOWN111010,BELEWS CREEK,NC,27009,SUBSTATION,IN SERVICE,STOKES,37169,USA,36.27943889,-80.0626493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,16,230,230,Y,Y
-8974444.653,4302794.681,2827,111011,UNKNOWN111011,MOCKSVILLE,NC,27028,SUBSTATION,IN SERVICE,DAVIE,37059,USA,36.01579299,-80.61880798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,2,-999999,-999999,N,N
-8952468.328,4296148.525,2828,111012,UNKNOWN111012,ADVANCE,NC,27006,SUBSTATION,IN SERVICE,DAVIE,37059,USA,35.96748678,-80.42139129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,4,100,100,Y,Y
-8956474.392,4293701.521,2829,111013,UNKNOWN111013,ADVANCE,NC,27006,SUBSTATION,IN SERVICE,DAVIE,37059,USA,35.94969379,-80.45737838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,5,100,100,Y,Y
-8957112.965,4294263.1,2830,111014,UNKNOWN111014,ADVANCE,NC,27006,SUBSTATION,IN SERVICE,DAVIE,37059,USA,35.95377758,-80.46311478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,1,100,100,Y,Y
-9909451.467,4096342.143,2831,111015,UNKNOWN111015,NEW ALBANY,MS,38652,SUBSTATION,IN SERVICE,UNION,28145,USA,34.50150361,-89.0181171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,1,161,161,Y,Y
-9915430.041,4094238.897,2832,111016,UNKNOWN111016,NEW ALBANY,MS,38652,SUBSTATION,IN SERVICE,UNION,28145,USA,34.48593158,-89.07182355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,2,161,-999999,Y,Y
-9924137.692,4091787.384,2833,111017,UNKNOWN111017,MYRTLE,MS,38650,SUBSTATION,IN SERVICE,UNION,28145,USA,34.46777737,-89.1500457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,1,-999999,-999999,Y,Y
-9934898.987,4100930.525,2834,111018,UNKNOWN111018,MYRTLE,MS,38650,SUBSTATION,IN SERVICE,MARSHALL,28093,USA,34.53546502,-89.24671606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,1,-999999,-999999,Y,Y
-9896439.103,4080189.723,2835,111020,UNKNOWN111020,BLUE SPRINGS,MS,38828,SUBSTATION,IN SERVICE,UNION,28145,USA,34.38183962,-88.90122505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/10/2014 0:00,2,161,161,N,N
-9909771.47,4079916.24,2836,111021,UNKNOWN111021,ECRU,MS,38841,SUBSTATION,IN SERVICE,PONTOTOC,28115,USA,34.37981206,-89.02099174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,1,161,161,N,N
-9855973.507,4150615.09,2837,111022,UNKNOWN111022,CORINTH,MS,38834,SUBSTATION,IN SERVICE,ALCORN,28003,USA,34.90232263,-88.53771641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,1,161,161,Y,Y
-9852786.622,4152004.627,2838,111023,UNKNOWN111023,CORINTH,MS,38834,SUBSTATION,IN SERVICE,ALCORN,28003,USA,34.91255919,-88.50908814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,5,161,-999999,N,N
-9854094.094,4154054.139,2839,111024,UNKNOWN111024,CORINTH,MS,38834,SUBSTATION,IN SERVICE,ALCORN,28003,USA,34.92765537,-88.52083336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,2,161,-999999,Y,N
-9858165.348,4136431.428,2840,111025,UNKNOWN111025,RIENZI,MS,38865,SUBSTATION,IN SERVICE,ALCORN,28003,USA,34.7977603,-88.55740605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,1,-999999,-999999,N,N
-9853753.568,4151595.119,2841,111026,UNKNOWN111026,CORINTH,MS,38834,SUBSTATION,IN SERVICE,ALCORN,28003,USA,34.90954253,-88.51777436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,1,-999999,-999999,N,N
-9818825.034,4157449.769,2842,111027,UNKNOWN111027,IUKA,MS,38852,SUBSTATION,IN SERVICE,TISHOMINGO,28141,USA,34.9526606,-88.204006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,2,161,161,N,N
-9824694.84,4153840.587,2843,111028,UNKNOWN111028,IUKA,MS,38852,SUBSTATION,IN SERVICE,TISHOMINGO,28141,USA,34.92608253,-88.25673536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,1,161,161,Y,Y
-9858377.084,4117419.159,2844,111029,UNKNOWN111029,BOONEVILLE,MS,38829,SUBSTATION,IN SERVICE,PRENTISS,28117,USA,34.6573931,-88.55930811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,2,-999999,-999999,N,N
-9857886.91,4118717.211,2845,111030,UNKNOWN111030,BOONEVILLE,MS,38829,SUBSTATION,IN SERVICE,PRENTISS,28117,USA,34.66698418,-88.5549048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,3,-999999,-999999,Y,Y
-9856969.397,4120843.734,2846,111031,UNKNOWN111031,BOONEVILLE,MS,38829,SUBSTATION,IN SERVICE,PRENTISS,28117,USA,34.68269427,-88.54666264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,3,161,-999999,N,N
-10054041.93,3994453.796,2847,111032,UNKNOWN111032,MINTER CITY,MS,38944,SUBSTATION,IN SERVICE,LEFLORE,28083,USA,33.74381128,-90.31699531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,1,115,115,Y,Y
-9751303.431,3979176.167,2848,111033,UNKNOWN111033,BERRY,AL,35546,SUBSTATION,IN SERVICE,FAYETTE,1057,USA,33.62961521,-87.59744912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,6/19/2014 0:00,1,161,161,Y,Y
-9707351.412,3981547.592,2849,111034,UNKNOWN111034,CHEROKEE,AL,35616,SUBSTATION,IN SERVICE,WALKER,1127,USA,33.64735091,-87.20262141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,6/19/2014 0:00,3,161,161,Y,Y
-9782711.192,4128823.036,2850,111035,GAMER,CHEROKEE,AL,35616,SUBSTATION,IN SERVICE,COLBERT,1033,USA,34.74161631,-87.87958984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",6/6/2014 0:00,IMAGERY,4/30/2020 0:00,1,161,161,Y,Y
-9760299.771,4124398.825,2851,111037,WOODMONT,TUSCUMBIA,AL,35674,SUBSTATION,IN SERVICE,COLBERT,1033,USA,34.70895153,-87.67826462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap,, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",6/6/2014 0:00,IMAGERY,4/30/2020 0:00,2,161,161,N,N
-9758268.396,4123416.114,2852,111038,UNKNOWN111038,TUSCUMBIA,AL,35674,SUBSTATION,IN SERVICE,COLBERT,1033,USA,34.70169424,-87.66001647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,7/15/2014 0:00,0,-999999,-999999,N,N
-9755344.071,4128294.473,2853,111039,UNKNOWN111039,MUSCLE SHOALS,AL,35661,SUBSTATION,IN SERVICE,COLBERT,1033,USA,34.73771451,-87.63374681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,7/15/2014 0:00,1,161,161,Y,Y
-9750687.026,4130821.619,2854,111040,UNKNOWN111040,MUSCLE SHOALS,AL,35661,SUBSTATION,IN SERVICE,COLBERT,1033,USA,34.75636799,-87.59191186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,7/15/2014 0:00,4,161,161,Y,Y
-9729890.307,4117847.833,2855,111041,UNKNOWN111041,TOWN CREEK,AL,35672,SUBSTATION,IN SERVICE,LAWRENCE,1079,USA,34.66056063,-87.40509176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,7/14/2014 0:00,1,-999999,-999999,Y,Y
-9719246.425,4118168.142,2856,111042,UNKNOWN111042,COURTLAND,AL,35618,SUBSTATION,IN SERVICE,LAWRENCE,1079,USA,34.66292734,-87.30947614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,7/14/2014 0:00,1,-999999,-999999,Y,Y
-9681944.613,4132467.809,2857,111045,UNKNOWN111045,ATHENS,AL,35611,SUBSTATION,IN SERVICE,LIMESTONE,1083,USA,34.76851666,-86.97438826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,7/14/2014 0:00,1,-999999,-999999,Y,Y
-9680965.317,4135451.702,2858,111046,UNKNOWN111046,ATHENS,AL,35611,SUBSTATION,IN SERVICE,LIMESTONE,1083,USA,34.79053283,-86.96559109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,7/14/2014 0:00,2,-999999,-999999,N,N
-9671497.704,4136390.032,2859,111047,PEACH ORCHARD,ATHENS,AL,35613,SUBSTATION,IN SERVICE,LIMESTONE,1083,USA,34.79745494,-86.88054208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",6/6/2014 0:00,IMAGERY,4/30/2020 0:00,5,161,-999999,Y,Y
-9671467.932,4115254.28,2860,111048,UNKNOWN111048,HUNTSVILLE,AL,35671,SUBSTATION,IN SERVICE,LIMESTONE,1083,USA,34.64139474,-86.88027463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,7/14/2014 0:00,1,-999999,-999999,Y,Y
-9667320.472,4117985.624,2861,111049,UNKNOWN111049,MADISON,AL,35756,SUBSTATION,IN SERVICE,LIMESTONE,1083,USA,34.66157875,-86.84301736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,7/14/2014 0:00,1,161,161,Y,Y
-9639313.827,4126311.298,2862,111051,HUNTSVILLE,HUNTSVILLE,AL,35801,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.72307326,-86.5914294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",6/6/2014 0:00,IMAGERY,4/30/2020 0:00,9,161,-999999,Y,N
-9632243.909,4136859.061,2863,111052,CHASE,HUNTSVILLE,AL,35811,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.80091477,-86.52791924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",6/6/2014 0:00,IMAGERY,4/30/2020 0:00,2,161,161,N,N
-9568162.216,4125483.433,2864,111053,S HOLLYWOOD,HOLLYWOOD,AL,35752,SUBSTATION,IN SERVICE,JACKSON,1071,USA,34.71696059,-85.95226359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",6/6/2014 0:00,IMAGERY,4/30/2020 0:00,1,161,161,Y,Y
-9565998.761,4124545.579,2865,111054,UNKNOWN111054,HOLLYWOOD,AL,35752,SUBSTATION,IN SERVICE,JACKSON,1071,USA,34.71003524,-85.93282895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,7/10/2014 0:00,4,161,161,Y,Y
-9754258.95,4140455.449,2866,111055,UNKNOWN111055,FLORENCE,AL,35630,SUBSTATION,IN SERVICE,LAUDERDALE,1077,USA,34.82743899,-87.623999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,7/16/2014 0:00,4,161,-999999,Y,N
-9644589.748,4141179.044,2867,111061,UNKNOWN111061,HUNTSVILLE,AL,35810,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.83277465,-86.63882379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,7/11/2014 0:00,3,161,-999999,N,Y
-9636910.374,4155901.265,2868,111062,UNKNOWN111062,HAZEL GREEN,AL,35750,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.94125846,-86.5698388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,7/11/2014 0:00,1,-999999,-999999,Y,Y
-9636888.92,4147549.555,2869,111063,UNKNOWN111063,MERIDIANVILLE,AL,35759,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.87973469,-86.56964608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,7/11/2014 0:00,1,-999999,-999999,Y,Y
-9546318.887,4148285.637,2870,111064,UNKNOWN111064,STEVENSON,AL,35772,SUBSTATION,IN SERVICE,JACKSON,1071,USA,34.88515896,-85.75604164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,7/10/2014 0:00,14,500,161,Y,N
-9809914.866,4088497.218,2871,111066,UNKNOWN111066,RED BAY,AL,35582,SUBSTATION,IN SERVICE,FRANKLIN,1059,USA,34.44340647,-88.1239646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,7/15/2014 0:00,1,-999999,-999999,N,N
-9734354.451,4092257.168,2872,111067,MT HOPE,MT HOPE,AL,35651,SUBSTATION,IN SERVICE,LAWRENCE,1079,USA,34.47125657,-87.44519384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",6/6/2014 0:00,IMAGERY,4/30/2020 0:00,1,161,161,Y,Y
-9717452.73,4095079.613,2873,111068,UNKNOWN111068,MOULTON,AL,35650,SUBSTATION,IN SERVICE,LAWRENCE,1079,USA,34.49215642,-87.2933631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,7/14/2014 0:00,2,161,161,N,N
-9691328.944,4105772.01,2874,111069,UNKNOWN111069,DECATUR,AL,35603,SUBSTATION,IN SERVICE,MORGAN,1103,USA,34.57128478,-87.05868914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,7/11/2014 0:00,1,-999999,-999999,Y,Y
-9682697.102,4103940.817,2875,111073,UNKNOWN111073,DECATUR,AL,35603,SUBSTATION,IN SERVICE,MORGAN,1103,USA,34.5577385,-86.98114798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,7/11/2014 0:00,3,161,-999999,Y,Y
-9678464.219,4107881.195,2876,111076,UNKNOWN111076,DECATUR,AL,35601,SUBSTATION,IN SERVICE,MORGAN,1103,USA,34.58688478,-86.94312334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,7/11/2014 0:00,1,-999999,-999999,N,N
-9634815.414,4109864.855,2877,111078,UNKNOWN111078,HUNTSVILLE,AL,35803,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.6015537,-86.55101946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,7/11/2014 0:00,4,161,-999999,Y,N
-9634620.99,4109936.738,2878,111079,UNKNOWN111079,HUNTSVILLE,AL,35803,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.60208522,-86.54927292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,7/11/2014 0:00,3,-999999,-999999,N,N
-9633646.997,4112856.602,2879,111080,UNKNOWN111080,HUNTSVILLE,AL,35803,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.6236724,-86.5405234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,7/11/2014 0:00,1,-999999,-999999,N,N
-9600118.744,4068330.894,2880,111085,N ALBERTVILLE,ALBERTVILLE,AL,35951,SUBSTATION,IN SERVICE,MARSHALL,1095,USA,34.29387534,-86.23933397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",6/6/2014 0:00,IMAGERY,4/30/2020 0:00,1,161,161,Y,Y
-9580068.561,4108841.16,2881,111086,UNKNOWN111086,SCOTTSBORO,AL,35769,SUBSTATION,IN SERVICE,JACKSON,1071,USA,34.59398392,-86.05922011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,7/10/2014 0:00,7,161,161,Y,Y
-9579115.208,4108896.441,2882,111087,UNKNOWN111087,SCOTTSBORO,AL,35769,SUBSTATION,IN SERVICE,JACKSON,1071,USA,34.59439272,-86.05065599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,7/10/2014 0:00,1,-999999,-999999,N,N
-9678323.732,4063012.371,2883,111093,EBENEZER,VINEMONT,AL,35179,SUBSTATION,IN SERVICE,CULLMAN,1043,USA,34.2543946,-86.94186133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",6/6/2014 0:00,IMAGERY,4/30/2020 0:00,1,161,161,Y,Y
-9665280.206,4053509.138,2884,111095,UNKNOWN111095,CULLMAN,AL,35055,SUBSTATION,IN SERVICE,CULLMAN,1043,USA,34.18380357,-86.82468935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,6/23/2014 0:00,1,161,161,Y,Y
-9534729.543,4026763.135,2885,111102,UNKNOWN111102,PIEDMONT,AL,36272,SUBSTATION,IN SERVICE,CHEROKEE,1019,USA,33.98481427,-85.65193278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,7/7/2014 0:00,1,230,230,Y,Y
-9731113.073,3993920.982,2886,111103,UNKNOWN111103,TOWNLEY,AL,35587,SUBSTATION,IN SERVICE,WALKER,1127,USA,33.7398312,-87.41607605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,6/16/2014 0:00,5,161,115,Y,Y
-9718206.311,4005250.238,2887,111105,UNKNOWN111105,JASPER,AL,35501,SUBSTATION,IN SERVICE,WALKER,1127,USA,33.82442015,-87.30013263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,6/19/2014 0:00,4,161,161,Y,Y
-9714186.17,3988813.405,2888,111106,UNKNOWN111106,PARRISH,AL,35580,SUBSTATION,IN SERVICE,WALKER,1127,USA,33.70166858,-87.26401909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,6/19/2014 0:00,1,161,161,Y,Y
-9709858.73,4006991.994,2889,111107,UNKNOWN111107,JASPER,AL,35501,SUBSTATION,IN SERVICE,WALKER,1127,USA,33.83741742,-87.22514504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,6/18/2014 0:00,1,161,161,Y,Y
-9695966.37,4019857.545,2890,111109,UNKNOWN111109,BREMEN,AL,35033,SUBSTATION,IN SERVICE,CULLMAN,1043,USA,33.93336102,-87.10034785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,6/20/2014 0:00,2,161,161,Y,Y
-9683139.319,4003585.002,2891,111110,UNKNOWN111110,EMPIRE,AL,35063,SUBSTATION,IN SERVICE,WALKER,1127,USA,33.81199204,-86.98512049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,6/13/2014 0:00,1,161,161,Y,Y
-9472623.421,3654973.725,2892,111111,UNKNOWN111111,JAKIN,GA,39861,SUBSTATION,IN SERVICE,EARLY,13099,USA,31.170977,-85.094024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY,6/6/2014 0:00,2,115,-999999,Y,N
-9451691.901,3681099.062,2893,111112,UNKNOWN111112,BLAKELY,GA,39823,SUBSTATION,IN SERVICE,EARLY,13099,USA,31.37156907,-84.90599296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY,8/27/2014 0:00,6,115,-999999,Y,N
-9454883.993,3679202.564,2894,111113,UNKNOWN111113,BLAKELY,GA,39823,SUBSTATION,IN SERVICE,EARLY,13099,USA,31.357022,-84.934668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY,6/6/2014 0:00,2,115,115,Y,Y
-9465986.219,3671047.761,2895,111114,UNKNOWN111114,BLAKELY,GA,39823,SUBSTATION,IN SERVICE,EARLY,13099,USA,31.294445,-85.034401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY,6/6/2014 0:00,2,115,115,Y,Y
-9432192.516,3654299.811,2896,111115,UNKNOWN111115,COLQUITT,GA,39837,SUBSTATION,IN SERVICE,MILLER,13201,USA,31.165797,-84.730827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY,6/6/2014 0:00,2,115,115,Y,Y
-9427570.531,3657081.182,2897,111116,UNKNOWN111116,COLQUITT,GA,39837,SUBSTATION,IN SERVICE,MILLER,13201,USA,31.187174,-84.689307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY,6/6/2014 0:00,1,115,115,Y,Y
-9365442.01,3655163.417,2898,111117,UNKNOWN111117,PELHAM,GA,31779,SUBSTATION,IN SERVICE,MITCHELL,13205,USA,31.172435,-84.131197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY,6/6/2014 0:00,2,230,230,Y,Y
-9370332.72,3666652.875,2899,111118,UNKNOWN111118,CAMILLA,GA,31730,SUBSTATION,IN SERVICE,MITCHELL,13205,USA,31.260703,-84.175131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY,6/6/2014 0:00,2,230,230,Y,Y
-9360075.631,3683181.135,2900,111120,UNKNOWN111120,BACONTON,GA,31716,SUBSTATION,IN SERVICE,MITCHELL,13205,USA,31.387537,-84.08299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY,6/6/2014 0:00,3,230,230,N,N
-9355150.857,3682007.443,2901,111121,UNKNOWN111121,DOERUN,GA,31744,SUBSTATION,IN SERVICE,MITCHELL,13205,USA,31.378536,-84.03875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY,6/6/2014 0:00,2,115,115,Y,Y
-9345553.861,3652917.651,2902,111122,UNKNOWN111122,HARTSFIELD,GA,31756,SUBSTATION,IN SERVICE,COLQUITT,13071,USA,31.15517223,-83.95253872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY,6/6/2014 0:00,1,115,115,Y,Y
-9325839.878,3660932.187,2903,111123,UNKNOWN111123,MOULTRIE,GA,31768,SUBSTATION,IN SERVICE,COLQUITT,13071,USA,31.216764,-83.775445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY,6/6/2014 0:00,6,115,-999999,N,Y
-9322286.672,3664228.949,2904,111124,UNKNOWN111124,NORMAN PARK,GA,31771,SUBSTATION,IN SERVICE,COLQUITT,13071,USA,31.242088,-83.743526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY,6/6/2014 0:00,3,230,115,Y,Y
-9305607.338,3641460.967,2905,111125,UNKNOWN111125,MOULTRIE,GA,31788,SUBSTATION,IN SERVICE,COLQUITT,13071,USA,31.067058,-83.593693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY,6/6/2014 0:00,3,230,-999999,Y,N
-9326424.751,3648646.884,2906,111126,UNKNOWN111126,MOULTRIE,GA,31768,SUBSTATION,IN SERVICE,COLQUITT,13071,USA,31.122335,-83.780699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY,6/6/2014 0:00,2,115,115,Y,Y
-9307063.064,3640250.739,2907,111127,UNKNOWN111127,MOULTRIE,GA,31788,SUBSTATION,IN SERVICE,COLQUITT,13071,USA,31.05774527,-83.60677001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY,9/2/2014 0:00,2,-999999,-999999,N,N
-9323040.225,3653057.127,2908,111128,UNKNOWN111128,DOERUN,GA,31744,SUBSTATION,IN SERVICE,COLQUITT,13071,USA,31.15624445,-83.75029529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY,6/6/2014 0:00,1,-999999,-999999,Y,Y
-9340953.837,3673083.706,2909,111129,UNKNOWN111129,DOERUN,GA,31744,SUBSTATION,IN SERVICE,COLQUITT,13071,USA,31.310072,-83.911216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY,6/6/2014 0:00,1,115,115,Y,Y
-9302550.349,3667106.866,2910,111130,UNKNOWN111130,LENOX,GA,31637,SUBSTATION,IN SERVICE,COLQUITT,13071,USA,31.2641891,-83.5662316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY,6/6/2014 0:00,1,115,115,Y,Y
-9399005.616,4067883.779,2911,111131,UNKNOWN111131,BALL GROUND,GA,30107,SUBSTATION,IN SERVICE,CHEROKEE,13057,USA,34.290557,-84.432704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,5/29/2014 0:00,2,115,115,Y,Y
-9405945.161,4061003.578,2912,111132,UNKNOWN111132,CANTON,GA,30114,SUBSTATION,IN SERVICE,CHEROKEE,13057,USA,34.239478,-84.495043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,5/29/2014 0:00,2,115,115,Y,Y
-9395957.131,4061410.112,2913,111133,UNKNOWN111133,CANTON,GA,30114,SUBSTATION,IN SERVICE,CHEROKEE,13057,USA,34.242497,-84.405319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,5/29/2014 0:00,3,115,-999999,Y,Y
-9407396.545,4053785.197,2914,111134,UNKNOWN111134,CANTON,GA,30114,SUBSTATION,IN SERVICE,CHEROKEE,13057,USA,34.185855,-84.508081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,5/29/2014 0:00,4,115,-999999,Y,N
-9403724.7,4052559.615,2915,111135,UNKNOWN111135,CANTON,GA,30115,SUBSTATION,IN SERVICE,CHEROKEE,13057,USA,34.17674716,-84.47509626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,5/29/2014 0:00,2,115,115,Y,Y
-10089294.15,3954542.451,2916,111136,UNKNOWN111136,INDIANOLA,MS,38751,SUBSTATION,IN SERVICE,SUNFLOWER,28133,USA,33.44516582,-90.6336714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,5/29/2014 0:00,3,115,-999999,Y,N
-10101854.48,3973752.579,2917,111137,UNKNOWN111137,SHAW,MS,38773,SUBSTATION,IN SERVICE,SUNFLOWER,28133,USA,33.58903892,-90.74650273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY,5/29/2014 0:00,1,115,115,Y,Y
-9107424.636,4217017.084,2918,111138,UNKNOWN111138,BOSTIC,NC,28018,SUBSTATION,IN SERVICE,RUTHERFORD,37161,USA,35.39006871,-81.8133875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,1,-999999,-999999,N,N
-9122885.237,4216275.813,2919,111139,UNKNOWN111139,RUTHERFORDTON,NC,28139,SUBSTATION,IN SERVICE,RUTHERFORD,37161,USA,35.38463996,-81.95227244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,2,100,-999999,Y,N
-9122991.679,4214163.571,2920,111140,UNKNOWN111140,RUTHERFORDTON,NC,28139,SUBSTATION,IN SERVICE,RUTHERFORD,37161,USA,35.36916881,-81.95322862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,1,-999999,-999999,N,N
-9080680.354,4281305.431,2921,111141,UNKNOWN111141,LENOIR,NC,28645,SUBSTATION,IN SERVICE,CALDWELL,37027,USA,35.85949607,-81.57313952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,1,230,230,N,N
-9069109.176,4274064.762,2922,111142,UNKNOWN111142,SAWMILLS,NC,28630,SUBSTATION,IN SERVICE,CALDWELL,37027,USA,35.80676322,-81.46919386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,2,100,-999999,Y,Y
-9075506.723,4281720.086,2923,111143,UNKNOWN111143,LENOIR,NC,28645,SUBSTATION,IN SERVICE,CALDWELL,37027,USA,35.86251489,-81.52666401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,6,100,100,Y,Y
-9078263.952,4285566.078,2924,111144,UNKNOWN111144,LENOIR,NC,28645,SUBSTATION,IN SERVICE,CALDWELL,37027,USA,35.89050942,-81.55143261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,10,230,-999999,Y,N
-9078353.91,4285515.807,2925,111145,UNKNOWN111145,LENOIR,NC,28645,SUBSTATION,IN SERVICE,CALDWELL,37027,USA,35.89014357,-81.55224072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,1,-999999,-999999,N,N
-9074700.977,4282367.523,2926,111146,UNKNOWN111146,LENOIR,NC,28645,SUBSTATION,IN SERVICE,CALDWELL,37027,USA,35.8672282,-81.51942587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,2,100,100,Y,Y
-9059653.464,4268062.995,2927,111147,UNKNOWN111147,HICKORY,NC,28601,SUBSTATION,IN SERVICE,CALDWELL,37027,USA,35.76302657,-81.38425176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,1,100,100,Y,Y
-9065416.233,4269980.567,2928,111148,UNKNOWN111148,RHODHISS,NC,28630,SUBSTATION,IN SERVICE,CALDWELL,37027,USA,35.7770031,-81.43601959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,6,100,-999999,Y,N
-9064649.998,4269136.941,2929,111149,UNKNOWN111149,CONNELLYS SPRINGS,NC,28612,SUBSTATION,IN SERVICE,BURKE,37023,USA,35.7708545,-81.42913639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,1,-999999,-999999,N,N
-9065582.127,4269646,2930,111150,UNKNOWN111150,RHODHISS,NC,28630,SUBSTATION,IN SERVICE,CALDWELL,37027,USA,35.77456474,-81.43750984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,2,-999999,-999999,N,N
-9070670.178,4277243.211,2931,111151,UNKNOWN111151,SAWMILLS,NC,28638,SUBSTATION,IN SERVICE,CALDWELL,37027,USA,35.82991576,-81.48321658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,1,-999999,-999999,Y,Y
-9072041.781,4280084.312,2932,111152,UNKNOWN111152,HUDSON,NC,28638,SUBSTATION,IN SERVICE,CALDWELL,37027,USA,35.85060528,-81.4955379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,1,-999999,-999999,Y,Y
-9070621.054,4271185.898,2933,111153,UNKNOWN111153,GRANITE FALLS,NC,28630,SUBSTATION,IN SERVICE,CALDWELL,37027,USA,35.78578709,-81.48277529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,1,-999999,-999999,N,N
-9077788.542,4288127.661,2934,111154,UNKNOWN111154,LENOIR,NC,28645,SUBSTATION,IN SERVICE,CALDWELL,37027,USA,35.90914941,-81.54716194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,1,-999999,-999999,Y,Y
-9407471.129,4052132.25,2935,111155,UNKNOWN111155,HOLLY SPRINGS,GA,30115,SUBSTATION,IN SERVICE,CHEROKEE,13057,USA,34.173571,-84.508751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,2,115,115,Y,Y
-9407551.111,4052121.847,2936,111156,UNKNOWN111156,HOLLY SPRINGS,GA,30115,SUBSTATION,IN SERVICE,CHEROKEE,13057,USA,34.17349368,-84.50946949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,1,-999999,-999999,N,N
-9407219.323,4044772.105,2937,111157,UNKNOWN111157,WOODSTOCK,GA,30188,SUBSTATION,IN SERVICE,CHEROKEE,13057,USA,34.11885179,-84.50648899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,2,115,115,Y,Y
-9407994.331,4040256.518,2938,111158,UNKNOWN111158,WOODSTOCK,GA,30188,SUBSTATION,IN SERVICE,CHEROKEE,13057,USA,34.085263,-84.513451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,8,230,-999999,Y,N
-9407949.045,4040444.438,2939,111159,UNKNOWN111159,WOODSTOCK,GA,30188,SUBSTATION,IN SERVICE,CHEROKEE,13057,USA,34.0866611,-84.5130442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,1,-999999,-999999,N,N
-9402846.472,4042059.107,2940,111160,UNKNOWN111160,WOODSTOCK,GA,30188,SUBSTATION,IN SERVICE,CHEROKEE,13057,USA,34.098673,-84.467207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,2,230,230,Y,Y
-9415655.594,4043180.614,2941,111161,UNKNOWN111161,ACWORTH,GA,30102,SUBSTATION,IN SERVICE,CHEROKEE,13057,USA,34.10701515,-84.5822733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,2,115,115,Y,Y
-9419687.249,4040837.968,2942,111162,UNKNOWN111162,ACWORTH,GA,30102,SUBSTATION,IN SERVICE,CHEROKEE,13057,USA,34.08958881,-84.61849027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,2,115,115,Y,Y
-9365260.443,4055666.094,2943,111163,UNKNOWN111163,CUMMING,GA,30040,SUBSTATION,IN SERVICE,FORSYTH,13117,USA,34.19983086,-84.12956596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,5,230,115,Y,Y
-9368177.352,4068607.346,2944,111165,UNKNOWN111165,CUMMING,GA,30040,SUBSTATION,IN SERVICE,FORSYTH,13117,USA,34.295927,-84.155769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,2,115,115,Y,Y
-9374130.051,4063612.845,2945,111166,UNKNOWN111166,CUMMING,GA,30028,SUBSTATION,IN SERVICE,FORSYTH,13117,USA,34.258853,-84.209243,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,2,115,115,Y,Y
-9377607.783,4062004.119,2946,111167,UNKNOWN111167,CUMMING,GA,30028,SUBSTATION,IN SERVICE,FORSYTH,13117,USA,34.246908,-84.240484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,2,115,115,Y,Y
-9358614.118,4062991.819,2947,111168,UNKNOWN111168,CUMMING,GA,30041,SUBSTATION,IN SERVICE,FORSYTH,13117,USA,34.254242,-84.069861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,2,115,115,Y,Y
-9359456.584,4050603.314,2948,111169,UNKNOWN111169,CUMMING,GA,30041,SUBSTATION,IN SERVICE,FORSYTH,13117,USA,34.162207,-84.077429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,4,115,115,Y,Y
-9363462.165,4050763.011,2949,111170,UNKNOWN111170,CUMMING,GA,30041,SUBSTATION,IN SERVICE,FORSYTH,13117,USA,34.16339404,-84.11341175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,1,115,115,Y,Y
-9379840.295,4055818.339,2950,111171,UNKNOWN111171,ALPHARETTA,GA,30004,SUBSTATION,IN SERVICE,CHEROKEE,13057,USA,34.200962,-84.260539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,2,115,115,Y,Y
-9367288.132,4055129.503,2951,111172,UNKNOWN111172,CUMMING,GA,30040,SUBSTATION,IN SERVICE,FORSYTH,13117,USA,34.195844,-84.147781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,2,115,115,Y,Y
-9372230.384,4055240.941,2952,111173,UNKNOWN111173,CUMMING,GA,30040,SUBSTATION,IN SERVICE,FORSYTH,13117,USA,34.196672,-84.192178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,2,115,115,Y,Y
-9378720.867,4050082.146,2953,111174,UNKNOWN111174,ALPHARETTA,GA,30004,SUBSTATION,IN SERVICE,FORSYTH,13117,USA,34.158333,-84.250483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,2,115,115,Y,Y
-9369867.628,4050348.781,2954,111175,UNKNOWN111175,CUMMING,GA,30040,SUBSTATION,IN SERVICE,FORSYTH,13117,USA,34.160315,-84.170953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,2,115,115,Y,Y
-9370127.191,4045976.116,2955,111176,UNKNOWN111176,CUMMING,GA,30041,SUBSTATION,IN SERVICE,FORSYTH,13117,USA,34.12780547,-84.1732847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,2,115,115,Y,Y
-9370366.562,4041388.984,2956,111177,UNKNOWN111177,SUWANEE,GA,30024,SUBSTATION,IN SERVICE,FORSYTH,13117,USA,34.093688,-84.175435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,2,115,115,Y,Y
-9367795.612,4040170.815,2957,111178,UNKNOWN111178,SUWANEE,GA,30024,SUBSTATION,IN SERVICE,FORSYTH,13117,USA,34.08462538,-84.15233977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,2,115,115,Y,Y
