X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9376382.935,4046150.338,2958,111179,UNKNOWN111179,ALPHARETTA,GA,30004,SUBSTATION,IN SERVICE,FORSYTH,13117,USA,34.129101,-84.229481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,2,230,230,Y,Y
-9350051.422,4068769.447,2959,111180,UNKNOWN111180,GAINESVILLE,GA,30506,SUBSTATION,IN SERVICE,FORSYTH,13117,USA,34.29713,-83.992941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,2,115,115,Y,Y
-9325258.902,4095520.951,2960,111181,UNKNOWN111181,CLERMONT,GA,30527,SUBSTATION,IN SERVICE,HALL,13139,USA,34.495424,-83.770226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,2,-999999,-999999,Y,Y
-9326936.598,4092923.48,2961,111182,UNKNOWN111182,CLERMONT,GA,30527,SUBSTATION,IN SERVICE,HALL,13139,USA,34.476191,-83.785297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,4,115,-999999,Y,N
-9334384.985,4087362.804,2962,111183,UNKNOWN111183,GAINESVILLE,GA,30506,SUBSTATION,IN SERVICE,HALL,13139,USA,34.435002,-83.852207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,1,-999999,-999999,Y,Y
-9328215.458,4078796.736,2963,111184,UNKNOWN111184,GAINESVILLE,GA,30506,SUBSTATION,IN SERVICE,HALL,13139,USA,34.37151175,-83.79678519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,2,115,115,Y,Y
-9327032.11,4075708.709,2964,111185,UNKNOWN111185,GAINESVILLE,GA,30501,SUBSTATION,IN SERVICE,HALL,13139,USA,34.348612,-83.786155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,2,115,115,Y,Y
-9333102.807,4074516.322,2965,111186,UNKNOWN111186,GAINESVILLE,GA,30501,SUBSTATION,IN SERVICE,HALL,13139,USA,34.339768,-83.840689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,2,-999999,-999999,N,N
-9333037.763,4074593.389,2966,111187,UNKNOWN111187,GAINESVILLE,GA,30501,SUBSTATION,IN SERVICE,HALL,13139,USA,34.34033964,-83.8401047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,7,115,-999999,Y,N
-9320803.117,4079885.074,2967,111188,UNKNOWN111188,LULA,GA,30554,SUBSTATION,IN SERVICE,HALL,13139,USA,34.379581,-83.730199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,2,115,115,Y,Y
-9317517.967,4082847.455,2968,111189,UNKNOWN111189,LULA,GA,30554,SUBSTATION,IN SERVICE,HALL,13139,USA,34.401541,-83.700688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,6,230,115,Y,Y
-9330365.795,4072023.423,2969,111190,UNKNOWN111190,GAINESVILLE,GA,30501,SUBSTATION,IN SERVICE,HALL,13139,USA,34.321275,-83.816102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,2,115,115,Y,Y
-9329634.315,4064175.718,2970,111191,UNKNOWN111191,GAINESVILLE,GA,30507,SUBSTATION,IN SERVICE,HALL,13139,USA,34.263032,-83.809531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,6,230,-999999,Y,Y
-9329609.156,4069294.306,2971,111192,UNKNOWN111192,GAINESVILLE,GA,30501,SUBSTATION,IN SERVICE,HALL,13139,USA,34.301025,-83.809305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,2,115,-999999,Y,Y
-9330091.838,4067020.005,2972,111193,UNKNOWN111193,GAINESVILLE,GA,30501,SUBSTATION,IN SERVICE,HALL,13139,USA,34.284146,-83.813641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,2,115,-999999,Y,Y
-9073018.726,4234252.836,2973,111194,UNKNOWN111194,VALE,NC,28168,SUBSTATION,IN SERVICE,LINCOLN,37109,USA,35.5161928,-81.50431394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,3,-999999,-999999,N,N
-9072426.819,4216029.457,2974,111195,UNKNOWN111195,SHELBY,NC,28150,SUBSTATION,IN SERVICE,CLEVELAND,37045,USA,35.38283567,-81.49899675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,4,-999999,-999999,N,N
-9067674.414,4211655.215,2975,111196,UNKNOWN111196,CHERRYVILLE,NC,28021,SUBSTATION,IN SERVICE,CLEVELAND,37045,USA,35.35079246,-81.45630518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,1/17/2020 0:00,1,-999999,-999999,Y,Y
-9064638.131,4212113.087,2976,111197,UNKNOWN111197,WACO,NC,28021,SUBSTATION,IN SERVICE,CLEVELAND,37045,USA,35.35414717,-81.42902978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,4,-999999,-999999,Y,Y
-9073523.744,4228036.269,2977,111198,UNKNOWN111198,LAWNDALE,NC,28090,SUBSTATION,IN SERVICE,CLEVELAND,37045,USA,35.47072533,-81.5088506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,2,-999999,-999999,N,N
-9100027.348,4194792.761,2978,111199,UNKNOWN111199,MOORESBORO,NC,28114,SUBSTATION,IN SERVICE,CLEVELAND,37045,USA,35.22714878,-81.74693653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,3/14/2017 0:00,4,500,-999999,Y,Y
-9087103.253,4208552.941,2979,111200,UNKNOWN111200,SHELBY,NC,28150,SUBSTATION,IN SERVICE,CLEVELAND,37045,USA,35.32805927,-81.63083741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,3,-999999,-999999,N,N
-9087804.136,4207761.306,2980,111201,UNKNOWN111201,SHELBY,NC,28150,SUBSTATION,IN SERVICE,CLEVELAND,37045,USA,35.32225721,-81.63713354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,5,100,-999999,Y,N
-9086405.48,4208109.896,2981,111202,UNKNOWN111202,SHELBY,NC,28150,SUBSTATION,IN SERVICE,CLEVELAND,37045,USA,35.32481215,-81.6245692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,1,-999999,-999999,Y,Y
-9087052.189,4198033.594,2982,111203,UNKNOWN111203,SHELBY,NC,28152,SUBSTATION,IN SERVICE,CLEVELAND,37045,USA,35.25092679,-81.63037869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,3,100,-999999,Y,N
-9087487.892,4196896.914,2983,111204,UNKNOWN111204,SHELBY,NC,28152,SUBSTATION,IN SERVICE,CLEVELAND,37045,USA,35.24258776,-81.63429268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,8,100,100,N,N
-9094606.984,4204118.731,2984,111205,UNKNOWN111205,MOORESBORO,NC,28114,SUBSTATION,IN SERVICE,CLEVELAND,37045,USA,35.29555465,-81.69824457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,1,-999999,-999999,Y,Y
-9054721.584,4197367.51,2985,111206,UNKNOWN111206,KINGS MOUNTAIN,NC,28086,SUBSTATION,IN SERVICE,CLEVELAND,37045,USA,35.2460403,-81.33994792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,3,-999999,-999999,N,N
-9054728.463,4197260.089,2986,111207,UNKNOWN111207,KINGS MOUNTAIN,NC,28086,SUBSTATION,IN SERVICE,CLEVELAND,37045,USA,35.24525221,-81.34000972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,1,-999999,-999999,N,N
-9061996.128,4198648.183,2987,111208,UNKNOWN111208,KINGS MOUNTAIN,NC,28086,SUBSTATION,IN SERVICE,CLEVELAND,37045,USA,35.25543525,-81.40529626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,5,100,-999999,Y,Y
-9063108.371,4198135.776,2988,111209,UNKNOWN111209,KINGS MOUNTAIN,NC,28086,SUBSTATION,IN SERVICE,CLEVELAND,37045,USA,35.25167639,-81.41528771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,1,100,100,Y,Y
-9072247.931,4200107.349,2989,111210,UNKNOWN111210,SHELBY,NC,28152,SUBSTATION,IN SERVICE,CLEVELAND,37045,USA,35.26613829,-81.49738978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,2,-999999,-999999,Y,Y
-9062688.339,4187119.06,2990,111211,UNKNOWN111211,GROVER,NC,28073,SUBSTATION,IN SERVICE,CLEVELAND,37045,USA,35.17081898,-81.41151451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,1,-999999,-999999,Y,Y
-9063612.2,4188440.722,2991,111212,UNKNOWN111212,GROVER,NC,28073,SUBSTATION,IN SERVICE,CLEVELAND,37045,USA,35.1805236,-81.41981369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,3,-999999,-999999,N,N
-9068156.296,4197397.878,2992,111213,UNKNOWN111213,KINGS MOUNTAIN,NC,28086,SUBSTATION,IN SERVICE,CLEVELAND,37045,USA,35.24626309,-81.46063399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,7,100,-999999,N,Y
-9073884.934,4289110.807,2993,111214,UNKNOWN111214,LENOIR,NC,28645,SUBSTATION,IN SERVICE,CALDWELL,37027,USA,35.91630234,-81.51209523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,2,-999999,-999999,Y,Y
-9078090.724,4286224.921,2994,111215,UNKNOWN111215,LENOIR,NC,28645,SUBSTATION,IN SERVICE,CALDWELL,37027,USA,35.89530408,-81.54987648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,1/17/2020 0:00,4,-999999,-999999,N,N
-9030152.463,4302574.531,2995,111216,UNKNOWN111216,TAYLORSVILLE,NC,28681,SUBSTATION,IN SERVICE,ALEXANDER,37003,USA,36.01419335,-81.11923975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,2,100,-999999,Y,Y
-9034830.008,4289452.197,2996,111217,UNKNOWN111217,TAYLORSVILLE,NC,28681,SUBSTATION,IN SERVICE,ALEXANDER,37003,USA,35.918786,-81.16125886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY,5/30/2014 0:00,5,100,-999999,Y,Y
-9342971.541,4077989.894,2997,111218,UNKNOWN111218,GAINESVILLE,GA,30506,SUBSTATION,IN SERVICE,HALL,13139,USA,34.36552909,-83.92934135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,2,115,115,Y,Y
-9332072.618,4069196.397,2998,111219,UNKNOWN111219,GAINESVILLE,GA,30501,SUBSTATION,IN SERVICE,HALL,13139,USA,34.30029843,-83.83143465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,2,115,-999999,Y,Y
-9333994.365,4073066.052,2999,111220,UNKNOWN111220,GAINESVILLE,GA,30501,SUBSTATION,IN SERVICE,HALL,13139,USA,34.32901,-83.848698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,2,115,115,Y,Y
-9335604.713,4069834.686,3000,111221,UNKNOWN111221,GAINESVILLE,GA,30504,SUBSTATION,IN SERVICE,HALL,13139,USA,34.305035,-83.863164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,2,115,115,Y,Y
-9346516.249,4051754.034,3001,111222,UNKNOWN111222,FLOWERY BRANCH,GA,30542,SUBSTATION,IN SERVICE,HALL,13139,USA,34.17076,-83.961184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,2,115,-999999,Y,Y
-9341855.08,4057170.424,3002,111223,UNKNOWN111223,FLOWERY BRANCH,GA,30542,SUBSTATION,IN SERVICE,HALL,13139,USA,34.211007,-83.919312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,2,-999999,-999999,Y,Y
-9340550.972,4055993.582,3003,111224,UNKNOWN111224,FLOWERY BRANCH,GA,30542,SUBSTATION,IN SERVICE,HALL,13139,USA,34.202264,-83.907597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,4,-999999,-999999,Y,Y
-9339290.835,4060451.096,3004,111225,UNKNOWN111225,OAKWOOD,GA,30566,SUBSTATION,IN SERVICE,HALL,13139,USA,34.235375,-83.896277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,2,115,-999999,Y,Y
-9336794.496,4065494.584,3005,111226,UNKNOWN111226,GAINESVILLE,GA,30504,SUBSTATION,IN SERVICE,HALL,13139,USA,34.272823,-83.873852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,4,115,115,Y,Y
-9336453.301,4064503.702,3006,111227,UNKNOWN111227,GAINESVILLE,GA,30504,SUBSTATION,IN SERVICE,HALL,13139,USA,34.265467,-83.870787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,1,115,115,Y,Y
-9348208.459,4047275.639,3007,111228,UNKNOWN111228,REST HAVEN,GA,30518,SUBSTATION,IN SERVICE,HALL,13139,USA,34.13746837,-83.97638537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,2,115,115,Y,Y
-9347362.723,4046888.355,3008,111229,UNKNOWN111229,REST HAVEN,GA,30518,SUBSTATION,IN SERVICE,HALL,13139,USA,34.13458874,-83.968788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,2,115,115,Y,Y
-9339727.208,4055308.774,3009,111230,UNKNOWN111230,FLOWERY BRANCH,GA,30542,SUBSTATION,IN SERVICE,HALL,13139,USA,34.197176,-83.900197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,2,-999999,-999999,Y,Y
-9336823.55,4045253.12,3010,111231,UNKNOWN111231,FLOWERY BRANCH,GA,30542,SUBSTATION,IN SERVICE,HALL,13139,USA,34.122429,-83.874113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,2,230,230,Y,Y
-9334335.671,4062540.38,3011,111234,UNKNOWN111234,GAINESVILLE,GA,30504,SUBSTATION,IN SERVICE,HALL,13139,USA,34.25089,-83.851764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,4,115,-999999,Y,N
-9327911.089,4056346.905,3012,111235,UNKNOWN111235,GAINESVILLE,GA,30507,SUBSTATION,IN SERVICE,HALL,13139,USA,34.204889,-83.794051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,2,230,230,Y,Y
-9318929.387,4063861.481,3013,111236,UNKNOWN111236,GAINESVILLE,GA,30507,SUBSTATION,IN SERVICE,HALL,13139,USA,34.260699,-83.713367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,2,230,230,Y,Y
-9311073.905,4088668.585,3014,111237,UNKNOWN111237,ALTO,GA,30510,SUBSTATION,IN SERVICE,HALL,13139,USA,34.444676,-83.6428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,2,115,115,Y,Y
-9300929.582,4081019.887,3015,111238,UNKNOWN111238,LULA,GA,30554,SUBSTATION,IN SERVICE,BANKS,13011,USA,34.387994,-83.551672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,2,230,230,Y,Y
-9284107.426,4085404.415,3016,111239,UNKNOWN111239,CARNESVILLE,GA,30521,SUBSTATION,IN SERVICE,BANKS,13011,USA,34.420491,-83.400556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,4,230,115,Y,Y
-9303699.211,4090811.426,3017,111240,UNKNOWN111240,ALTO,GA,30510,SUBSTATION,IN SERVICE,BANKS,13011,USA,34.460549,-83.576552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,2,115,115,Y,Y
-9275208.186,4079146.495,3018,111241,UNKNOWN111241,CARNESVILLE,GA,30521,SUBSTATION,IN SERVICE,FRANKLIN,13119,USA,34.37410505,-83.32061277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,2,115,115,Y,Y
-9269199.487,4088433.388,3019,111242,UNKNOWN111242,CARNESVILLE,GA,30521,SUBSTATION,IN SERVICE,FRANKLIN,13119,USA,34.4429336,-83.2666357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,2,115,115,Y,Y
-9251804.736,4089826.017,3020,111243,UNKNOWN111243,LAVONIA,GA,30553,SUBSTATION,IN SERVICE,FRANKLIN,13119,USA,34.45325,-83.110376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,1,115,115,Y,Y
-9255038.456,4086750.189,3021,111244,UNKNOWN111244,LAVONIA,GA,30553,SUBSTATION,IN SERVICE,FRANKLIN,13119,USA,34.430463,-83.139425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,2,115,115,Y,Y
-9242786.855,4076223.102,3022,111245,UNKNOWN111245,CANON,GA,30520,SUBSTATION,IN SERVICE,HART,13147,USA,34.352427,-83.029367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,5,115,-999999,Y,Y
-9234482.644,4068533.101,3023,111246,UNKNOWN111246,HARTWELL,GA,30643,SUBSTATION,IN SERVICE,HART,13147,USA,34.295376,-82.954769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,5,230,115,N,Y
-9242587.569,4076224.799,3024,111247,UNKNOWN111247,CANON,GA,30520,SUBSTATION,IN SERVICE,HART,13147,USA,34.35243959,-83.02757678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,2,115,115,Y,Y
-9233529.081,4076773.388,3025,111248,UNKNOWN111248,HARTWELL,GA,30643,SUBSTATION,IN SERVICE,HART,13147,USA,34.356508,-82.946203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,4,115,-999999,Y,Y
-9235878.702,4072524.17,3026,111249,UNKNOWN111249,HARTWELL,GA,30643,SUBSTATION,IN SERVICE,HART,13147,USA,34.32499,-82.96731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,1,-999999,-999999,Y,Y
-9233437.029,4076260.161,3027,111250,UNKNOWN111250,HARTWELL,GA,30643,SUBSTATION,IN SERVICE,HART,13147,USA,34.35270184,-82.94537608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,1,-999999,-999999,Y,Y
-9248281.029,4061797.809,3028,111251,UNKNOWN111251,ROYSTON,GA,30662,SUBSTATION,IN SERVICE,HART,13147,USA,34.245376,-83.078722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,4,230,-999999,Y,N
-10080489.97,4052327.031,3029,111252,UNKNOWN111252,CLARKSDALE,MS,38614,SUBSTATION,IN SERVICE,COAHOMA,28027,USA,34.17501862,-90.55458208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,3,115,115,Y,Y
-10078337.89,4058311.396,3030,111253,UNKNOWN111253,LYON,MS,38645,SUBSTATION,IN SERVICE,COAHOMA,28027,USA,34.21948265,-90.53524962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,1,115,115,Y,Y
-10073536.62,4074480.62,3031,111254,UNKNOWN111254,COAHOMA,MS,38617,SUBSTATION,IN SERVICE,COAHOMA,28027,USA,34.33950318,-90.49211908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,1,115,115,Y,Y
-10070285.88,4093698.883,3032,111255,UNKNOWN111255,DUNDEE,MS,38626,SUBSTATION,IN SERVICE,TUNICA,28143,USA,34.48193294,-90.46291723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,2,115,115,Y,Y
-10081399.43,4053526.879,3033,111256,UNKNOWN111256,CLARKSDALE,MS,38614,SUBSTATION,IN SERVICE,COAHOMA,28027,USA,34.18393541,-90.56275189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,3,115,-999999,Y,N
-10081379.21,4053482.512,3034,111257,UNKNOWN111257,CLARKSDALE,MS,38614,SUBSTATION,IN SERVICE,COAHOMA,28027,USA,34.18360571,-90.56257032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,5,230,-999999,Y,N
-10079870.39,4056956.964,3035,111258,UNKNOWN111258,CLARKSDALE,MS,38614,SUBSTATION,IN SERVICE,COAHOMA,28027,USA,34.20942123,-90.54901633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,1,115,115,Y,Y
-10086724.09,4056363.777,3036,111259,UNKNOWN111259,CLARKSDALE,MS,38614,SUBSTATION,IN SERVICE,COAHOMA,28027,USA,34.20501435,-90.61058418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,2,115,115,Y,Y
-10071081.19,4093446.533,3037,111260,UNKNOWN111260,DUNDEE,MS,38626,SUBSTATION,IN SERVICE,TUNICA,28143,USA,34.4800643,-90.47006165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,3,230,230,N,N
-9502660.604,3845518.637,3038,111261,UNKNOWN111261,OPELIKA,AL,36804,SUBSTATION,IN SERVICE,LEE,1081,USA,32.62412632,-85.36385261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/3/2014 0:00,1,115,115,Y,Y
-9500024.82,3848248.613,3039,111262,UNKNOWN111262,OPELIKA,AL,36804,SUBSTATION,IN SERVICE,LEE,1081,USA,32.6447785,-85.34017495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/3/2014 0:00,1,115,115,Y,Y
-9503117.409,3851549.826,3040,111263,UNKNOWN111263,OPELIKA,AL,36801,SUBSTATION,IN SERVICE,LEE,1081,USA,32.6697457,-85.36795615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/3/2014 0:00,1,115,115,Y,Y
-9500219.686,3843064.092,3041,111264,UNKNOWN111264,OPELIKA,AL,36804,SUBSTATION,IN SERVICE,LEE,1081,USA,32.6055537,-85.34192546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/3/2014 0:00,2,115,115,Y,Y
-9502980.963,3835616.233,3042,111265,UNKNOWN111265,AUBURN,AL,36830,SUBSTATION,IN SERVICE,LEE,1081,USA,32.54917498,-85.36673043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/3/2014 0:00,1,115,115,Y,Y
-9516204.247,3843685.159,3043,111266,UNKNOWN111266,AUBURN,AL,36830,SUBSTATION,IN SERVICE,LEE,1081,USA,32.61025344,-85.48551722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/3/2014 0:00,1,115,115,Y,Y
-9507854.509,3848722.968,3044,111267,UNKNOWN111267,OPELIKA,AL,36801,SUBSTATION,IN SERVICE,LEE,1081,USA,32.64836649,-85.41051025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/3/2014 0:00,1,115,115,Y,Y
-9509932.551,3846613.97,3045,111268,UNKNOWN111268,OPELIKA,AL,36801,SUBSTATION,IN SERVICE,LEE,1081,USA,32.63241305,-85.42917761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/3/2014 0:00,1,115,115,Y,Y
-9501922.627,3910386.431,3046,111269,UNKNOWN111269,ROANOKE,AL,36274,SUBSTATION,IN SERVICE,RANDOLPH,1111,USA,33.11355667,-85.35722324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/3/2014 0:00,2,115,115,Y,Y
-9501908.737,3912872.196,3047,111270,UNKNOWN111270,ROANOKE,AL,36274,SUBSTATION,IN SERVICE,RANDOLPH,1111,USA,33.13225806,-85.35709846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/5/2014 0:00,1,115,115,Y,Y
-9496718.908,3916666.586,3048,111271,UNKNOWN111271,ROANOKE,AL,36274,SUBSTATION,IN SERVICE,RANDOLPH,1111,USA,33.16079707,-85.31047744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/5/2014 0:00,3,115,115,Y,Y
-9483255.422,3875480.624,3049,111272,UNKNOWN111272,LANETT,AL,36863,SUBSTATION,IN SERVICE,CHAMBERS,1017,USA,32.85052652,-85.18953289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/3/2014 0:00,1,115,115,Y,Y
-9486553.306,3872919.376,3050,111273,UNKNOWN111273,LANETT,AL,36863,SUBSTATION,IN SERVICE,CHAMBERS,1017,USA,32.83119559,-85.21915829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9539362.129,3947969.383,3051,111274,UNKNOWN111274,LINEVILLE,AL,36266,SUBSTATION,IN SERVICE,CLAY,1027,USA,33.39588231,-85.69354801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/5/2014 0:00,1,115,115,Y,Y
-9551560.106,3977737.422,3052,111276,UNKNOWN111276,OXFORD,AL,36203,SUBSTATION,IN SERVICE,CALHOUN,1015,USA,33.61885318,-85.8031243,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,7/7/2014 0:00,1,115,115,Y,Y
-9513957.665,3843266.322,3053,111277,UNKNOWN111277,AUBURN,AL,36830,SUBSTATION,IN SERVICE,LEE,1081,USA,32.60708405,-85.46533583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9531441.7,3928903.443,3054,111278,UNKNOWN111278,WEDOWEE,AL,36278,SUBSTATION,IN SERVICE,RANDOLPH,1111,USA,33.25277171,-85.62239759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/5/2014 0:00,1,115,115,Y,Y
-9523607.273,3912086.343,3055,111279,UNKNOWN111279,WADLEY,AL,36276,SUBSTATION,IN SERVICE,RANDOLPH,1111,USA,33.12634621,-85.55201974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/5/2014 0:00,1,115,115,Y,Y
-9552806.658,3879108.843,3056,111280,UNKNOWN111280,JACKSONS GAP,AL,36861,SUBSTATION,IN SERVICE,TALLAPOOSA,1123,USA,32.87790318,-85.81432227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-10006713.74,4155136.111,3057,111283,UNKNOWN111283,OLIVE BRANCH,MS,38654,SUBSTATION,IN SERVICE,DESOTO,28033,USA,34.93562379,-89.89183894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,1,161,161,Y,Y
-9996968.464,4158308.124,3058,111285,UNKNOWN111285,OLIVE BRANCH,MS,38654,SUBSTATION,IN SERVICE,DESOTO,28033,USA,34.95898028,-89.80429566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,3,161,-999999,Y,Y
-9996555.85,4160618.715,3059,111286,UNKNOWN111286,OLIVE BRANCH,MS,38654,SUBSTATION,IN SERVICE,DESOTO,28033,USA,34.97598968,-89.80058909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,1,-999999,-999999,Y,Y
-9956004.892,4156510.704,3060,111287,SLAYDEN,LAMAR,MS,38642,SUBSTATION,IN SERVICE,MARSHALL,28093,USA,34.94574614,-89.43631363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://tva-azr-eastus-cdn-ep-tvawcm-prd.azureedge.net/cdn-tvawcma/docs/default-source/default-document-library/site-content/energy/transmission/transmission-projects/moscow-miller/moscowmiller__lulc_openhouse_portalconnection.pdf",6/4/2014 0:00,IMAGERY,4/29/2020 0:00,2,161,161,N,N
-9997917.98,4091404.265,3061,111288,UNKNOWN111288,SARDIS,MS,38666,SUBSTATION,IN SERVICE,PANOLA,28107,USA,34.4649399,-89.81282531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,1,161,161,Y,Y
-9997523.826,4101535.199,3062,111289,UNKNOWN111289,COMO,MS,38619,SUBSTATION,IN SERVICE,PANOLA,28107,USA,34.53993954,-89.80928456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,1,161,161,Y,Y
-8967606.361,4285159.894,3063,111290,UNKNOWN111290,MOCKSVILLE,NC,27028,SUBSTATION,IN SERVICE,DAVIE,37059,USA,35.88755333,-80.55737856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,5,100,-999999,Y,N
-8971324.294,4283180.278,3064,111291,UNKNOWN111291,MOCKSVILLE,NC,27028,SUBSTATION,IN SERVICE,DAVIE,37059,USA,35.87314462,-80.59077732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,2,100,-999999,Y,Y
-8972737.171,4292921.991,3065,111292,UNKNOWN111292,MOCKSVILLE,NC,27028,SUBSTATION,IN SERVICE,DAVIE,37059,USA,35.94402472,-80.60346941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,2,-999999,-999999,N,N
-9060371.076,4214553.246,3066,111293,UNKNOWN111293,CHERRYVILLE,NC,28021,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.37202321,-81.39069817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,5,100,-999999,Y,Y
-9054805.29,4208499.567,3067,111294,UNKNOWN111294,BESSEMER CITY,NC,28016,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.32766809,-81.34069987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,1,-999999,-999999,Y,Y
-9051775.805,4210132.049,3068,111295,UNKNOWN111295,BESSEMER CITY,NC,28016,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.33963164,-81.31348554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,1,-999999,-999999,Y,Y
-9052063.143,4210668.625,3069,111296,UNKNOWN111296,BESSEMER CITY,NC,28016,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.34356352,-81.31606674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,1,-999999,-999999,Y,Y
-9049072.467,4202035.836,3070,111299,UNKNOWN111299,BESSEMER CITY,NC,28016,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.28028165,-81.28920104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,1,-999999,-999999,Y,Y
-9037089.737,4196989.516,3071,111300,UNKNOWN111300,GASTONIA,NC,28054,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.24326715,-81.18155835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,10,100,100,Y,Y
-9051822.614,4195515.837,3072,111301,UNKNOWN111301,KINGS MOUNTAIN,NC,28086,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.23245459,-81.31390603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,1,-999999,-999999,N,N
-9053450.069,4193217.926,3073,111302,UNKNOWN111302,KINGS MOUNTAIN,NC,28086,SUBSTATION,IN SERVICE,CLEVELAND,37045,USA,35.21559168,-81.32852571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,1,-999999,-999999,N,N
-9052337.494,4195304.699,3074,111303,UNKNOWN111303,KINGS MOUNTAIN,NC,28086,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.23090533,-81.31853128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,1,-999999,-999999,N,N
-8409829.616,4273071.254,3075,111304,UNKNOWN111304,NAGS HEAD,NC,27959,SUBSTATION,IN SERVICE,DARE,37055,USA,35.7995249,-75.54678481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,2,230,230,Y,Y
-8416648.55,4289666.298,3076,111305,UNKNOWN111305,NAGS HEAD,NC,27959,SUBSTATION,IN SERVICE,DARE,37055,USA,35.92034357,-75.60804034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,2,230,230,Y,Y
-8426928.471,4309708.526,3077,111306,UNKNOWN111306,KITTY HAWK,NC,27949,SUBSTATION,IN SERVICE,DARE,37055,USA,36.06601344,-75.70038644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,5,230,-999999,Y,N
-9078315.849,4201644.535,3078,111308,UNKNOWN111308,SHELBY,NC,28152,SUBSTATION,IN SERVICE,CLEVELAND,37045,USA,35.27741208,-81.55189881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,2,100,100,N,N
-9076027.231,4201825.544,3079,111310,UNKNOWN111310,SHELBY,NC,28150,SUBSTATION,IN SERVICE,CLEVELAND,37045,USA,35.2787395,-81.53133981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,1,100,100,Y,Y
-9076316.322,4192529.787,3080,111311,UNKNOWN111311,GROVER,NC,28073,SUBSTATION,IN SERVICE,CLEVELAND,37045,USA,35.21054118,-81.53393676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,4,100,100,N,N
-9075570.328,4192056.611,3081,111312,UNKNOWN111312,GROVER,NC,28073,SUBSTATION,IN SERVICE,CLEVELAND,37045,USA,35.2070682,-81.52723538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,2,100,100,N,N
-9080080.321,4197154.744,3082,111313,UNKNOWN111313,SHELBY,NC,28152,SUBSTATION,IN SERVICE,CLEVELAND,37045,USA,35.24447935,-81.56774933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,1,100,100,Y,Y
-9074988.144,4205244.739,3083,111314,UNKNOWN111314,SHELBY,NC,28150,SUBSTATION,IN SERVICE,CLEVELAND,37045,USA,35.30381,-81.52200553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,2,100,-999999,Y,N
-9075235.303,4205348.121,3084,111315,UNKNOWN111315,SHELBY,NC,28150,SUBSTATION,IN SERVICE,CLEVELAND,37045,USA,35.3045679,-81.5242258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,1,100,100,Y,Y
-9101465.025,4193127.777,3085,111316,UNKNOWN111316,MOORESBORO,NC,28114,SUBSTATION,IN SERVICE,CLEVELAND,37045,USA,35.21493006,-81.7598514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,3/14/2017 0:00,2,500,500,N,N
-9101462.379,4193909.622,3086,111317,UNKNOWN111317,PILOT MOUNTAIN,NC,27041,SUBSTATION,IN SERVICE,CLEVELAND,37045,USA,35.22066797,-81.75982763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,8,100,-999999,Y,N
-8963878.603,4357750.339,3087,111318,UNKNOWN111318,PILOT MOUNTAIN,NC,27041,SUBSTATION,IN SERVICE,SURRY,37171,USA,36.41409147,-80.52389154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,1,-999999,-999999,Y,Y
-9000917.599,4334765.939,3088,111319,UNKNOWN111319,ELKIN,NC,28621,SUBSTATION,IN SERVICE,SURRY,37171,USA,36.24775566,-80.8566185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,0,-999999,-999999,N,N
-9001015.495,4334731.213,3089,111320,UNKNOWN111320,ELKIN,NC,28621,SUBSTATION,IN SERVICE,SURRY,37171,USA,36.24750408,-80.85749791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,0,-999999,-999999,N,N
-8992985.617,4335876.265,3090,111321,UNKNOWN111321,ELKIN,NC,28621,SUBSTATION,IN SERVICE,SURRY,37171,USA,36.25579914,-80.7853643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,1,-999999,-999999,Y,Y
-8972712.937,4370643.908,3091,111322,UNKNOWN111322,MOUNT AIRY,NC,27030,SUBSTATION,IN SERVICE,SURRY,37171,USA,36.50724536,-80.60325171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,2,100,-999999,Y,Y
-8972172.878,4366963.017,3092,111323,UNKNOWN111323,MOUNT AIRY,NC,27030,SUBSTATION,IN SERVICE,SURRY,37171,USA,36.48066295,-80.59840028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,11/8/2017 0:00,6,100,-999999,Y,Y
-8967522.152,4360324.362,3093,111325,UNKNOWN111325,PILOT MOUNTAIN,NC,27041,SUBSTATION,IN SERVICE,SURRY,37171,USA,36.4326973,-80.5566221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,7,100,-999999,Y,N
-8973490.435,4363502.195,3094,111326,UNKNOWN111326,MOUNT AIRY,NC,27030,SUBSTATION,IN SERVICE,SURRY,37171,USA,36.4556615,-80.6102361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY,6/2/2014 0:00,6,100,100,Y,Y
-10009971.12,4073902.986,3095,111328,UNKNOWN111328,BATESVILLE,MS,38606,SUBSTATION,IN SERVICE,PANOLA,28107,USA,34.33521848,-89.92110055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/3/2014 0:00,1,161,161,Y,Y
-10013513.98,4112650.243,3096,111329,UNKNOWN111329,SENATOBIA,MS,38668,SUBSTATION,IN SERVICE,TATE,28137,USA,34.62214692,-89.95292653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,6/3/2014 0:00,2,115,115,Y,Y
-9593018.005,3910130.308,3097,111332,UNKNOWN111332,GOODWATER,AL,35072,SUBSTATION,IN SERVICE,TALLADEGA,1121,USA,33.11162954,-86.17554695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,1,115,115,Y,Y
-9636293.208,3867556.565,3098,111333,UNKNOWN111333,CLANTON,AL,35046,SUBSTATION,IN SERVICE,CHILTON,1021,USA,32.79070633,-86.56429471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,1,115,115,Y,Y
-9651889.651,3869887.982,3099,111335,UNKNOWN111335,CLANTON,AL,35045,SUBSTATION,IN SERVICE,CHILTON,1021,USA,32.8083108,-86.70439994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,1,115,115,Y,Y
-9647828.895,3873438.036,3100,111336,UNKNOWN111336,CLANTON,AL,35045,SUBSTATION,IN SERVICE,CHILTON,1021,USA,32.83511049,-86.66792155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,1,115,115,Y,Y
-9645795.039,3879226.204,3101,111337,UNKNOWN111337,CLANTON,AL,35045,SUBSTATION,IN SERVICE,CHILTON,1021,USA,32.87878858,-86.64965111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,1,115,115,Y,Y
-9652704.514,3883647.268,3102,111338,UNKNOWN111338,THORSBY,AL,35171,SUBSTATION,IN SERVICE,CHILTON,1021,USA,32.91213587,-86.71171998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,1,115,115,Y,Y
-9661245.281,3884644.75,3103,111339,UNKNOWN111339,JEMISON,AL,35085,SUBSTATION,IN SERVICE,CHILTON,1021,USA,32.91965795,-86.78844299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,1,115,115,Y,Y
-9654988.137,3885788.81,3104,111340,UNKNOWN111340,THORSBY,AL,35171,SUBSTATION,IN SERVICE,CHILTON,1021,USA,32.92828462,-86.73223412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,1,115,115,Y,Y
-9643301.997,3873765.855,3105,111341,UNKNOWN111341,CLANTON,AL,35045,SUBSTATION,IN SERVICE,CHILTON,1021,USA,32.83758483,-86.62725573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,1,115,115,Y,Y
-9636574.423,3871346.235,3106,111342,UNKNOWN111342,CLANTON,AL,35046,SUBSTATION,IN SERVICE,CHILTON,1021,USA,32.81932028,-86.56682091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,1,115,115,Y,Y
-9684193.689,3896359.01,3107,111343,UNKNOWN111343,BRIERFIELD,AL,35035,SUBSTATION,IN SERVICE,BIBB,1007,USA,33.00794827,-86.99459205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,1,-999999,-999999,Y,Y
-9671229.946,3916051.945,3108,111345,UNKNOWN111345,MONTEVALLO,AL,35115,SUBSTATION,IN SERVICE,SHELBY,1117,USA,33.15617476,-86.87813677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,1,-999999,-999999,Y,Y
-9403595.43,3999137.865,3109,111346,UNKNOWN111346,ATLANTA,GA,30318,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.778793,-84.473935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,2,115,115,Y,Y
-9406330.787,3995155.628,3110,111348,UNKNOWN111348,ATLANTA,GA,30331,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.74905363,-84.49850713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,12/19/2017 0:00,8,230,115,Y,Y
-9411741.567,3994929.822,3111,111349,UNKNOWN111349,ATLANTA,GA,30336,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.747367,-84.547113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,2,230,230,Y,Y
-9415976.383,3991632.059,3112,111350,UNKNOWN111350,ATLANTA,GA,30336,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.722731,-84.585155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,2,230,230,Y,Y
-9402323.231,3985492.3,3113,111351,UNKNOWN111351,ATLANTA,GA,30344,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.67684496,-84.46250665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,8/21/2014 0:00,4,115,115,N,N
-9402424.389,3985383.738,3114,111352,UNKNOWN111352,ATLANTA,GA,30344,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.67603339,-84.46341536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,12,230,115,Y,Y
-9419538.162,3986809.736,3115,111354,UNKNOWN111354,ATLANTA,GA,30331,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.686693,-84.617151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,2,115,115,Y,Y
-9396143.703,3998272.054,3116,111355,UNKNOWN111355,ATLANTA,GA,30318,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.772328,-84.406995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,2,230,230,Y,Y
-9395862.621,3997045.836,3117,111356,UNKNOWN111356,ATLANTA,GA,30314,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.763171,-84.40447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,5,230,-999999,Y,N
-9392940.373,3994644.262,3118,111357,UNKNOWN111357,ATLANTA,GA,30312,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.745234,-84.378219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,2,230,230,Y,Y
-9389759.753,3996468.057,3119,111358,UNKNOWN111358,ATLANTA,GA,30307,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.758856,-84.349647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,3,115,115,Y,Y
-9389842.797,3990009.495,3120,111359,UNKNOWN111359,ATLANTA,GA,30316,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.710607,-84.350393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,2,230,230,Y,Y
-9392328.895,3992170.645,3121,111360,UNKNOWN111360,ATLANTA,GA,30315,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.726755,-84.372726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,7,230,115,Y,N
-9425840.635,4111322.823,3122,111361,UNKNOWN111361,CHATSWORTH,GA,30705,SUBSTATION,IN SERVICE,MURRAY,13213,USA,34.61233354,-84.67376708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,7,230,230,N,N
-9281234.947,4158113.858,3123,111362,UNKNOWN111362,RABUN GAP,GA,30568,SUBSTATION,IN SERVICE,RABUN,13241,USA,34.95755003,-83.37475209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,1,-999999,-999999,N,N
-9405452.795,3987692.611,3124,111363,UNKNOWN111363,ATLANTA,GA,30311,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.693292,-84.49062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,2,115,115,Y,Y
-9711259.11,3912034.176,3125,111364,UNKNOWN111364,WEST BLOCTON,AL,35184,SUBSTATION,IN SERVICE,BIBB,1007,USA,33.12595375,-87.23772486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,1,115,115,Y,Y
-9546598.32,3934712.188,3126,111365,UNKNOWN111365,LINEVILLE,AL,36266,SUBSTATION,IN SERVICE,CLAY,1027,USA,33.29639754,-85.75855182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,1,115,115,Y,Y
-9541276.877,3939540.367,3127,111366,UNKNOWN111366,LINEVILLE,AL,36266,SUBSTATION,IN SERVICE,CLAY,1027,USA,33.33264237,-85.71074848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,2,115,115,Y,Y
-9522770.647,3944227.893,3128,111367,UNKNOWN111367,WEDOWEE,AL,36278,SUBSTATION,IN SERVICE,RANDOLPH,1111,USA,33.3678169,-85.54450419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,1,115,115,Y,Y
-9503064.44,3966615.789,3129,111368,UNKNOWN111368,RANBURNE,AL,36273,SUBSTATION,IN SERVICE,CLEBURNE,1029,USA,33.53561629,-85.36748033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,7/7/2014 0:00,1,115,115,Y,Y
-9519538.314,3981778.782,3130,111369,UNKNOWN111369,HEFLIN,AL,36264,SUBSTATION,IN SERVICE,CLEBURNE,1029,USA,33.64907976,-85.51546765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,7/7/2014 0:00,3,115,-999999,Y,Y
-9545449.373,3919978.544,3131,111370,UNKNOWN111370,CRAGFORD,AL,36255,SUBSTATION,IN SERVICE,CLAY,1027,USA,33.18569994,-85.74823065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,1,115,115,Y,Y
-9593257.673,3971388.037,3132,111371,UNKNOWN111371,LINCOLN,AL,35096,SUBSTATION,IN SERVICE,TALLADEGA,1121,USA,33.57134273,-86.17769992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY,6/9/2014 0:00,1,115,115,Y,Y
-9602308.17,3972477.968,3133,111372,UNKNOWN111372,PELL CITY,AL,35128,SUBSTATION,IN SERVICE,ST. CLAIR,1115,USA,33.57950021,-86.25900192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY,6/23/2014 0:00,1,115,115,Y,Y
-9605821.579,3971888.211,3134,111373,UNKNOWN111373,PELL CITY,AL,35128,SUBSTATION,IN SERVICE,ST. CLAIR,1115,USA,33.57508633,-86.29056341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY,6/23/2014 0:00,1,115,115,Y,Y
-8485459.482,4343927.265,3135,111374,UNKNOWN111374,ELIZABETH CITY,NC,27909,SUBSTATION,IN SERVICE,PASQUOTANK,37139,USA,36.31409783,-76.22617946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY,6/9/2014 0:00,3,230,-999999,Y,N
-8485473.172,4343770.577,3136,111375,UNKNOWN111375,ELIZABETH CITY,NC,27909,SUBSTATION,IN SERVICE,PASQUOTANK,37139,USA,36.31296363,-76.22630243,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY,6/9/2014 0:00,1,-999999,-999999,N,N
-8493679.24,4338049.612,3137,111376,UNKNOWN111376,ELIZABETH CITY,NC,27909,SUBSTATION,IN SERVICE,PASQUOTANK,37139,USA,36.27154101,-76.3000188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY,6/9/2014 0:00,1,230,230,Y,Y
-8493852.278,4338152.006,3138,111377,UNKNOWN111377,ELIZABETH CITY,NC,27909,SUBSTATION,IN SERVICE,PASQUOTANK,37139,USA,36.27228259,-76.30157322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY,6/9/2014 0:00,2,230,-999999,Y,N
-8524376.907,4361656.266,3139,111379,UNKNOWN111379,SUNBURY,NC,27979,SUBSTATION,IN SERVICE,GATES,37073,USA,36.44232296,-76.57578063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY,6/9/2014 0:00,2,230,230,Y,Y
-8550317.628,4349145.974,3140,111380,UNKNOWN111380,COFIELD,NC,27922,SUBSTATION,IN SERVICE,HERTFORD,37091,USA,36.35186413,-76.80881009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY,6/9/2014 0:00,1,230,230,Y,Y
-8559725.569,4351782.949,3141,111381,UNKNOWN111381,WINTON,NC,27986,SUBSTATION,IN SERVICE,HERTFORD,37091,USA,36.3709402,-76.89332306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY,6/9/2014 0:00,2,-999999,-999999,N,N
-8570846.028,4342775.191,3142,111382,UNKNOWN111382,AHOSKIE,NC,27910,SUBSTATION,IN SERVICE,HERTFORD,37091,USA,36.30575813,-76.99321985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY,6/9/2014 0:00,2,-999999,-999999,N,N
-8584166.17,4361536.621,3143,111384,UNKNOWN111384,MURFREESBORO,NC,27855,SUBSTATION,IN SERVICE,HERTFORD,37091,USA,36.44145833,-77.11287672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY,6/9/2014 0:00,2,-999999,-999999,Y,Y
-8580823.611,4359421.273,3144,111385,UNKNOWN111385,MURFREESBORO,NC,27855,SUBSTATION,IN SERVICE,HERTFORD,37091,USA,36.42617,-77.08285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY,6/9/2014 0:00,2,-999999,-999999,N,N
-8583254.546,4338409.676,3145,111386,UNKNOWN111386,AULANDER,NC,27805,SUBSTATION,IN SERVICE,HERTFORD,37091,USA,36.27414871,-77.10468746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY,6/9/2014 0:00,1,230,230,Y,Y
-9467434.486,3712889.799,3146,111387,UNKNOWN111387,FORT GAINES,GA,39851,SUBSTATION,IN SERVICE,CLAY,13061,USA,31.615084,-85.047411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY,6/9/2014 0:00,2,115,115,Y,Y
-9431694.473,3692323.511,3147,111388,UNKNOWN111388,ARLINGTON,GA,39813,SUBSTATION,IN SERVICE,CALHOUN,13037,USA,31.45762,-84.726353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY,6/9/2014 0:00,2,115,115,Y,Y
-9415899.181,3701523.784,3148,111389,UNKNOWN111389,MORGAN,GA,39866,SUBSTATION,IN SERVICE,CALHOUN,13037,USA,31.52809392,-84.58446148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY,6/9/2014 0:00,3,115,-999999,N,N
-9092694.168,3603563.709,3149,111390,UNKNOWN111390,KINGSLAND,GA,31548,SUBSTATION,IN SERVICE,CAMDEN,13039,USA,30.77500582,-81.68106145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY,6/9/2014 0:00,1,115,115,Y,Y
-9091716.795,3606220.065,3150,111392,UNKNOWN111392,KINGSLAND,GA,31548,SUBSTATION,IN SERVICE,CAMDEN,13039,USA,30.79550585,-81.67228156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY,6/9/2014 0:00,7,230,-999999,Y,N
-9109295.958,3608152.11,3151,111393,UNKNOWN111393,KINGSLAND,GA,31548,SUBSTATION,IN SERVICE,CAMDEN,13039,USA,30.81041337,-81.83019787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY,6/9/2014 0:00,2,115,115,Y,Y
