X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9082226.858,3605519.919,3152,111394,UNKNOWN111394,SAINT MARYS,GA,31558,SUBSTATION,IN SERVICE,CAMDEN,13039,USA,30.790103,-81.587032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY,6/9/2014 0:00,2,-999999,-999999,N,N
-9079546.952,3604547.294,3153,111395,UNKNOWN111395,KINGS BAY,GA,31547,SUBSTATION,IN SERVICE,CAMDEN,13039,USA,30.782597,-81.562958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY,6/9/2014 0:00,3,230,230,N,N
-9077116.237,3603713.274,3154,111396,UNKNOWN111396,KINGS BAY,GA,31547,SUBSTATION,IN SERVICE,CAMDEN,13039,USA,30.77616018,-81.54112252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY,6/9/2014 0:00,2,230,230,Y,Y
-9078821.48,3605698.976,3155,111397,UNKNOWN111397,KINGS BAY,GA,31547,SUBSTATION,IN SERVICE,CAMDEN,13039,USA,30.79148477,-81.55644097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY,6/9/2014 0:00,3,230,-999999,N,N
-9078986.236,3606433.524,3156,111398,UNKNOWN111398,KINGS BAY,GA,31547,SUBSTATION,IN SERVICE,CAMDEN,13039,USA,30.797153,-81.557921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY,6/9/2014 0:00,3,230,230,N,N
-9075395.472,3607056.203,3157,111399,UNKNOWN111399,KINGS BAY,GA,31547,SUBSTATION,IN SERVICE,CAMDEN,13039,USA,30.80195772,-81.52566462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY,6/9/2014 0:00,2,230,230,Y,Y
-9092583.355,3610187.526,3158,111400,UNKNOWN111400,KINGSLAND,GA,31548,SUBSTATION,IN SERVICE,CAMDEN,13039,USA,30.826116,-81.680066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY,6/9/2014 0:00,3,230,230,Y,Y
-8558214.681,4273930.575,3159,111402,UNKNOWN111402,JAMESVILLE,NC,27846,SUBSTATION,IN SERVICE,MARTIN,37117,USA,35.80578562,-76.87975053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,2,230,230,Y,Y
-8596848.555,4276789.271,3160,111403,UNKNOWN111403,ROBERSONVILLE,NC,27871,SUBSTATION,IN SERVICE,MARTIN,37117,USA,35.82660958,-77.22680452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,1,-999999,-999999,Y,Y
-8600207.183,4275563.718,3161,111404,UNKNOWN111404,ROBERSONVILLE,NC,27871,SUBSTATION,IN SERVICE,MARTIN,37117,USA,35.8176828,-77.25697559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,1,-999999,-999999,Y,Y
-8604157.42,4274730.279,3162,111405,UNKNOWN111405,ROBERSONVILLE,NC,27871,SUBSTATION,IN SERVICE,MARTIN,37117,USA,35.81161156,-77.29246117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,1,-999999,-999999,Y,Y
-8595622.706,4347217.955,3163,111406,UNKNOWN111406,WOODLAND,NC,27897,SUBSTATION,IN SERVICE,NORTHAMPTON,37131,USA,36.33791374,-77.21579254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,1,230,230,Y,Y
-8616130.866,4357358.132,3164,111407,UNKNOWN111407,JACKSON,NC,27845,SUBSTATION,IN SERVICE,NORTHAMPTON,37131,USA,36.41125608,-77.40002047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,1,230,230,Y,Y
-8640524.332,4360918.088,3165,111408,UNKNOWN111408,WELDON,NC,27890,SUBSTATION,IN SERVICE,HALIFAX,37083,USA,36.4369883,-77.6191507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,4,230,-999999,N,N
-8621382.926,4371350.025,3166,111409,UNKNOWN111409,SEABOARD,NC,27876,SUBSTATION,IN SERVICE,NORTHAMPTON,37131,USA,36.51234371,-77.44720053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,1,230,230,Y,Y
-8612199.353,4314880.42,3167,111410,UNKNOWN111410,SCOTLAND NECK,NC,27874,SUBSTATION,IN SERVICE,HALIFAX,37083,USA,36.10355985,-77.36470309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,1,-999999,-999999,N,N
-8618258.323,4317403.889,3168,111411,SCOTLAND NECK,SCOTLAND NECK,NC,27874,SUBSTATION,IN SERVICE,HALIFAX,37083,USA,36.12187297,-77.41913174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.dominionenergy.com/library/domcom/media/about-us/electric-projects/power-line-projects/scotland-neck/scotland-neck-overview-map-080816.pdf?la=en",6/10/2014 0:00,IMAGERY,2/25/2019 0:00,1,-999999,-999999,N,N
-8648988.945,4326983.941,3169,111412,UNKNOWN111412,ENFIELD,NC,27823,SUBSTATION,IN SERVICE,HALIFAX,37083,USA,36.19135769,-77.69518961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,2,-999999,-999999,N,N
-8666320.908,4334760.458,3170,111413,UNKNOWN111413,ENFIELD,NC,27823,SUBSTATION,IN SERVICE,HALIFAX,37083,USA,36.24771595,-77.85088529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,1,-999999,-999999,N,N
-8662002.96,4368415.751,3171,111414,UNKNOWN111414,LITTLETON,NC,27850,SUBSTATION,IN SERVICE,HALIFAX,37083,USA,36.4911553,-77.8120965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,2,115,115,Y,Y
-8643644.483,4366851.834,3172,111415,UNKNOWN111415,ROANOKE RAPIDS,NC,27870,SUBSTATION,IN SERVICE,HALIFAX,37083,USA,36.47985988,-77.6471795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,10,230,-999999,N,N
-8644966.741,4362163.673,3173,111416,UNKNOWN111416,ROANOKE RAPIDS,NC,27870,SUBSTATION,IN SERVICE,HALIFAX,37083,USA,36.44598967,-77.65905754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,3,230,230,Y,Y
-8645813.542,4355659.739,3174,111417,UNKNOWN111417,ROANOKE RAPIDS,NC,27870,SUBSTATION,IN SERVICE,HALIFAX,37083,USA,36.39897669,-77.66666448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,1,-999999,-999999,Y,Y
-8646329.613,4348597.202,3175,111418,UNKNOWN111418,HALIFAX,NC,27839,SUBSTATION,IN SERVICE,HALIFAX,37083,USA,36.34789368,-77.67130043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,1,-999999,-999999,Y,Y
-8661920.595,4369473.448,3176,111419,UNKNOWN111419,LITTLETON,NC,27850,SUBSTATION,IN SERVICE,HALIFAX,37083,USA,36.4987936,-77.8113566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,2,-999999,-999999,N,N
-8661775.736,4369225.4,3177,111420,UNKNOWN111420,LITTLETON,NC,27850,SUBSTATION,IN SERVICE,HALIFAX,37083,USA,36.49700236,-77.81005531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,3,230,-999999,Y,N
-8646264.639,4366135.392,3178,111421,UNKNOWN111421,ROANOKE RAPIDS,NC,27870,SUBSTATION,IN SERVICE,HALIFAX,37083,USA,36.47468481,-77.67071676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,5,230,230,Y,Y
-8646404.038,4366680.014,3179,111422,UNKNOWN111422,ROANOKE RAPIDS,NC,27870,SUBSTATION,IN SERVICE,HALIFAX,37083,USA,36.4786188,-77.671969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,2,115,-999999,Y,N
-8687887.517,4371348.355,3180,111423,UNKNOWN111423,MACON,NC,27551,SUBSTATION,IN SERVICE,WARREN,37185,USA,36.51233165,-78.04462143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,1,115,115,Y,Y
-8680889.803,4368569.96,3181,111424,UNKNOWN111424,LITTLETON,NC,27850,SUBSTATION,IN SERVICE,WARREN,37185,USA,36.49226899,-77.9817599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,1,115,115,Y,Y
-8680807.782,4368643.514,3182,111425,UNKNOWN111425,LITTLETON,NC,27850,SUBSTATION,IN SERVICE,WARREN,37185,USA,36.49280019,-77.98102309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,2,115,-999999,Y,Y
-8675088.537,4360436.387,3183,111426,UNKNOWN111426,LITTLETON,NC,27850,SUBSTATION,IN SERVICE,WARREN,37185,USA,36.43350695,-77.92964624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,1,115,115,Y,Y
-8704922.749,4367402.881,3184,111427,UNKNOWN111427,NORLINA,NC,27563,SUBSTATION,IN SERVICE,WARREN,37185,USA,36.48384001,-78.19765152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,1,115,115,Y,Y
-8697866.562,4358611.553,3185,111428,UNKNOWN111428,WARRENTON,NC,27589,SUBSTATION,IN SERVICE,WARREN,37185,USA,36.42031708,-78.13426472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,2,115,-999999,Y,N
-8697667.859,4358620.813,3186,111429,UNKNOWN111429,WARRENTON,NC,27589,SUBSTATION,IN SERVICE,WARREN,37185,USA,36.42038402,-78.13247974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,2,115,-999999,Y,N
-8730255.265,4343258.412,3187,111430,UNKNOWN111430,HENDERSON,NC,27536,SUBSTATION,IN SERVICE,VANCE,37181,USA,36.30925621,-78.42521738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,7,115,115,Y,Y
-8729983.146,4343132.247,3188,111431,UNKNOWN111431,HENDERSON,NC,27536,SUBSTATION,IN SERVICE,VANCE,37181,USA,36.3083429,-78.4227729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,6,230,115,Y,Y
-8726588.794,4339292.565,3189,111432,UNKNOWN111432,HENDERSON,NC,27537,SUBSTATION,IN SERVICE,VANCE,37181,USA,36.28054248,-78.39228092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,1,230,230,Y,Y
-8560171.762,4148048.042,3190,111433,UNKNOWN111433,HAVELOCK,NC,28532,SUBSTATION,IN SERVICE,CRAVEN,37049,USA,34.88340814,-76.89733128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,1,115,115,Y,Y
-8560208.275,4147590.973,3191,111434,UNKNOWN111434,HAVELOCK,NC,28532,SUBSTATION,IN SERVICE,CRAVEN,37049,USA,34.88003991,-76.89765928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,1,115,115,Y,Y
-8565414.021,4152268.192,3192,111435,UNKNOWN111435,HAVELOCK,NC,28532,SUBSTATION,IN SERVICE,CRAVEN,37049,USA,34.9145007,-76.9444233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,1,230,230,Y,Y
-8561474.044,4144699.336,3193,111436,UNKNOWN111436,HAVELOCK,NC,28532,SUBSTATION,IN SERVICE,CRAVEN,37049,USA,34.85872769,-76.90902988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,1,115,115,Y,Y
-8561477.351,4152601.001,3194,111438,UNKNOWN111438,CHERRY POINT,NC,28532,SUBSTATION,IN SERVICE,CRAVEN,37049,USA,34.91695221,-76.90905959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,1,-999999,-999999,Y,Y
-8584423.656,4193164.252,3195,111439,UNKNOWN111439,VANCEBORO,NC,28586,SUBSTATION,IN SERVICE,CRAVEN,37049,USA,35.21519776,-77.11518976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,3,115,-999999,Y,N
-8584336.476,4184770.329,3196,111441,UNKNOWN111441,NEW BERN,NC,28562,SUBSTATION,IN SERVICE,CRAVEN,37049,USA,35.15357002,-77.1144066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,1,230,230,Y,Y
-8590348.549,4181360.306,3197,111442,UNKNOWN111442,NEW BERN,NC,28562,SUBSTATION,IN SERVICE,CRAVEN,37049,USA,35.12852046,-77.16841397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,2,230,-999999,Y,N
-8580863.044,4177115.274,3198,111443,UNKNOWN111443,NEW BERN,NC,28562,SUBSTATION,IN SERVICE,CRAVEN,37049,USA,35.09732627,-77.08320424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,1,115,115,Y,Y
-8594973.831,4171617.42,3199,111444,UNKNOWN111444,POLLOCKSVILLE,NC,28573,SUBSTATION,IN SERVICE,JONES,37103,USA,35.0569081,-77.20996359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,1,230,230,Y,Y
-8634232.652,4164949.377,3200,111445,UNKNOWN111445,TRENTON,NC,28585,SUBSTATION,IN SERVICE,JONES,37103,USA,35.00786029,-77.56263158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,3,-999999,-999999,N,N
-8637316.377,4171700.499,3201,111446,UNKNOWN111446,TRENTON,NC,28585,SUBSTATION,IN SERVICE,JONES,37103,USA,35.05751902,-77.59033315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,1,-999999,-999999,N,N
-8593823.288,4227700.203,3202,111447,UNKNOWN111447,GREENVILLE,NC,27858,SUBSTATION,IN SERVICE,PITT,37147,USA,35.46826664,-77.19962808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,1,115,115,Y,Y
-8612661.019,4245599.608,3203,111448,UNKNOWN111448,GREENVILLE,NC,27858,SUBSTATION,IN SERVICE,PITT,37147,USA,35.5991158,-77.3688503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,1,-999999,-999999,Y,Y
-8610314.16,4244401.44,3204,111449,UNKNOWN111449,GREENVILLE,NC,27858,SUBSTATION,IN SERVICE,PITT,37147,USA,35.59036356,-77.34776811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,2,-999999,-999999,Y,Y
-8605337.443,4242739.774,3205,111450,UNKNOWN111450,GREENVILLE,NC,27858,SUBSTATION,IN SERVICE,PITT,37147,USA,35.57822402,-77.3030615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,1,-999999,-999999,Y,Y
-8615958.501,4245739.493,3206,111451,UNKNOWN111451,GREENVILLE,NC,27834,SUBSTATION,IN SERVICE,PITT,37147,USA,35.60013756,-77.39847209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,2,-999999,-999999,Y,Y
-8621164.056,4241547.03,3207,111452,UNKNOWN111452,GREENVILLE,NC,27834,SUBSTATION,IN SERVICE,PITT,37147,USA,35.56950913,-77.44523438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,2,-999999,-999999,N,N
-8615427.174,4239012.745,3208,111453,UNKNOWN111453,WINTERVILLE,NC,28590,SUBSTATION,IN SERVICE,PITT,37147,USA,35.55098899,-77.3936991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,1,-999999,-999999,Y,Y
-8615864.531,4237690.355,3209,111454,UNKNOWN111454,WINTERVILLE,NC,28590,SUBSTATION,IN SERVICE,PITT,37147,USA,35.54132349,-77.39762794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,3,-999999,-999999,Y,Y
-8616843.756,4234209.225,3210,111455,UNKNOWN111455,WINTERVILLE,NC,28590,SUBSTATION,IN SERVICE,PITT,37147,USA,35.51587392,-77.40642447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,1,-999999,-999999,Y,Y
-8613749.845,4247825.504,3211,111456,UNKNOWN111456,GREENVILLE,NC,27834,SUBSTATION,IN SERVICE,PITT,37147,USA,35.61537274,-77.37863139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,1,-999999,-999999,Y,Y
-8618558.789,4248093.395,3212,111457,UNKNOWN111457,GREENVILLE,NC,27834,SUBSTATION,IN SERVICE,PITT,37147,USA,35.61732907,-77.42183087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,1,-999999,-999999,Y,Y
-8608778.979,4248942.556,3213,111458,UNKNOWN111458,GREENVILLE,NC,27834,SUBSTATION,IN SERVICE,PITT,37147,USA,35.62352994,-77.33397735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,2,-999999,-999999,Y,Y
-8610736.504,4253392.621,3214,111459,UNKNOWN111459,GREENVILLE,NC,27834,SUBSTATION,IN SERVICE,PITT,37147,USA,35.65601798,-77.35156209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,3,-999999,-999999,N,N
-8611839.29,4252740.687,3215,111460,UNKNOWN111460,GREENVILLE,NC,27834,SUBSTATION,IN SERVICE,PITT,37147,USA,35.65125931,-77.36146858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,1,-999999,-999999,Y,Y
-8611529.727,4251747.968,3216,111461,UNKNOWN111461,GREENVILLE,NC,27834,SUBSTATION,IN SERVICE,PITT,37147,USA,35.6440126,-77.35868773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,2,-999999,-999999,N,N
-8606995.421,4274080.301,3217,111462,UNKNOWN111462,ROBERSONVILLE,NC,27871,SUBSTATION,IN SERVICE,PITT,37147,USA,35.80687643,-77.31795537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,1,-999999,-999999,Y,Y
-8614325.981,4272543.863,3218,111463,UNKNOWN111463,BETHEL,NC,27812,SUBSTATION,IN SERVICE,PITT,37147,USA,35.79568226,-77.38380691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,1,-999999,-999999,Y,Y
-8628603.456,4267417.815,3219,111464,UNKNOWN111464,TARBORO,NC,27886,SUBSTATION,IN SERVICE,PITT,37147,USA,35.75832352,-77.51206365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,1,-999999,-999999,Y,Y
-8619713.438,4247611.729,3220,111466,230-KV WEST,GREENVILLE,NC,27834,SUBSTATION,IN SERVICE,PITT,37147,USA,35.61381156,-77.43220326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://spotlight.guc.com/2018/09/electric-substation-now-online",6/11/2014 0:00,IMAGERY,2/26/2019 0:00,5,230,-999999,Y,N
-8637816.927,4246969.98,3221,111467,UNKNOWN111467,FARMVILLE,NC,27828,SUBSTATION,IN SERVICE,PITT,37147,USA,35.60912477,-77.59482967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,1,230,230,Y,Y
-8637792.586,4246835.043,3222,111468,UNKNOWN111468,FARMVILLE,NC,27828,SUBSTATION,IN SERVICE,PITT,37147,USA,35.60813927,-77.59461101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,2,230,230,Y,Y
-8637755.015,4246731.326,3223,111469,UNKNOWN111469,FARMVILLE,NC,27828,SUBSTATION,IN SERVICE,PITT,37147,USA,35.60738177,-77.5942735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,2,230,-999999,Y,N
-8616881.134,4254521.799,3224,111470,UNKNOWN111470,GREENVILLE,NC,27834,SUBSTATION,IN SERVICE,PITT,37147,USA,35.66425953,-77.40676024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,1,-999999,-999999,N,N
-9661049.09,3966400.068,3225,111471,UNKNOWN111471,BIRMINGHAM,AL,35222,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.53400099,-86.78668058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/16/2014 0:00,2,115,115,Y,Y
-9660439.54,3963730.659,3226,111472,UNKNOWN111472,BIRMINGHAM,AL,35222,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.5140102,-86.7812049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/16/2014 0:00,2,-999999,-999999,Y,Y
-9663331.574,3965043.921,3227,111473,UNKNOWN111473,BIRMINGHAM,AL,35203,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.5238456,-86.80718448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/16/2014 0:00,2,115,-999999,Y,Y
-9661727.618,3962372.894,3228,111474,UNKNOWN111474,BIRMINGHAM,AL,35205,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.50384034,-86.7927759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/16/2014 0:00,1,-999999,-999999,Y,Y
-9653955.904,3968677.112,3229,111475,UNKNOWN111475,BIRMINGHAM,AL,35206,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.55104977,-86.72296141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,1,115,115,Y,Y
-9244760.973,4135521.194,3230,111476,UNKNOWN111476,WALHALLA,SC,29691,SUBSTATION,IN SERVICE,OCONEE,45073,USA,34.7910455,-83.0471008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/23/2014 0:00,1,-999999,-999999,N,N
-8662797.091,4205974.217,3231,111477,UNKNOWN111477,LA GRANGE,NC,28551,SUBSTATION,IN SERVICE,LENOIR,37107,USA,35.30915773,-77.8192303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY,6/13/2014 0:00,1,115,115,Y,Y
-8659481.061,4203540.707,3232,111478,UNKNOWN111478,LA GRANGE,NC,28551,SUBSTATION,IN SERVICE,LENOIR,37107,USA,35.29131653,-77.7894419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY,6/13/2014 0:00,1,115,115,Y,Y
-8649281.353,4196866.182,3233,111479,UNKNOWN111479,LA GRANGE,NC,28551,SUBSTATION,IN SERVICE,LENOIR,37107,USA,35.24236229,-77.69781636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY,6/13/2014 0:00,1,115,115,Y,Y
-8637698.335,4200040.395,3234,111480,UNKNOWN111480,KINSTON,NC,28501,SUBSTATION,IN SERVICE,LENOIR,37107,USA,35.26564721,-77.59376433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY,6/13/2014 0:00,3,-999999,-999999,N,N
-8666005.174,4273581.028,3235,111481,UNKNOWN111481,ELM CITY,NC,27822,SUBSTATION,IN SERVICE,WILSON,37195,USA,35.803239,-77.848049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY,6/13/2014 0:00,1,115,115,Y,Y
-8656576.327,4266202.368,3236,111482,UNKNOWN111482,ELM CITY,NC,27822,SUBSTATION,IN SERVICE,WILSON,37195,USA,35.74946275,-77.76334823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY,6/13/2014 0:00,1,115,115,Y,Y
-8656451.62,4265953.809,3237,111483,UNKNOWN111483,ELM CITY,NC,27822,SUBSTATION,IN SERVICE,WILSON,37195,USA,35.7476506,-77.76222797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY,6/13/2014 0:00,2,115,115,Y,Y
-8650685.632,4260253.464,3238,111484,UNKNOWN111484,FOUNTAIN,NC,27829,SUBSTATION,IN SERVICE,WILSON,37195,USA,35.7060802,-77.71043121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY,6/13/2014 0:00,1,115,115,Y,Y
-8667633.816,4270414.014,3239,111485,UNKNOWN111485,ELM CITY,NC,27822,SUBSTATION,IN SERVICE,WILSON,37195,USA,35.78016201,-77.86267934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY,6/13/2014 0:00,4,115,115,Y,Y
-8667524.278,4270516.408,3240,111486,UNKNOWN111486,ELM CITY,NC,27822,SUBSTATION,IN SERVICE,WILSON,37195,USA,35.78090822,-77.86169534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY,6/13/2014 0:00,8,230,115,Y,Y
-8680560.59,4245821.155,3241,111487,UNKNOWN111487,LUCAMA,NC,27851,SUBSTATION,IN SERVICE,WILSON,37195,USA,35.60073403,-77.97880252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY,6/13/2014 0:00,1,115,115,Y,Y
-8680368.502,4245746.543,3242,111488,UNKNOWN111488,LUCAMA,NC,27851,SUBSTATION,IN SERVICE,WILSON,37195,USA,35.60018905,-77.97707697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY,6/13/2014 0:00,5,115,115,Y,Y
-9252356.992,4037739.688,3243,111489,UNKNOWN111489,COMER,GA,30629,SUBSTATION,IN SERVICE,MADISON,13195,USA,34.066536,-83.115337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,2,115,-999999,Y,Y
-9275037.893,4037722.353,3244,111490,UNKNOWN111490,HULL,GA,30646,SUBSTATION,IN SERVICE,MADISON,13195,USA,34.066407,-83.319083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,4,115,115,N,N
-9266330.897,4050706.721,3245,111491,UNKNOWN111491,DANIELSVILLE,GA,30633,SUBSTATION,IN SERVICE,MADISON,13195,USA,34.16297563,-83.24086673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,2,230,230,Y,Y
-9300338.364,4061905.542,3246,111492,UNKNOWN111492,MAYSVILLE,GA,30558,SUBSTATION,IN SERVICE,JACKSON,13157,USA,34.246176,-83.546361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,1,115,115,Y,Y
-9288745.33,4058690.956,3247,111493,UNKNOWN111493,COMMERCE,GA,30530,SUBSTATION,IN SERVICE,JACKSON,13157,USA,34.222302,-83.442219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,0,-999999,-999999,N,N
-9291300.891,4057301.94,3248,111494,UNKNOWN111494,COMMERCE,GA,30529,SUBSTATION,IN SERVICE,JACKSON,13157,USA,34.211984,-83.465176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,5,115,-999999,Y,Y
-9288748.892,4053516.328,3249,111495,UNKNOWN111495,COMMERCE,GA,30529,SUBSTATION,IN SERVICE,JACKSON,13157,USA,34.183857,-83.442251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,2,115,-999999,Y,Y
-9287579.703,4051713.804,3250,111496,UNKNOWN111496,COMMERCE,GA,30530,SUBSTATION,IN SERVICE,JACKSON,13157,USA,34.170461,-83.431748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,1,-999999,-999999,Y,Y
-9287727.536,4050837.673,3251,111497,UNKNOWN111497,COMMERCE,GA,30529,SUBSTATION,IN SERVICE,JACKSON,13157,USA,34.163949,-83.433076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,2,115,-999999,N,Y
-9310280.976,4050986.471,3252,111498,UNKNOWN111498,JEFFERSON,GA,30549,SUBSTATION,IN SERVICE,JACKSON,13157,USA,34.165055,-83.635677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,1,230,230,Y,Y
-9313504.009,4053320.399,3253,111499,UNKNOWN111499,PENDERGRASS,GA,30567,SUBSTATION,IN SERVICE,JACKSON,13157,USA,34.182401,-83.66463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,2,230,230,Y,Y
-9302777.152,4041449.609,3254,111500,UNKNOWN111500,JEFFERSON,GA,30549,SUBSTATION,IN SERVICE,JACKSON,13157,USA,34.094139,-83.568269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,1,115,115,Y,Y
-9303984.411,4046264.646,3255,111501,UNKNOWN111501,JEFFERSON,GA,30549,SUBSTATION,IN SERVICE,JACKSON,13157,USA,34.129951,-83.579114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,3,115,115,Y,Y
-9314567.555,4037785.781,3256,111502,UNKNOWN111502,JEFFERSON,GA,30549,SUBSTATION,IN SERVICE,JACKSON,13157,USA,34.066879,-83.674184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,2,115,115,Y,Y
-9298005.475,4034574.014,3257,111503,UNKNOWN111503,JEFFERSON,GA,30549,SUBSTATION,IN SERVICE,JACKSON,13157,USA,34.04297526,-83.5254043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,3,230,230,Y,Y
-9284695.46,4034606.88,3258,111504,UNKNOWN111504,ATHENS,GA,30607,SUBSTATION,IN SERVICE,JACKSON,13157,USA,34.0432199,-83.4058384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,1,115,115,N,N
-9283756.576,4034640.16,3259,111505,UNKNOWN111505,NICHOLSON,GA,30565,SUBSTATION,IN SERVICE,JACKSON,13157,USA,34.04346762,-83.39740426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,2,230,-999999,Y,N
-9283835.158,4035987.157,3260,111506,CENTER,NICHOLSON,GA,30565,SUBSTATION,IN SERVICE,JACKSON,13157,USA,34.05349348,-83.39811017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.rd.usda.gov/files/UWP_GA110-GTC_EastWalton_AES%20%26%20MCS.pdf",6/4/2014 0:00,IMAGERY,12/19/2017 0:00,11,230,115,Y,N
-9296513.872,4026908.629,3261,111507,SAVAGE ROAD,BOGART,GA,30622,SUBSTATION,IN SERVICE,JACKSON,13157,USA,33.985898,-83.512005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.rd.usda.gov/files/UWP_GA110-GTC_EastWalton_AES%20%26%20MCS.pdf",6/4/2014 0:00,IMAGERY,12/19/2017 0:00,2,115,115,N,N
-9325258.011,4043085.003,3262,111508,UNKNOWN111508,BRASELTON,GA,30517,SUBSTATION,IN SERVICE,JACKSON,13157,USA,34.106304,-83.770218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,4,230,-999999,Y,Y
-9382389.734,4052222.669,3263,111509,UNKNOWN111509,ALPHARETTA,GA,30004,SUBSTATION,IN SERVICE,FULTON,13121,USA,34.174243,-84.283441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,6,230,115,Y,Y
-9387644.46,4051008.535,3264,111510,UNKNOWN111510,ALPHARETTA,GA,30004,SUBSTATION,IN SERVICE,FULTON,13121,USA,34.165219,-84.330645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,2,115,115,Y,Y
-9377899.106,4041890.8,3265,111511,UNKNOWN111511,ALPHARETTA,GA,30005,SUBSTATION,IN SERVICE,FULTON,13121,USA,34.097421,-84.243101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,2,230,230,Y,Y
-9365798.789,4036185.679,3266,111512,UNKNOWN111512,JOHNS CREEK,GA,30097,SUBSTATION,IN SERVICE,FULTON,13121,USA,34.054971,-84.134402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,2,230,230,Y,Y
-9369956.238,4035701.446,3267,111513,UNKNOWN111513,JOHNS CREEK,GA,30097,SUBSTATION,IN SERVICE,FULTON,13121,USA,34.051367,-84.171749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,2,230,230,Y,Y
-9375910.94,4031264.235,3268,111514,UNKNOWN111514,JOHNS CREEK,GA,30022,SUBSTATION,IN SERVICE,FULTON,13121,USA,34.018335,-84.225241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,2,230,230,Y,Y
-9375769.342,4030864.283,3269,111515,UNKNOWN111515,JOHNS CREEK,GA,30022,SUBSTATION,IN SERVICE,FULTON,13121,USA,34.015357,-84.223969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,4,230,230,Y,Y
-9376346.645,4036521.053,3270,111516,UNKNOWN111516,JOHNS CREEK,GA,30022,SUBSTATION,IN SERVICE,FULTON,13121,USA,34.057467,-84.229155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,3,230,230,Y,Y
-9381558.846,4036577.084,3271,111517,UNKNOWN111517,ALPHARETTA,GA,30022,SUBSTATION,IN SERVICE,FULTON,13121,USA,34.057884,-84.275977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,2,230,230,Y,Y
-9382509.292,4030083.893,3272,111518,UNKNOWN111518,ROSWELL,GA,30076,SUBSTATION,IN SERVICE,FULTON,13121,USA,34.009546,-84.284515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,2,230,230,Y,Y
-9385454.137,4033634.285,3273,111519,UNKNOWN111519,ALPHARETTA,GA,30022,SUBSTATION,IN SERVICE,FULTON,13121,USA,34.03598,-84.310969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,2,230,230,Y,Y
-9393334.555,4024475.414,3274,111521,UNKNOWN111521,ATLANTA,GA,30350,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.967772,-84.38176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,3,115,-999999,Y,N
-9390067.662,4020185.728,3275,111522,UNKNOWN111522,ATLANTA,GA,30328,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.935807,-84.352413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,2,230,230,Y,Y
-9392128.186,4021282.387,3276,111523,UNKNOWN111523,ATLANTA,GA,30328,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.94398,-84.370923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,4,230,230,Y,Y
-9392981.784,4042998.422,3277,111524,UNKNOWN111524,MILTON,GA,30075,SUBSTATION,IN SERVICE,FULTON,13121,USA,34.10566,-84.378591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,2,230,230,Y,Y
-9385448.683,4037401.322,3278,111525,UNKNOWN111525,ALPHARETTA,GA,30009,SUBSTATION,IN SERVICE,FULTON,13121,USA,34.064018,-84.31092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,3,230,230,Y,Y
-9392303.292,4030540.087,3279,111526,UNKNOWN111526,ROSWELL,GA,30075,SUBSTATION,IN SERVICE,FULTON,13121,USA,34.012943,-84.372496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,3,115,115,Y,Y
-9394120.694,4028792.358,3280,111527,UNKNOWN111527,ROSWELL,GA,30075,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.999928,-84.388822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,1,115,115,Y,Y
-9393195.851,4018514.576,3281,111528,UNKNOWN111528,ATLANTA,GA,30328,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.923351,-84.380514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,2,230,230,Y,Y
-9393116.592,4015631.42,3282,111529,UNKNOWN111529,ATLANTA,GA,30342,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.901857,-84.379802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,2,230,230,Y,Y
-9393227.355,4012225.929,3283,111530,UNKNOWN111530,ATLANTA,GA,30342,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.876462,-84.380797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,2,230,230,Y,Y
-9393520.57,4009474.92,3284,111531,UNKNOWN111531,ATLANTA,GA,30342,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.855942,-84.383431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,2,230,230,Y,Y
-9398622.899,4008222.304,3285,111532,UNKNOWN111532,ATLANTA,GA,30327,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.846597,-84.429266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,2,115,115,Y,Y
-9391815.824,4007167.371,3286,111533,UNKNOWN111533,ATLANTA,GA,30305,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.838726,-84.368117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,2,230,230,Y,Y
-9391767.288,4005597.549,3287,111534,UNKNOWN111534,ATLANTA,GA,30324,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.827012,-84.367681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,2,230,230,Y,Y
-9394734.509,4003555.923,3288,111535,UNKNOWN111535,ATLANTA,GA,30309,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.811775,-84.394336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,7,230,-999999,N,N
-9381550.53,4049771.633,3289,111536,UNKNOWN111536,ALPHARETTA,GA,30004,SUBSTATION,IN SERVICE,FULTON,13121,USA,34.15602479,-84.2759023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,2,230,230,Y,Y
-9380518.092,4042061.299,3290,111537,UNKNOWN111537,ALPHARETTA,GA,30004,SUBSTATION,IN SERVICE,FULTON,13121,USA,34.09868931,-84.26662775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,3,230,-999999,Y,N
-9379644.262,4024729.906,3291,111538,UNKNOWN111538,SANDY SPRINGS,GA,30092,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,33.969668,-84.258778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,2,230,230,Y,Y
-9381365.706,4021482.596,3292,111539,UNKNOWN111539,ATLANTA,GA,30360,SUBSTATION,IN SERVICE,DEKALB,13089,USA,33.945472,-84.274242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,3,230,230,Y,Y
-9389111.762,4023921.079,3293,111540,UNKNOWN111540,ATLANTA,GA,30338,SUBSTATION,IN SERVICE,DEKALB,13089,USA,33.963642,-84.343826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,2,230,115,Y,N
-9398897.434,4016953.776,3294,111541,UNKNOWN111541,ATLANTA,GA,30328,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.91171588,-84.43173219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,1,115,115,Y,Y
-9391620.347,4000794.672,3295,111542,BOULEVARD,ATLANTA,GA,30324,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.791163,-84.366361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.georgiapower.com/company/energy-industry/delivering-energy/hairpin-line-rebuild.html",6/4/2014 0:00,IMAGERY,4/16/2020 0:00,10,230,115,Y,Y
-9394253.609,4000004.678,3296,111543,UNKNOWN111543,ATLANTA,GA,30309,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.785265,-84.390016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,2,115,115,Y,Y
-9396149.157,4000392.301,3297,111544,UNKNOWN111544,ATLANTA,GA,30318,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.788159,-84.407044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,3,115,115,Y,Y
-9392183.512,3997332.125,3298,111545,UNKNOWN111545,ATLANTA,GA,30308,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.765309,-84.37142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,2,230,230,Y,Y
-9396531.54,4000294.926,3299,111546,UNKNOWN111546,ATLANTA,GA,30318,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.787432,-84.410479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,1,115,115,Y,Y
-9399076.526,4003312.887,3300,111547,UNKNOWN111547,ATLANTA,GA,30318,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.809961,-84.433341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,2,115,115,Y,Y
-9403477.097,4005427.366,3301,111548,UNKNOWN111548,ATLANTA,GA,30318,SUBSTATION,IN SERVICE,COBB,13067,USA,33.825742,-84.472872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,7,115,-999999,Y,N
-9403912.134,4005038.233,3302,111549,UNKNOWN111549,ATLANTA,GA,30318,SUBSTATION,IN SERVICE,COBB,13067,USA,33.822838,-84.47678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,13,230,-999999,N,N
-9401488.712,4005460.119,3303,111550,UNKNOWN111550,ATLANTA,GA,30318,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.82598643,-84.45501004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,2,115,115,Y,Y
-9402976.605,4004333.03,3304,111551,UNKNOWN111551,ATLANTA,GA,30318,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.817575,-84.468376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,5,115,115,Y,Y
-9398768.06,3999182.731,3305,111552,UNKNOWN111552,ATLANTA,GA,30318,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.779128,-84.43057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,8,230,-999999,Y,N
-9404086.905,4002293.236,3306,111553,UNKNOWN111553,ATLANTA,GA,30318,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.80235,-84.47835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY,6/4/2014 0:00,1,115,115,Y,Y
-9401156.652,3982286.034,3307,111554,UNKNOWN111554,COLLEGE PARK,GA,30337,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.65287291,-84.45202709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,1,115,115,Y,Y
-9402534.889,3979264.779,3308,111555,UNKNOWN111555,COLLEGE PARK,GA,30337,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.630278,-84.464408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,4,115,115,Y,Y
-9405223.366,3981921.099,3309,111556,UNKNOWN111556,ATLANTA,GA,30344,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.650144,-84.488559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,2,115,-999999,Y,Y
-9409422.337,3977139.603,3310,111557,UNKNOWN111557,ATLANTA,GA,30349,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.614381,-84.526279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,2,230,230,Y,Y
-9409153.834,3973314.284,3311,111558,UNKNOWN111558,UNION CITY,GA,30291,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.585759,-84.523867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,2,230,230,Y,Y
-9401166.884,3987331.372,3312,111560,UNKNOWN111560,ATLANTA,GA,30344,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.690592,-84.452119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,2,115,115,N,N
-9399298.831,3984302.895,3313,111561,UNKNOWN111561,ATLANTA,GA,30344,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.667953,-84.435338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,2,115,115,Y,Y
-9398603.307,3984077.787,3314,111562,UNKNOWN111562,ATLANTA,GA,30344,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.66627,-84.42909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,3,115,115,Y,Y
-9396128.897,3982302.228,3315,111563,UNKNOWN111563,HAPEVILLE,GA,30354,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.652994,-84.406862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,2,115,115,Y,Y
-9131141.087,3570965.149,3316,111564,UNKNOWN111564,SAINT GEORGE,GA,31562,SUBSTATION,IN SERVICE,CHARLTON,13049,USA,30.523076,-82.026436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,2,115,115,Y,Y
-9128675.249,3612994.791,3317,111565,UNKNOWN111565,FOLKSTON,GA,31537,SUBSTATION,IN SERVICE,CHARLTON,13049,USA,30.847769,-82.004285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,2,115,115,Y,Y
-9131784.572,3617167.745,3318,111566,UNKNOWN111566,FOLKSTON,GA,31537,SUBSTATION,IN SERVICE,CHARLTON,13049,USA,30.8799468,-82.03221652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,3,230,115,Y,Y
-9214401.975,3637176.929,3319,111567,UNKNOWN111567,HOMERVILLE,GA,31634,SUBSTATION,IN SERVICE,CLINCH,13065,USA,31.03408814,-82.77438128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,12/22/2017 0:00,2,115,115,Y,Y
-9230451.543,3593795.428,3320,111569,UNKNOWN111569,STATENVILLE,GA,31648,SUBSTATION,IN SERVICE,ECHOLS,13101,USA,30.699583,-82.918557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,2,115,115,Y,Y
-9247159.04,3589472.89,3321,111570,UNKNOWN111570,LAKE PARK,GA,31636,SUBSTATION,IN SERVICE,ECHOLS,13101,USA,30.666189,-83.068643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,2,115,115,Y,Y
-9264457.198,3611226.58,3322,111571,UNKNOWN111571,VALDOSTA,GA,31606,SUBSTATION,IN SERVICE,LOWNDES,13185,USA,30.834131,-83.224035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,2,230,230,Y,Y
-9266388.702,3595657.503,3323,111572,UNKNOWN111572,LAKE PARK,GA,31636,SUBSTATION,IN SERVICE,LOWNDES,13185,USA,30.713965,-83.241386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,2,69,69,Y,Y
-9273556.843,3594611.796,3324,111573,UNKNOWN111573,VALDOSTA,GA,31601,SUBSTATION,IN SERVICE,LOWNDES,13185,USA,30.7058886,-83.3057785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,2,69,69,Y,Y
-9262914.866,3602231.105,3325,111574,UNKNOWN111574,VALDOSTA,GA,31606,SUBSTATION,IN SERVICE,LOWNDES,13185,USA,30.76472,-83.21018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,2,115,115,Y,Y
-9264884.331,3617406.432,3326,111575,UNKNOWN111575,VALDOSTA,GA,31605,SUBSTATION,IN SERVICE,LOWNDES,13185,USA,30.881787,-83.227872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,10,230,115,Y,Y
-9272060.601,3617068.275,3327,111576,UNKNOWN111576,VALDOSTA,GA,31602,SUBSTATION,IN SERVICE,LOWNDES,13185,USA,30.87917991,-83.29233753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,3,115,-999999,Y,N
-9274912.213,3614322.736,3328,111577,UNKNOWN111577,VALDOSTA,GA,31602,SUBSTATION,IN SERVICE,LOWNDES,13185,USA,30.85801,-83.317954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,2,115,-999999,Y,N
-9245872.075,3636262.989,3329,111578,UNKNOWN111578,LAKELAND,GA,31635,SUBSTATION,IN SERVICE,LANIER,13173,USA,31.027053,-83.057082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,2,115,115,Y,Y
-9266261.019,3623972.586,3330,111579,UNKNOWN111579,VALDOSTA,GA,31605,SUBSTATION,IN SERVICE,LOWNDES,13185,USA,30.932396,-83.240239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,2,115,115,Y,Y
-9263129.379,3628560.147,3331,111580,UNKNOWN111580,VALDOSTA,GA,31605,SUBSTATION,IN SERVICE,LOWNDES,13185,USA,30.967739,-83.212107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,2,115,115,Y,Y
-9264173.779,3631105.76,3332,111581,UNKNOWN111581,VALDOSTA,GA,31605,SUBSTATION,IN SERVICE,LOWNDES,13185,USA,30.987345,-83.221489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,1,115,115,Y,Y
-9280407.834,3632124.879,3333,111582,UNKNOWN111582,HAHIRA,GA,31632,SUBSTATION,IN SERVICE,LOWNDES,13185,USA,30.995193,-83.367322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,2,115,115,Y,Y
-9280498.893,3628377.484,3334,111583,UNKNOWN111583,HAHIRA,GA,31632,SUBSTATION,IN SERVICE,LOWNDES,13185,USA,30.966332,-83.36814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,2,115,115,Y,Y
-9281458.801,3619127.913,3335,111584,UNKNOWN111584,HAHIRA,GA,31632,SUBSTATION,IN SERVICE,LOWNDES,13185,USA,30.895058,-83.376763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,5,230,115,Y,Y
-9276500.742,3612449.832,3336,111585,UNKNOWN111585,VALDOSTA,GA,31601,SUBSTATION,IN SERVICE,LOWNDES,13185,USA,30.843566,-83.332224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,2,115,115,Y,Y
-9271535.225,3609918.54,3337,111586,UNKNOWN111586,VALDOSTA,GA,31601,SUBSTATION,IN SERVICE,LOWNDES,13185,USA,30.824041,-83.287618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,3,115,-999999,Y,N
-9271591.219,3607595.909,3338,111587,UNKNOWN111587,VALDOSTA,GA,31601,SUBSTATION,IN SERVICE,LOWNDES,13185,USA,30.806122,-83.288121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,2,115,115,Y,Y
-9269560.863,3607313.111,3339,111588,UNKNOWN111588,VALDOSTA,GA,31601,SUBSTATION,IN SERVICE,LOWNDES,13185,USA,30.80394,-83.269882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,3,115,69,Y,Y
-9267487.092,3611034.449,3340,111589,UNKNOWN111589,VALDOSTA,GA,31601,SUBSTATION,IN SERVICE,LOWNDES,13185,USA,30.832649,-83.251253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,3,115,-999999,Y,N
-9267823.945,3612768.532,3341,111590,UNKNOWN111590,VALDOSTA,GA,31601,SUBSTATION,IN SERVICE,LOWNDES,13185,USA,30.846024,-83.254279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,2,115,115,Y,Y
-9292992.751,3604901.465,3342,111591,UNKNOWN111591,QUITMAN,GA,31643,SUBSTATION,IN SERVICE,BROOKS,13027,USA,30.78533029,-83.48037423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,9/2/2014 0:00,1,115,115,Y,Y
-9300020.658,3604894.689,3343,111592,UNKNOWN111592,QUITMAN,GA,31643,SUBSTATION,IN SERVICE,BROOKS,13027,USA,30.785278,-83.543507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,2,115,-999999,Y,N
-9303081.499,3614050.807,3344,111593,UNKNOWN111593,QUITMAN,GA,31643,SUBSTATION,IN SERVICE,BROOKS,13027,USA,30.855913,-83.571003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,3,230,-999999,Y,N
-9345432.777,3618133.081,3345,111594,UNKNOWN111594,THOMASVILLE,GA,31757,SUBSTATION,IN SERVICE,THOMAS,13275,USA,30.887389,-83.951451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,1,-999999,-999999,Y,Y
