X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9351400.169,3620877.528,3346,111595,UNKNOWN111595,THOMASVILLE,GA,31792,SUBSTATION,IN SERVICE,THOMAS,13275,USA,30.908544,-84.005057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,9,230,-999999,Y,N
-9355649.678,3623945.426,3347,111596,UNKNOWN111596,OCHLOCKNEE,GA,31773,SUBSTATION,IN SERVICE,THOMAS,13275,USA,30.93218672,-84.04323099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,2,115,115,Y,Y
-9357449.716,3631141.729,3348,111597,UNKNOWN111597,OCHLOCKNEE,GA,31773,SUBSTATION,IN SERVICE,THOMAS,13275,USA,30.987622,-84.059401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,4,115,-999999,Y,N
-9391738.791,3615570.414,3349,111598,UNKNOWN111598,WHIGHAM,GA,39897,SUBSTATION,IN SERVICE,GRADY,13131,USA,30.867631,-84.367425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,1,115,115,Y,Y
-9375094.459,3620415.92,3350,111599,UNKNOWN111599,CAIRO,GA,39827,SUBSTATION,IN SERVICE,GRADY,13131,USA,30.90498612,-84.21790642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,2,115,-999999,Y,Y
-9382759.204,3603763.134,3351,111600,UNKNOWN111600,CAIRO,GA,39828,SUBSTATION,IN SERVICE,GRADY,13131,USA,30.776545,-84.28676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,1,115,115,Y,Y
-9366965.781,3614819.07,3352,111601,UNKNOWN111601,CAIRO,GA,39828,SUBSTATION,IN SERVICE,GRADY,13131,USA,30.86183741,-84.14488527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,1,115,115,Y,Y
-9370170.156,3617873.823,3353,111602,UNKNOWN111602,CAIRO,GA,39828,SUBSTATION,IN SERVICE,GRADY,13131,USA,30.88539033,-84.17367066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,1,115,115,Y,Y
-9428398.488,3599113.508,3354,111603,UNKNOWN111603,BAINBRIDGE,GA,39819,SUBSTATION,IN SERVICE,DECATUR,13087,USA,30.74065226,-84.69674466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,2,230,230,Y,Y
-9406141.306,3598905.858,3355,111604,UNKNOWN111604,ATTAPULGUS,GA,39815,SUBSTATION,IN SERVICE,DECATUR,13087,USA,30.739049,-84.496805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,1,69,69,Y,Y
-9411926.121,3621247.307,3356,111605,UNKNOWN111605,BAINBRIDGE,GA,39817,SUBSTATION,IN SERVICE,DECATUR,13087,USA,30.911394,-84.54877087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,8/28/2014 0:00,8,115,-999999,Y,Y
-9413932.669,3621403.135,3357,111606,UNKNOWN111606,BAINBRIDGE,GA,39817,SUBSTATION,IN SERVICE,DECATUR,13087,USA,30.912595,-84.566796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,2,115,115,Y,Y
-9419719.495,3630904.16,3358,111607,UNKNOWN111607,BAINBRIDGE,GA,39817,SUBSTATION,IN SERVICE,DECATUR,13087,USA,30.98579245,-84.61877994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,3,115,-999999,Y,N
-9422811.811,3630997.895,3359,111608,UNKNOWN111608,BAINBRIDGE,GA,39817,SUBSTATION,IN SERVICE,DECATUR,13087,USA,30.98651432,-84.64655869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,2,115,-999999,Y,Y
-9449984.488,3638771.077,3360,111609,UNKNOWN111609,DONALSONVILLE,GA,39845,SUBSTATION,IN SERVICE,SEMINOLE,13253,USA,31.046358,-84.890655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,2,115,115,Y,Y
-9449218.498,3638339.449,3361,111610,UNKNOWN111610,DONALSONVILLE,GA,39845,SUBSTATION,IN SERVICE,SEMINOLE,13253,USA,31.043036,-84.883774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,2,115,115,Y,Y
-9437342.045,3616766.078,3362,111611,UNKNOWN111611,IRON CITY,GA,39859,SUBSTATION,IN SERVICE,SEMINOLE,13253,USA,30.87685,-84.777086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,2,115,115,Y,Y
-8533247.596,4125568.338,3363,111612,UNKNOWN111612,BEAUFORT,NC,28516,SUBSTATION,IN SERVICE,CARTERET,37031,USA,34.71758751,-76.65546739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY,6/6/2014 0:00,1,115,115,Y,Y
-8543836.771,4127510.085,3364,111613,UNKNOWN111613,MOREHEAD CITY,NC,28557,SUBSTATION,IN SERVICE,CARTERET,37031,USA,34.7319239,-76.75059157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY,6/6/2014 0:00,3,115,-999999,Y,Y
-8549797.317,4129764.208,3365,111615,UNKNOWN111615,NEWPORT,NC,28570,SUBSTATION,IN SERVICE,CARTERET,37031,USA,34.74856349,-76.80413606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY,6/6/2014 0:00,3,115,-999999,Y,N
-8555087.936,4133286.613,3366,111616,UNKNOWN111616,NEWPORT,NC,28570,SUBSTATION,IN SERVICE,CARTERET,37031,USA,34.77455865,-76.8516625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY,6/6/2014 0:00,2,115,-999999,Y,N
-8555010.942,4134183.552,3367,111617,UNKNOWN111617,NEWPORT,NC,28570,SUBSTATION,IN SERVICE,CARTERET,37031,USA,34.78117671,-76.85097085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY,6/6/2014 0:00,1,115,115,Y,Y
-8513297.097,4242982.718,3368,111618,UNKNOWN111618,BELHAVEN,NC,27810,SUBSTATION,IN SERVICE,HYDE,37095,USA,35.579999,-76.476249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY,6/6/2014 0:00,2,-999999,-999999,N,N
-8496150.998,4234895.45,3369,111619,UNKNOWN111619,FAIRFIELD,NC,27826,SUBSTATION,IN SERVICE,HYDE,37095,USA,35.52089136,-76.32222298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY,6/6/2014 0:00,1,-999999,-999999,N,N
-8487306.07,4287822.916,3370,111620,UNKNOWN111620,COLUMBIA,NC,27925,SUBSTATION,IN SERVICE,TYRRELL,37177,USA,35.90693209,-76.24276764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY,6/6/2014 0:00,1,115,115,Y,Y
-8502928.689,4283647.32,3371,111621,CRESWELL,CRESWELL,NC,27928,SUBSTATION,IN SERVICE,WASHINGTON,37187,USA,35.87654424,-76.38310801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.dominionenergy.com/library/domcom/media/about-us/electric-projects/power-line-projects/mackeys-creswell-map.pdf?la=en",6/6/2014 0:00,IMAGERY,2/25/2019 0:00,1,115,115,Y,Y
-8529137.573,4290590.926,3372,111622,MACKEYS,ROPER,NC,27970,SUBSTATION,IN SERVICE,WASHINGTON,37187,USA,35.92706982,-76.61854642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.dominionenergy.com/library/domcom/media/about-us/electric-projects/power-line-projects/mackeys-creswell-map.pdf?la=en",6/6/2014 0:00,IMAGERY,2/25/2019 0:00,3,230,115,Y,Y
-8542653.971,4282221.213,3373,111623,UNKNOWN111623,PLYMOUTH,NC,27962,SUBSTATION,IN SERVICE,WASHINGTON,37187,USA,35.8661631,-76.73996629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY,6/6/2014 0:00,1,230,230,Y,Y
-8545887.539,4281720.797,3374,111625,UNKNOWN111625,JAMESVILLE,NC,27846,SUBSTATION,IN SERVICE,MARTIN,37117,USA,35.86252006,-76.76901393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY,6/6/2014 0:00,4,230,-999999,Y,N
-8450298.429,4346275.072,3375,111628,UNKNOWN111628,AYDLETT,NC,27916,SUBSTATION,IN SERVICE,CURRITUCK,37053,USA,36.3310905,-75.91032234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY,6/6/2014 0:00,1,-999999,-999999,Y,Y
-8425461.354,4193269.241,3376,111629,UNKNOWN111629,HATTERAS,NC,27943,SUBSTATION,IN SERVICE,DARE,37055,USA,35.21596829,-75.6872071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,1,-999999,-999999,N,N
-8417523.319,4196967.961,3377,111630,UNKNOWN111630,FRISCO,NC,27936,SUBSTATION,IN SERVICE,DARE,37055,USA,35.243109,-75.61589852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,2,230,-999999,Y,N
-8405259.196,4211912.98,3378,111631,UNKNOWN111631,AVON,NC,27915,SUBSTATION,IN SERVICE,DARE,37055,USA,35.35268106,-75.50572803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,1,230,230,Y,Y
-8401061.224,4241757.087,3379,111632,UNKNOWN111632,WAVES,NC,27982,SUBSTATION,IN SERVICE,DARE,37055,USA,35.571044,-75.468017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,1,230,230,Y,Y
-8408487.384,4200246.287,3380,111633,UNKNOWN111633,BUXTON,NC,27920,SUBSTATION,IN SERVICE,DARE,37055,USA,35.26715733,-75.53472733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,2,230,-999999,Y,N
-8408379.433,4200270.1,3381,111634,UNKNOWN111634,BUXTON,NC,27920,SUBSTATION,IN SERVICE,DARE,37055,USA,35.26733198,-75.5337576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,1,230,230,Y,Y
-8542587.947,4123795.273,3382,111635,UNKNOWN111635,ATLANTIC BEACH,NC,28512,SUBSTATION,IN SERVICE,CARTERET,37031,USA,34.70449439,-76.73937318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,1,-999999,-999999,Y,Y
-8578517.182,4117727.57,3383,111636,UNKNOWN111636,EMERALD ISLE,NC,28594,SUBSTATION,IN SERVICE,CARTERET,37031,USA,34.659672,-77.062131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,1,-999999,-999999,Y,Y
-8581288.97,4128802.214,3384,111637,UNKNOWN111637,PELETIER,NC,28584,SUBSTATION,IN SERVICE,CARTERET,37031,USA,34.74146261,-77.08703039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,2,-999999,-999999,Y,Y
-8591801.813,4143759.889,3385,111638,UNKNOWN111638,MAYSVILLE,NC,28555,SUBSTATION,IN SERVICE,JONES,37103,USA,34.8518025,-77.18146887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,2,230,-999999,Y,Y
-8552013.612,4123015.897,3386,111639,UNKNOWN111639,ATLANTIC BEACH,NC,28512,SUBSTATION,IN SERVICE,CARTERET,37031,USA,34.69873846,-76.82404538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,2,-999999,-999999,N,N
-8541708.944,4139938.681,3387,111640,UNKNOWN111640,NEWPORT,NC,28570,SUBSTATION,IN SERVICE,CARTERET,37031,USA,34.82362823,-76.73147697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,1,115,115,Y,Y
-8533247.64,4131377.717,3388,111641,UNKNOWN111641,BEAUFORT,NC,28516,SUBSTATION,IN SERVICE,CARTERET,37031,USA,34.76047212,-76.65546778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY,6/5/2014 0:00,1,115,115,Y,Y
-8527219.834,4309360.773,3389,111642,UNKNOWN111642,EDENTON,NC,27932,SUBSTATION,IN SERVICE,CHOWAN,37041,USA,36.06348822,-76.60131908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY,6/6/2014 0:00,3,230,-999999,Y,N
-8527180.712,4309449.1,3390,111643,UNKNOWN111643,EDENTON,NC,27932,SUBSTATION,IN SERVICE,CHOWAN,37041,USA,36.06412962,-76.60096764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY,6/6/2014 0:00,2,230,230,Y,Y
-8527078.185,4309451.746,3391,111644,UNKNOWN111644,EDENTON,NC,27932,SUBSTATION,IN SERVICE,CHOWAN,37041,USA,36.06414883,-76.60004663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY,6/6/2014 0:00,1,-999999,-999999,N,N
-8524908.267,4313173.118,3392,111645,UNKNOWN111645,EDENTON,NC,27932,SUBSTATION,IN SERVICE,CHOWAN,37041,USA,36.09116733,-76.58055392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY,6/6/2014 0:00,0,-999999,-999999,N,N
-8553856.242,4184103.611,3393,111646,UNKNOWN111646,GRANTSBORO,NC,28529,SUBSTATION,IN SERVICE,PAMLICO,37137,USA,35.148673,-76.840598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY,6/6/2014 0:00,3,230,230,Y,Y
-8553764.471,4183828.021,3394,111647,UNKNOWN111647,GRANTSBORO,NC,28529,SUBSTATION,IN SERVICE,PAMLICO,37137,USA,35.14664872,-76.83977361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY,6/6/2014 0:00,1,230,230,Y,Y
-8549979.07,4184070.71,3395,111648,UNKNOWN111648,ALLIANCE,NC,28515,SUBSTATION,IN SERVICE,PAMLICO,37137,USA,35.14843134,-76.80576877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY,6/6/2014 0:00,1,230,230,Y,Y
-8532352.228,4243780.674,3396,111649,PANTEGO DISTRIBUTION,BELHAVEN,NC,27810,SUBSTATION,IN SERVICE,BEAUFORT,37013,USA,35.58582868,-76.64742416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.dominionenergy.com/library/domcom/media/about-us/electric-projects/power-line-projects/pantego-trowbridge/pantego-route-maps.pdf?la=en",6/6/2014 0:00,IMAGERY,2/25/2019 0:00,2,-999999,-999999,Y,Y
-8532368.124,4243890.698,3397,111650,PANTEGO,BELHAVEN,NC,27810,SUBSTATION,IN SERVICE,BEAUFORT,37013,USA,35.58663246,-76.64756696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.dominionenergy.com/library/domcom/media/about-us/electric-projects/power-line-projects/pantego-trowbridge/pantego-route-maps.pdf?la=en",6/6/2014 0:00,IMAGERY,2/25/2019 0:00,1,-999999,-999999,Y,Y
-8556479.078,4242103.831,3398,111651,UNKNOWN111651,PINETOWN,NC,27865,SUBSTATION,IN SERVICE,BEAUFORT,37013,USA,35.57357757,-76.86415934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY,6/6/2014 0:00,2,-999999,-999999,Y,Y
-8583873.893,4251385.483,3399,111652,UNKNOWN111652,WASHINGTON,NC,27889,SUBSTATION,IN SERVICE,BEAUFORT,37013,USA,35.64136634,-77.11025115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY,6/6/2014 0:00,2,-999999,-999999,Y,Y
-8579521.158,4239209.664,3400,111653,UNKNOWN111653,WASHINGTON,NC,27889,SUBSTATION,IN SERVICE,BEAUFORT,37013,USA,35.5524282,-77.07114986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY,6/6/2014 0:00,5,-999999,-999999,N,N
-8583930.845,4246924.136,3401,111654,UNKNOWN111654,WASHINGTON,NC,27889,SUBSTATION,IN SERVICE,BEAUFORT,37013,USA,35.60878995,-77.11076276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY,6/6/2014 0:00,1,-999999,-999999,Y,Y
-8589254.003,4256874.913,3402,111655,UNKNOWN111655,WASHINGTON,NC,27889,SUBSTATION,IN SERVICE,BEAUFORT,37013,USA,35.6814315,-77.1585815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY,6/6/2014 0:00,1,-999999,-999999,Y,Y
-8588817.444,4259243.491,3403,111656,UNKNOWN111656,AURORA,NC,27806,SUBSTATION,IN SERVICE,BEAUFORT,37013,USA,35.6987126,-77.15465983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY,6/6/2014 0:00,1,-999999,-999999,Y,Y
-8555105.491,4204365.226,3404,111657,UNKNOWN111657,AURORA,NC,27806,SUBSTATION,IN SERVICE,BEAUFORT,37013,USA,35.29736191,-76.8518202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY,6/6/2014 0:00,4,230,230,Y,Y
-8547272.883,4214722.361,3405,111658,UNKNOWN111658,AURORA,NC,27806,SUBSTATION,IN SERVICE,BEAUFORT,37013,USA,35.37326197,-76.78145868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY,6/6/2014 0:00,3,230,-999999,Y,N
-8584859.534,4228589.191,3406,111659,UNKNOWN111659,CHOCOWINITY,NC,27817,SUBSTATION,IN SERVICE,BEAUFORT,37013,USA,35.4747704,-77.11910531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY,6/6/2014 0:00,1,230,230,Y,Y
-8584846.966,4228536.935,3407,111660,UNKNOWN111660,CHOCOWINITY,NC,27817,SUBSTATION,IN SERVICE,BEAUFORT,37013,USA,35.47438812,-77.11899242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY,6/6/2014 0:00,2,230,-999999,Y,Y
-8558079.414,4203826.522,3408,111661,UNKNOWN111661,AURORA,NC,27806,SUBSTATION,IN SERVICE,BEAUFORT,37013,USA,35.29341218,-76.8785354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY,6/6/2014 0:00,1,230,230,Y,Y
-8577812.367,4190608.108,3409,111662,UNKNOWN111662,NEW BERN,NC,28560,SUBSTATION,IN SERVICE,CRAVEN,37049,USA,35.19643563,-77.05579954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY,6/11/2014 0:00,2,-999999,-999999,N,N
-9617852.632,3950246.322,3410,111663,UNKNOWN111663,VINCENT,AL,35178,SUBSTATION,IN SERVICE,SHELBY,1117,USA,33.41295749,-86.39864019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY,6/10/2014 0:00,1,115,115,Y,Y
-9605388.797,3923222.079,3411,111664,UNKNOWN111664,SYLACAUGA,AL,35150,SUBSTATION,IN SERVICE,TALLADEGA,1121,USA,33.21008147,-86.28667566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY,6/9/2014 0:00,1,115,115,Y,Y
-9618725.94,3925597.301,3412,111665,UNKNOWN111665,CHILDERSBURG,AL,35044,SUBSTATION,IN SERVICE,TALLADEGA,1121,USA,33.22793162,-86.40648526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY,6/9/2014 0:00,1,115,115,Y,Y
-9612967.14,3935640.799,3413,111666,UNKNOWN111666,CHILDERSBURG,AL,35044,SUBSTATION,IN SERVICE,TALLADEGA,1121,USA,33.30336973,-86.35475308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY,6/9/2014 0:00,1,115,115,Y,Y
-9565488.848,3975246.161,3414,111667,UNKNOWN111667,OXFORD,AL,36201,SUBSTATION,IN SERVICE,CALHOUN,1015,USA,33.60021498,-85.92824833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY,6/9/2014 0:00,1,115,115,Y,Y
-9669072.339,3939603.211,3415,111668,UNKNOWN111668,HOOVER,AL,35244,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.33311404,-86.85875465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY,6/9/2014 0:00,1,115,115,Y,Y
-9673741.318,3946516.258,3416,111669,UNKNOWN111669,BESSEMER,AL,35022,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.38498331,-86.90069681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY,6/9/2014 0:00,1,115,115,Y,Y
-9666186.827,3933949.218,3417,111670,UNKNOWN111670,HELENA,AL,35080,SUBSTATION,IN SERVICE,SHELBY,1117,USA,33.2906686,-86.83283366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY,6/9/2014 0:00,1,115,115,Y,Y
-9647625.849,3948785.213,3418,111671,UNKNOWN111671,BIRMINGHAM,AL,35242,SUBSTATION,IN SERVICE,SHELBY,1117,USA,33.40200076,-86.66609756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY,6/9/2014 0:00,1,115,115,Y,Y
-9646036.758,3942028.138,3419,111672,UNKNOWN111672,CHELSEA,AL,35043,SUBSTATION,IN SERVICE,SHELBY,1117,USA,33.35131202,-86.65182251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY,6/9/2014 0:00,2,115,-999999,Y,N
-9629754.216,3968923.736,3420,111674,UNKNOWN111674,LEEDS,AL,35094,SUBSTATION,IN SERVICE,ST. CLAIR,1115,USA,33.5528961,-86.50555394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY,6/23/2014 0:00,3,115,115,Y,Y
-9659883.391,3923264.45,3421,111675,UNKNOWN111675,ALABASTER,AL,35007,SUBSTATION,IN SERVICE,SHELBY,1117,USA,33.21039993,-86.77620893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY,6/10/2014 0:00,2,115,-999999,Y,N
-9642711.184,3919411.572,3422,111677,UNKNOWN111677,COLUMBIANA,AL,35051,SUBSTATION,IN SERVICE,SHELBY,1117,USA,33.18143734,-86.62194837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,1,115,115,Y,Y
-9635394.779,3925455.329,3423,111678,UNKNOWN111678,WILSONVILLE,AL,35186,SUBSTATION,IN SERVICE,SHELBY,1117,USA,33.22686478,-86.55622398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,1,115,115,Y,Y
-9636531.696,3940448.238,3424,111679,UNKNOWN111679,WILSONVILLE,AL,35186,SUBSTATION,IN SERVICE,SHELBY,1117,USA,33.33945602,-86.56643708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,2,115,115,Y,Y
-9651523.498,3949987.37,3425,111680,UNKNOWN111680,BIRMINGHAM,AL,35242,SUBSTATION,IN SERVICE,SHELBY,1117,USA,33.41101574,-86.70111074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,2,-999999,-999999,Y,Y
-9652684.492,3952784.551,3426,111681,UNKNOWN111681,BIRMINGHAM,AL,35242,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.43198819,-86.71154012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,3,115,-999999,Y,Y
-9626679.418,3962064.16,3427,111682,UNKNOWN111682,VANDIVER,AL,35176,SUBSTATION,IN SERVICE,SHELBY,1117,USA,33.5015277,-86.47793256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,1,115,115,Y,Y
-9678042.069,3920784.844,3428,111683,UNKNOWN111683,MONTEVALLO,AL,35115,SUBSTATION,IN SERVICE,SHELBY,1117,USA,33.1917615,-86.93933111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,1,-999999,-999999,Y,Y
-9669984.432,3908600.36,3429,111684,UNKNOWN111684,MONTEVALLO,AL,35115,SUBSTATION,IN SERVICE,SHELBY,1117,USA,33.1001169,-86.86694812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,1,-999999,-999999,Y,Y
-9669413.724,3907958.215,3430,111685,UNKNOWN111685,MONTEVALLO,AL,35115,SUBSTATION,IN SERVICE,SHELBY,1117,USA,33.09528441,-86.86182137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,1,-999999,-999999,Y,Y
-9644123.42,3940073.293,3431,111686,UNKNOWN111686,CHELSEA,AL,35043,SUBSTATION,IN SERVICE,SHELBY,1117,USA,33.33664209,-86.6346347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,1,115,115,Y,Y
-9690934.62,3934936.954,3432,111687,UNKNOWN111687,MCCALLA,AL,35111,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.29808518,-87.05514687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,1,115,115,Y,Y
-9688396.811,3936969.355,3433,111689,UNKNOWN111689,MC CALLA,AL,35111,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.31334383,-87.03234934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,1,115,115,Y,Y
-9697374.803,3945799.18,3434,111690,UNKNOWN111690,ADGER,AL,35006,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.37960444,-87.11300001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,1,115,115,Y,Y
-9706909.082,3940130.471,3435,111691,UNKNOWN111691,BROOKWOOD,AL,35444,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.33707121,-87.1986479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9686089.904,3946359.701,3436,111692,UNKNOWN111692,BESSEMER,AL,35022,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.38380899,-87.01162604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,1,115,115,Y,Y
-9680958.115,3941899.757,3437,111694,UNKNOWN111694,BESSEMER,AL,35022,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.35034867,-86.9655264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/16/2014 0:00,1,115,115,Y,Y
-9680960.985,3939591.716,3438,111696,UNKNOWN111696,BESSEMER,AL,35022,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.33302776,-86.96555218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,1,115,115,Y,Y
-9642482.673,3969667.492,3439,111697,UNKNOWN111697,BIRMINGHAM,AL,35173,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.55846394,-86.61989562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/16/2014 0:00,2,115,115,Y,Y
-9646396.795,3972965.266,3440,111698,UNKNOWN111698,BIRMINGHAM,AL,35210,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.58314708,-86.65505677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/16/2014 0:00,1,115,115,Y,Y
-9657652.754,3976109.788,3441,111699,UNKNOWN111699,BIRMINGHAM,AL,35217,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.6066766,-86.75617078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/16/2014 0:00,1,115,115,Y,Y
-9658186.155,3975667.668,3442,111700,UNKNOWN111700,BIRMINGHAM,AL,35217,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.60336874,-86.7609624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,4,115,115,Y,Y
-9680656.998,3951512.881,3443,111701,UNKNOWN111701,BESSEMER,AL,35020,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.42245421,-86.96282142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/16/2014 0:00,2,115,115,Y,Y
-9680946.717,3955746.752,3444,111702,UNKNOWN111702,BESSEMER,AL,35023,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.45419239,-86.96542401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/16/2014 0:00,1,115,115,Y,Y
-9679081.136,3959067.121,3445,111703,UNKNOWN111703,BIRMINGHAM,AL,35224,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.4790746,-86.94866521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/11/2014 0:00,6,115,-999999,Y,N
-9680495.39,3959161.207,3446,111704,UNKNOWN111704,PLEASANT GROVE,AL,35127,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.47977956,-86.96136967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/16/2014 0:00,1,115,115,Y,Y
-9687174.466,3961068.539,3447,111705,UNKNOWN111705,SYLVAN SPRINGS,AL,35118,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.4940694,-87.02136882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/16/2014 0:00,1,115,115,Y,Y
-9683339.689,3954988.161,3448,111706,UNKNOWN111706,BESSEMER,AL,35023,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.44850664,-86.98692044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/16/2014 0:00,1,115,115,Y,Y
-9676083.587,3956208.009,3449,111707,UNKNOWN111707,BIRMINGHAM,AL,35228,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.45764938,-86.92173777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/16/2014 0:00,1,115,115,Y,Y
-9671735.284,3952877.824,3450,111708,UNKNOWN111708,BIRMINGHAM,AL,35211,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.43268743,-86.88267629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/16/2014 0:00,2,115,115,Y,Y
-9655464.395,3959074.59,3451,111709,UNKNOWN111709,MOUNTAIN BROOK,AL,35223,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.47913056,-86.73651241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,1,115,115,Y,Y
-9685956.727,3964654.651,3452,111710,UNKNOWN111710,SYLVAN SPRINGS,AL,35118,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.52093036,-87.0104297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/16/2014 0:00,1,115,115,Y,Y
-9665691.588,3954877.087,3453,111711,UNKNOWN111711,HOMEWOOD,AL,35209,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.4476741,-86.82838485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,2,115,115,Y,Y
-9661302.671,3954838.987,3454,111712,UNKNOWN111712,BIRMINGHAM,AL,35216,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.44738852,-86.78895854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,1,115,115,Y,Y
-9655849.809,3954605.095,3455,111713,UNKNOWN111713,MOUNTAIN BROOK,AL,35243,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.44563537,-86.73997465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,1,115,115,Y,Y
-9653160.621,3955450.603,3456,111714,UNKNOWN111714,BIRMINGHAM,AL,35242,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.45197276,-86.71581726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/12/2014 0:00,2,115,115,Y,Y
-9662544.587,3951284.638,3457,111716,UNKNOWN111716,BIRMINGHAM,AL,35216,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.4207429,-86.80011486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.southeasternrtp.com/docs/general/2016/2016%20Preliminary%2010%20Year%20Expansion%20Plans.pdf",6/11/2014 0:00,IMAGERY,11/3/2017 0:00,2,115,115,N,N
-9660669.217,3949015.037,3458,111717,UNKNOWN111717,HOOVER,AL,35216,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.40372428,-86.78326812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/16/2014 0:00,1,115,115,N,N
-9663332.447,3947251.268,3459,111718,PATTON CHAPEL,HOOVER,AL,35226,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.39049634,-86.80719233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.southeasternrtp.com/docs/general/2016/2016%20Preliminary%2010%20Year%20Expansion%20Plans.pdf",6/11/2014 0:00,IMAGERY,11/3/2017 0:00,1,115,115,N,N
-9662657.758,3945142.006,3460,111719,UNKNOWN111719,HOOVER,AL,35244,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.37467462,-86.8011315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,2,115,115,N,N
-9659407.796,3951456.273,3461,111720,UNKNOWN111720,BIRMINGHAM,AL,35243,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.42202978,-86.77193658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,1,115,115,Y,Y
-9662956.778,3967959.65,3462,111721,UNKNOWN111721,BIRMINGHAM,AL,35234,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.54567833,-86.80381764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/12/2014 0:00,1,115,115,Y,Y
-9674836.947,3949047.725,3463,111722,UNKNOWN111722,BESSEMER,AL,35022,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.40396941,-86.91053901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,2,115,115,Y,Y
-9668617.355,3964707.802,3464,111723,UNKNOWN111723,BIRMINGHAM,AL,35204,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.52132841,-86.85466746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/16/2014 0:00,1,115,115,Y,Y
-9665921.356,3968027.337,3465,111724,ACIPCO EAF NO.3 CU,BIRMINGHAM,AL,35207,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.54618509,-86.83044889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,4/16/2020 0:00,1,230,230,Y,Y
-9674589.388,3962331.376,3466,111725,UNKNOWN111725,BIRMINGHAM,AL,35218,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.50352934,-86.90831515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,1,115,115,Y,Y
-9668221.075,3969282.787,3467,111726,UNKNOWN111726,BIRMINGHAM,AL,35207,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.55558404,-86.85110762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,1,115,115,Y,Y
-9667319.69,3968154.999,3468,111727,UNKNOWN111727,BIRMINGHAM,AL,35207,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.54714088,-86.84301034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/16/2014 0:00,1,115,115,Y,Y
-9666084.348,3973121.899,3469,111728,UNKNOWN111728,SALEM,AL,29676,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.58431928,-86.83191308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,2,115,115,Y,Y
-9362891.012,3704647.572,3470,111730,UNKNOWN111730,ALBANY,GA,31705,SUBSTATION,IN SERVICE,DOUGHERTY,13095,USA,31.55201,-84.108281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,2,115,115,Y,Y
-9356660.683,3706646.134,3471,111731,UNKNOWN111731,ALBANY,GA,31705,SUBSTATION,IN SERVICE,DOUGHERTY,13095,USA,31.567308,-84.052313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,1,-999999,-999999,N,N
-9374498.852,3715511.143,3472,111732,UNKNOWN111732,ALBANY,GA,31707,SUBSTATION,IN SERVICE,LEE,13177,USA,31.635135,-84.212556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,5,230,115,Y,Y
-9362866.411,3715728.317,3473,111733,UNKNOWN111733,ALBANY,GA,31701,SUBSTATION,IN SERVICE,LEE,13177,USA,31.636796,-84.10806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,1,-999999,-999999,N,N
-9370146.843,3728055.153,3474,111734,UNKNOWN111734,LEESBURG,GA,31763,SUBSTATION,IN SERVICE,LEE,13177,USA,31.73102591,-84.17346123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,8/28/2014 0:00,2,115,115,Y,Y
-9371646.036,3731965.813,3475,111735,UNKNOWN111735,LEESBURG,GA,31763,SUBSTATION,IN SERVICE,LEE,13177,USA,31.76090013,-84.18692872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,2,115,115,Y,Y
-9379315.313,3750822.461,3476,111736,UNKNOWN111736,SMITHVILLE,GA,31787,SUBSTATION,IN SERVICE,LEE,13177,USA,31.904814,-84.255823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,3,115,-999999,Y,Y
-9398756.817,3731514.112,3477,111737,UNKNOWN111737,DAWSON,GA,39842,SUBSTATION,IN SERVICE,TERRELL,13273,USA,31.75745,-84.430469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,5,115,-999999,Y,N
-9385416.641,3723611.416,3478,111738,UNKNOWN111738,DAWSON,GA,39842,SUBSTATION,IN SERVICE,TERRELL,13273,USA,31.69706772,-84.31063216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,2,115,115,Y,Y
-9397150.254,3732146.343,3479,111739,UNKNOWN111739,DAWSON,GA,39842,SUBSTATION,IN SERVICE,TERRELL,13273,USA,31.762279,-84.416037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,2,115,115,Y,Y
-9380259.413,3771222.371,3480,111740,UNKNOWN111740,AMERICUS,GA,31719,SUBSTATION,IN SERVICE,SUMTER,13261,USA,32.060253,-84.264304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,2,115,115,Y,Y
-9376631.733,3773817.633,3481,111741,UNKNOWN111741,AMERICUS,GA,31709,SUBSTATION,IN SERVICE,SUMTER,13261,USA,32.08000895,-84.23171599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,7,115,115,Y,Y
-9372971.549,3770513.092,3482,111742,UNKNOWN111742,AMERICUS,GA,31709,SUBSTATION,IN SERVICE,SUMTER,13261,USA,32.054853,-84.198836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,2,115,115,Y,Y
-9374396.772,3776135.675,3483,111743,UNKNOWN111743,AMERICUS,GA,31719,SUBSTATION,IN SERVICE,SUMTER,13261,USA,32.097651,-84.211639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,10,230,115,Y,Y
-9367616.747,3778504.628,3484,111744,UNKNOWN111744,AMERICUS,GA,31709,SUBSTATION,IN SERVICE,SUMTER,13261,USA,32.115677,-84.150733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,2,115,115,Y,Y
-9363925.727,3787478.995,3485,111745,UNKNOWN111745,ASHBURN,GA,31714,SUBSTATION,IN SERVICE,SUMTER,13261,USA,32.1839331,-84.117576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,3,115,115,Y,Y
-9312180.42,3723216.599,3486,111746,UNKNOWN111746,ASHBURN,GA,31714,SUBSTATION,IN SERVICE,TURNER,13287,USA,31.69405,-83.65274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,2,115,-999999,Y,Y
-9302168.123,3761548.91,3487,111747,PITTS,PITTS,GA,31072,SUBSTATION,IN SERVICE,WILCOX,13315,USA,31.986578,-83.562798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.oasis.oati.com/SOCO/SOCOdocs/Active-Gen-IC-Requests.pdf",6/12/2014 0:00,IMAGERY,2/15/2019 0:00,5,230,115,Y,Y
-9290381.776,3753266.079,3488,111748,UNKNOWN111748,ROCHELLE,GA,31079,SUBSTATION,IN SERVICE,WILCOX,13315,USA,31.92344725,-83.45691945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,3,115,-999999,Y,Y
-9274341.744,3762367.234,3489,111749,UNKNOWN111749,ABBEVILLE,GA,31001,SUBSTATION,IN SERVICE,WILCOX,13315,USA,31.99281281,-83.31282938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,1,-999999,-999999,Y,Y
-9272081.804,3727843.177,3490,111750,UNKNOWN111750,FITZGERALD,GA,31750,SUBSTATION,IN SERVICE,BEN HILL,13017,USA,31.72940631,-83.292528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,6,115,115,Y,Y
-9272387.442,3723226.983,3491,111751,UNKNOWN111751,FITZGERALD,GA,31750,SUBSTATION,IN SERVICE,BEN HILL,13017,USA,31.69412937,-83.29527359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,2,115,115,Y,Y
-9293099.225,3738577.927,3492,111752,UNKNOWN111752,REBECCA,GA,31783,SUBSTATION,IN SERVICE,TURNER,13287,USA,31.8113893,-83.48133071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,1,115,115,Y,Y
-9268063.17,3719424.797,3493,111753,UNKNOWN111753,FITZGERALD,GA,31750,SUBSTATION,IN SERVICE,BEN HILL,13017,USA,31.665063,-83.256428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,4,115,115,Y,Y
-9268129.183,3721941.065,3494,111754,UNKNOWN111754,FITZGERALD,GA,31750,SUBSTATION,IN SERVICE,BEN HILL,13017,USA,31.6843,-83.257021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,2,115,115,Y,Y
-9266057.972,3729577.038,3495,111755,UNKNOWN111755,FITZGERALD,GA,31750,SUBSTATION,IN SERVICE,BEN HILL,13017,USA,31.742653,-83.238415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,2,115,115,Y,Y
-9671549.031,3985536.531,3496,111756,UNKNOWN111756,MT OLIVE,AL,35117,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.67717561,-86.88100315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY,6/13/2014 0:00,2,115,-999999,Y,Y
-9673677.608,3988245.869,3497,111757,UNKNOWN111757,MT OLIVE,AL,35117,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.69742704,-86.90012449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY,6/16/2014 0:00,2,161,-999999,Y,Y
-9673675.623,3998932.412,3498,111758,UNKNOWN111758,WARRIOR,AL,35180,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.77725893,-86.90010666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY,6/13/2014 0:00,1,161,161,Y,Y
-9653424.242,3974055.84,3499,111759,UNKNOWN111759,BIRMINGHAM,AL,35206,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.59130825,-86.71818541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY,6/13/2014 0:00,1,115,115,Y,Y
-9655129.618,3973031.9,3500,111760,UNKNOWN111760,BIRMINGHAM,AL,35206,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.58364576,-86.73350506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY,6/13/2014 0:00,1,115,115,Y,Y
-9650063.895,3976034.663,3501,111761,UNKNOWN111761,BIRMINGHAM,AL,35215,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.60611454,-86.6879989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY,6/13/2014 0:00,1,115,115,Y,Y
-9639786.483,3985801.071,3502,111762,UNKNOWN111762,TRUSSVILLE,AL,35173,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.67915318,-86.59567533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY,6/13/2014 0:00,1,115,115,Y,Y
-9638089.584,3980400.534,3503,111763,UNKNOWN111763,TRUSSVILLE,AL,35173,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.63877261,-86.58043183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY,6/13/2014 0:00,2,115,-999999,Y,Y
-9665406.65,3986640.308,3504,111764,UNKNOWN111764,GARDENDALE,AL,35071,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.68542657,-86.82582521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY,6/13/2014 0:00,2,115,115,Y,Y
-9664511.695,3996064.521,3505,111765,UNKNOWN111765,MORRIS,AL,35071,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.75584216,-86.81778569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY,6/16/2014 0:00,2,115,-999999,Y,Y
-9664787.392,3980299.318,3506,111766,UNKNOWN111766,GARDENDALE,AL,35071,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.63801562,-86.82026232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY,6/16/2014 0:00,1,115,115,Y,Y
-9686755.949,3981870.11,3507,111767,UNKNOWN111767,GRAYSVILLE,AL,35073,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.64976271,-87.01760923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY,6/16/2014 0:00,1,115,115,Y,Y
-9679877.8,3975469.048,3508,111768,UNKNOWN111768,ADAMSVILLE,AL,35005,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.60188266,-86.95582176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY,6/16/2014 0:00,1,115,115,Y,Y
-9675597.362,3972881.947,3509,111769,UNKNOWN111769,BIRMINGHAM,AL,35214,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.58252355,-86.91736993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY,6/16/2014 0:00,2,115,115,Y,Y
-9672182.114,3971734.183,3510,111770,UNKNOWN111770,BIRMINGHAM,AL,35214,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.57393351,-86.88669023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY,6/16/2014 0:00,2,115,115,Y,Y
-9701227.436,3971501.779,3511,111771,UNKNOWN111771,QUINTON,AL,35130,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.57219406,-87.1476088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY,6/16/2014 0:00,1,115,115,Y,Y
-10384090.24,3532051.003,3512,111772,UNKNOWN111772,SULPHUR,LA,70663,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.22148065,-93.28186974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/16/2014 0:00,2,-999999,-999999,N,N
-10385685.36,3532403.609,3513,111773,UNKNOWN111773,SULPHUR,LA,70663,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.22421761,-93.29619899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/16/2014 0:00,6,138,-999999,Y,N
-10385842.06,3532844.905,3514,111774,UNKNOWN111774,WESTLAKE,LA,70669,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.2276429,-93.29760658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/16/2014 0:00,2,-999999,-999999,N,N
-10385807.57,3532938.044,3515,111775,UNKNOWN111775,WESTLAKE,LA,70669,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.22836582,-93.29729676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/16/2014 0:00,2,138,-999999,Y,N
-10150758.88,3567851.299,3516,111776,UNKNOWN111776,BATON ROUGE,LA,70805,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.49897708,-91.18581848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/16/2014 0:00,3,230,-999999,Y,N
-10385033.02,3539913.153,3517,111777,UNKNOWN111777,WESTLAKE,LA,70669,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.28248943,-93.29033892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/16/2014 0:00,8,230,138,Y,Y
-10384772.55,3539996.948,3518,111778,UNKNOWN111778,WESTLAKE,LA,70669,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.28313946,-93.28799904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/16/2014 0:00,7,138,138,Y,Y
-10385694.41,3539840.337,3519,111779,NELSON,WESTLAKE,LA,70669,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.28192457,-93.29628025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/EES/EESdocs/PID_191_Impact_Study_Report_122806.pdf",6/16/2014 0:00,IMAGERY,4/2/2019 0:00,3,500,230,Y,Y
-9278725.398,3641575.189,3520,111783,UNKNOWN111783,HAHIRA,GA,31632,SUBSTATION,IN SERVICE,COOK,13075,USA,31.0679369,-83.35220842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY,6/6/2014 0:00,2,115,115,Y,Y
-9289729.014,3659317.21,3521,111784,UNKNOWN111784,SPARKS,GA,31647,SUBSTATION,IN SERVICE,COOK,13075,USA,31.20435612,-83.45105559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY,6/9/2014 0:00,4,115,115,Y,Y
-9286195.417,3646762.098,3522,111785,UNKNOWN111785,ADEL,GA,31620,SUBSTATION,IN SERVICE,COOK,13075,USA,31.10783957,-83.41931275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY,6/9/2014 0:00,2,115,-999999,Y,Y
-9286997.502,3649672.782,3523,111786,UNKNOWN111786,ADEL,GA,31620,SUBSTATION,IN SERVICE,COOK,13075,USA,31.130224,-83.426518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY,6/9/2014 0:00,2,-999999,-999999,N,N
-9287271.744,3650600.68,3524,111787,UNKNOWN111787,ADEL,GA,31620,SUBSTATION,IN SERVICE,COOK,13075,USA,31.13735883,-83.42898156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY,6/9/2014 0:00,2,115,-999999,Y,N
-9291421.562,3668227.804,3525,111788,UNKNOWN111788,LENOX,GA,31637,SUBSTATION,IN SERVICE,COOK,13075,USA,31.272796,-83.46626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY,6/9/2014 0:00,1,115,115,Y,Y
-9273096.815,3658805.721,3526,111789,UNKNOWN111789,NASHVILLE,GA,31639,SUBSTATION,IN SERVICE,BERRIEN,13019,USA,31.200426,-83.301646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY,6/9/2014 0:00,1,115,115,Y,Y
-9265804.832,3656784.37,3527,111790,UNKNOWN111790,NASHVILLE,GA,31639,SUBSTATION,IN SERVICE,BERRIEN,13019,USA,31.184893,-83.236141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY,6/9/2014 0:00,2,115,115,Y,Y
-9268485.071,3659769.08,3528,111791,UNKNOWN111791,NASHVILLE,GA,31639,SUBSTATION,IN SERVICE,BERRIEN,13019,USA,31.207828,-83.260218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY,6/9/2014 0:00,3,115,115,Y,Y
-9258293.617,3667815.866,3529,111792,UNKNOWN111792,NASHVILLE,GA,31639,SUBSTATION,IN SERVICE,BERRIEN,13019,USA,31.26963311,-83.16866661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY,6/9/2014 0:00,2,115,115,Y,Y
-9263735.736,3682494.327,3530,111793,UNKNOWN111793,ALAPAHA,GA,31622,SUBSTATION,IN SERVICE,BERRIEN,13019,USA,31.38227,-83.217554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY,6/9/2014 0:00,3,115,-999999,Y,Y
-9221957.531,3670942.631,3531,111794,UNKNOWN111794,PEARSON,GA,31642,SUBSTATION,IN SERVICE,ATKINSON,13003,USA,31.293638,-82.842254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY,6/9/2014 0:00,1,115,115,Y,Y
-9233285.292,3679576.572,3532,111795,UNKNOWN111795,PEARSON,GA,31642,SUBSTATION,IN SERVICE,ATKINSON,13003,USA,31.359891,-82.944013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY,6/9/2014 0:00,2,115,115,Y,Y
-9244012.165,3673690.117,3533,111796,UNKNOWN111796,WILLACOOCHEE,GA,31650,SUBSTATION,IN SERVICE,ATKINSON,13003,USA,31.31472604,-83.04037415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY,9/3/2014 0:00,2,115,115,Y,Y
-8561463.514,4299795.339,3534,111797,UNKNOWN111797,WINDSOR,NC,27983,SUBSTATION,IN SERVICE,BERTIE,37015,USA,35.99399656,-76.90893529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY,6/9/2014 0:00,2,230,230,Y,Y
-8595914.913,4323344.593,3535,111798,UNKNOWN111798,KELFORD,NC,27847,SUBSTATION,IN SERVICE,BERTIE,37015,USA,36.16496852,-77.21841747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY,6/9/2014 0:00,1,-999999,-999999,N,N
-9095688.056,3627187.322,3536,111799,UNKNOWN111799,WOODBINE,GA,31569,SUBSTATION,IN SERVICE,CAMDEN,13039,USA,30.957164,-81.707956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,2,-999999,-999999,N,N
