X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9092889.818,3611766.559,3537,111800,UNKNOWN111800,WOODBINE,GA,31569,SUBSTATION,IN SERVICE,CAMDEN,13039,USA,30.838296,-81.682819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,2,-999999,-999999,N,N
-9095773.994,3645849.863,3538,111801,UNKNOWN111801,WAVERLY,GA,31565,SUBSTATION,IN SERVICE,CAMDEN,13039,USA,31.100823,-81.708728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,3,-999999,-999999,N,N
-9074621.844,3623802.709,3539,111802,UNKNOWN111802,SAINT MARYS,GA,31558,SUBSTATION,IN SERVICE,CAMDEN,13039,USA,30.931087,-81.518715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,1,-999999,-999999,N,N
-9077799.236,3598686.59,3540,111803,UNKNOWN111803,SAINT MARYS,GA,31558,SUBSTATION,IN SERVICE,CAMDEN,13039,USA,30.737356,-81.547258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,2,-999999,-999999,N,N
-9192338.866,3646600.545,3541,111804,UNKNOWN111804,MANOR,GA,31550,SUBSTATION,IN SERVICE,WARE,13299,USA,31.106597,-82.576185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,2,115,115,Y,Y
-9172643.331,3661780.768,3542,111805,KETTLE CREEK PRIMARY,WAYCROSS,GA,31503,SUBSTATION,IN SERVICE,WARE,13299,USA,31.223283,-82.399257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.oasis.oati.com/SOCO/SOCOdocs/Active-Gen-IC-Requests.pdf",6/10/2014 0:00,IMAGERY,2/15/2019 0:00,8,230,115,Y,Y
-9174413.422,3655040.624,3543,111806,UNKNOWN111806,WAYCROSS,GA,31503,SUBSTATION,IN SERVICE,WARE,13299,USA,31.1714912,-82.415158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,1,115,115,Y,Y
-9175777.643,3664899.241,3544,111807,UNKNOWN111807,WAYCROSS,GA,31503,SUBSTATION,IN SERVICE,WARE,13299,USA,31.247236,-82.427413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,2,115,115,Y,Y
-9172343.882,3661857.571,3545,111808,UNKNOWN111808,WAYCROSS,GA,31503,SUBSTATION,IN SERVICE,WARE,13299,USA,31.223873,-82.396567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,1,115,115,Y,Y
-9164684.544,3663063.317,3546,111809,UNKNOWN111809,WAYCROSS,GA,31501,SUBSTATION,IN SERVICE,WARE,13299,USA,31.233135,-82.327762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,2,-999999,-999999,N,N
-9174082.463,3666674.702,3547,111810,UNKNOWN111810,WAYCROSS,GA,31503,SUBSTATION,IN SERVICE,WARE,13299,USA,31.2608706,-82.41218494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,1,115,115,Y,Y
-9170250.63,3664775.805,3548,111811,UNKNOWN111811,WAYCROSS,GA,31503,SUBSTATION,IN SERVICE,WARE,13299,USA,31.246288,-82.377763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,2,115,-999999,Y,N
-9158364.491,3658836.175,3549,111812,UNKNOWN111812,HOBOKEN,GA,31542,SUBSTATION,IN SERVICE,BRANTLEY,13025,USA,31.20066,-82.270988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,2,-999999,-999999,N,N
-9435696.186,3732702.404,3550,111813,UNKNOWN111813,CUTHBERT,GA,39840,SUBSTATION,IN SERVICE,RANDOLPH,13243,USA,31.766526,-84.762301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,3,115,-999999,Y,Y
-9434736.278,3744385.32,3551,111814,UNKNOWN111814,CUTHBERT,GA,39840,SUBSTATION,IN SERVICE,RANDOLPH,13243,USA,31.855711,-84.753678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,1,115,115,Y,Y
-9079069.503,3669165.46,3552,111817,UNKNOWN111817,BRUNSWICK,GA,31525,SUBSTATION,IN SERVICE,GLYNN,13127,USA,31.279995,-81.558669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,9,230,115,Y,N
-9077650.629,3660423.702,3553,111818,UNKNOWN111818,BRUNSWICK,GA,31523,SUBSTATION,IN SERVICE,GLYNN,13127,USA,31.21285748,-81.54592304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,9/3/2014 0:00,5,115,-999999,N,N
-9083437.793,3655609.768,3554,111819,UNKNOWN111819,BRUNSWICK,GA,31523,SUBSTATION,IN SERVICE,GLYNN,13127,USA,31.17586564,-81.59791002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,2,230,-999999,Y,N
-9077578.601,3648808,3555,111820,UNKNOWN111820,BRUNSWICK,GA,31523,SUBSTATION,IN SERVICE,GLYNN,13127,USA,31.123574,-81.545276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,2,-999999,-999999,N,N
-9082480.889,3674199.339,3556,111821,UNKNOWN111821,BRUNSWICK,GA,31523,SUBSTATION,IN SERVICE,GLYNN,13127,USA,31.318634,-81.589314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,2,115,115,Y,Y
-9074962.14,3655555.577,3557,111822,UNKNOWN111822,BRUNSWICK,GA,31525,SUBSTATION,IN SERVICE,GLYNN,13127,USA,31.17544913,-81.52177193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,9/3/2014 0:00,2,-999999,-999999,N,N
-9078457.58,3668114.363,3558,111823,UNKNOWN111823,BRUNSWICK,GA,31525,SUBSTATION,IN SERVICE,GLYNN,13127,USA,31.271925,-81.553172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,2,115,115,Y,Y
-9072698.354,3657450.743,3559,111824,UNKNOWN111824,BRUNSWICK,GA,31520,SUBSTATION,IN SERVICE,GLYNN,13127,USA,31.190014,-81.501436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,5,115,-999999,Y,N
-9071523.266,3653550.352,3560,111825,UNKNOWN111825,BRUNSWICK,GA,31520,SUBSTATION,IN SERVICE,GLYNN,13127,USA,31.160036,-81.49088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,5,-999999,-999999,N,N
-9070653.866,3650471.707,3561,111826,UNKNOWN111826,BRUNSWICK,GA,31520,SUBSTATION,IN SERVICE,GLYNN,13127,USA,31.13636716,-81.48307005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,2,-999999,-999999,N,N
-9070598.832,3649413.371,3562,111827,UNKNOWN111827,BRUNSWICK,GA,31520,SUBSTATION,IN SERVICE,GLYNN,13127,USA,31.12822924,-81.48257567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,1,-999999,-999999,N,N
-9068102.418,3662491.803,3563,111828,UNKNOWN111828,BRUNSWICK,GA,31525,SUBSTATION,IN SERVICE,GLYNN,13127,USA,31.228745,-81.46015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,2,115,115,Y,Y
-9066476.522,3668705.775,3564,111829,UNKNOWN111829,BRUNSWICK,GA,31525,SUBSTATION,IN SERVICE,GLYNN,13127,USA,31.27646577,-81.44554433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,2,115,115,Y,Y
-9061557.611,3654273.011,3565,111830,UNKNOWN111830,ST SIMONS ISLAND,GA,31522,SUBSTATION,IN SERVICE,GLYNN,13127,USA,31.165591,-81.401357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,2,-999999,-999999,Y,Y
-9059376.083,3651241.378,3566,111831,UNKNOWN111831,ST SIMONS ISLAND,GA,31522,SUBSTATION,IN SERVICE,GLYNN,13127,USA,31.142285,-81.38176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,1,-999999,-999999,N,N
-9056363.778,3655879.535,3567,111832,UNKNOWN111832,SEA ISLAND,GA,31561,SUBSTATION,IN SERVICE,GLYNN,13127,USA,31.177939,-81.3547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,2,-999999,-999999,N,N
-9056778.109,3662867.385,3568,111833,UNKNOWN111833,ST SIMONS ISLAND,GA,31522,SUBSTATION,IN SERVICE,GLYNN,13127,USA,31.23163,-81.358422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,1,-999999,-999999,Y,Y
-9064992.128,3681591.608,3569,111834,UNKNOWN111834,DARIEN,GA,31305,SUBSTATION,IN SERVICE,MCINTOSH,13191,USA,31.37534677,-81.43220979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,2,115,115,Y,Y
-9067688.105,3686173.936,3570,111835,UNKNOWN111835,DARIEN,GA,31305,SUBSTATION,IN SERVICE,MCINTOSH,13191,USA,31.41048478,-81.45642817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,2,115,115,Y,Y
-9064559.666,3701216.058,3571,111836,UNKNOWN111836,TOWNSEND,GA,31331,SUBSTATION,IN SERVICE,MCINTOSH,13191,USA,31.5257376,-81.42832492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,2,115,115,Y,Y
-9119819.995,3711330.758,3572,111837,UNKNOWN111837,JESUP,GA,31545,SUBSTATION,IN SERVICE,WAYNE,13305,USA,31.60315664,-81.9247369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,4,115,-999999,Y,N
-9115312.235,3708276.92,3573,111838,UNKNOWN111838,JESUP,GA,31546,SUBSTATION,IN SERVICE,WAYNE,13305,USA,31.579789,-81.884243,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,2,115,115,Y,Y
-9116954.865,3714737.663,3574,111839,UNKNOWN111839,JESUP,GA,31545,SUBSTATION,IN SERVICE,WAYNE,13305,USA,31.629219,-81.898999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,2,115,115,Y,Y
-9328468.577,3774264.867,3575,111840,UNKNOWN111840,VIENNA,GA,31092,SUBSTATION,IN SERVICE,DOOLY,13093,USA,32.083413,-83.799059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,5,115,-999999,Y,N
-9289460.669,3800263.825,3576,111841,UNKNOWN111841,HAWKINSVILLE,GA,31036,SUBSTATION,IN SERVICE,PULASKI,13235,USA,32.281082,-83.448645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,2,115,115,Y,Y
-9292799.4,3803392.081,3577,111842,UNKNOWN111842,HAWKINSVILLE,GA,31036,SUBSTATION,IN SERVICE,PULASKI,13235,USA,32.30483706,-83.47863734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,2,115,115,Y,Y
-9228465.158,3772985.243,3578,111843,UNKNOWN111843,MC RAE,GA,31055,SUBSTATION,IN SERVICE,TELFAIR,13271,USA,32.073673,-82.900713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,2,-999999,-999999,N,N
-9203546.298,3753494.358,3579,111844,UNKNOWN111844,LUMBER CITY,GA,31549,SUBSTATION,IN SERVICE,TELFAIR,13271,USA,31.92518775,-82.67686307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,2,-999999,-999999,Y,Y
-9418536.175,3784476.658,3580,111845,UNKNOWN111845,PRESTON,GA,31824,SUBSTATION,IN SERVICE,WEBSTER,13307,USA,32.161104,-84.60815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY,6/10/2014 0:00,4,115,-999999,Y,Y
-9440718.907,3789588.196,3581,111846,UNKNOWN111846,OMAHA,GA,31821,SUBSTATION,IN SERVICE,STEWART,13259,USA,32.19996757,-84.80742087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,3,115,115,N,N
-9433918.098,3770320.547,3582,111847,UNKNOWN111847,LUMPKIN,GA,31815,SUBSTATION,IN SERVICE,STEWART,13259,USA,32.05338703,-84.74632816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,4,115,-999999,N,N
-9427789.311,3774769.621,3583,111848,UNKNOWN111848,OMAHA,GA,31821,SUBSTATION,IN SERVICE,STEWART,13259,USA,32.08725471,-84.69127233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,1,-999999,-999999,Y,Y
-9427800.225,3774696.53,3584,111849,UNKNOWN111849,OMAHA,GA,31821,SUBSTATION,IN SERVICE,STEWART,13259,USA,32.08669842,-84.69137038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,1,-999999,-999999,N,N
-9428883.034,3772395.312,3585,111850,UNKNOWN111850,RICHLAND,GA,31825,SUBSTATION,IN SERVICE,STEWART,13259,USA,32.06918232,-84.70109742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,2,-999999,-999999,N,N
-9438469.966,3770107.587,3586,111851,UNKNOWN111851,LUMPKIN,GA,31815,SUBSTATION,IN SERVICE,STEWART,13259,USA,32.05176561,-84.78721829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,1,-999999,-999999,N,N
-9322103.076,3758727.536,3587,111852,UNKNOWN111852,CORDELE,GA,31015,SUBSTATION,IN SERVICE,CRISP,13081,USA,31.9650787,-83.74187673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,8/29/2014 0:00,4,115,115,Y,Y
-9327023.461,3759501.46,3588,111853,UNKNOWN111853,CORDELE,GA,31015,SUBSTATION,IN SERVICE,CRISP,13081,USA,31.97097662,-83.7860773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,2,115,115,Y,Y
-9328388.713,3762403.945,3589,111854,UNKNOWN111854,CORDELE,GA,31015,SUBSTATION,IN SERVICE,CRISP,13081,USA,31.99309251,-83.79834157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,2,115,115,Y,Y
-9168507.079,3674228.879,3590,111855,UNKNOWN111855,BLACKSHEAR,GA,31516,SUBSTATION,IN SERVICE,PIERCE,13229,USA,31.31886069,-82.36210042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,1,115,115,Y,Y
-9144198.173,3687808.381,3591,111856,OFFERMAN,PATTERSON,GA,31557,SUBSTATION,IN SERVICE,PIERCE,13229,USA,31.42301477,-82.14372979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.oasis.oati.com/SOCO/SOCOdocs/Active-Gen-IC-Requests.pdf",6/11/2014 0:00,IMAGERY,2/15/2019 0:00,8,230,115,Y,Y
-9152268.325,3666687.062,3592,111857,UNKNOWN111857,BLACKSHEAR,GA,31516,SUBSTATION,IN SERVICE,PIERCE,13229,USA,31.26096552,-82.21622521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,2,115,-999999,Y,Y
-9140874.55,3656239.571,3593,111858,UNKNOWN111858,HOBOKEN,GA,31542,SUBSTATION,IN SERVICE,BRANTLEY,13025,USA,31.18070608,-82.11387319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,1,-999999,-999999,Y,Y
-9143195.875,3683666.892,3594,111859,UNKNOWN111859,PATTERSON,GA,31557,SUBSTATION,IN SERVICE,PIERCE,13229,USA,31.391262,-82.134726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,1,115,115,Y,Y
-9139123.908,3686744.914,3595,111860,UNKNOWN111860,PATTERSON,GA,31557,SUBSTATION,IN SERVICE,PIERCE,13229,USA,31.4148622,-82.0981469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,1,115,115,Y,Y
-9181414.528,3703360.543,3596,111861,UNKNOWN111861,ALMA,GA,31510,SUBSTATION,IN SERVICE,BACON,13005,USA,31.5421571,-82.47805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,2,115,115,Y,Y
-9169601.087,3703863.732,3597,111862,UNKNOWN111862,ALMA,GA,31510,SUBSTATION,IN SERVICE,BACON,13005,USA,31.5460094,-82.37192806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,2,230,230,N,N
-9155679.576,3716809.931,3598,111863,UNKNOWN111863,BAXLEY,GA,31513,SUBSTATION,IN SERVICE,APPLING,13001,USA,31.645068,-82.246869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,2,230,230,Y,Y
-9166895.349,3754660.972,3599,111864,UNKNOWN111864,BAXLEY,GA,31513,SUBSTATION,IN SERVICE,APPLING,13001,USA,31.934082,-82.347622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,9,500,230,N,Y
-9165347.786,3735677.18,3600,111865,UNKNOWN111865,BAXLEY,GA,31513,SUBSTATION,IN SERVICE,APPLING,13001,USA,31.789243,-82.33372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,4,115,115,Y,Y
-9177779.946,3739675.297,3601,111866,UNKNOWN111866,BAXLEY,GA,31513,SUBSTATION,IN SERVICE,APPLING,13001,USA,31.819766,-82.4454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,2,115,115,Y,Y
-9175891.192,3719044.517,3602,111867,UNKNOWN111867,BAXLEY,GA,31513,SUBSTATION,IN SERVICE,APPLING,13001,USA,31.66215539,-82.42843303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,1,115,115,Y,Y
-9166136.832,3746690.183,3603,111868,UNKNOWN111868,BAXLEY,GA,31513,SUBSTATION,IN SERVICE,APPLING,13001,USA,31.87329567,-82.34080812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,2,230,115,Y,Y
-9204087.08,3686385.27,3604,111869,UNKNOWN111869,NICHOLLS,GA,31554,SUBSTATION,IN SERVICE,COFFEE,13069,USA,31.412105,-82.681721,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,2,230,230,Y,Y
-9228481.744,3695329.414,3605,111871,UNKNOWN111871,DOUGLAS,GA,31535,SUBSTATION,IN SERVICE,COFFEE,13069,USA,31.480651,-82.900862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,2,115,115,Y,Y
-10416057.2,3767889.79,3606,111872,UNKNOWN111872,MANSFIELD,LA,71052,SUBSTATION,IN SERVICE,DE SOTO,22031,USA,32.03487809,-93.56903386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,5,345,-999999,Y,N
-10190562.82,3480874.777,3607,111873,UNKNOWN111873,FRANKLIN,LA,70538,SUBSTATION,IN SERVICE,ST. MARY,22101,USA,29.82343958,-91.54338332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,5,138,-999999,Y,N
-10366808.51,3529495.728,3608,111876,UNKNOWN111876,LAKE CHARLES,LA,70615,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.20164405,-93.12662531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,3,69,69,Y,Y
-10128484.92,3527597.381,3609,111877,UNKNOWN111877,GONZALES,LA,70737,SUBSTATION,IN SERVICE,ASCENSION,22005,USA,30.18690459,-90.98572806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,3,230,-999999,Y,N
-10129082.15,3530392.406,3610,111878,UNKNOWN111878,GEISMAR,LA,70734,SUBSTATION,IN SERVICE,ASCENSION,22005,USA,30.20860541,-90.99109313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,3,138,138,Y,Y
-10150692.82,3536752.985,3611,111879,UNKNOWN111879,PLAQUEMINE,LA,70764,SUBSTATION,IN SERVICE,IBERVILLE,22047,USA,30.25797168,-91.18522507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,9,-999999,-999999,N,N
-10129154.51,3529007.095,3612,111880,UNKNOWN111880,DOUGLAS,LA,31533,SUBSTATION,IN SERVICE,ASCENSION,22005,USA,30.19785033,-90.99174309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,3,230,230,Y,Y
-9231185.137,3704904.519,3613,111881,UNKNOWN111881,DOUGLAS,GA,31533,SUBSTATION,IN SERVICE,COFFEE,13069,USA,31.55397694,-82.92514699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,2,115,115,Y,Y
-9218124.53,3702948.002,3614,111882,UNKNOWN111882,DOUGLAS,GA,31533,SUBSTATION,IN SERVICE,COFFEE,13069,USA,31.53899866,-82.80782156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,2,115,-999999,Y,Y
-9191249.493,3738572.778,3615,111883,UNKNOWN111883,HAZLEHURST,GA,31539,SUBSTATION,IN SERVICE,JEFF DAVIS,13161,USA,31.81135,-82.566399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,6,230,-999999,Y,Y
-9192764.329,3746515.753,3616,111884,UNKNOWN111884,HAZLEHURST,GA,31539,SUBSTATION,IN SERVICE,JEFF DAVIS,13161,USA,31.871965,-82.580007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,5,115,-999999,Y,N
-9194386.031,3748310.804,3617,111885,UNKNOWN111885,HAZLEHURST,GA,31539,SUBSTATION,IN SERVICE,JEFF DAVIS,13161,USA,31.885658,-82.594575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,3,115,-999999,Y,Y
-9306724.517,3678915.164,3618,111886,UNKNOWN111886,OMEGA,GA,31775,SUBSTATION,IN SERVICE,TIFT,13277,USA,31.3548173,-83.60372879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,9/2/2014 0:00,2,115,115,N,N
-9294138.536,3686526.403,3619,111887,UNKNOWN111887,TIFTON,GA,31794,SUBSTATION,IN SERVICE,TIFT,13277,USA,31.413187,-83.490667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,2,115,115,Y,Y
-9296198.726,3689746.809,3620,111888,UNKNOWN111888,TIFTON,GA,31794,SUBSTATION,IN SERVICE,TIFT,13277,USA,31.437873,-83.509174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,1,115,115,Y,Y
-9296877.775,3692077,3621,111889,UNKNOWN111889,TIFTON,GA,31794,SUBSTATION,IN SERVICE,TIFT,13277,USA,31.455731,-83.515274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,2,115,115,Y,Y
-9293516.483,3694679.775,3622,111890,UNKNOWN111890,TIFTON,GA,31794,SUBSTATION,IN SERVICE,TIFT,13277,USA,31.475674,-83.485079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,2,115,115,Y,Y
-9300121.054,3694593.463,3623,111891,UNKNOWN111891,TIFTON,GA,31793,SUBSTATION,IN SERVICE,TIFT,13277,USA,31.47501273,-83.54440887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,8,115,115,N,N
-9300287.046,3692392.415,3624,111893,UNKNOWN111893,TIFTON,GA,31793,SUBSTATION,IN SERVICE,TIFT,13277,USA,31.458148,-83.5459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,0,-999999,-999999,N,N
-9296716.694,3707483.105,3625,111894,UNKNOWN111894,CHULA,GA,31733,SUBSTATION,IN SERVICE,TIFT,13277,USA,31.57371385,-83.51382698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,1,-999999,-999999,N,N
-9329064.804,3699371.732,3626,111895,UNKNOWN111895,SYLVESTER,GA,31791,SUBSTATION,IN SERVICE,WORTH,13321,USA,31.511614,-83.804415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,2,115,115,Y,Y
-9333023.548,3701149.507,3627,111896,UNKNOWN111896,SYLVESTER,GA,31791,SUBSTATION,IN SERVICE,WORTH,13321,USA,31.525228,-83.839977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,2,115,115,Y,Y
-9336312.864,3702009.782,3628,111897,UNKNOWN111897,SYLVESTER,GA,31791,SUBSTATION,IN SERVICE,WORTH,13321,USA,31.53181518,-83.86952543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,0,-999999,-999999,N,N
-9339820.605,3703758.398,3629,111898,UNKNOWN111898,SYLVESTER,GA,31791,SUBSTATION,IN SERVICE,WORTH,13321,USA,31.545203,-83.901036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,0,-999999,-999999,N,N
-9344019.687,3739826.22,3630,111899,UNKNOWN111899,WARWICK,GA,31796,SUBSTATION,IN SERVICE,WORTH,13321,USA,31.820918,-83.938757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,2,115,115,Y,Y
-9344200.424,3742846.819,3631,111900,UNKNOWN111900,WARWICK,GA,31796,SUBSTATION,IN SERVICE,WORTH,13321,USA,31.84397132,-83.94038059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,3,115,-999999,Y,N
-9382175.89,3708968.185,3632,111901,UNKNOWN111901,ALBANY,GA,31721,SUBSTATION,IN SERVICE,DOUGHERTY,13095,USA,31.585079,-84.28152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,1,115,115,Y,Y
-9374453.036,3704139.618,3633,111902,UNKNOWN111902,ALBANY,GA,31707,SUBSTATION,IN SERVICE,DOUGHERTY,13095,USA,31.54812146,-84.21214442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,3,115,-999999,N,Y
-9373256.527,3708734.536,3634,111903,UNKNOWN111903,ALBANY,GA,31707,SUBSTATION,IN SERVICE,DOUGHERTY,13095,USA,31.583291,-84.201396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,2,115,115,Y,Y
-9368015.494,3705634.793,3635,111904,UNKNOWN111904,ALBANY,GA,31701,SUBSTATION,IN SERVICE,DOUGHERTY,13095,USA,31.559567,-84.154315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,2,-999999,-999999,Y,Y
-9364620.917,3697920.61,3636,111905,UNKNOWN111905,ALBANY,GA,31705,SUBSTATION,IN SERVICE,DOUGHERTY,13095,USA,31.5005,-84.123821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,2,115,115,N,N
-9363269.276,3700273.776,3637,111906,UNKNOWN111906,ALBANY,GA,31705,SUBSTATION,IN SERVICE,DOUGHERTY,13095,USA,31.518522,-84.111679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,2,115,-999999,Y,Y
-9364246.661,3702269.662,3638,111907,UNKNOWN111907,ALBANY,GA,31705,SUBSTATION,IN SERVICE,DOUGHERTY,13095,USA,31.533805,-84.120459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,2,115,115,Y,Y
-9374871.439,3712758.818,3639,111908,UNKNOWN111908,ALBANY,GA,31707,SUBSTATION,IN SERVICE,DOUGHERTY,13095,USA,31.614082,-84.215903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,2,115,115,Y,Y
-9374064.595,3712723.132,3640,111909,UNKNOWN111909,ALBANY,GA,31707,SUBSTATION,IN SERVICE,DOUGHERTY,13095,USA,31.613809,-84.208655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,1,115,115,Y,Y
-9367193.288,3711381.387,3641,111910,UNKNOWN111910,ALBANY,GA,31701,SUBSTATION,IN SERVICE,DOUGHERTY,13095,USA,31.603544,-84.146929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,6,115,-999999,Y,N
-9367357.262,3711576.659,3642,111911,UNKNOWN111911,ALBANY,GA,31701,SUBSTATION,IN SERVICE,DOUGHERTY,13095,USA,31.605038,-84.148402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,1,-999999,-999999,N,N
-9366171.598,3711384.262,3643,111912,UNKNOWN111912,ALBANY,GA,31701,SUBSTATION,IN SERVICE,DOUGHERTY,13095,USA,31.603566,-84.137751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,4,-999999,-999999,N,N
-9363145.489,3706201.792,3644,111913,UNKNOWN111913,ALBANY,GA,31705,SUBSTATION,IN SERVICE,DOUGHERTY,13095,USA,31.563907,-84.110567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,9,230,-999999,Y,N
-9363054.318,3707689.702,3645,111914,UNKNOWN111914,ALBANY,GA,31705,SUBSTATION,IN SERVICE,DOUGHERTY,13095,USA,31.575295,-84.109748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,3,115,-999999,Y,Y
-9362123.131,3710755.856,3646,111915,UNKNOWN111915,ALBANY,GA,31705,SUBSTATION,IN SERVICE,DOUGHERTY,13095,USA,31.598758,-84.101383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,2,115,115,Y,Y
-9361019.732,3709822.716,3647,111916,UNKNOWN111916,ALBANY,GA,31705,SUBSTATION,IN SERVICE,DOUGHERTY,13095,USA,31.591618,-84.091471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,3,115,-999999,Y,N
-9356985.18,3705388.274,3648,111917,UNKNOWN111917,ALBANY,GA,31704,SUBSTATION,IN SERVICE,DOUGHERTY,13095,USA,31.55768,-84.055228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,2,-999999,-999999,N,N
-9365713.275,3690533.368,3649,111918,UNKNOWN111918,ALBANY,GA,31705,SUBSTATION,IN SERVICE,DOUGHERTY,13095,USA,31.44390137,-84.13363382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,0,-999999,-999999,N,N
-9365866.734,3690536.543,3650,111919,UNKNOWN111919,ALBANY,GA,31705,SUBSTATION,IN SERVICE,DOUGHERTY,13095,USA,31.4439257,-84.13501236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,9,115,-999999,N,N
-9350496.144,3705921.947,3651,111920,UNKNOWN111920,SYLVESTER,GA,31791,SUBSTATION,IN SERVICE,DOUGHERTY,13095,USA,31.561765,-83.996936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/11/2014 0:00,0,-999999,-999999,N,N
-10394308.89,3614813.363,3652,111921,UNKNOWN111921,DERIDDER,LA,70634,SUBSTATION,IN SERVICE,BEAUREGARD,22011,USA,30.86179341,-93.37366543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,3,138,-999999,Y,N
-10393570.46,3614619.841,3653,111922,UNKNOWN111922,DERIDDER,LA,70634,SUBSTATION,IN SERVICE,BEAUREGARD,22011,USA,30.8603011,-93.36703203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,6,230,138,Y,N
-10137500.66,3533138.724,3654,111923,UNKNOWN111923,CHALMETTE,LA,70043,SUBSTATION,IN SERVICE,IBERVILLE,22047,USA,30.22992341,-91.06671786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,3,230,230,Y,Y
-10015618.68,3495651.445,3655,111924,UNKNOWN111924,CHALMETTE,LA,70043,SUBSTATION,IN SERVICE,ST. BERNARD,22087,USA,29.9385343,-89.97183342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,3,230,230,Y,Y
-10016126.33,3495775.694,3656,111925,UNKNOWN111925,CHALMETTE,LA,70043,SUBSTATION,IN SERVICE,ST. BERNARD,22087,USA,29.93950151,-89.97639365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/20/2014 0:00,3,115,115,Y,Y
-10016162.09,3495679.534,3657,111926,UNKNOWN111926,CHALMETTE,LA,70043,SUBSTATION,IN SERVICE,ST. BERNARD,22087,USA,29.93875296,-89.97671494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/20/2014 0:00,2,115,115,Y,Y
-10016611.46,3493627.251,3658,111927,UNKNOWN111927,NEW ORLEANS,LA,70131,SUBSTATION,IN SERVICE,ORLEANS,22071,USA,29.92277581,-89.98075166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/20/2014 0:00,2,230,230,Y,Y
-9228501.4,4135823.655,3659,111929,UNKNOWN111929,SENECA,SC,29672,SUBSTATION,IN SERVICE,OCONEE,45073,USA,34.79327682,-82.90103857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY,6/17/2014 0:00,2,100,100,Y,Y
-8652366.616,4313591.84,3660,111930,UNKNOWN111930,WHITAKERS,NC,27891,SUBSTATION,IN SERVICE,NASH,37127,USA,36.09420682,-77.72553175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,1,-999999,-999999,Y,Y
-8655339.745,4305696.922,3661,111931,UNKNOWN111931,BATTLEBORO,NC,27809,SUBSTATION,IN SERVICE,EDGECOMBE,37065,USA,36.03687805,-77.75223982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,4,230,230,Y,Y
-8652251.257,4302763.877,3662,111932,UNKNOWN111932,BATTLEBORO,NC,27809,SUBSTATION,IN SERVICE,EDGECOMBE,37065,USA,36.01556917,-77.72449547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,2,-999999,-999999,N,N
-8646444.965,4295643.793,3663,111933,UNKNOWN111933,BATTLEBORO,NC,27809,SUBSTATION,IN SERVICE,EDGECOMBE,37065,USA,35.96381704,-77.67233665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,1,-999999,-999999,Y,Y
-8635509.317,4286504.405,3664,111934,UNKNOWN111934,TARBORO,NC,27886,SUBSTATION,IN SERVICE,EDGECOMBE,37065,USA,35.89733791,-77.57410005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,1,230,230,Y,Y
-8632986.113,4285573.864,3665,111935,UNKNOWN111935,TARBORO,NC,27886,SUBSTATION,IN SERVICE,EDGECOMBE,37065,USA,35.89056609,-77.55143373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,2,-999999,-999999,N,N
-8633370.818,4283639.756,3666,111936,UNKNOWN111936,TARBORO,NC,27886,SUBSTATION,IN SERVICE,EDGECOMBE,37065,USA,35.87648918,-77.55488959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,1,-999999,-999999,Y,Y
-8631569.597,4285626.781,3667,111937,UNKNOWN111937,TARBORO,NC,27886,SUBSTATION,IN SERVICE,EDGECOMBE,37065,USA,35.8909512,-77.53870895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,5,230,-999999,Y,N
-8663173.914,4282423.048,3668,111938,UNKNOWN111938,SHARPSBURG,NC,27801,SUBSTATION,IN SERVICE,EDGECOMBE,37065,USA,35.86763241,-77.82261536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,1,115,115,Y,Y
-8653014.205,4316526.019,3669,111939,UNKNOWN111939,WHITAKERS,NC,27891,SUBSTATION,IN SERVICE,NASH,37127,USA,36.11550264,-77.73134914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,2,-999999,-999999,Y,Y
-8656498.728,4307801.734,3670,111940,UNKNOWN111940,BATTLEBORO,NC,27809,SUBSTATION,IN SERVICE,NASH,37127,USA,36.05216618,-77.76265114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,3,-999999,-999999,Y,Y
-8664446.999,4293816.109,3671,111941,UNKNOWN111941,ROCKY MOUNT,NC,27803,SUBSTATION,IN SERVICE,NASH,37127,USA,35.95052709,-77.83405168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,3,-999999,-999999,N,N
-8664349.632,4293984.384,3672,111942,UNKNOWN111942,ROCKY MOUNT,NC,27804,SUBSTATION,IN SERVICE,NASH,37127,USA,35.95175079,-77.83317702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,11,230,-999999,Y,N
-8659942.459,4300643.696,3673,111943,UNKNOWN111943,ROCKY MOUNT,NC,27804,SUBSTATION,IN SERVICE,NASH,37127,USA,36.00016224,-77.7935867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,2,-999999,-999999,Y,Y
-8663862.732,4299863.57,3674,111944,UNKNOWN111944,ROCKY MOUNT,NC,27804,SUBSTATION,IN SERVICE,NASH,37127,USA,35.99449246,-77.82880312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,1,-999999,-999999,Y,Y
-8660041.744,4296884.488,3675,111945,UNKNOWN111945,ROCKY MOUNT,NC,27804,SUBSTATION,IN SERVICE,NASH,37127,USA,35.97283743,-77.7944786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,1,-999999,-999999,Y,Y
-8662774.763,4294045.503,3676,111946,UNKNOWN111946,ROCKY MOUNT,NC,27804,SUBSTATION,IN SERVICE,NASH,37127,USA,35.95219524,-77.81902973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,1,-999999,-999999,N,N
-8656094.153,4305015.415,3677,111947,UNKNOWN111947,ROCKY MOUNT,NC,27804,SUBSTATION,IN SERVICE,NASH,37127,USA,36.03192734,-77.75901678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,1,230,230,Y,Y
-8660920.692,4295074.867,3678,111948,UNKNOWN111948,ROCKY MOUNT,NC,27804,SUBSTATION,IN SERVICE,NASH,37127,USA,35.95968034,-77.80237432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,2,-999999,-999999,N,N
-8684808.048,4310907.025,3679,111949,UNKNOWN111949,CASTALIA,NC,27816,SUBSTATION,IN SERVICE,NASH,37127,USA,36.07471579,-78.01695809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,2,230,230,Y,Y
-8674577.913,4300918.984,3680,111950,UNKNOWN111950,NASHVILLE,NC,27856,SUBSTATION,IN SERVICE,NASH,37127,USA,36.00216288,-77.92505922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,1,115,115,Y,Y
-8692663.807,4295068.969,3681,111951,UNKNOWN111951,NASHVILLE,NC,27856,SUBSTATION,IN SERVICE,NASH,37127,USA,35.95963746,-78.08752758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,3,115,115,Y,Y
-8693976.32,4294170.464,3682,111952,UNKNOWN111952,SPRING HOPE,NC,27882,SUBSTATION,IN SERVICE,NASH,37127,USA,35.95310395,-78.09931808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,1,115,115,Y,Y
-8702507.297,4283925.976,3683,111953,UNKNOWN111953,MIDDLESEX,NC,27557,SUBSTATION,IN SERVICE,NASH,37127,USA,35.87857252,-78.17595315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,2,115,-999999,Y,N
-8663897.897,4291547.843,3684,111954,UNKNOWN111954,ROCKY MOUNT,NC,27803,SUBSTATION,IN SERVICE,NASH,37127,USA,35.93403035,-77.82911901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,2,-999999,-999999,N,N
-8652375.27,4218358.92,3685,111955,UNKNOWN111955,LA GRANGE,NC,28551,SUBSTATION,IN SERVICE,GREENE,37079,USA,35.39989479,-77.72560949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,2,115,115,Y,Y
-8652913.962,4220751.551,3686,111956,UNKNOWN111956,SNOW HILL,NC,28580,SUBSTATION,IN SERVICE,GREENE,37079,USA,35.41741276,-77.73044865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,1,115,115,Y,Y
-8637743.914,4229175.637,3687,111957,UNKNOWN111957,SNOW HILL,NC,28580,SUBSTATION,IN SERVICE,GREENE,37079,USA,35.4790605,-77.59417379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,1,115,115,Y,Y
-8646428.218,4228726.77,3688,111958,UNKNOWN111958,SNOW HILL,NC,28580,SUBSTATION,IN SERVICE,GREENE,37079,USA,35.47577687,-77.67218622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,1,-999999,-999999,N,N
-8645612.771,4217472.431,3689,111959,UNKNOWN111959,SNOW HILL,NC,28580,SUBSTATION,IN SERVICE,GREENE,37079,USA,35.39340329,-77.66486093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,1,115,115,Y,Y
-8640605.587,4216934.598,3690,111960,UNKNOWN111960,SNOW HILL,NC,28580,SUBSTATION,IN SERVICE,GREENE,37079,USA,35.38946463,-77.61988063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,3,115,115,Y,Y
-8640659.298,4216993.204,3691,111961,UNKNOWN111961,SNOW HILL,NC,28580,SUBSTATION,IN SERVICE,GREENE,37079,USA,35.38989382,-77.62036312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,1,115,115,Y,Y
-8631466.067,4215114.658,3692,111962,UNKNOWN111962,GRIFTON,NC,28530,SUBSTATION,IN SERVICE,LENOIR,37107,USA,35.37613543,-77.53777892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,1,115,115,Y,Y
-8623290.392,4213701.213,3693,111963,UNKNOWN111963,GRIFTON,NC,28530,SUBSTATION,IN SERVICE,LENOIR,37107,USA,35.36578186,-77.46433558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,1,115,115,Y,Y
-8623181.417,4213767.397,3694,111964,UNKNOWN111964,GRIFTON,NC,28530,SUBSTATION,IN SERVICE,LENOIR,37107,USA,35.3662667,-77.46335665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,2,115,-999999,Y,N
-8620804.065,4213198.542,3695,111965,UNKNOWN111965,GRIFTON,NC,28530,SUBSTATION,IN SERVICE,LENOIR,37107,USA,35.36209945,-77.44200053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,6,230,115,Y,Y
-8624379.717,4208859.764,3696,111966,UNKNOWN111966,GRIFTON,NC,28530,SUBSTATION,IN SERVICE,LENOIR,37107,USA,35.33030792,-77.47412116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY,6/12/2014 0:00,3,115,-999999,Y,N
-10389124.66,3527146.955,3697,111969,UNKNOWN111969,SULPHUR,LA,70665,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.183407,-93.32709474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY,6/13/2014 0:00,2,138,138,Y,Y
-10292703.47,3674515.613,3698,111970,UNKNOWN111970,ALEXANDRIA,LA,71301,SUBSTATION,IN SERVICE,RAPIDES,22079,USA,31.32106112,-92.46092838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY,6/13/2014 0:00,4,138,138,Y,Y
-10291119.16,3674289.608,3699,111971,UNKNOWN111971,PINEVILLE,LA,71360,SUBSTATION,IN SERVICE,RAPIDES,22079,USA,31.31932674,-92.44669634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY,6/13/2014 0:00,4,230,138,Y,Y
-10385517.16,3842870.632,3700,111972,UNKNOWN111972,MINDEN,LA,71055,SUBSTATION,IN SERVICE,WEBSTER,22119,USA,32.6040897,-93.29468799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY,6/13/2014 0:00,4,115,115,Y,Y
-10069774.32,3502066.419,3701,111975,UNKNOWN111975,HAHNVILLE,LA,70057,SUBSTATION,IN SERVICE,ST. CHARLES,22089,USA,29.98845882,-90.45832176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY,6/13/2014 0:00,3,-999999,-999999,N,N
-8678070.855,4264386.079,3702,111977,UNKNOWN111977,WILSON,NC,27896,SUBSTATION,IN SERVICE,WILSON,37195,USA,35.73621992,-77.95643686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY,6/13/2014 0:00,2,115,-999999,Y,Y
-8672060.515,4264610.578,3703,111978,UNKNOWN111978,WILSON,NC,27893,SUBSTATION,IN SERVICE,WILSON,37195,USA,35.73785689,-77.90244506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY,6/13/2014 0:00,3,115,115,Y,Y
-8669311.092,4267158.653,3704,111979,UNKNOWN111979,WILSON,NC,27893,SUBSTATION,IN SERVICE,WILSON,37195,USA,35.75643428,-77.87774657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY,6/13/2014 0:00,3,115,-999999,Y,N
-8677179.552,4274738.915,3705,111980,UNKNOWN111980,WILSON,NC,27896,SUBSTATION,IN SERVICE,WILSON,37195,USA,35.81167447,-77.94843014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY,6/13/2014 0:00,3,230,-999999,Y,N
-8682252.286,4269523.702,3706,111981,UNKNOWN111981,WILSON,NC,27896,SUBSTATION,IN SERVICE,WILSON,37195,USA,35.77367339,-77.99399929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY,6/13/2014 0:00,1,-999999,-999999,N,N
-8682624.555,4265785.529,3707,111982,UNKNOWN111982,WILSON,NC,27893,SUBSTATION,IN SERVICE,WILSON,37195,USA,35.74642371,-77.99734344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY,6/13/2014 0:00,2,-999999,-999999,N,N
-8675249.016,4267462.991,3708,111983,UNKNOWN111983,WILSON,NC,27896,SUBSTATION,IN SERVICE,WILSON,37195,USA,35.75865284,-77.93108784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY,6/13/2014 0:00,1,115,115,Y,Y
-9259651.012,3702644.244,3709,111984,STUMP CREEK,OCILLA,GA,31774,SUBSTATION,IN SERVICE,IRWIN,13155,USA,31.536673,-83.18086029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.oasis.oati.com/SOCO/SOCOdocs/Active-Gen-IC-Requests.pdf",6/16/2014 0:00,IMAGERY,2/15/2019 0:00,6,230,-999999,N,Y
-9277231.332,3714191.184,3710,111985,UNKNOWN111985,OCILLA,GA,31774,SUBSTATION,IN SERVICE,IRWIN,13155,USA,31.625039,-83.338787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/16/2014 0:00,3,115,115,Y,Y
-9267529.896,3712215.91,3711,111986,UNKNOWN111986,OCILLA,GA,31774,SUBSTATION,IN SERVICE,IRWIN,13155,USA,31.60992863,-83.25163751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/16/2014 0:00,2,115,-999999,Y,Y
-9099668.036,3726813.219,3712,111987,UNKNOWN111987,LUDOWICI,GA,31316,SUBSTATION,IN SERVICE,LONG,13183,USA,31.72153654,-81.74370877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/16/2014 0:00,5,115,115,Y,Y
-9109050.291,3736062.224,3713,111988,UNKNOWN111988,LUDOWICI,GA,31316,SUBSTATION,IN SERVICE,LONG,13183,USA,31.792183,-81.827991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/16/2014 0:00,2,115,115,Y,Y
-9115522.072,3745791.411,3714,111989,UNKNOWN111989,LUDOWICI,GA,31316,SUBSTATION,IN SERVICE,LONG,13183,USA,31.866439,-81.886128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/16/2014 0:00,2,115,115,Y,Y
-9066397.257,3729841.514,3715,111990,UNKNOWN111990,RICEBORO,GA,31323,SUBSTATION,IN SERVICE,LIBERTY,13179,USA,31.74467343,-81.44483228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/16/2014 0:00,5,115,-999999,Y,Y
-9062143.931,3729327.677,3716,111991,UNKNOWN111991,RICEBORO,GA,31323,SUBSTATION,IN SERVICE,LIBERTY,13179,USA,31.740748,-81.406624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/16/2014 0:00,2,-999999,-999999,N,N
-9065406.928,3736980.093,3717,111992,UNKNOWN111992,MIDWAY,GA,31320,SUBSTATION,IN SERVICE,LIBERTY,13179,USA,31.799191,-81.435936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/16/2014 0:00,2,-999999,-999999,N,N
-9084641.823,3743882.062,3718,111994,UNKNOWN111994,HINESVILLE,GA,31313,SUBSTATION,IN SERVICE,LIBERTY,13179,USA,31.851871,-81.608726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/16/2014 0:00,6,115,-999999,Y,N
-9090195.552,3738673.253,3719,111995,UNKNOWN111995,HINESVILLE,GA,31313,SUBSTATION,IN SERVICE,LIBERTY,13179,USA,31.812117,-81.658616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/16/2014 0:00,2,115,115,Y,Y
-9084767.725,3747296.114,3720,111996,UNKNOWN111996,FORT STEWART,GA,31315,SUBSTATION,IN SERVICE,LIBERTY,13179,USA,31.877918,-81.609857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/16/2014 0:00,2,115,-999999,Y,N
-9085571.452,3736074.404,3721,111997,UNKNOWN111997,HINESVILLE,GA,31313,SUBSTATION,IN SERVICE,LIBERTY,13179,USA,31.792276,-81.617077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/16/2014 0:00,1,-999999,-999999,Y,Y
-9044239.989,3743261.295,3722,112000,UNKNOWN112000,RICHMOND HILL,GA,31324,SUBSTATION,IN SERVICE,BRYAN,13029,USA,31.84713416,-81.24579015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/16/2014 0:00,1,-999999,-999999,Y,Y
-9056911.136,3733943.06,3723,112001,UNKNOWN112001,MIDWAY,GA,31320,SUBSTATION,IN SERVICE,LIBERTY,13179,USA,31.776001,-81.359617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/16/2014 0:00,1,-999999,-999999,Y,Y
-9051772.628,3756307.547,3724,112002,UNKNOWN112002,RICHMOND HILL,GA,31324,SUBSTATION,IN SERVICE,BRYAN,13029,USA,31.946634,-81.313457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/16/2014 0:00,0,-999999,-999999,N,N
-9087271.3,3783491.917,3725,112003,UNKNOWN112003,PEMBROKE,GA,31321,SUBSTATION,IN SERVICE,BRYAN,13029,USA,32.153615,-81.632347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/16/2014 0:00,2,115,115,Y,Y
-9076190.113,3781648.752,3726,112004,UNKNOWN112004,PEMBROKE,GA,31321,SUBSTATION,IN SERVICE,BRYAN,13029,USA,32.139596,-81.532803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/16/2014 0:00,2,115,115,Y,Y
-9065228.664,3778544.641,3727,112005,UNKNOWN112005,ELLABELL,GA,31308,SUBSTATION,IN SERVICE,BRYAN,13029,USA,32.11598144,-81.43433463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/16/2014 0:00,2,115,115,Y,Y
-9257487.262,3791347.511,3728,112006,UNKNOWN112006,EASTMAN,GA,31023,SUBSTATION,IN SERVICE,DODGE,13091,USA,32.21334,-83.161423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/16/2014 0:00,5,230,-999999,Y,N
-9270269.745,3808591.481,3729,112007,UNKNOWN112007,COCHRAN,GA,31014,SUBSTATION,IN SERVICE,DODGE,13091,USA,32.344306,-83.27625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/16/2014 0:00,2,115,115,Y,Y
