X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9234295.85,3779200.71,3730,112008,UNKNOWN112008,HELENA,GA,31037,SUBSTATION,IN SERVICE,DODGE,13091,USA,32.120973,-82.953091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/16/2014 0:00,2,115,115,Y,Y
-9256381.748,3785709.113,3731,112009,UNKNOWN112009,EASTMAN,GA,31023,SUBSTATION,IN SERVICE,DODGE,13091,USA,32.170476,-83.151492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/16/2014 0:00,1,-999999,-999999,N,N
-9215452.042,3783625.27,3732,112010,UNKNOWN112010,ALAMO,GA,30411,SUBSTATION,IN SERVICE,WHEELER,13309,USA,32.15462919,-82.78381419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/16/2014 0:00,3,115,-999999,Y,Y
-9227324.578,3778556.543,3733,112011,UNKNOWN112011,ALAMO,GA,30411,SUBSTATION,IN SERVICE,WHEELER,13309,USA,32.116072,-82.890467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/16/2014 0:00,2,115,115,Y,Y
-8748486.792,4349160.402,3734,112012,UNKNOWN112012,OXFORD,NC,27565,SUBSTATION,IN SERVICE,GRANVILLE,37077,USA,36.35196852,-78.58899398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/16/2014 0:00,3,230,-999999,Y,N
-8748456.365,4349211.07,3735,112013,UNKNOWN112013,OXFORD,NC,27565,SUBSTATION,IN SERVICE,GRANVILLE,37077,USA,36.3523351,-78.58872065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/16/2014 0:00,1,-999999,-999999,N,N
-8751401.977,4341541.049,3736,112014,UNKNOWN112014,OXFORD,NC,27565,SUBSTATION,IN SERVICE,GRANVILLE,37077,USA,36.29682336,-78.61518153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/16/2014 0:00,1,230,230,Y,Y
-8747405.041,4304711.769,3737,112015,UNKNOWN112015,WAKE FOREST,NC,27587,SUBSTATION,IN SERVICE,WAKE,37183,USA,36.02972145,-78.57927644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/16/2014 0:00,2,-999999,-999999,N,N
-8769531.287,4317863.808,3738,112016,UNKNOWN112016,BUTNER,NC,27509,SUBSTATION,IN SERVICE,GRANVILLE,37077,USA,36.1252102,-78.7780399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/16/2014 0:00,2,-999999,-999999,N,N
-8768479.084,4318779.259,3739,112017,UNKNOWN112017,BUTNER,NC,27509,SUBSTATION,IN SERVICE,GRANVILLE,37077,USA,36.1318524,-78.7685878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/16/2014 0:00,2,-999999,-999999,N,N
-8621372.238,4137225.818,3740,112018,JACKSONVILLE,JACKSONVILLE,NC,28540,SUBSTATION,IN SERVICE,ONSLOW,37133,USA,34.80362008,-77.44710451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.duke-energy.com/our-company/about-us/electric-transmission-projects/grants-creek",6/16/2014 0:00,IMAGERY,2/26/2019 0:00,6,230,-999999,Y,N
-8621314.029,4137126.334,3741,112019,UNKNOWN112019,JACKSONVILLE,NC,28540,SUBSTATION,IN SERVICE,ONSLOW,37133,USA,34.80288627,-77.44658162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/16/2014 0:00,3,-999999,-999999,N,N
-8596634.953,4138463.996,3742,112020,UNKNOWN112020,MAYSVILLE,NC,28555,SUBSTATION,IN SERVICE,ONSLOW,37133,USA,34.8127526,-77.2248857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/16/2014 0:00,1,230,230,Y,Y
-8599684.984,4134650.179,3743,112021,UNKNOWN112021,MAYSVILLE,NC,28555,SUBSTATION,IN SERVICE,ONSLOW,37133,USA,34.7846195,-77.2522846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/16/2014 0:00,2,-999999,-999999,Y,Y
-8599742.507,4134607.364,3744,112022,UNKNOWN112022,MAYSVILLE,NC,28555,SUBSTATION,IN SERVICE,ONSLOW,37133,USA,34.78430361,-77.25280133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/16/2014 0:00,1,-999999,-999999,Y,Y
-8608153.099,4128851.871,3745,112023,UNKNOWN112023,JACKSONVILLE,NC,28546,SUBSTATION,IN SERVICE,ONSLOW,37133,USA,34.74182916,-77.32835497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/16/2014 0:00,1,-999999,-999999,Y,Y
-8618669.778,4133709.366,3746,112024,UNKNOWN112024,JACKSONVILLE,NC,28540,SUBSTATION,IN SERVICE,ONSLOW,37133,USA,34.777678,-77.4228279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/16/2014 0:00,1,230,230,Y,Y
-8619246.042,4130993.545,3747,112025,UNKNOWN112025,JACKSONVILLE,NC,28540,SUBSTATION,IN SERVICE,ONSLOW,37133,USA,34.75763687,-77.42800457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/16/2014 0:00,4,230,-999999,Y,N
-9403923.286,3811052.183,3748,112026,UNKNOWN112026,BUENA VISTA,GA,31803,SUBSTATION,IN SERVICE,MARION,13197,USA,32.36297933,-84.47688018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,4,230,-999999,N,N
-9387595.948,3792271.359,3749,112027,UNKNOWN112027,ELLAVILLE,GA,31806,SUBSTATION,IN SERVICE,SCHLEY,13249,USA,32.22036131,-84.33020921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,2,230,-999999,Y,Y
-9378901.984,3797667.823,3750,112028,UNKNOWN112028,ELLAVILLE,GA,31806,SUBSTATION,IN SERVICE,SCHLEY,13249,USA,32.261364,-84.25211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,2,230,230,N,N
-9168420.649,3760518.67,3751,112029,UNKNOWN112029,LYONS,GA,30436,SUBSTATION,IN SERVICE,TOOMBS,13279,USA,31.978728,-82.361324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,2,230,230,Y,Y
-9171078.179,3790678.747,3752,112030,UNKNOWN112030,VIDALIA,GA,30474,SUBSTATION,IN SERVICE,TOOMBS,13279,USA,32.208257,-82.385197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,2,230,115,Y,Y
-9173424.015,3793795.538,3753,112031,UNKNOWN112031,VIDALIA,GA,30474,SUBSTATION,IN SERVICE,TOOMBS,13279,USA,32.231944,-82.40627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,9,230,-999999,Y,N
-9168530.553,3793984.141,3754,112032,UNKNOWN112032,VIDALIA,GA,30474,SUBSTATION,IN SERVICE,TOOMBS,13279,USA,32.23337714,-82.36231129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,2,115,115,Y,Y
-9166294.245,3789714.672,3755,112033,UNKNOWN112033,LYONS,GA,30436,SUBSTATION,IN SERVICE,TOOMBS,13279,USA,32.20092898,-82.34222219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,3,115,-999999,Y,N
-9118540.945,3754112.951,3756,112034,UNKNOWN112034,GLENNVILLE,GA,30427,SUBSTATION,IN SERVICE,TATTNALL,13267,USA,31.929904,-81.913247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,2,115,115,Y,Y
-9118872.232,3763418.659,3757,112035,UNKNOWN112035,GLENNVILLE,GA,30427,SUBSTATION,IN SERVICE,TATTNALL,13267,USA,32.000823,-81.916223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,3,115,115,Y,Y
-9131698.575,3761778.856,3758,112036,UNKNOWN112036,GLENNVILLE,GA,30427,SUBSTATION,IN SERVICE,TATTNALL,13267,USA,31.98833,-82.031444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,2,115,115,Y,Y
-9146220.425,3764110.061,3759,112037,UNKNOWN112037,REIDSVILLE,GA,30453,SUBSTATION,IN SERVICE,TATTNALL,13267,USA,32.00609,-82.161896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,2,115,115,Y,Y
-9143212.684,3771280.429,3760,112038,UNKNOWN112038,REIDSVILLE,GA,30453,SUBSTATION,IN SERVICE,TATTNALL,13267,USA,32.060695,-82.134877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,3,115,-999999,Y,Y
-9142199.899,3786039.209,3761,112039,UNKNOWN112039,COLLINS,GA,30421,SUBSTATION,IN SERVICE,TATTNALL,13267,USA,32.172986,-82.125779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,6,115,-999999,Y,N
-9117022.325,3786196.895,3762,112040,UNKNOWN112040,CLAXTON,GA,30417,SUBSTATION,IN SERVICE,EVANS,13109,USA,32.174185,-81.899605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,5,115,-999999,Y,N
-9133555.384,3816650.572,3763,112046,UNKNOWN112046,METTER,GA,30439,SUBSTATION,IN SERVICE,CANDLER,13043,USA,32.405449,-82.048124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,2,115,115,Y,Y
-9135571.158,3816603.501,3764,112047,UNKNOWN112047,METTER,GA,30439,SUBSTATION,IN SERVICE,CANDLER,13043,USA,32.405092,-82.066232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,0,-999999,-999999,N,N
-9147291.764,3827364.405,3765,112048,UNKNOWN112048,TWIN CITY,GA,30471,SUBSTATION,IN SERVICE,CANDLER,13043,USA,32.486669,-82.17152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,3,115,115,Y,Y
-9194690.601,3811941.755,3766,112049,UNKNOWN112049,SOPERTON,GA,30457,SUBSTATION,IN SERVICE,TREUTLEN,13283,USA,32.369729,-82.597311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,3,115,-999999,Y,Y
-9017014.341,3768731.671,3767,112050,UNKNOWN112050,SAVANNAH,GA,31410,SUBSTATION,IN SERVICE,CHATHAM,13051,USA,32.041289,-81.001218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,1,115,115,Y,Y
-9017110.599,3774713.526,3768,112052,UNKNOWN112052,SAVANNAH,GA,31404,SUBSTATION,IN SERVICE,CHATHAM,13051,USA,32.08682777,-81.00208269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,1,115,115,Y,Y
-9023877.077,3768299.752,3769,112053,UNKNOWN112053,SAVANNAH,GA,31404,SUBSTATION,IN SERVICE,CHATHAM,13051,USA,32.038,-81.062867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,1,-999999,-999999,Y,Y
-9020422.944,3774102.87,3770,112054,UNKNOWN112054,SAVANNAH,GA,31404,SUBSTATION,IN SERVICE,CHATHAM,13051,USA,32.08218,-81.031838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,1,-999999,-999999,Y,Y
-9026972.093,3775735.289,3771,112055,UNKNOWN112055,SAVANNAH,GA,31401,SUBSTATION,IN SERVICE,CHATHAM,13051,USA,32.094604,-81.09067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,4,115,115,Y,Y
-9033700.688,3781687.404,3772,112058,UNKNOWN112058,SAVANNAH,GA,31407,SUBSTATION,IN SERVICE,CHATHAM,13051,USA,32.13989,-81.151114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,2,-999999,-999999,N,N
-9042137.436,3777453.957,3773,112065,UNKNOWN112065,POOLER,GA,31322,SUBSTATION,IN SERVICE,CHATHAM,13051,USA,32.1076826,-81.2269026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,1,115,115,Y,Y
-9253900.025,4142934.238,3774,112066,UNKNOWN112066,MOUNTAIN REST,SC,29664,SUBSTATION,IN SERVICE,OCONEE,45073,USA,34.84571568,-83.1291983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY,6/23/2014 0:00,1,-999999,-999999,N,N
-9239435.38,4163629.04,3775,112070,UNKNOWN112070,SALEM,SC,29676,SUBSTATION,IN SERVICE,OCONEE,45073,USA,34.99814485,-82.99926019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/23/2014 0:00,2,-999999,-999999,N,N
-9204982.396,4148353.013,3776,112071,UNKNOWN112071,PICKENS,SC,29671,SUBSTATION,IN SERVICE,PICKENS,45077,USA,34.88565545,-82.68976377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/23/2014 0:00,5,-999999,-999999,N,N
-9205085.669,4148724.438,3777,112072,UNKNOWN112072,PICKENS,SC,29671,SUBSTATION,IN SERVICE,PICKENS,45077,USA,34.88839237,-82.69069148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/23/2014 0:00,4,-999999,-999999,N,N
-9173933.165,4182500.417,3778,112073,UNKNOWN112073,TRAVELERS REST,SC,29690,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,35.13689642,-82.41084377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/23/2014 0:00,1,-999999,-999999,Y,Y
-10171040.32,3597047.472,3779,112075,UNKNOWN112075,VENTRESS,LA,70783,SUBSTATION,IN SERVICE,POINTE COUPEE,22077,USA,30.72469923,-91.36800978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,3,500,-999999,Y,N
-10391172.76,3524062.951,3780,112076,UNKNOWN112076,SULPHUR,LA,70665,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.15945612,-93.34549313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,4,230,-999999,Y,N
-9967288.168,3421357.835,3781,112077,UNKNOWN112077,BURAS,LA,70041,SUBSTATION,IN SERVICE,PLAQUEMINES,22075,USA,29.35852484,-89.53767302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/19/2014 0:00,1,-999999,-999999,N,N
-9714368.675,3993477.422,3782,112079,UNKNOWN112079,PARRISH,AL,35580,SUBSTATION,IN SERVICE,WALKER,1127,USA,33.73651769,-87.26565856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,1,115,115,Y,Y
-9708764.154,3982623.294,3783,112080,UNKNOWN112080,PARRISH,AL,35580,SUBSTATION,IN SERVICE,WALKER,1127,USA,33.65539479,-87.2153123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/19/2014 0:00,1,115,115,Y,Y
-9358833.471,3796356.403,3784,112081,UNKNOWN112081,OGLETHORPE,GA,31068,SUBSTATION,IN SERVICE,MACON,13193,USA,32.25140145,-84.07183149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,8/29/2014 0:00,3,115,-999999,Y,N
-9342241.358,3802967.463,3785,112082,UNKNOWN112082,MONTEZUMA,GA,31063,SUBSTATION,IN SERVICE,MACON,13193,USA,32.301613,-83.922782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,2,115,115,Y,Y
-9351629.71,3801561.247,3786,112083,UNKNOWN112083,MONTEZUMA,GA,31063,SUBSTATION,IN SERVICE,MACON,13193,USA,32.290935,-84.007119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,1,115,115,Y,Y
-9040193.45,3796008.793,3787,112088,UNKNOWN112088,RINCON,GA,31326,SUBSTATION,IN SERVICE,EFFINGHAM,13103,USA,32.24876055,-81.20943947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,9/3/2014 0:00,3,230,-999999,N,N
-9037776.608,3806771.271,3788,112089,UNKNOWN112089,RINCON,GA,31326,SUBSTATION,IN SERVICE,EFFINGHAM,13103,USA,32.33049064,-81.18772862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,2,230,-999999,N,N
-9055731.171,3809745.449,3789,112092,UNKNOWN112092,SPRINGFIELD,GA,31329,SUBSTATION,IN SERVICE,EFFINGHAM,13103,USA,32.3530635,-81.3490172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,2,115,-999999,Y,N
-9111591.029,3802151.914,3790,112093,UNKNOWN112093,REGISTER,GA,30452,SUBSTATION,IN SERVICE,BULLOCH,13031,USA,32.29542034,-81.85081484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,2,115,115,Y,Y
-9105693.767,3817653.332,3791,112094,UNKNOWN112094,STATESBORO,GA,30458,SUBSTATION,IN SERVICE,BULLOCH,13031,USA,32.41305388,-81.79783883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,1/2/2018 0:00,7,230,-999999,N,Y
-9114765.567,3818554.362,3792,112096,UNKNOWN112096,STATESBORO,GA,30458,SUBSTATION,IN SERVICE,BULLOCH,13031,USA,32.4198867,-81.8793322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,2,115,115,Y,Y
-9104641.594,3819933.609,3793,112097,UNKNOWN112097,STATESBORO,GA,30458,SUBSTATION,IN SERVICE,BULLOCH,13031,USA,32.430345,-81.788387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,0,-999999,-999999,N,N
-9101040.631,3822878.115,3794,112098,UNKNOWN112098,STATESBORO,GA,30461,SUBSTATION,IN SERVICE,BULLOCH,13031,USA,32.452668,-81.756039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,2,-999999,-999999,N,N
-9102792.688,3829728.764,3795,112099,UNKNOWN112099,STATESBORO,GA,30461,SUBSTATION,IN SERVICE,BULLOCH,13031,USA,32.504583,-81.771778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,3,115,-999999,Y,N
-9105850.969,3826041.076,3796,112100,UNKNOWN112100,STATESBORO,GA,30458,SUBSTATION,IN SERVICE,BULLOCH,13031,USA,32.476641,-81.799251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,2,-999999,-999999,Y,Y
-9113872.429,3837597.34,3797,112101,UNKNOWN112101,STATESBORO,GA,30461,SUBSTATION,IN SERVICE,BULLOCH,13031,USA,32.564175,-81.871309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,2,115,115,Y,Y
-9110170.276,3814348.925,3798,112102,UNKNOWN112102,STATESBORO,GA,30458,SUBSTATION,IN SERVICE,BULLOCH,13031,USA,32.387991,-81.838052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,1,115,115,Y,Y
-9281619.101,3814816.654,3799,112103,UNKNOWN112103,COCHRAN,GA,31014,SUBSTATION,IN SERVICE,BLECKLEY,13023,USA,32.391539,-83.378203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,1,-999999,-999999,Y,Y
-9276848.827,3819451.58,3800,112104,UNKNOWN112104,COCHRAN,GA,31014,SUBSTATION,IN SERVICE,BLECKLEY,13023,USA,32.4266901,-83.3353509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,2,115,115,Y,Y
-9427970.755,3840828.846,3801,112105,UNKNOWN112105,WOODLAND,GA,31836,SUBSTATION,IN SERVICE,TALBOT,13263,USA,32.58863708,-84.69290227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,5,230,230,N,N
-9424372.049,3869280.272,3802,112106,UNKNOWN112106,WOODLAND,GA,31836,SUBSTATION,IN SERVICE,TALBOT,13263,USA,32.80372234,-84.66057455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,3,115,115,Y,Y
-9234183.576,4121512.426,3803,112107,UNKNOWN112107,SENECA,SC,29678,SUBSTATION,IN SERVICE,OCONEE,45073,USA,34.68763375,-82.95208242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/23/2014 0:00,2,100,100,Y,Y
-9232136.398,4120414.468,3804,112108,UNKNOWN112108,SENECA,SC,29678,SUBSTATION,IN SERVICE,OCONEE,45073,USA,34.67952322,-82.93369232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/23/2014 0:00,2,100,100,Y,Y
-9248329.715,4122064.666,3805,112109,UNKNOWN112109,WESTMINSTER,SC,29693,SUBSTATION,IN SERVICE,OCONEE,45073,USA,34.6917128,-83.07915936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/23/2014 0:00,1,-999999,-999999,Y,Y
-9191632.759,4158211.471,3806,112110,UNKNOWN112110,EASLEY,SC,29640,SUBSTATION,IN SERVICE,PICKENS,45077,USA,34.95826869,-82.56984193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/23/2014 0:00,1,-999999,-999999,Y,Y
-9185648.912,4161516.464,3807,112111,UNKNOWN112111,MARIETTA,SC,29661,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.98259749,-82.51608813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/23/2014 0:00,2,-999999,-999999,Y,Y
-9179621.953,4161938.932,3808,112113,UNKNOWN112113,TRAVELERS REST,SC,29690,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.98570685,-82.46194703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/23/2014 0:00,1,-999999,-999999,Y,Y
-9205184.079,4148853.481,3809,112115,UNKNOWN112115,PICKENS,SC,29671,SUBSTATION,IN SERVICE,PICKENS,45077,USA,34.88934323,-82.69157551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/23/2014 0:00,3,-999999,-999999,N,N
-9204586.72,4149649.967,3810,112116,UNKNOWN112116,PICKENS,SC,29671,SUBSTATION,IN SERVICE,PICKENS,45077,USA,34.89521194,-82.68620935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/23/2014 0:00,1,-999999,-999999,Y,Y
-9196025.628,4147412.322,3811,112117,UNKNOWN112117,EASLEY,SC,29640,SUBSTATION,IN SERVICE,PICKENS,45077,USA,34.87872336,-82.60930375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/23/2014 0:00,1,-999999,-999999,Y,Y
-9195570.246,4148757.915,3812,112118,UNKNOWN112118,EASLEY,SC,29640,SUBSTATION,IN SERVICE,PICKENS,45077,USA,34.88863905,-82.60521298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/23/2014 0:00,1,-999999,-999999,Y,Y
-9693016.31,4004634.447,3813,112119,UNKNOWN112119,JASPER,AL,35504,SUBSTATION,IN SERVICE,WALKER,1127,USA,33.81982455,-87.07384701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,6/19/2014 0:00,1,161,161,Y,Y
-9691638.564,3996407.608,3814,112120,UNKNOWN112120,SUMITON,AL,35148,SUBSTATION,IN SERVICE,WALKER,1127,USA,33.75840454,-87.06147051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,6/19/2014 0:00,1,161,161,Y,Y
-9731371.031,4007726.124,3815,112121,UNKNOWN112121,JASPER,AL,35501,SUBSTATION,IN SERVICE,WALKER,1127,USA,33.84289503,-87.41839332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,6/19/2014 0:00,1,161,161,Y,Y
-9666110.131,4009360.69,3816,112122,UNKNOWN112122,WARRIOR,AL,35180,SUBSTATION,IN SERVICE,BLOUNT,1009,USA,33.85508985,-86.83214469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,6/23/2014 0:00,2,161,-999999,Y,Y
-9665207.834,4004598.776,3817,112123,UNKNOWN112123,WARRIOR,AL,35180,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.81955833,-86.82403921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,6/19/2014 0:00,2,161,-999999,Y,Y
-9753442.643,3976672.895,3818,112124,UNKNOWN112124,BERRY,AL,35546,SUBSTATION,IN SERVICE,FAYETTE,1057,USA,33.61088949,-87.61666599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,6/19/2014 0:00,1,161,161,Y,Y
-9752746.523,3968302.785,3819,112125,UNKNOWN112125,BERRY,AL,35546,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.54824733,-87.61041263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,6/19/2014 0:00,1,161,161,Y,Y
-9751005.825,3959142.891,3820,112126,UNKNOWN112126,BERRY,AL,35546,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.47964233,-87.59477568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,6/19/2014 0:00,1,161,161,Y,Y
-9751271.997,3985021.839,3821,112127,UNKNOWN112127,BERRY,AL,35546,SUBSTATION,IN SERVICE,FAYETTE,1057,USA,33.67332792,-87.59716674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,6/19/2014 0:00,1,161,161,Y,Y
-9778443.163,3984208.499,3822,112128,UNKNOWN112128,FAYETTE,AL,35555,SUBSTATION,IN SERVICE,FAYETTE,1057,USA,33.66724726,-87.84124948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,6/19/2014 0:00,1,161,161,Y,Y
-9808978.125,3995189.391,3823,112129,UNKNOWN112129,VERNON,AL,35592,SUBSTATION,IN SERVICE,LAMAR,1075,USA,33.74930582,-88.11554971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,6/19/2014 0:00,1,161,161,Y,Y
-9776593.329,3986272.668,3824,112130,UNKNOWN112130,FAYETTE,AL,35555,SUBSTATION,IN SERVICE,FAYETTE,1057,USA,33.68267847,-87.82463214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,6/19/2014 0:00,1,161,161,Y,Y
-9762166.431,3956569.549,3825,112131,UNKNOWN112131,NORTHPORT,AL,35475,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.46035894,-87.69503311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,6/19/2014 0:00,2,161,-999999,Y,Y
-9779712.495,3990210.88,3826,112132,UNKNOWN112132,FAYETTE,AL,35555,SUBSTATION,IN SERVICE,FAYETTE,1057,USA,33.71211187,-87.85265209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,6/19/2014 0:00,1,161,161,Y,Y
-9778720.769,4003283.374,3827,112133,UNKNOWN112133,FAYETTE,AL,35555,SUBSTATION,IN SERVICE,FAYETTE,1057,USA,33.80974072,-87.84374325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,6/19/2014 0:00,1,161,161,Y,Y
-9779860.966,4017212.497,3828,112134,UNKNOWN112134,WINFIELD,AL,35594,SUBSTATION,IN SERVICE,FAYETTE,1057,USA,33.91364464,-87.85398582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,6/19/2014 0:00,3,161,-999999,Y,N
-9782201.431,4023000.313,3829,112135,UNKNOWN112135,GUIN,AL,35563,SUBSTATION,IN SERVICE,MARION,1093,USA,33.9567815,-87.87501058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,6/20/2014 0:00,4,161,-999999,Y,N
-9810384.026,4014064.05,3830,112136,UNKNOWN112136,SULLIGENT,AL,35586,SUBSTATION,IN SERVICE,LAMAR,1075,USA,33.89016994,-88.12817914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,6/19/2014 0:00,1,-999999,-999999,N,N
-9786833.152,4023428.202,3831,112138,UNKNOWN112138,GUIN,AL,35563,SUBSTATION,IN SERVICE,MARION,1093,USA,33.95996971,-87.91661804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,6/20/2014 0:00,1,-999999,-999999,N,N
-9792060.783,4048636.535,3832,112139,UNKNOWN112139,HAMILTON,AL,35570,SUBSTATION,IN SERVICE,MARION,1093,USA,34.14758643,-87.96357864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,6/20/2014 0:00,4,161,-999999,Y,Y
-9770201.808,4024063.957,3833,112140,UNKNOWN112140,WINFIELD,AL,35594,SUBSTATION,IN SERVICE,MARION,1093,USA,33.96470651,-87.76721613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,6/19/2014 0:00,1,-999999,-999999,N,N
-9768820.68,4024181.961,3834,112141,UNKNOWN112141,WINFIELD,AL,35594,SUBSTATION,IN SERVICE,MARION,1093,USA,33.9655857,-87.75480925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,7/21/2014 0:00,2,161,-999999,Y,N
-9767467.466,4030712.731,3835,112142,UNKNOWN112142,BRILLIANT,AL,35548,SUBSTATION,IN SERVICE,MARION,1093,USA,34.01422854,-87.74265311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,6/20/2014 0:00,1,161,161,Y,Y
-9754077.538,4054359.252,3836,112143,UNKNOWN112143,HALEYVILLE,AL,35565,SUBSTATION,IN SERVICE,WINSTON,1133,USA,34.19012072,-87.62236935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,6/19/2014 0:00,1,161,161,Y,Y
-9244535.685,3818073.339,3837,112144,UNKNOWN112144,DEXTER,GA,31019,SUBSTATION,IN SERVICE,LAURENS,13175,USA,32.416239,-83.045077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,2,230,230,Y,Y
-9237688.534,3830214.391,3838,112145,UNKNOWN112145,DUBLIN,GA,31021,SUBSTATION,IN SERVICE,LAURENS,13175,USA,32.508262,-82.983568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,4,230,115,Y,Y
-9235297.391,3834856.769,3839,112146,UNKNOWN112146,DUBLIN,GA,31021,SUBSTATION,IN SERVICE,LAURENS,13175,USA,32.543424,-82.962088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,2,230,230,Y,Y
-9228187.861,3838181.168,3840,112147,UNKNOWN112147,DUBLIN,GA,31021,SUBSTATION,IN SERVICE,LAURENS,13175,USA,32.568595,-82.898222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,5,230,115,Y,Y
-9246307.115,3834627.625,3841,112148,UNKNOWN112148,DUDLEY,GA,31022,SUBSTATION,IN SERVICE,LAURENS,13175,USA,32.54168876,-83.06099003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,1,115,115,Y,Y
-9230961.275,3831980.979,3842,112149,UNKNOWN112149,DUBLIN,GA,31021,SUBSTATION,IN SERVICE,LAURENS,13175,USA,32.521644,-82.923136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,3,115,115,Y,Y
-9227778.873,3834477.119,3843,112150,UNKNOWN112150,DUBLIN,GA,31021,SUBSTATION,IN SERVICE,LAURENS,13175,USA,32.540549,-82.894548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,5,115,-999999,Y,N
-9233561.809,3829462.529,3844,112151,UNKNOWN112151,DUBLIN,GA,31021,SUBSTATION,IN SERVICE,LAURENS,13175,USA,32.502566,-82.946497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,2,115,115,Y,Y
-9232073.328,3839906.698,3845,112152,UNKNOWN112152,DUBLIN,GA,31021,SUBSTATION,IN SERVICE,LAURENS,13175,USA,32.58165722,-82.93312575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,1,115,115,Y,Y
-9212802.283,3825096.968,3846,112153,UNKNOWN112153,EAST DUBLIN,GA,31027,SUBSTATION,IN SERVICE,LAURENS,13175,USA,32.469486,-82.760011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,2,115,115,Y,Y
-9221149.299,3830493.451,3847,112154,UNKNOWN112154,EAST DUBLIN,GA,31027,SUBSTATION,IN SERVICE,LAURENS,13175,USA,32.51037603,-82.83499353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,2,115,115,Y,Y
-9226374.301,3833722.432,3848,112155,UNKNOWN112155,EAST DUBLIN,GA,31027,SUBSTATION,IN SERVICE,LAURENS,13175,USA,32.53483365,-82.88193052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,2,115,115,Y,Y
-9163759.924,3841310.557,3849,112156,UNKNOWN112156,SWAINSBORO,GA,30401,SUBSTATION,IN SERVICE,EMANUEL,13107,USA,32.592283,-82.319456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,2,115,115,Y,Y
-9172438.517,3869918.725,3850,112157,UNKNOWN112157,MIDVILLE,GA,30441,SUBSTATION,IN SERVICE,EMANUEL,13107,USA,32.80854293,-82.39741712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,3,115,-999999,Y,Y
-9144408.278,3839682.082,3851,112158,UNKNOWN112158,TWIN CITY,GA,30471,SUBSTATION,IN SERVICE,EMANUEL,13107,USA,32.57995699,-82.1456172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,1,115,115,Y,Y
-9166501.389,3833449.684,3852,112159,UNKNOWN112159,SWAINSBORO,GA,30401,SUBSTATION,IN SERVICE,EMANUEL,13107,USA,32.532768,-82.344083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,1,115,115,Y,Y
-9210370.286,3860653.502,3853,112160,UNKNOWN112160,WRIGHTSVILLE,GA,31096,SUBSTATION,IN SERVICE,JOHNSON,13167,USA,32.738561,-82.738164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,3,230,-999999,Y,Y
-9209404.279,3859923.009,3854,112161,UNKNOWN112161,WRIGHTSVILLE,GA,31096,SUBSTATION,IN SERVICE,JOHNSON,13167,USA,32.73304111,-82.72948621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,3,-999999,-999999,N,N
-9216350.153,3851471.482,3855,112162,UNKNOWN112162,WRIGHTSVILLE,GA,31096,SUBSTATION,IN SERVICE,JOHNSON,13167,USA,32.66915326,-82.79188206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,1,-999999,-999999,Y,Y
-9304463.197,3827103.897,3856,112163,UNKNOWN112163,KATHLEEN,GA,31047,SUBSTATION,IN SERVICE,HOUSTON,13153,USA,32.484695,-83.583415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,6,230,115,Y,N
-9309317.84,3821389.085,3857,112164,UNKNOWN112164,PERRY,GA,31069,SUBSTATION,IN SERVICE,HOUSTON,13153,USA,32.44138,-83.627025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,2,115,115,Y,Y
-9309750.311,3818190.107,3858,112165,UNKNOWN112165,PERRY,GA,31069,SUBSTATION,IN SERVICE,HOUSTON,13153,USA,32.41712449,-83.63090996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,2,115,115,Y,Y
-9311334.992,3819112.269,3859,112166,UNKNOWN112166,PERRY,GA,31069,SUBSTATION,IN SERVICE,HOUSTON,13153,USA,32.42411725,-83.64514539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,2,115,115,Y,Y
-9317664.798,3823245.52,3860,112167,PERRY,PERRY,GA,31069,SUBSTATION,IN SERVICE,HOUSTON,13153,USA,32.455453,-83.702007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.oasis.oati.com/SOCO/SOCOdocs/Active-Gen-IC-Requests.pdf",6/20/2014 0:00,IMAGERY,2/15/2019 0:00,6,115,-999999,Y,N
-9312705.96,3828287.18,3861,112168,UNKNOWN112168,KATHLEEN,GA,31047,SUBSTATION,IN SERVICE,HOUSTON,13153,USA,32.493661,-83.657461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,2,115,115,Y,Y
-9308756.455,3836270.228,3862,112169,UNKNOWN112169,BONAIRE,GA,31005,SUBSTATION,IN SERVICE,HOUSTON,13153,USA,32.554127,-83.621982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,2,115,115,Y,Y
-9317787.138,3842731.129,3863,112172,UNKNOWN112172,WARNER ROBINS,GA,31088,SUBSTATION,IN SERVICE,HOUSTON,13153,USA,32.603034,-83.703106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,2,230,230,Y,Y
-9312771.861,3837499.73,3864,112173,UNKNOWN112173,BONAIRE,GA,31005,SUBSTATION,IN SERVICE,HOUSTON,13153,USA,32.563436,-83.658053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,2,115,115,Y,Y
-9316364.864,3837370.188,3865,112174,UNKNOWN112174,WARNER ROBINS,GA,31088,SUBSTATION,IN SERVICE,HOUSTON,13153,USA,32.56245524,-83.69032949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,2,115,115,Y,Y
-9306608.585,3827161.836,3866,112175,UNKNOWN112175,KATHLEEN,GA,31047,SUBSTATION,IN SERVICE,HOUSTON,13153,USA,32.48513404,-83.60268735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,8/29/2014 0:00,2,230,230,Y,Y
-9305911.463,3827302.643,3867,112176,UNKNOWN112176,KATHLEEN,GA,31047,SUBSTATION,IN SERVICE,HOUSTON,13153,USA,32.486201,-83.596425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,1,115,115,Y,Y
-9304456.824,3834995.891,3868,112177,UNKNOWN112177,BONAIRE,GA,31005,SUBSTATION,IN SERVICE,HOUSTON,13153,USA,32.54447752,-83.58335775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,2,115,115,Y,Y
-9304401.776,3839587.769,3869,112178,UNKNOWN112178,WARNER ROBINS,GA,31098,SUBSTATION,IN SERVICE,HOUSTON,13153,USA,32.57924308,-83.58286325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,8/29/2014 0:00,3,115,-999999,Y,N
-9303089.069,3840009.451,3870,112179,UNKNOWN112179,WARNER ROBINS,GA,31098,SUBSTATION,IN SERVICE,HOUSTON,13153,USA,32.582435,-83.571071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,2,-999999,-999999,N,N
-9305578.841,3840318.86,3871,112180,UNKNOWN112180,WARNER ROBINS,GA,31088,SUBSTATION,IN SERVICE,HOUSTON,13153,USA,32.584777,-83.593437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,2,115,-999999,Y,N
-9305494.464,3842363.605,3872,112181,UNKNOWN112181,WARNER ROBINS,GA,31088,SUBSTATION,IN SERVICE,HOUSTON,13153,USA,32.60025267,-83.59267903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,2,115,-999999,Y,N
-9305691.83,3843118.047,3873,112182,UNKNOWN112182,WARNER ROBINS,GA,31088,SUBSTATION,IN SERVICE,HOUSTON,13153,USA,32.605962,-83.594452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,3,115,-999999,Y,Y
-9307913.433,3843493.612,3874,112183,UNKNOWN112183,WARNER ROBINS,GA,31088,SUBSTATION,IN SERVICE,HOUSTON,13153,USA,32.608804,-83.614409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,2,115,-999999,Y,Y
-9313164.596,3844657.122,3875,112184,UNKNOWN112184,WARNER ROBINS,GA,31093,SUBSTATION,IN SERVICE,HOUSTON,13153,USA,32.617608,-83.661581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,2,115,115,Y,Y
-9214711.994,4115938.813,3876,112185,UNKNOWN112185,PENDLETON,SC,29670,SUBSTATION,IN SERVICE,ANDERSON,45007,USA,34.64645374,-82.77716623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,2,100,100,N,N
-9197315.049,4139443.379,3877,112187,UNKNOWN112187,EASLEY,SC,29640,SUBSTATION,IN SERVICE,PICKENS,45077,USA,34.8199756,-82.62088681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,6,100,-999999,Y,N
-9193507.035,4138447.631,3878,112188,UNKNOWN112188,EASLEY,SC,29642,SUBSTATION,IN SERVICE,PICKENS,45077,USA,34.81263191,-82.58667884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,3,100,-999999,Y,Y
-9192783.515,4136756.412,3879,112189,UNKNOWN112189,EASLEY,SC,29642,SUBSTATION,IN SERVICE,PICKENS,45077,USA,34.80015758,-82.58017935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,1,-999999,-999999,Y,Y
-9204474.779,4134434.544,3880,112191,UNKNOWN112191,LIBERTY,SC,29657,SUBSTATION,IN SERVICE,PICKENS,45077,USA,34.78302856,-82.68520376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,1,100,100,Y,Y
-9201923.98,4136177.021,3881,112192,UNKNOWN112192,LIBERTY,SC,29657,SUBSTATION,IN SERVICE,PICKENS,45077,USA,34.7958836,-82.66228955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,1,-999999,-999999,Y,Y
-9201807.764,4136297.577,3882,112193,UNKNOWN112193,LIBERTY,SC,29657,SUBSTATION,IN SERVICE,PICKENS,45077,USA,34.79677292,-82.66124556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,1,-999999,-999999,Y,Y
-9195988.342,4140193.17,3883,112194,UNKNOWN112194,EASLEY,SC,29640,SUBSTATION,IN SERVICE,PICKENS,45077,USA,34.82550491,-82.6089688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,5,-999999,-999999,N,N
-9197355.175,4141343.447,3884,112195,UNKNOWN112195,EASLEY,SC,29640,SUBSTATION,IN SERVICE,PICKENS,45077,USA,34.83398687,-82.62124727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,1,-999999,-999999,N,N
-9198328.028,4141189.323,3885,112196,UNKNOWN112196,EASLEY,SC,29640,SUBSTATION,IN SERVICE,PICKENS,45077,USA,34.83285044,-82.62998656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,4,-999999,-999999,N,N
-9199637.173,4142559.727,3886,112197,UNKNOWN112197,EASLEY,SC,29640,SUBSTATION,IN SERVICE,PICKENS,45077,USA,34.84295459,-82.64174681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,2,-999999,-999999,Y,Y
-9200575.061,4144949.041,3887,112198,UNKNOWN112198,EASLEY,SC,29640,SUBSTATION,IN SERVICE,PICKENS,45077,USA,34.86056831,-82.650172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,1,-999999,-999999,Y,Y
-9193617.746,4141469.891,3888,112199,UNKNOWN112199,EASLEY,SC,29640,SUBSTATION,IN SERVICE,PICKENS,45077,USA,34.8349192,-82.58767337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,2,-999999,-999999,Y,Y
-9192029.942,4141017.758,3889,112200,UNKNOWN112200,EASLEY,SC,29640,SUBSTATION,IN SERVICE,PICKENS,45077,USA,34.83158538,-82.57340989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,4,-999999,-999999,N,N
-9186855.874,4142196.565,3890,112201,UNKNOWN112201,EASLEY,SC,29640,SUBSTATION,IN SERVICE,PICKENS,45077,USA,34.84027708,-82.52693045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,5,100,-999999,Y,N
-10067883.83,3501786.954,3891,112202,UNKNOWN112202,HAHNVILLE,LA,70057,SUBSTATION,IN SERVICE,ST. CHARLES,22089,USA,29.98628441,-90.44133923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY,6/13/2014 0:00,3,230,-999999,Y,N
-8735834.18,4313950.296,3892,112203,UNKNOWN112203,FRANKLINTON,NC,27525,SUBSTATION,IN SERVICE,FRANKLIN,37069,USA,36.09680875,-78.47533363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/16/2014 0:00,5,115,115,Y,Y
-8737161.663,4309087.642,3893,112204,UNKNOWN112204,YOUNGSVILLE,NC,27596,SUBSTATION,IN SERVICE,FRANKLIN,37069,USA,36.0615048,-78.48725862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/16/2014 0:00,1,115,115,Y,Y
-8737444.702,4307492.862,3894,112205,UNKNOWN112205,YOUNGSVILLE,NC,27596,SUBSTATION,IN SERVICE,FRANKLIN,37069,USA,36.0499229,-78.4898012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/16/2014 0:00,1,115,115,Y,Y
-8738502.508,4303870.18,3895,112206,UNKNOWN112206,YOUNGSVILLE,NC,27596,SUBSTATION,IN SERVICE,FRANKLIN,37069,USA,36.02360725,-78.49930363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/16/2014 0:00,2,115,-999999,Y,N
-8718709.783,4314609.904,3896,112207,UNKNOWN112207,LOUISBURG,NC,27549,SUBSTATION,IN SERVICE,FRANKLIN,37069,USA,36.10159643,-78.32150256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/16/2014 0:00,2,115,115,Y,Y
-8721804.091,4305868.45,3897,112208,UNKNOWN112208,LOUISBURG,NC,27549,SUBSTATION,IN SERVICE,FRANKLIN,37069,USA,36.03812404,-78.3492992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/16/2014 0:00,1,115,115,Y,Y
-8701809.092,4313227.718,3898,112209,UNKNOWN112209,LOUISBURG,NC,27549,SUBSTATION,IN SERVICE,FRANKLIN,37069,USA,36.09156367,-78.16968107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/16/2014 0:00,1,115,115,Y,Y
-9192821.102,3787618.142,3899,112210,UNKNOWN112210,AILEY,GA,30410,SUBSTATION,IN SERVICE,MONTGOMERY,13209,USA,32.184991,-82.580517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/16/2014 0:00,1,115,115,Y,Y
-9187794.582,3788437.348,3900,112211,UNKNOWN112211,AILEY,GA,30410,SUBSTATION,IN SERVICE,MONTGOMERY,13209,USA,32.191219,-82.535363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/16/2014 0:00,2,115,115,Y,Y
-9409083.258,3803452.526,3901,112212,UNKNOWN112212,BUENA VISTA,GA,31803,SUBSTATION,IN SERVICE,MARION,13197,USA,32.305296,-84.523233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/16/2014 0:00,2,-999999,-999999,N,N
-8597461.62,4124824.921,3902,112213,UNKNOWN112213,HUBERT,NC,28539,SUBSTATION,IN SERVICE,ONSLOW,37133,USA,34.71209803,-77.23231178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,2,-999999,-999999,Y,Y
-8594133.684,4118555.87,3903,112214,UNKNOWN112214,HUBERT,NC,28539,SUBSTATION,IN SERVICE,ONSLOW,37133,USA,34.66579212,-77.20241642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,2,-999999,-999999,Y,Y
-8589508.229,4122992.942,3904,112215,UNKNOWN112215,SWANSBORO,NC,28584,SUBSTATION,IN SERVICE,ONSLOW,37133,USA,34.69856893,-77.16086525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,1,-999999,-999999,Y,Y
-8610875.36,4127424.325,3905,112216,UNKNOWN112216,JACKSONVILLE,NC,28546,SUBSTATION,IN SERVICE,ONSLOW,37133,USA,34.73129076,-77.35280945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,1,-999999,-999999,Y,Y
-8610823.369,4127302.484,3906,112217,UNKNOWN112217,MIDWAY PARK,NC,28544,SUBSTATION,IN SERVICE,ONSLOW,37133,USA,34.73039124,-77.35234242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,1,-999999,-999999,Y,Y
-8609012.028,4119905.116,3907,112218,UNKNOWN112218,CAMP LEJEUNE,NC,28547,SUBSTATION,IN SERVICE,ONSLOW,37133,USA,34.67576042,-77.33607086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,1,-999999,-999999,Y,Y
-8620852.553,4137249.646,3908,112219,UNKNOWN112219,JACKSONVILLE,NC,28540,SUBSTATION,IN SERVICE,ONSLOW,37133,USA,34.80379584,-77.4424361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.duke-energy.com/our-company/about-us/electric-transmission-projects/grants-creek",6/17/2014 0:00,IMAGERY,2/26/2019 0:00,1,-999999,-999999,N,N
-8625343.996,4125157.37,3909,112220,UNKNOWN112220,JACKSONVILLE,NC,28540,SUBSTATION,IN SERVICE,ONSLOW,37133,USA,34.71455293,-77.48278343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,1,-999999,-999999,Y,Y
-8625441.892,4122216.52,3910,112221,UNKNOWN112221,JACKSONVILLE,NC,28540,SUBSTATION,IN SERVICE,ONSLOW,37133,USA,34.69283441,-77.48366284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,2,-999999,-999999,N,N
-8628419.784,4099611.137,3911,112222,UNKNOWN112222,HOLLY RIDGE,NC,28445,SUBSTATION,IN SERVICE,ONSLOW,37133,USA,34.52570084,-77.51041369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,2,-999999,-999999,N,N
-8631330.206,4095219.838,3912,112223,UNKNOWN112223,HOLLY RIDGE,NC,28445,SUBSTATION,IN SERVICE,ONSLOW,37133,USA,34.49319464,-77.53655846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,1,-999999,-999999,Y,Y
-8631452.444,4095177.505,3913,112224,UNKNOWN112224,HOLLY RIDGE,NC,28445,SUBSTATION,IN SERVICE,ONSLOW,37133,USA,34.49288121,-77.53765654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,1,-999999,-999999,Y,Y
-8633578.64,4093458.239,3914,112225,UNKNOWN112225,HOLLY RIDGE,NC,28445,SUBSTATION,IN SERVICE,ONSLOW,37133,USA,34.48015099,-77.55675649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,2,-999999,-999999,N,N
-8628947.172,4131673.665,3915,112226,UNKNOWN112226,JACKSONVILLE,NC,28540,SUBSTATION,IN SERVICE,ONSLOW,37133,USA,34.7626562,-77.5151513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,1,230,230,Y,Y
-8642498.728,4134601.425,3916,112227,UNKNOWN112227,RICHLANDS,NC,28574,SUBSTATION,IN SERVICE,ONSLOW,37133,USA,34.7842598,-77.636887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,2,230,-999999,Y,N
-8627666.24,4136599.525,3917,112228,UNKNOWN112228,JACKSONVILLE,NC,28540,SUBSTATION,IN SERVICE,ONSLOW,37133,USA,34.7990003,-77.5036445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,1,230,230,Y,Y
-8638579.936,4089427.568,3918,112229,UNKNOWN112229,HAMPSTEAD,NC,28443,SUBSTATION,IN SERVICE,PENDER,37141,USA,34.45029848,-77.6016839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,1,-999999,-999999,Y,Y
-8655577.2,4073666.043,3919,112230,UNKNOWN112230,WILMINGTON,NC,28411,SUBSTATION,IN SERVICE,PENDER,37141,USA,34.33346086,-77.75437292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,1,-999999,-999999,Y,Y
-8648438.066,4081460.551,3920,112231,UNKNOWN112231,HAMPSTEAD,NC,28443,SUBSTATION,IN SERVICE,PENDER,37141,USA,34.39126066,-77.69024099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,1,230,230,Y,Y
-8671001.471,4080757.021,3921,112232,UNKNOWN112232,ROCKY POINT,NC,28457,SUBSTATION,IN SERVICE,PENDER,37141,USA,34.3860453,-77.8929315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,2,230,230,Y,Y
