X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9707156.919,3981108.035,3922,112235,UNKNOWN112235,QUINTON,AL,35130,SUBSTATION,IN SERVICE,WALKER,1127,USA,33.64406377,-87.20087426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/19/2014 0:00,14,230,115,Y,Y
-9705244.771,4004229.49,3923,112236,UNKNOWN112236,JASPER,AL,35501,SUBSTATION,IN SERVICE,WALKER,1127,USA,33.81680225,-87.18369714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/16/2014 0:00,2,115,-999999,Y,N
-9716685.358,4007033.883,3924,112237,UNKNOWN112237,JASPER,AL,35501,SUBSTATION,IN SERVICE,WALKER,1127,USA,33.83772998,-87.28646968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/16/2014 0:00,1,161,161,Y,Y
-9716727.843,4013688.12,3925,112238,UNKNOWN112238,JASPER,AL,35503,SUBSTATION,IN SERVICE,WALKER,1127,USA,33.8873666,-87.28685133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/16/2014 0:00,1,161,161,Y,Y
-9718648.207,4009124.2,3926,112239,UNKNOWN112239,JASPER,AL,35501,SUBSTATION,IN SERVICE,WALKER,1127,USA,33.8533256,-87.30410226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/16/2014 0:00,1,161,161,Y,Y
-9728706.216,4018800.278,3927,112240,UNKNOWN112240,NAUVOO,AL,35578,SUBSTATION,IN SERVICE,WALKER,1127,USA,33.92548062,-87.39445489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/16/2014 0:00,1,161,161,Y,Y
-9734312.986,4024286.543,3928,112241,UNKNOWN112241,NAUVOO,AL,35578,SUBSTATION,IN SERVICE,WALKER,1127,USA,33.96636487,-87.44482136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY,6/16/2014 0:00,1,161,161,Y,Y
-8680743.491,4126283.042,3929,112243,UNKNOWN112243,WALLACE,NC,28466,SUBSTATION,IN SERVICE,DUPLIN,37061,USA,34.72286463,-77.98044556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,4,-999999,-999999,N,N
-8660048.535,4149200.37,3930,112244,UNKNOWN112244,BEULAVILLE,NC,28518,SUBSTATION,IN SERVICE,DUPLIN,37061,USA,34.89189925,-77.79453961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,1,115,115,Y,Y
-8656679.721,4157717.06,3931,112245,UNKNOWN112245,PINK HILL,NC,28572,SUBSTATION,IN SERVICE,DUPLIN,37061,USA,34.9546286,-77.76427704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,1,115,115,Y,Y
-8665648.85,4170862.512,3932,112246,UNKNOWN112246,ALBERTSON,NC,28508,SUBSTATION,IN SERVICE,DUPLIN,37061,USA,35.05135674,-77.84484809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,1,115,115,Y,Y
-8665365.084,4170828.117,3933,112247,UNKNOWN112247,ALBERTSON,NC,28508,SUBSTATION,IN SERVICE,DUPLIN,37061,USA,35.0511038,-77.84229897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,1,115,115,Y,Y
-8667098.637,4166890.712,3934,112248,UNKNOWN112248,KENANSVILLE,NC,28349,SUBSTATION,IN SERVICE,DUPLIN,37061,USA,35.02214311,-77.85787175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,2,115,-999999,Y,N
-8688366.748,4184820.039,3935,112249,UNKNOWN112249,MT OLIVE,NC,28365,SUBSTATION,IN SERVICE,DUPLIN,37061,USA,35.15393512,-78.04892644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,2,115,-999999,Y,N
-8686524.318,4171638.603,3936,112250,UNKNOWN112250,WARSAW,NC,28398,SUBSTATION,IN SERVICE,DUPLIN,37061,USA,35.05706387,-78.03237561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,1,115,115,Y,Y
-8680530.23,4139041.582,3937,112251,UNKNOWN112251,ROSE HILL,NC,28458,SUBSTATION,IN SERVICE,DUPLIN,37061,USA,34.8170124,-77.9785298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,3,115,-999999,Y,N
-8676386.258,4137478.048,3938,112252,UNKNOWN112252,TEACHEY,NC,28464,SUBSTATION,IN SERVICE,DUPLIN,37061,USA,34.80548056,-77.94130387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,3,-999999,-999999,N,N
-8678242.049,4132617.114,3939,112253,UNKNOWN112253,WALLACE,NC,28466,SUBSTATION,IN SERVICE,DUPLIN,37061,USA,34.76961842,-77.95797472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,1,-999999,-999999,Y,Y
-8680170.702,4139707.664,3940,112254,UNKNOWN112254,ROSE HILL,NC,28458,SUBSTATION,IN SERVICE,DUPLIN,37061,USA,34.8219246,-77.9753001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,1,115,115,Y,Y
-8681531.753,4148349.799,3941,112255,UNKNOWN112255,MAGNOLIA,NC,28453,SUBSTATION,IN SERVICE,DUPLIN,37061,USA,34.88563177,-77.98752663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,1,115,115,Y,Y
-9228570.459,4135945.962,3942,112256,UNKNOWN112256,SENECA,SC,29672,SUBSTATION,IN SERVICE,OCONEE,45073,USA,34.79417908,-82.90165894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/23/2014 0:00,1,-999999,-999999,N,N
-9228174.377,4124856.194,3943,112257,UNKNOWN112257,SENECA,SC,29672,SUBSTATION,IN SERVICE,OCONEE,45073,USA,34.71232897,-82.89810088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/23/2014 0:00,1,-999999,-999999,N,N
-9227844.116,4134845.993,3944,112258,UNKNOWN112258,SENECA,SC,29672,SUBSTATION,INACTIVE,OCONEE,45073,USA,34.78606418,-82.89513409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,2/7/2020 0:00,0,-999999,-999999,N,N
-8693106.16,4165066.533,3945,112259,UNKNOWN112259,WARSAW,NC,28398,SUBSTATION,IN SERVICE,DUPLIN,37061,USA,35.0087223,-78.0915013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,1,115,115,Y,Y
-8703902.37,4165435.686,3946,112260,UNKNOWN112260,TURKEY,NC,28393,SUBSTATION,IN SERVICE,SAMPSON,37163,USA,35.0114384,-78.18848531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,2,-999999,-999999,N,N
-8635468.078,4092034.665,3947,112261,UNKNOWN112261,HAMPSTEAD,NC,28443,SUBSTATION,IN SERVICE,PENDER,37141,USA,34.46960874,-77.5737296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,2,-999999,-999999,Y,Y
-8664023.232,4092716.531,3948,112262,UNKNOWN112262,ROCKY POINT,NC,28457,SUBSTATION,IN SERVICE,PENDER,37141,USA,34.47465845,-77.83024491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,1,-999999,-999999,Y,Y
-8651091.563,4119353.776,3949,112263,UNKNOWN112263,MAPLE HILL,NC,28454,SUBSTATION,IN SERVICE,PENDER,37141,USA,34.67168724,-77.71407776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,1,-999999,-999999,Y,Y
-8669299.666,4073221.807,3950,112264,UNKNOWN112264,CASTLE HAYNE,NC,28429,SUBSTATION,IN SERVICE,NEW HANOVER,37129,USA,34.33016544,-77.87764392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,1,-999999,-999999,Y,Y
-8669241.722,4072945.978,3951,112265,UNKNOWN112265,CASTLE HAYNE,NC,28429,SUBSTATION,IN SERVICE,NEW HANOVER,37129,USA,34.32811924,-77.8771234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,6,230,-999999,Y,N
-8669296.491,4073051.15,3952,112266,UNKNOWN112266,CASTLE HAYNE,NC,28429,SUBSTATION,IN SERVICE,NEW HANOVER,37129,USA,34.32889945,-77.8776154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,5,-999999,-999999,N,N
-8675954.016,4072594.743,3953,112267,UNKNOWN112267,CASTLE HAYNE,NC,28429,SUBSTATION,IN SERVICE,NEW HANOVER,37129,USA,34.32551357,-77.93742097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,1,-999999,-999999,N,N
-8669159.314,4073012.044,3954,112268,UNKNOWN112268,CASTLE HAYNE,NC,28429,SUBSTATION,IN SERVICE,NEW HANOVER,37129,USA,34.32860934,-77.87638312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,1,230,230,Y,Y
-8668721.219,4067314.509,3955,112269,UNKNOWN112269,WILMINGTON,NC,28405,SUBSTATION,IN SERVICE,NEW HANOVER,37129,USA,34.28633189,-77.87244765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,2,230,230,Y,Y
-8668806.415,4063015.418,3956,112270,UNKNOWN112270,WILMINGTON,NC,28405,SUBSTATION,IN SERVICE,NEW HANOVER,37129,USA,34.25441723,-77.87321298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,4,230,-999999,Y,N
-8668123.392,4062612.192,3957,112271,UNKNOWN112271,WILMINGTON,NC,28405,SUBSTATION,IN SERVICE,NEW HANOVER,37129,USA,34.25142323,-77.86707728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,2,-999999,-999999,N,N
-8670285.307,4062528.716,3958,112272,UNKNOWN112272,WILMINGTON,NC,28405,SUBSTATION,IN SERVICE,NEW HANOVER,37129,USA,34.25080339,-77.88649809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,1,230,230,Y,Y
-8678271.903,4066656.754,3959,112273,UNKNOWN112273,WILMINGTON,NC,28401,SUBSTATION,IN SERVICE,NEW HANOVER,37129,USA,34.28144977,-77.9582429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,2,230,-999999,Y,N
-8681133.642,4066707.025,3960,112274,UNKNOWN112274,WILMINGTON,NC,28401,SUBSTATION,IN SERVICE,NEW HANOVER,37129,USA,34.28182291,-77.98395034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,5,230,-999999,Y,N
-8681209.048,4066934.567,3961,112275,UNKNOWN112275,WILMINGTON,NC,28401,SUBSTATION,IN SERVICE,NEW HANOVER,37129,USA,34.28351184,-77.98462773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,7,115,-999999,Y,N
-9251702.879,4017339.978,3962,112276,UNKNOWN112276,CRAWFORD,GA,30630,SUBSTATION,IN SERVICE,OGLETHORPE,13221,USA,33.914595,-83.109461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,4,230,-999999,N,N
-9253605.397,4013672.955,3963,112277,UNKNOWN112277,LEXINGTON,GA,30648,SUBSTATION,IN SERVICE,OGLETHORPE,13221,USA,33.88725351,-83.12655161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,2,-999999,-999999,N,N
-9238092.316,4021870.491,3964,112278,UNKNOWN112278,CARLTON,GA,30627,SUBSTATION,IN SERVICE,OGLETHORPE,13221,USA,33.9483626,-82.98719523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,2,-999999,-999999,N,N
-9270943.228,3883353.843,3965,112279,UNKNOWN112279,GORDON,GA,31031,SUBSTATION,IN SERVICE,WILKINSON,13319,USA,32.909923,-83.2823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,1,115,115,Y,Y
-9274811.914,3879729.966,3966,112280,UNKNOWN112280,GORDON,GA,31031,SUBSTATION,IN SERVICE,WILKINSON,13319,USA,32.882589,-83.317053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,9,230,115,Y,Y
-9245223.194,3865819.299,3967,112281,UNKNOWN112281,TOOMSBORO,GA,31090,SUBSTATION,IN SERVICE,WILKINSON,13319,USA,32.777586,-83.051253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,1,115,115,Y,Y
-9261755.808,3873882.47,3968,112282,UNKNOWN112282,MC INTYRE,GA,31054,SUBSTATION,IN SERVICE,WILKINSON,13319,USA,32.838465,-83.199768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,3,115,-999999,Y,N
-9264973.164,3875291.466,3969,112283,UNKNOWN112283,MC INTYRE,GA,31054,SUBSTATION,IN SERVICE,WILKINSON,13319,USA,32.849099,-83.22867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,1,-999999,-999999,N,N
-9252072.76,3871726.058,3970,112284,UNKNOWN112284,TOOMSBORO,GA,31090,SUBSTATION,IN SERVICE,WILKINSON,13319,USA,32.82218763,-83.1127837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,1,-999999,-999999,Y,Y
-9269382.863,3869675.963,3971,112285,UNKNOWN112285,GORDON,GA,31031,SUBSTATION,IN SERVICE,WILKINSON,13319,USA,32.80671,-83.268283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,1,-999999,-999999,N,N
-9284474.335,3881783.191,3972,112286,UNKNOWN112286,GORDON,GA,31031,SUBSTATION,IN SERVICE,WILKINSON,13319,USA,32.898077,-83.403852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,1,115,115,N,N
-8712315.483,4032855.342,3973,112287,UNKNOWN112287,BOLIVIA,NC,28422,SUBSTATION,IN SERVICE,BRUNSWICK,37019,USA,34.03018119,-78.26406158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,6/19/2014 0:00,1,-999999,-999999,Y,Y
-8716733.107,4029577.942,3974,112288,UNKNOWN112288,SUPPLY,NC,28462,SUBSTATION,IN SERVICE,BRUNSWICK,37019,USA,34.00577834,-78.30374578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,6/19/2014 0:00,3,-999999,-999999,N,N
-8726440.953,4024713.7,3975,112289,UNKNOWN112289,SHALLOTTE,NC,28470,SUBSTATION,IN SERVICE,BRUNSWICK,37019,USA,33.96954726,-78.39095284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,6/19/2014 0:00,1,-999999,-999999,Y,Y
-8731516.937,4027437.088,3976,112290,UNKNOWN112290,SHALLOTTE,NC,28470,SUBSTATION,IN SERVICE,BRUNSWICK,37019,USA,33.98983419,-78.43655118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,6/19/2014 0:00,4,-999999,-999999,N,N
-8760795.919,4071642.966,3977,112292,UNKNOWN112292,WHITEVILLE,NC,28472,SUBSTATION,IN SERVICE,COLUMBUS,37047,USA,34.31845231,-78.69956875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,6/19/2014 0:00,2,115,-999999,Y,N
-8760843.266,4071707.099,3978,112293,UNKNOWN112293,WHITEVILLE,NC,28472,SUBSTATION,IN SERVICE,COLUMBUS,37047,USA,34.31892813,-78.69999408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,6/19/2014 0:00,1,115,115,Y,Y
-8771370.013,4068648.737,3979,112294,UNKNOWN112294,CHADBOURN,NC,28431,SUBSTATION,IN SERVICE,COLUMBUS,37047,USA,34.29623418,-78.79455746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,6/19/2014 0:00,3,230,-999999,Y,N
-8796196.049,4071088.861,3980,112295,UNKNOWN112295,FAIR BLUFF,NC,28439,SUBSTATION,IN SERVICE,COLUMBUS,37047,USA,34.31434112,-79.01757353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,6/19/2014 0:00,1,115,115,Y,Y
-8793671.665,4065176.215,3981,112296,UNKNOWN112296,FAIR BLUFF,NC,28439,SUBSTATION,IN SERVICE,COLUMBUS,37047,USA,34.2704596,-78.9948966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,6/19/2014 0:00,1,115,115,Y,Y
-9696788.158,4020834.718,3982,112297,UNKNOWN112297,JASPER,AL,35504,SUBSTATION,IN SERVICE,WALKER,1127,USA,33.94064378,-87.10773009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/19/2014 0:00,4,161,161,Y,Y
-9713603.785,4008063.519,3983,112298,UNKNOWN112298,JASPER,AL,35501,SUBSTATION,IN SERVICE,WALKER,1127,USA,33.84541233,-87.25878744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,1,161,161,Y,Y
-9231702.933,4121058.786,3984,112299,UNKNOWN112299,SENECA,SC,29678,SUBSTATION,IN SERVICE,OCONEE,45073,USA,34.68428284,-82.92979843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,6/23/2014 0:00,2,100,100,Y,Y
-9224495.45,4122170.555,3985,112300,UNKNOWN112300,SENECA,SC,29678,SUBSTATION,IN SERVICE,OCONEE,45073,USA,34.6924949,-82.86505251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,6/23/2014 0:00,1,100,100,Y,Y
-9213480.786,4129551.317,3986,112303,UNKNOWN112303,CLEMSON,SC,29631,SUBSTATION,IN SERVICE,PICKENS,45077,USA,34.7469921,-82.7661061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,6/23/2014 0:00,2,100,100,N,N
-9218372.813,4122005.536,3987,112304,UNKNOWN112304,CLEMSON,SC,29631,SUBSTATION,IN SERVICE,PICKENS,45077,USA,34.69127604,-82.81005193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,6/23/2014 0:00,2,100,100,N,N
-9205861.744,4120258.556,3988,112305,UNKNOWN112305,PENDLETON,SC,29670,SUBSTATION,IN SERVICE,ANDERSON,45007,USA,34.67837145,-82.69766308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,6/23/2014 0:00,7,100,100,N,N
-9988511.25,3441427.657,3989,112306,UNKNOWN112306,PORT SULPHUR,LA,70083,SUBSTATION,IN SERVICE,PLAQUEMINES,22075,USA,29.51553891,-89.72832321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,6/19/2014 0:00,1,-999999,-999999,N,N
-10016599.45,3462767.481,3990,112307,UNKNOWN112307,BELLE CHASSE,LA,70037,SUBSTATION,IN SERVICE,PLAQUEMINES,22075,USA,29.68222188,-89.98064377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,3/4/2019 0:00,5,-999999,-999999,N,N
-9794972.898,4046536.323,3991,112308,UNKNOWN112308,HAMILTON,AL,35570,SUBSTATION,IN SERVICE,MARION,1093,USA,34.13197116,-87.98973862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,2,-999999,-999999,Y,Y
-9796683.31,4049566.181,3992,112309,UNKNOWN112309,HAMILTON,AL,35570,SUBSTATION,IN SERVICE,MARION,1093,USA,34.15449751,-88.00510351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,1,161,161,Y,Y
-9791002.165,4052537.987,3993,112310,UNKNOWN112310,HAMILTON,AL,35570,SUBSTATION,IN SERVICE,MARION,1093,USA,34.17658643,-87.95406892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,1,-999999,-999999,Y,Y
-9786045.57,4070375.102,3994,112311,UNKNOWN112311,HODGES,AL,35571,SUBSTATION,IN SERVICE,MARION,1093,USA,34.30904507,-87.90954307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,1,-999999,-999999,Y,Y
-9786290.852,4024470.799,3995,112312,UNKNOWN112312,GUIN,AL,35563,SUBSTATION,IN SERVICE,MARION,1093,USA,33.96773762,-87.91174648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,1,-999999,-999999,Y,Y
-9762359.399,4066865.296,3996,112313,UNKNOWN112313,BEAR CREEK,AL,35543,SUBSTATION,IN SERVICE,MARION,1093,USA,34.28299768,-87.69676657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,2,-999999,-999999,N,N
-9764845.781,4077262.977,3997,112314,UNKNOWN112314,PHIL CAMPBELL,AL,35581,SUBSTATION,IN SERVICE,FRANKLIN,1059,USA,34.3601387,-87.71910212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,7/15/2014 0:00,1,161,161,Y,Y
-9776315.765,4066747.393,3998,112315,UNKNOWN112315,HACKLEBURG,AL,35564,SUBSTATION,IN SERVICE,MARION,1093,USA,34.28212255,-87.82213874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,1,-999999,-999999,Y,Y
-9795235.734,4044192.57,3999,112316,UNKNOWN112316,HAMILTON,AL,35570,SUBSTATION,IN SERVICE,MARION,1093,USA,34.11454172,-87.99209971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,1,161,161,Y,Y
-9746348.97,4035924.536,4000,112317,UNKNOWN112317,LYNN,AL,35575,SUBSTATION,IN SERVICE,WINSTON,1133,USA,34.05302741,-87.55294244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,1,161,161,Y,Y
-9728430.793,4037922.188,4001,112318,UNKNOWN112318,DOUBLE SPRINGS,AL,35553,SUBSTATION,IN SERVICE,WINSTON,1133,USA,34.06789407,-87.39198072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,1,161,161,Y,Y
-9040394.157,4216392.635,4002,112319,UNKNOWN112319,DALLAS,NC,28034,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.38549554,-81.21124246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,2,100,100,Y,Y
-9042536.255,4209164.3,4003,112320,UNKNOWN112320,DALLAS,NC,28034,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.33253976,-81.23048525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,1,100,100,Y,Y
-9039404.376,4188098,4004,112321,UNKNOWN112321,GASTONIA,NC,28052,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.17800719,-81.2023511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,2,-999999,-999999,N,N
-9039104.536,4189478.797,4005,112322,UNKNOWN112322,GASTONIA,NC,28056,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.1881451,-81.19965759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,1,-999999,-999999,Y,Y
-9036308.845,4192472,4006,112324,UNKNOWN112324,GASTONIA,NC,28056,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.21011705,-81.17454347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,5,100,100,Y,Y
-9035144.014,4192625.591,4007,112325,UNKNOWN112325,GASTONIA,NC,28056,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.21124434,-81.16407962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,1,100,100,Y,Y
-9031643.636,4194296.901,4008,112326,UNKNOWN112326,GASTONIA,NC,28056,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.22351003,-81.13263519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,2,100,-999999,Y,N
-9028496.676,4192743.265,4009,112327,UNKNOWN112327,GASTONIA,NC,28056,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.21210801,-81.10436556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,4,100,100,Y,Y
-9018019.618,4189589.16,4010,112329,UNKNOWN112329,BELMONT,NC,28012,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.18895534,-81.01024855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,14,100,100,Y,Y
-9019471.522,4189790.244,4011,112330,UNKNOWN112330,BELMONT,NC,28012,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.19043159,-81.02329123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,1,100,100,Y,Y
-9036690.968,4196815.835,4012,112331,UNKNOWN112331,GASTONIA,NC,28054,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.2419929,-81.17797614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,5,100,-999999,Y,N
-9036543.33,4196795.726,4013,112332,UNKNOWN112332,GASTONIA,NC,28054,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.24184537,-81.17664989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,1,-999999,-999999,N,N
-9032599.972,4197549.79,4014,112333,UNKNOWN112333,GASTONIA,NC,28054,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.24737756,-81.1412261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,1,-999999,-999999,N,N
-9032521.655,4197554.553,4015,112334,UNKNOWN112334,GASTONIA,NC,28054,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.2474125,-81.14052257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,5,100,-999999,Y,N
-9029255.896,4198096.288,4016,112335,UNKNOWN112335,GASTONIA,NC,28056,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.25138671,-81.11118576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,1,100,100,Y,Y
-9014046.955,4212850.146,4017,112337,UNKNOWN112337,MT HOLLY,NC,28120,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.35954711,-80.97456151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,16,230,-999999,Y,N
-9680997.138,4028405.56,4018,112338,UNKNOWN112338,BREMEN,AL,35033,SUBSTATION,IN SERVICE,CULLMAN,1043,USA,33.99704732,-86.96587694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,1,161,161,Y,Y
-9629288.323,4074394.495,4019,112339,UNKNOWN112339,ARAB,AL,35016,SUBSTATION,IN SERVICE,MARSHALL,1095,USA,34.33886435,-86.50136876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",6/23/2014 0:00,IMAGERY,4/30/2020 0:00,2,-999999,-999999,N,N
-9572167.313,4103037.424,4020,112340,SECTION,SECTION,AL,35771,SUBSTATION,IN SERVICE,JACKSON,1071,USA,34.55105483,-85.98824199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",6/23/2014 0:00,IMAGERY,4/30/2020 0:00,1,161,161,Y,Y
-9659284.252,3974638.641,4021,112341,UNKNOWN112341,BIRMINGHAM,AL,35217,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.59566925,-86.77082677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,2,115,-999999,Y,N
-9659188.208,3973655.183,4022,112342,UNKNOWN112342,BIRMINGHAM,AL,35217,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.58831008,-86.76996399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,1,115,115,Y,Y
-9659404.902,3973388.482,4023,112343,UNKNOWN112343,BIRMINGHAM,AL,35217,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.58631426,-86.77191059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,N,N
-9619404.452,3993930.509,4024,112344,UNKNOWN112344,SPRINGVILLE,AL,35146,SUBSTATION,IN SERVICE,ST. CLAIR,1115,USA,33.73990236,-86.41258043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,1,115,115,Y,Y
-9619520.626,3986358.119,4025,112345,UNKNOWN112345,ODENVILLE,AL,35120,SUBSTATION,IN SERVICE,ST. CLAIR,1115,USA,33.68331722,-86.41362404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,2,115,115,Y,Y
-9623692.056,3981552.747,4026,112346,UNKNOWN112346,ODENVILLE,AL,35120,SUBSTATION,IN SERVICE,ST. CLAIR,1115,USA,33.64738945,-86.45109663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,1,115,115,Y,Y
-9628300.577,3974219.54,4027,112347,UNKNOWN112347,MOODY,AL,35004,SUBSTATION,IN SERVICE,ST. CLAIR,1115,USA,33.59253321,-86.49249569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,2,115,115,Y,Y
-9603889.794,3969462.399,4028,112348,UNKNOWN112348,PELL CITY,AL,35128,SUBSTATION,IN SERVICE,ST. CLAIR,1115,USA,33.55692862,-86.27320989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,1,115,115,Y,Y
-9664118.539,4013027.56,4029,112349,UNKNOWN112349,WARRIOR,AL,35180,SUBSTATION,IN SERVICE,BLOUNT,1009,USA,33.8824405,-86.81425391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,2,-999999,-999999,Y,Y
-9647824.34,4005247.736,4030,112350,UNKNOWN112350,REMLAP,AL,35133,SUBSTATION,IN SERVICE,BLOUNT,1009,USA,33.82440148,-86.66788063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,1,-999999,-999999,Y,Y
-8756026.465,4093987.632,4031,112351,UNKNOWN112351,CLARKTON,NC,28433,SUBSTATION,IN SERVICE,BLADEN,37017,USA,34.48407106,-78.65672402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,2,115,115,Y,Y
-8772963.669,4100647.472,4032,112352,UNKNOWN112352,BLADENBORO,NC,28320,SUBSTATION,IN SERVICE,BLADEN,37017,USA,34.53337037,-78.80887351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,1,115,115,Y,Y
-8712274.198,4085785.979,4033,112353,UNKNOWN112353,KELLY,NC,28448,SUBSTATION,IN SERVICE,BLADEN,37017,USA,34.42331846,-78.26369071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,3,230,-999999,Y,N
-8731063.885,4128300.902,4034,112354,UNKNOWN112354,GARLAND,NC,28441,SUBSTATION,IN SERVICE,BLADEN,37017,USA,34.73776196,-78.43248135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,3,230,-999999,Y,N
-8730924.979,4128403.296,4035,112355,UNKNOWN112355,GARLAND,NC,28441,SUBSTATION,IN SERVICE,BLADEN,37017,USA,34.73851784,-78.43123353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,1,230,230,Y,Y
-8767727.099,4104702.969,4036,112356,UNKNOWN112356,BLADENBORO,NC,28320,SUBSTATION,IN SERVICE,BLADEN,37017,USA,34.5633768,-78.7618326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,3,230,115,Y,Y
-8773248.607,4105136.055,4037,112357,UNKNOWN112357,BLADENBORO,NC,28320,SUBSTATION,IN SERVICE,BLADEN,37017,USA,34.56658055,-78.81143315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,2,115,115,Y,Y
-8767057.477,4113940.348,4038,112358,UNKNOWN112358,BLADENBORO,NC,28320,SUBSTATION,IN SERVICE,BLADEN,37017,USA,34.63168333,-78.75581728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,1,115,115,Y,Y
-8772667.994,4128853.596,4039,112359,UNKNOWN112359,TAR HEEL,NC,28392,SUBSTATION,IN SERVICE,BLADEN,37017,USA,34.74184189,-78.80621741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,3,230,-999999,Y,N
-8772797.375,4129361.068,4040,112360,UNKNOWN112360,TAR HEEL,NC,28392,SUBSTATION,IN SERVICE,BLADEN,37017,USA,34.74558782,-78.80737967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,2,-999999,-999999,N,N
-8776167.248,4142022.729,4041,112361,UNKNOWN112361,FAYETTEVILLE,NC,28306,SUBSTATION,IN SERVICE,BLADEN,37017,USA,34.83899538,-78.83765175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,2,115,115,Y,Y
-8756648.499,4107494.138,4042,112362,UNKNOWN112362,ELIZABETHTOWN,NC,28337,SUBSTATION,IN SERVICE,BLADEN,37017,USA,34.58402224,-78.66231185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,1,115,115,Y,Y
-8741350.525,4098707.705,4043,112363,UNKNOWN112363,COUNCIL,NC,28434,SUBSTATION,IN SERVICE,BLADEN,37017,USA,34.5190143,-78.5248878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,1,115,115,Y,Y
-8728749.057,4090838.98,4044,112364,UNKNOWN112364,COUNCIL,NC,28434,SUBSTATION,IN SERVICE,BLADEN,37017,USA,34.46075309,-78.41168689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,1,115,115,Y,Y
-9312234.158,3939943.489,4045,112365,UNKNOWN112365,MONTICELLO,GA,31064,SUBSTATION,IN SERVICE,JASPER,13159,USA,33.3356679,-83.65322274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,3,230,115,N,Y
-9333390.246,3937953.403,4046,112366,UNKNOWN112366,JACKSON,GA,30233,SUBSTATION,IN SERVICE,BUTTS,13035,USA,33.3207308,-83.84327111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,5,115,-999999,Y,N
-9293408.503,3970283.211,4047,112367,UNKNOWN112367,MADISON,GA,30650,SUBSTATION,IN SERVICE,MORGAN,13211,USA,33.563073,-83.484109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,2,115,-999999,Y,N
-9291207.16,3976284.135,4048,112368,UNKNOWN112368,MADISON,GA,30650,SUBSTATION,IN SERVICE,MORGAN,13211,USA,33.607981,-83.464334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,4,115,-999999,Y,Y
-9286276.041,3977117.146,4049,112369,UNKNOWN112369,MADISON,GA,30650,SUBSTATION,IN SERVICE,MORGAN,13211,USA,33.614213,-83.420037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,1,115,115,Y,Y
-9212037.259,3989462.01,4050,112370,UNKNOWN112370,WASHINGTON,GA,30673,SUBSTATION,IN SERVICE,WILKES,13317,USA,33.70651574,-82.75313868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,2,115,115,Y,Y
-9211835.473,3992799.206,4051,112371,UNKNOWN112371,WASHINGTON,GA,30673,SUBSTATION,IN SERVICE,WILKES,13317,USA,33.731451,-82.751326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,2,115,115,Y,Y
-9173012.275,3998458.209,4052,112372,UNKNOWN112372,LINCOLNTON,GA,30817,SUBSTATION,IN SERVICE,LINCOLN,13181,USA,33.77371806,-82.40257128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,2,115,115,Y,Y
-9178116.892,4004180.55,4053,112373,UNKNOWN112373,LINCOLNTON,GA,30817,SUBSTATION,IN SERVICE,LINCOLN,13181,USA,33.81643699,-82.44842683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,0,-999999,-999999,N,N
-9185172.998,4001111.091,4054,112374,UNKNOWN112374,LINCOLNTON,GA,30817,SUBSTATION,IN SERVICE,LINCOLN,13181,USA,33.79352524,-82.51181291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,2,115,115,Y,Y
-9179781.837,4003557.962,4055,112375,UNKNOWN112375,LINCOLNTON,GA,30817,SUBSTATION,IN SERVICE,LINCOLN,13181,USA,33.81179023,-82.46338329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,2,115,115,Y,Y
-9090461.706,3863970.985,4056,112376,UNKNOWN112376,SYLVANIA,GA,30467,SUBSTATION,IN SERVICE,SCREVEN,13251,USA,32.76362488,-81.6610069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,4,115,115,Y,Y
-9126957.255,3871245.263,4057,112377,UNKNOWN112377,MILLEN,GA,30442,SUBSTATION,IN SERVICE,JENKINS,13165,USA,32.818558,-81.988852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,5,115,-999999,Y,Y
-9121479.78,3856364.929,4058,112378,UNKNOWN112378,MILLEN,GA,30442,SUBSTATION,IN SERVICE,JENKINS,13165,USA,32.70615,-81.939647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,2,115,115,Y,Y
-9270958.702,3973157.407,4059,112379,UNKNOWN112379,GREENSBORO,GA,30642,SUBSTATION,IN SERVICE,GREENE,13133,USA,33.584585,-83.282439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,2,230,115,Y,Y
-9263986.317,3972679.705,4060,112380,UNKNOWN112380,GREENSBORO,GA,30642,SUBSTATION,IN SERVICE,GREENE,13133,USA,33.58101,-83.219805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,1,-999999,-999999,Y,Y
-9258917.94,3971642.192,4061,112381,UNKNOWN112381,GREENSBORO,GA,30642,SUBSTATION,IN SERVICE,GREENE,13133,USA,33.573245,-83.174275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,2,-999999,-999999,N,N
-9244998.498,3976080.96,4062,112382,UNKNOWN112382,UNION POINT,GA,30669,SUBSTATION,IN SERVICE,GREENE,13133,USA,33.60646092,-83.04923452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,5,230,-999999,Y,Y
-9249020.173,3963106.825,4063,112383,UNKNOWN112383,GREENSBORO,GA,30642,SUBSTATION,IN SERVICE,GREENE,13133,USA,33.50933774,-83.08536184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,1,-999999,-999999,Y,Y
-8684281.33,4073484.573,4064,112384,UNKNOWN112384,WILMINGTON,NC,28401,SUBSTATION,IN SERVICE,NEW HANOVER,37129,USA,34.3321147,-78.0122265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,1,230,230,Y,Y
-8681363.565,4071504.724,4065,112385,UNKNOWN112385,WILMINGTON,NC,28401,SUBSTATION,IN SERVICE,NEW HANOVER,37129,USA,34.31742664,-77.98601578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,1,230,230,Y,Y
-8669857.475,4057878.787,4066,112386,UNKNOWN112386,WILMINGTON,NC,28403,SUBSTATION,IN SERVICE,NEW HANOVER,37129,USA,34.21626914,-77.88265481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,1,230,230,Y,Y
-8671096.785,4050284.172,4067,112387,UNKNOWN112387,WILMINGTON,NC,28412,SUBSTATION,IN SERVICE,NEW HANOVER,37129,USA,34.15983474,-77.89378772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,1,230,230,Y,Y
-8676084.191,4049536.458,4068,112389,UNKNOWN112389,WILMINGTON,NC,28412,SUBSTATION,IN SERVICE,NEW HANOVER,37129,USA,34.15427656,-77.93859035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,1,230,230,Y,Y
-8676082.456,4049491.11,4069,112390,UNKNOWN112390,WILMINGTON,NC,28412,SUBSTATION,IN SERVICE,NEW HANOVER,37129,USA,34.15393945,-77.93857476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,1,230,230,Y,Y
-8667367.74,4055710.655,4070,112391,UNKNOWN112391,WILMINGTON,NC,28409,SUBSTATION,IN SERVICE,NEW HANOVER,37129,USA,34.20016194,-77.86028914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,1,230,230,Y,Y
-8663765.431,4059108.573,4071,112392,UNKNOWN112392,WILMINGTON,NC,28403,SUBSTATION,IN SERVICE,NEW HANOVER,37129,USA,34.22540393,-77.82792905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,2,230,230,Y,Y
-8663644.384,4064962.623,4072,112393,UNKNOWN112393,WILMINGTON,NC,28411,SUBSTATION,IN SERVICE,NEW HANOVER,37129,USA,34.26887397,-77.82684166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,2,230,230,Y,Y
-8678346.648,4065943.171,4073,112394,UNKNOWN112394,WILMINGTON,NC,28401,SUBSTATION,IN SERVICE,NEW HANOVER,37129,USA,34.27615296,-77.95891435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,2,115,-999999,Y,N
-8678179.431,4066155.367,4074,112395,UNKNOWN112395,WILMINGTON,NC,28401,SUBSTATION,IN SERVICE,NEW HANOVER,37129,USA,34.27772809,-77.95741221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,1,-999999,-999999,N,N
-8673302.357,4046668.7,4075,112396,UNKNOWN112396,WILMINGTON,NC,28412,SUBSTATION,IN SERVICE,NEW HANOVER,37129,USA,34.13295547,-77.91360071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,1,-999999,-999999,Y,Y
-8672664.643,4033616.645,4076,112397,UNKNOWN112397,CAROLINA BEACH,NC,28428,SUBSTATION,IN SERVICE,NEW HANOVER,37129,USA,34.03584869,-77.90787203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,1,-999999,-999999,Y,Y
-8687785.214,4072194.079,4077,112398,UNKNOWN112398,LELAND,NC,28451,SUBSTATION,IN SERVICE,BRUNSWICK,37019,USA,34.3225411,-78.04370243,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,2,115,-999999,Y,Y
-8687311.609,4072391.193,4078,112399,UNKNOWN112399,LELAND,NC,28451,SUBSTATION,IN SERVICE,BRUNSWICK,37019,USA,34.32400348,-78.03944796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,2,-999999,-999999,N,N
-8687763.651,4025268.808,4079,112400,UNKNOWN112400,SOUTHPORT,NC,28461,SUBSTATION,IN SERVICE,BRUNSWICK,37019,USA,33.97368273,-78.04350872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,2,230,-999999,Y,N
-8688223.63,4022540.419,4080,112401,UNKNOWN112401,SOUTHPORT,NC,28461,SUBSTATION,IN SERVICE,BRUNSWICK,37019,USA,33.95335469,-78.04764078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,3,-999999,-999999,N,N
-8684401.186,4023284.429,4081,112402,UNKNOWN112402,SOUTHPORT,NC,28461,SUBSTATION,IN SERVICE,BRUNSWICK,37019,USA,33.95889847,-78.01330319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,1,-999999,-999999,N,N
-8684375.522,4023310.887,4082,112403,UNKNOWN112403,SOUTHPORT,NC,28461,SUBSTATION,IN SERVICE,BRUNSWICK,37019,USA,33.95909561,-78.01307264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,1,-999999,-999999,N,N
-8684121.786,4023585.79,4083,112404,UNKNOWN112404,SOUTHPORT,NC,28461,SUBSTATION,IN SERVICE,BRUNSWICK,37019,USA,33.96114387,-78.01079329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,1,-999999,-999999,N,N
-8684095.592,4023611.983,4084,112405,UNKNOWN112405,SOUTHPORT,NC,28461,SUBSTATION,IN SERVICE,BRUNSWICK,37019,USA,33.96133903,-78.01055799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,1,-999999,-999999,N,N
-8684141.101,4023355.337,4085,112406,UNKNOWN112406,SOUTHPORT,NC,28461,SUBSTATION,IN SERVICE,BRUNSWICK,37019,USA,33.9594268,-78.0109668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,13,230,-999999,Y,N
-8683807.46,4021359.581,4086,112407,UNKNOWN112407,SOUTHPORT,NC,28461,SUBSTATION,IN SERVICE,BRUNSWICK,37019,USA,33.94455527,-78.00796966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,1,230,230,Y,Y
-8684108.292,4021330.212,4087,112408,UNKNOWN112408,SOUTHPORT,NC,28461,SUBSTATION,IN SERVICE,BRUNSWICK,37019,USA,33.94433641,-78.01067208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,3,230,230,Y,Y
-8683094.275,4021105.184,4088,112409,UNKNOWN112409,SOUTHPORT,NC,28461,SUBSTATION,IN SERVICE,BRUNSWICK,37019,USA,33.94265942,-78.001563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,2,230,-999999,Y,N
-8719547.782,4034026.301,4089,112410,UNKNOWN112410,SUPPLY,NC,28462,SUBSTATION,IN SERVICE,BRUNSWICK,37019,USA,34.0388982,-78.32903043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,6,230,-999999,Y,N
-8700031.15,4018894.749,4090,112411,UNKNOWN112411,OAK ISLAND,NC,28465,SUBSTATION,IN SERVICE,BRUNSWICK,37019,USA,33.9261848,-78.15370954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,1,-999999,-999999,N,N
-8702239.632,4035128.028,4091,112412,UNKNOWN112412,BOLIVIA,NC,28422,SUBSTATION,IN SERVICE,BRUNSWICK,37019,USA,34.04709901,-78.17354867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,3,-999999,-999999,N,N
-8694498.059,4046049.635,4092,112413,UNKNOWN112413,WINNABOW,NC,28479,SUBSTATION,IN SERVICE,BRUNSWICK,37019,USA,34.12835217,-78.10400494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY,6/18/2014 0:00,1,-999999,-999999,N,N
-10378727.61,3589272.975,4093,112414,UNKNOWN112414,LONGVILLE,LA,70652,SUBSTATION,IN SERVICE,BEAUREGARD,22011,USA,30.66464427,-93.23369637,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,3,69,69,Y,Y
-10378520.69,3570818.18,4094,112415,UNKNOWN112415,RAGLEY,LA,70657,SUBSTATION,IN SERVICE,BEAUREGARD,22011,USA,30.5219387,-93.23183762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,69,69,Y,Y
-10284467.41,3587095.193,4095,112416,UNKNOWN112416,MAMOU,LA,70554,SUBSTATION,IN SERVICE,EVANGELINE,22039,USA,30.64781505,-92.38694262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,138,138,Y,Y
-10284180.02,3566437.206,4096,112417,UNKNOWN112417,EUNICE,LA,70535,SUBSTATION,IN SERVICE,ST. LANDRY,22097,USA,30.48803106,-92.384361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,138,138,N,N
-10257278.49,3572595.994,4097,112419,UNKNOWN112419,OPELOUSAS,LA,70570,SUBSTATION,IN SERVICE,ST. LANDRY,22097,USA,30.53569517,-92.14270043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,138,138,Y,Y
-10246315.99,3567510.24,4098,112421,UNKNOWN112421,OPELOUSAS,LA,70570,SUBSTATION,IN SERVICE,ST. LANDRY,22097,USA,30.49633717,-92.04422262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,138,138,Y,Y
-10238084.86,3573280.029,4099,112422,UNKNOWN112422,PORT BARRE,LA,70577,SUBSTATION,IN SERVICE,ST. LANDRY,22097,USA,30.54098761,-91.97028112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,5,138,-999999,Y,Y
-10182625.63,3594416.6,4100,112423,UNKNOWN112423,NEW ROADS,LA,70760,SUBSTATION,IN SERVICE,POINTE COUPEE,22077,USA,30.70438095,-91.47208238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,1,-999999,-999999,Y,Y
-10171704.58,3591652.746,4101,112425,UNKNOWN112425,VENTRESS,LA,70783,SUBSTATION,IN SERVICE,POINTE COUPEE,22077,USA,30.68303104,-91.37397688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,3,-999999,-999999,N,N
-10171397.2,3590347.84,4102,112426,UNKNOWN112426,VENTRESS,LA,70783,SUBSTATION,IN SERVICE,POINTE COUPEE,22077,USA,30.67294941,-91.37121569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,5,230,-999999,Y,N
-10169629.03,3590486.794,4103,112427,UNKNOWN112427,VENTRESS,LA,70783,SUBSTATION,IN SERVICE,POINTE COUPEE,22077,USA,30.67402301,-91.35533188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,3,230,-999999,Y,N
-10150705.37,3566827.416,4104,112429,UNKNOWN112429,BATON ROUGE,LA,70805,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.49105167,-91.18533778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,3,230,230,Y,Y
-10149823.27,3574875.953,4105,112431,UNKNOWN112431,BATON ROUGE,LA,70807,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.5533343,-91.17741374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,230,230,Y,Y
-10130756.31,3579806.283,4106,112434,UNKNOWN112434,PRIDE,LA,70770,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.59146734,-91.00613237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,4,-999999,-999999,N,N
-10130477.53,3576689.44,4107,112435,UNKNOWN112435,GREENWELL SPRINGS,LA,70739,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.56736224,-91.00362802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,3,230,-999999,Y,Y
-10118705.02,3566374.801,4108,112436,UNKNOWN112436,DENHAM SPRINGS,LA,70726,SUBSTATION,IN SERVICE,LIVINGSTON,22063,USA,30.48754798,-90.89787377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,6,-999999,-999999,N,N
-10118384.3,3576323.441,4109,112438,UNKNOWN112438,WALKER,LA,70785,SUBSTATION,IN SERVICE,LIVINGSTON,22063,USA,30.56453128,-90.89499267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,3,230,230,Y,Y
-10075360.38,3600870.664,4110,112442,UNKNOWN112442,ROSELAND,LA,70456,SUBSTATION,IN SERVICE,TANGIPAHOA,22105,USA,30.75421818,-90.50850224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,4,230,-999999,Y,Y
-10074851.84,3624550.537,4111,112443,UNKNOWN112443,KENTWOOD,LA,70444,SUBSTATION,IN SERVICE,TANGIPAHOA,22105,USA,30.93684931,-90.50393394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,115,-999999,Y,Y
