X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10031498.6,3566943.129,4112,112444,UNKNOWN112444,COVINGTON,LA,70433,SUBSTATION,IN SERVICE,ST. TAMMANY,22103,USA,30.49194738,-90.11448518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,3,-999999,-999999,N,N
-10008624.55,3605547.728,4113,112445,UNKNOWN112445,BOGALUSA,LA,70427,SUBSTATION,IN SERVICE,WASHINGTON,22117,USA,30.7903176,-89.90900404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,-999999,-999999,N,N
-10008373.97,3604880.998,4114,112446,UNKNOWN112446,BOGALUSA,LA,70427,SUBSTATION,IN SERVICE,WASHINGTON,22117,USA,30.78517235,-89.9067531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,5,230,-999999,N,N
-10006452.81,3572362.144,4115,112449,UNKNOWN112449,ABITA SPRINGS,LA,70420,SUBSTATION,IN SERVICE,ST. TAMMANY,22103,USA,30.53388578,-89.88949498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,5,-999999,-999999,N,N
-10006451.64,3572467.803,4116,112450,UNKNOWN112450,ABITA SPRINGS,LA,70420,SUBSTATION,IN SERVICE,ST. TAMMANY,22103,USA,30.53470331,-89.88948447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,1,-999999,-999999,N,N
-9993329.001,3623250.366,4117,112451,UNKNOWN112451,ANGIE,LA,70426,SUBSTATION,IN SERVICE,WASHINGTON,22117,USA,30.92683076,-89.77160181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,3,230,-999999,N,N
-10375069.21,3546144.001,4118,112453,GILLIS,LAKE CHARLES,LA,70611,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.3308127,-93.20083241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,4/14/2020 0:00,2,230,138,Y,Y
-10366226.56,3537029.013,4119,112454,UNKNOWN112454,LAKE CHARLES,LA,70615,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.26011345,-93.12139754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,8,138,69,Y,Y
-10308249.65,3539519.426,4120,112455,UNKNOWN112455,JENNINGS,LA,70546,SUBSTATION,IN SERVICE,ACADIA,22001,USA,30.27943509,-92.60058212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,138,138,Y,Y
-10308010.99,3539946.705,4121,112456,UNKNOWN112456,JENNINGS,LA,70546,SUBSTATION,IN SERVICE,ACADIA,22001,USA,30.28274971,-92.59843817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,5,138,138,N,N
-10293144.39,3561668.84,4122,112457,UNKNOWN112457,EUNICE,LA,70535,SUBSTATION,IN SERVICE,ACADIA,22001,USA,30.45111167,-92.46488927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,1,138,138,N,N
-10289286.31,3538854.985,4123,112458,UNKNOWN112458,CROWLEY,LA,70526,SUBSTATION,IN SERVICE,ACADIA,22001,USA,30.27428045,-92.43023158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,1,69,69,Y,Y
-10285487.96,3538973.697,4124,112459,UNKNOWN112459,CROWLEY,LA,70526,SUBSTATION,IN SERVICE,ACADIA,22001,USA,30.27520143,-92.39611039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,138,138,N,N
-10280849.11,3538919.826,4125,112460,UNKNOWN112460,RAYNE,LA,70578,SUBSTATION,IN SERVICE,ACADIA,22001,USA,30.27478349,-92.35443887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,138,-999999,N,N
-10273812.64,3560760.331,4126,112461,UNKNOWN112461,CHURCH POINT,LA,70525,SUBSTATION,IN SERVICE,ACADIA,22001,USA,30.4440759,-92.29122922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,138,138,N,N
-10270614.54,3550349.14,4127,112462,UNKNOWN112462,BRANCH,LA,70516,SUBSTATION,IN SERVICE,ACADIA,22001,USA,30.36341213,-92.26250016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,3,138,-999999,Y,N
-10267504.48,3548567.154,4128,112463,UNKNOWN112463,CHURCH POINT,LA,70525,SUBSTATION,IN SERVICE,ACADIA,22001,USA,30.34959899,-92.23456208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,138,138,Y,Y
-10263777.48,3528612.623,4129,112464,UNKNOWN112464,DUSON,LA,70529,SUBSTATION,IN SERVICE,LAFAYETTE,22055,USA,30.19478757,-92.20108182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,138,-999999,Y,Y
-10253251.1,3542331.131,4130,112468,UNKNOWN112468,CARENCRO,LA,70520,SUBSTATION,IN SERVICE,LAFAYETTE,22055,USA,30.30124486,-92.10652171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,4,138,138,Y,Y
-10246476.04,3534320.556,4131,112472,UNKNOWN112472,LAFAYETTE,LA,70583,SUBSTATION,IN SERVICE,LAFAYETTE,22055,USA,30.23909584,-92.04566033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,8,230,-999999,Y,N
-10246351.66,3536414.185,4132,112473,UNKNOWN112473,LAFAYETTE,LA,70507,SUBSTATION,IN SERVICE,LAFAYETTE,22055,USA,30.25534278,-92.04454299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,6,230,230,Y,Y
-10244472.15,3521746.966,4133,112475,UNKNOWN112475,LAFAYETTE,LA,70508,SUBSTATION,IN SERVICE,LAFAYETTE,22055,USA,30.14146596,-92.0276591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,3,138,138,Y,Y
-10239027.71,3520633.676,4134,112478,UNKNOWN112478,YOUNGSVILLE,LA,70592,SUBSTATION,IN SERVICE,LAFAYETTE,22055,USA,30.13281697,-91.97875084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,138,138,Y,Y
-10225086.42,3543878.565,4135,112479,UNKNOWN112479,BREAUX BRIDGE,LA,70517,SUBSTATION,IN SERVICE,ST. MARTIN,22099,USA,30.31324589,-91.8535141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,3,138,-999999,Y,Y
-10178400.11,3558485.457,4136,112482,UNKNOWN112482,ROSEDALE,LA,70772,SUBSTATION,IN SERVICE,IBERVILLE,22047,USA,30.42645633,-91.43412385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,3,138,-999999,Y,Y
-10164964.7,3562121.66,4137,112483,UNKNOWN112483,PORT ALLEN,LA,70767,SUBSTATION,IN SERVICE,WEST BATON ROUGE,22121,USA,30.45461826,-91.31343152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,4,230,-999999,Y,N
-10160273.03,3549658.203,4138,112484,UNKNOWN112484,ADDIS,LA,70710,SUBSTATION,IN SERVICE,WEST BATON ROUGE,22121,USA,30.35805654,-91.27128556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,230,230,Y,Y
-10159639.32,3545758.664,4139,112485,UNKNOWN112485,PLAQUEMINE,LA,70764,SUBSTATION,IN SERVICE,WEST BATON ROUGE,22121,USA,30.32782491,-91.26559287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,6,230,230,Y,Y
-10159452.57,3545470.675,4140,112486,UNKNOWN112486,PLAQUEMINE,LA,70764,SUBSTATION,IN SERVICE,WEST BATON ROUGE,22121,USA,30.32559187,-91.26391521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,230,230,Y,Y
-10156570.09,3544959.374,4141,112489,UNKNOWN112489,PLAQUEMINE,LA,70764,SUBSTATION,IN SERVICE,IBERVILLE,22047,USA,30.32162717,-91.23802145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,1,230,230,Y,Y
-10155027.83,3562755.225,4142,112490,UNKNOWN112490,PORT ALLEN,LA,70767,SUBSTATION,IN SERVICE,WEST BATON ROUGE,22121,USA,30.45952431,-91.22416713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,230,230,Y,Y
-10153537.12,3564780.314,4143,112491,UNKNOWN112491,PORT ALLEN,LA,70767,SUBSTATION,IN SERVICE,WEST BATON ROUGE,22121,USA,30.47520405,-91.21077584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,3,230,-999999,Y,N
-10150290.82,3535165.112,4144,112493,UNKNOWN112493,BATON ROUGE,LA,70802,SUBSTATION,IN SERVICE,IBERVILLE,22047,USA,30.24565007,-91.1816138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,5,230,230,Y,Y
-10149214.3,3535452.653,4145,112496,UNKNOWN112496,PLAQUEMINE,LA,70764,SUBSTATION,IN SERVICE,IBERVILLE,22047,USA,30.24788146,-91.17194323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,7,230,-999999,Y,N
-10145584.39,3557149.332,4146,112497,UNKNOWN112497,BATON ROUGE,LA,70808,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.41610617,-91.13933523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,230,230,Y,Y
-10141972.23,3565278.682,4147,112498,GREENWELL,BATON ROUGE,LA,70814,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.4790624,-91.10688662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,4/14/2020 0:00,1,138,138,Y,Y
-10140003.4,3516959.511,4148,112500,UNKNOWN112500,DONALDSONVILLE,LA,70346,SUBSTATION,IN SERVICE,ASCENSION,22005,USA,30.10426749,-91.08920039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,4,230,-999999,Y,N
-10139661.88,3553225.986,4149,112502,UNKNOWN112502,BATON ROUGE,LA,70836,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.385708,-91.08613239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,230,230,Y,Y
-10135411.08,3550131.351,4150,112505,UNKNOWN112505,BATON ROUGE,LA,70810,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.36172403,-91.04794685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,230,230,Y,Y
-10133672.2,3564750.42,4151,112506,UNKNOWN112506,BATON ROUGE,LA,70814,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.47497261,-91.03232619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,-999999,-999999,Y,Y
-10131404.29,3529146.561,4152,112507,UNKNOWN112507,GEISMAR,LA,70734,SUBSTATION,IN SERVICE,ASCENSION,22005,USA,30.19893316,-91.01195323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,230,230,Y,Y
-10129559.92,3514552.842,4153,112508,UNKNOWN112508,DONALDSONVILLE,LA,70346,SUBSTATION,IN SERVICE,ASCENSION,22005,USA,30.08556241,-90.995385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,-999999,-999999,N,N
-10129165.34,3527622.536,4154,112509,UNKNOWN112509,GEISMAR,LA,70734,SUBSTATION,IN SERVICE,ASCENSION,22005,USA,30.18709992,-90.99184041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,230,230,Y,Y
-10127450.24,3527100.183,4155,112510,UNKNOWN112510,GEISMAR,LA,70734,SUBSTATION,IN SERVICE,ASCENSION,22005,USA,30.1830438,-90.9764334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,4,230,-999999,Y,N
-10127422.32,3551425.892,4156,112511,UNKNOWN112511,BATON ROUGE,LA,70817,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.37175767,-90.97618255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,230,230,Y,Y
-10126479.35,3544862.72,4157,112512,UNKNOWN112512,PRAIRIEVILLE,LA,70769,SUBSTATION,IN SERVICE,ASCENSION,22005,USA,30.32087768,-90.96771175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,138,-999999,Y,Y
-10126325.9,3525926.411,4158,112513,UNKNOWN112513,GEISMAR,LA,70734,SUBSTATION,IN SERVICE,ASCENSION,22005,USA,30.17392875,-90.96633324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,7,230,138,Y,Y
-10125442.19,3542290.153,4159,112514,UNKNOWN112514,PRAIRIEVILLE,LA,70769,SUBSTATION,IN SERVICE,ASCENSION,22005,USA,30.30092704,-90.95839477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,230,230,Y,Y
-10124842.4,3514318.565,4160,112515,BAYOU VERRET,DONALDSONVILLE,LA,70346,SUBSTATION,IN SERVICE,ASCENSION,22005,USA,30.08374138,-90.95300679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,4/14/2020 0:00,2,-999999,-999999,N,N
-10123174.46,3538694.465,4161,112516,DUPLESSIS,GONZALES,LA,70737,SUBSTATION,IN SERVICE,ASCENSION,22005,USA,30.27303513,-90.93802338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,4/14/2020 0:00,2,-999999,-999999,Y,Y
-10121406.61,3514081.62,4162,112517,UNKNOWN112517,SORRENTO,LA,70778,SUBSTATION,IN SERVICE,ST. JAMES,22093,USA,30.08189957,-90.92214252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,-999999,-999999,N,N
-10120579.5,3522932.606,4163,112518,UNKNOWN112518,SORRENTO,LA,70778,SUBSTATION,IN SERVICE,ASCENSION,22005,USA,30.15067621,-90.91471249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,1,-999999,-999999,N,N
-10119435.87,3533280.085,4164,112519,UNKNOWN112519,GONZALES,LA,70737,SUBSTATION,IN SERVICE,ASCENSION,22005,USA,30.23102059,-90.90443908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,-999999,-999999,N,N
-10118619.08,3518593.401,4165,112520,UNKNOWN112520,ST JAMES,LA,70086,SUBSTATION,IN SERVICE,ASCENSION,22005,USA,30.11696438,-90.89710177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,3,230,230,Y,Y
-10118224.87,3503669.977,4166,112521,UNKNOWN112521,ST JAMES,LA,70086,SUBSTATION,IN SERVICE,ST. JAMES,22093,USA,30.00093459,-90.89356048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,230,-999999,Y,N
-10115575.47,3518994.552,4167,112522,UNKNOWN112522,CONVENT,LA,70723,SUBSTATION,IN SERVICE,ST. JAMES,22093,USA,30.12008145,-90.86976048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,230,-999999,Y,N
-10115029,3519228.156,4168,112523,UNKNOWN112523,CONVENT,LA,70723,SUBSTATION,IN SERVICE,ST. JAMES,22093,USA,30.12189659,-90.86485152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,4,230,-999999,Y,N
-10111002.67,3511103.768,4169,112525,UNKNOWN112525,CONVENT,LA,70723,SUBSTATION,IN SERVICE,ST. JAMES,22093,USA,30.0587494,-90.8286824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,230,-999999,Y,N
-10106266.57,3540451.292,4170,112526,UNKNOWN112526,FRENCH SETTLEMENT,LA,70733,SUBSTATION,IN SERVICE,LIVINGSTON,22063,USA,30.28666391,-90.78613729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,4,230,-999999,Y,N
-10100055.56,3546557.244,4171,112527,UNKNOWN112527,LIVINGSTON,LA,70754,SUBSTATION,IN SERVICE,LIVINGSTON,22063,USA,30.33401676,-90.73034282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,1,-999999,-999999,Y,Y
-10093618.48,3513119.267,4172,112528,UNKNOWN112528,GRAMERCY,LA,70052,SUBSTATION,IN SERVICE,ST. JAMES,22093,USA,30.07441872,-90.67251754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,-999999,-999999,Y,Y
-10087364.36,3513247.879,4173,112529,UNKNOWN112529,GARYVILLE,LA,70051,SUBSTATION,IN SERVICE,ST. JOHN THE BAPTIST,22095,USA,30.07541852,-90.61633584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,0,-999999,-999999,N,N
-10085012.56,3512360.299,4174,112530,UNKNOWN112530,RESERVE,LA,70084,SUBSTATION,IN SERVICE,ST. JOHN THE BAPTIST,22095,USA,30.06851848,-90.59520923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,230,-999999,Y,N
-10084813.75,3511288.024,4175,112531,UNKNOWN112531,RESERVE,LA,70084,SUBSTATION,IN SERVICE,ST. JOHN THE BAPTIST,22095,USA,30.06018198,-90.59342326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,4,230,230,Y,Y
-10084337.7,3511433.897,4176,112532,UNKNOWN112532,RESERVE,LA,70084,SUBSTATION,IN SERVICE,ST. JOHN THE BAPTIST,22095,USA,30.06131613,-90.58914688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,5,230,230,Y,Y
-10082591.55,3561591.525,4177,112533,UNKNOWN112533,SPRINGFIELD,LA,70462,SUBSTATION,IN SERVICE,LIVINGSTON,22063,USA,30.45051294,-90.57346093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,230,230,Y,Y
-10078233.64,3512562.757,4178,112534,UNKNOWN112534,RESERVE,LA,70084,SUBSTATION,IN SERVICE,ST. JOHN THE BAPTIST,22095,USA,30.07009242,-90.53431312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,4,230,-999999,Y,N
-10040274.75,3558671.104,4179,112536,UNKNOWN112536,MADISONVILLE,LA,70447,SUBSTATION,IN SERVICE,ST. TAMMANY,22103,USA,30.42789434,-90.19332263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,230,-999999,Y,N
-10040137.53,3558605.21,4180,112537,UNKNOWN112537,MADISONVILLE,LA,70447,SUBSTATION,IN SERVICE,ST. TAMMANY,22103,USA,30.42738393,-90.19208998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,6,-999999,-999999,N,N
-10023994.37,3556816.416,4181,112538,UNKNOWN112538,COVINGTON,LA,70433,SUBSTATION,IN SERVICE,ST. TAMMANY,22103,USA,30.4135271,-90.04707353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,3,-999999,-999999,N,N
-10019333.76,3548781.359,4182,112540,UNKNOWN112540,MANDEVILLE,LA,70448,SUBSTATION,IN SERVICE,ST. TAMMANY,22103,USA,30.35125951,-90.00520652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,-999999,-999999,N,N
-10010035.52,3550201.58,4183,112541,UNKNOWN112541,LACOMBE,LA,70445,SUBSTATION,IN SERVICE,ST. TAMMANY,22103,USA,30.36226838,-89.92167902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,1,-999999,-999999,Y,Y
-9995182.236,3538343.833,4184,112544,UNKNOWN112544,SLIDELL,LA,70458,SUBSTATION,IN SERVICE,ST. TAMMANY,22103,USA,30.27031484,-89.7882497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,230,-999999,Y,N
-9994349.846,3544072.552,4185,112545,NORTH SLIDELL,SLIDELL,LA,70460,SUBSTATION,IN SERVICE,ST. TAMMANY,22103,USA,30.31475024,-89.78077221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,4/14/2020 0:00,3,-999999,-999999,N,N
-9989195.864,3537648.664,4186,112546,UNKNOWN112546,SLIDELL,LA,70461,SUBSTATION,IN SERVICE,ST. TAMMANY,22103,USA,30.26492131,-89.73447321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,3,-999999,-999999,N,N
-9988556.437,3537894.242,4187,112547,UNKNOWN112547,SLIDELL,LA,70461,SUBSTATION,IN SERVICE,ST. TAMMANY,22103,USA,30.26682668,-89.72872913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,230,-999999,N,N
-10265140.07,3882194.367,4188,112555,UNKNOWN112555,MARION,LA,71260,SUBSTATION,IN SERVICE,UNION,22111,USA,32.90117828,-92.21332217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,3,115,115,Y,Y
-10257757.64,3831336.769,4189,112557,UNKNOWN112557,WEST MONROE,LA,71291,SUBSTATION,IN SERVICE,OUACHITA,22073,USA,32.51676431,-92.14700465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,115,115,Y,Y
-10255706.5,3832882.818,4190,112558,MONROE 115KV TIC,MONROE,LA,71201,SUBSTATION,IN SERVICE,OUACHITA,22073,USA,32.52847471,-92.12857902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,4/14/2020 0:00,5,115,115,Y,Y
-10250154.48,3840192.87,4191,112559,UNKNOWN112559,MONROE,LA,71203,SUBSTATION,IN SERVICE,OUACHITA,22073,USA,32.58382336,-92.07870434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,115,115,Y,Y
-10250051.17,3855517.821,4192,112561,UNKNOWN112561,STERLINGTON,LA,71280,SUBSTATION,IN SERVICE,OUACHITA,22073,USA,32.69974657,-92.07777633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,3,115,115,Y,Y
-10240979.34,3838699.584,4193,112565,SWARTZ,MONROE,LA,71203,SUBSTATION,IN SERVICE,OUACHITA,22073,USA,32.57251959,-91.99628267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,4/14/2020 0:00,4,115,115,Y,Y
-10238111.07,3861183.007,4194,112566,UNKNOWN112566,BASTROP,LA,71220,SUBSTATION,IN SERVICE,MOREHOUSE,22067,USA,32.74256193,-91.97051656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,115,115,Y,Y
-10231529.38,3864898.016,4195,112567,UNKNOWN112567,BASTROP,LA,71220,SUBSTATION,IN SERVICE,MOREHOUSE,22067,USA,32.77062742,-91.91139222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,115,115,Y,Y
-10230795.27,3868648.536,4196,112568,UNKNOWN112568,BASTROP,LA,71220,SUBSTATION,IN SERVICE,MOREHOUSE,22067,USA,32.79895221,-91.90479763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,3,115,115,Y,Y
-10227996.47,3873091.375,4197,112569,UNKNOWN112569,BASTROP,LA,71220,SUBSTATION,IN SERVICE,MOREHOUSE,22067,USA,32.83249388,-91.87965555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,1,115,115,Y,Y
-10415585.78,3766632.459,4198,112570,UNKNOWN112570,MANSFIELD,LA,71052,SUBSTATION,IN SERVICE,DE SOTO,22031,USA,32.0253027,-93.564799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,230,-999999,Y,N
-10400680.15,3746749.292,4199,112571,UNKNOWN112571,MARTHAVILLE,LA,71450,SUBSTATION,IN SERVICE,NATCHITOCHES,22069,USA,31.8737466,-93.43089948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,230,230,Y,Y
-10399180.17,3770721.019,4200,112572,UNKNOWN112572,COUSHATTA,LA,71019,SUBSTATION,IN SERVICE,RED RIVER,22081,USA,32.05643606,-93.41742487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,-999999,-999999,N,N
-10398809.31,3698610.534,4201,112573,UNKNOWN112573,MANY,LA,71449,SUBSTATION,IN SERVICE,SABINE,22085,USA,31.50578423,-93.41409339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,6,230,-999999,Y,N
-10371900.27,3750963.879,4202,112578,UNKNOWN112578,CAMPTI,LA,71411,SUBSTATION,IN SERVICE,NATCHITOCHES,22069,USA,31.90589246,-93.17236542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,230,-999999,Y,N
-10364571.26,3731270.484,4203,112579,UNKNOWN112579,NATCHITOCHES,LA,71457,SUBSTATION,IN SERVICE,NATCHITOCHES,22069,USA,31.75558909,-93.10652774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,-999999,-999999,Y,Y
-10363357.82,3733387.205,4204,112580,UNKNOWN112580,NATCHITOCHES,LA,71457,SUBSTATION,IN SERVICE,NATCHITOCHES,22069,USA,31.77175601,-93.0956272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,5,-999999,-999999,N,N
-10363325.46,3733201.67,4205,112581,UNKNOWN112581,NATCHITOCHES,LA,71457,SUBSTATION,IN SERVICE,NATCHITOCHES,22069,USA,31.77033906,-93.09533657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,-999999,-999999,N,N
-10338467.09,3725858.826,4206,112583,UNKNOWN112583,SAINT MAURICE,LA,71471,SUBSTATION,IN SERVICE,WINN,22127,USA,31.71424355,-92.87203003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,4,230,-999999,Y,N
-10328726.27,3745476.543,4207,112584,UNKNOWN112584,ATLANTA,LA,71404,SUBSTATION,IN SERVICE,WINN,22127,USA,31.86403678,-92.78452673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,115,115,Y,Y
-10312161.46,3756115.375,4208,112586,UNKNOWN112586,WINNFIELD,LA,71483,SUBSTATION,IN SERVICE,WINN,22127,USA,31.94516914,-92.63572251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,5,115,-999999,Y,N
-10312193.34,3756298.553,4209,112587,UNKNOWN112587,WINNFIELD,LA,71483,SUBSTATION,IN SERVICE,WINN,22127,USA,31.94656544,-92.63600887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,230,115,Y,Y
-10304740.46,3673230.426,4210,112589,UNKNOWN112589,ALEXANDRIA,LA,71303,SUBSTATION,IN SERVICE,RAPIDES,22079,USA,31.31119805,-92.5690585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,0,-999999,-999999,N,N
-10298552.53,3667659.484,4211,112590,UNKNOWN112590,ALEXANDRIA,LA,71303,SUBSTATION,IN SERVICE,RAPIDES,22079,USA,31.26843237,-92.51347138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,230,138,Y,Y
-10243656.44,3511928.113,4212,112596,UNKNOWN112596,YOUNGSVILLE,LA,70592,SUBSTATION,IN SERVICE,LAFAYETTE,22055,USA,30.06515849,-92.02033146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,138,138,Y,Y
-10189708.13,3481947.283,4213,112601,UNKNOWN112601,FRANKLIN,LA,70538,SUBSTATION,IN SERVICE,ST. MARY,22101,USA,29.83179775,-91.53570556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,138,138,Y,Y
-10107163.86,3510734.813,4214,112603,UNKNOWN112603,HOUMA,LA,70364,SUBSTATION,IN SERVICE,ST. JAMES,22093,USA,30.05588072,-90.79419771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,230,230,Y,Y
-10101721.57,3459300.554,4215,112605,UNKNOWN112605,HOUMA,LA,70364,SUBSTATION,IN SERVICE,TERREBONNE,22109,USA,29.65516085,-90.74530885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,230,230,Y,Y
-10095944.72,3455298.052,4216,112607,UNKNOWN112607,HOUMA,LA,70364,SUBSTATION,IN SERVICE,TERREBONNE,22109,USA,29.62391035,-90.69341452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,3,230,115,Y,Y
-10095819.96,3450725.815,4217,112608,HOUMA,HOUMA,LA,70363,SUBSTATION,IN SERVICE,TERREBONNE,22109,USA,29.58819964,-90.6922938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,4/14/2020 0:00,3,115,115,Y,Y
-10071718.69,3503359.744,4218,112611,UNKNOWN112611,HAHNVILLE,LA,70057,SUBSTATION,IN SERVICE,ST. CHARLES,22089,USA,29.99852108,-90.47578837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,3,230,-999999,Y,N
-10071291.69,3502726.758,4219,112613,UNKNOWN112613,HAHNVILLE,LA,70057,SUBSTATION,IN SERVICE,ST. CHARLES,22089,USA,29.99359649,-90.47195252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,3,230,-999999,Y,N
-10068015.77,3508114.838,4220,112615,UNKNOWN112615,LA PLACE,LA,70068,SUBSTATION,IN SERVICE,ST. CHARLES,22089,USA,30.03550765,-90.44252447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,1,230,230,Y,Y
-10067475.09,3450618.321,4221,112616,UNKNOWN112616,LOCKPORT,LA,70374,SUBSTATION,IN SERVICE,LAFOURCHE,22057,USA,29.58735992,-90.4376675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,4,230,-999999,Y,N
-10052274.81,3434853.699,4222,112621,UNKNOWN112621,CUT OFF,LA,70345,SUBSTATION,IN SERVICE,LAFOURCHE,22057,USA,29.46413501,-90.30112104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,3,-999999,-999999,N,N
-10047496.94,3424315.386,4223,112625,UNKNOWN112625,GOLDEN MEADOW,LA,70357,SUBSTATION,IN SERVICE,LAFOURCHE,22057,USA,29.38167817,-90.25820072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,3,115,-999999,N,N
-10043671.47,3505872.473,4224,112627,UNKNOWN112627,METAIRIE,LA,70003,SUBSTATION,IN SERVICE,JEFFERSON,22051,USA,30.01806758,-90.22383589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,230,230,Y,Y
-10042924.35,3402752.764,4225,112628,UNKNOWN112628,GOLDEN MEADOW,LA,70357,SUBSTATION,IN SERVICE,LAFOURCHE,22057,USA,29.21275356,-90.21712439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,-999999,-999999,Y,Y
-10035421.07,3496649.635,4226,112635,UNKNOWN112635,WESTWEGO,LA,70094,SUBSTATION,IN SERVICE,JEFFERSON,22051,USA,29.94630436,-90.14972134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,1,230,230,Y,Y
-10033112.94,3472696.439,4227,112638,BARATARIA,MARRERO,LA,70072,SUBSTATION,IN SERVICE,JEFFERSON,22051,USA,29.75968186,-90.12898698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.entergy-louisiana.com/brightfuture/oakville.aspx",6/19/2014 0:00,IMAGERY,3/4/2019 0:00,3,115,115,N,N
-10033088.43,3497062.551,4228,112639,UNKNOWN112639,NEW ORLEANS,LA,70118,SUBSTATION,IN SERVICE,ORLEANS,22071,USA,29.94951838,-90.12876682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,0,-999999,-999999,N,N
-10025420.82,3485147.53,4229,112648,UNKNOWN112648,HARVEY,LA,70058,SUBSTATION,IN SERVICE,JEFFERSON,22051,USA,29.85673349,-90.05988752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,3,230,230,N,N
-10024945.06,3498691.517,4230,112649,UNKNOWN112649,NEW ORLEANS,LA,70117,SUBSTATION,IN SERVICE,ORLEANS,22071,USA,29.96219678,-90.05561367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,3,115,115,Y,Y
-10022285.41,3505505.55,4231,112652,UNKNOWN112652,NEW ORLEANS,LA,70126,SUBSTATION,IN SERVICE,ORLEANS,22071,USA,30.01521352,-90.03172166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,230,230,Y,Y
-10021497.46,3505667.259,4232,112653,UNKNOWN112653,NEW ORLEANS,LA,70126,SUBSTATION,IN SERVICE,ORLEANS,22071,USA,30.01647136,-90.02464334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,4,230,115,Y,Y
-10021029.47,3488751.543,4233,112654,BEHRMAN,GRETNA,LA,70056,SUBSTATION,IN SERVICE,JEFFERSON,22051,USA,29.88480785,-90.02043938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,4/14/2020 0:00,4,230,115,Y,Y
-10016585.04,3461717.446,4234,112658,ALLIANCE,BELLE CHASSE,LA,70037,SUBSTATION,IN SERVICE,PLAQUEMINES,22075,USA,29.67402662,-89.98051435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.entergy-louisiana.com/brightfuture/oakville.aspx",6/19/2014 0:00,IMAGERY,3/4/2019 0:00,4,115,-999999,N,N
-10015952.65,3495667.91,4235,112659,UNKNOWN112659,CHALMETTE,LA,70043,SUBSTATION,IN SERVICE,ST. BERNARD,22087,USA,29.93866247,-89.9748335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,230,230,Y,Y
-10014022.86,3497573.683,4236,112662,UNKNOWN112662,CHALMETTE,LA,70043,SUBSTATION,IN SERVICE,ST. BERNARD,22087,USA,29.95349674,-89.95749791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,3,115,115,Y,Y
-10011584.8,3495388.073,4237,112664,UNKNOWN112664,MERAUX,LA,70075,SUBSTATION,IN SERVICE,ST. BERNARD,22087,USA,29.93648407,-89.93559645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,230,230,Y,Y
-10004073.9,3486639.52,4238,112665,UNKNOWN112665,SAINT BERNARD,LA,70085,SUBSTATION,IN SERVICE,ST. BERNARD,22087,USA,29.86835667,-89.86812488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,115,115,Y,Y
-9988480.295,3441373.943,4239,112666,UNKNOWN112666,PORT SULPHUR,LA,70083,SUBSTATION,IN SERVICE,PLAQUEMINES,22075,USA,29.515119,-89.72804514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,115,-999999,N,N
-10141050.08,3553930.792,4240,112667,UNKNOWN112667,BATON ROUGE,LA,70810,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.39116955,-91.09860283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,230,230,Y,Y
-10038320.43,3395620.338,4241,112668,UNKNOWN112668,GOLDEN MEADOW,LA,70357,SUBSTATION,IN SERVICE,LAFOURCHE,22057,USA,29.15681568,-90.17576673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,6/19/2014 0:00,1,-999999,-999999,Y,Y
-10047467.76,3436097.138,4242,112669,UNKNOWN112669,CUT OFF,LA,70345,SUBSTATION,IN SERVICE,LAFOURCHE,22057,USA,29.47385986,-90.25793858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,6/19/2014 0:00,1,-999999,-999999,Y,Y
-10054171.76,3436546.203,4243,112670,UNKNOWN112670,CUT OFF,LA,70345,SUBSTATION,IN SERVICE,LAFOURCHE,22057,USA,29.47737173,-90.31816161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,6/19/2014 0:00,0,-999999,-999999,N,N
-10086804.01,3426537.539,4244,112671,CHAUVIN,CHAUVIN,LA,70344,SUBSTATION,IN SERVICE,TERREBONNE,22109,USA,29.39907093,-90.61130208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,4/14/2020 0:00,2,-999999,-999999,N,N
-10094376.2,3442049.552,4245,112672,UNKNOWN112672,HOUMA,LA,70363,SUBSTATION,IN SERVICE,TERREBONNE,22109,USA,29.52040035,-90.67932425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,6/19/2014 0:00,3,115,-999999,Y,N
-10098610.06,3424444.491,4246,112673,UNKNOWN112673,DULAC,LA,70353,SUBSTATION,IN SERVICE,TERREBONNE,22109,USA,29.38268875,-90.71735764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,6/19/2014 0:00,1,-999999,-999999,Y,Y
-10095845.54,3450591.36,4247,112674,UNKNOWN112674,HOUMA,LA,70363,SUBSTATION,IN SERVICE,TERREBONNE,22109,USA,29.58714931,-90.69252355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,6/19/2014 0:00,2,115,115,Y,Y
-10099023.44,3449905.309,4248,112675,UNKNOWN112675,HOUMA,LA,70360,SUBSTATION,IN SERVICE,TERREBONNE,22109,USA,29.58178987,-90.72107115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,6/19/2014 0:00,1,115,115,Y,Y
-10099181.53,3449684.689,4249,112676,UNKNOWN112676,HOUMA,LA,70360,SUBSTATION,IN SERVICE,TERREBONNE,22109,USA,29.58006633,-90.72249122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,6/19/2014 0:00,2,-999999,-999999,N,N
-10098999.59,3449605.399,4250,112677,UNKNOWN112677,HOUMA,LA,70360,SUBSTATION,IN SERVICE,TERREBONNE,22109,USA,29.57944688,-90.72085689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,6/19/2014 0:00,1,-999999,-999999,N,N
-8780907.468,4049945.568,4251,112678,UNKNOWN112678,TABOR CITY,NC,28463,SUBSTATION,IN SERVICE,COLUMBUS,37047,USA,34.15731775,-78.88023387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,6/19/2014 0:00,1,115,115,Y,Y
-8775611.293,4070102.89,4252,112679,UNKNOWN112679,CHADBOURN,NC,28431,SUBSTATION,IN SERVICE,COLUMBUS,37047,USA,34.30702519,-78.83265752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,6/19/2014 0:00,1,115,115,Y,Y
-8749546.801,4073896.53,4253,112680,UNKNOWN112680,HALLSBORO,NC,28442,SUBSTATION,IN SERVICE,COLUMBUS,37047,USA,34.33517059,-78.59851621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,6/19/2014 0:00,1,115,115,Y,Y
-8741119.782,4074426.265,4254,112681,UNKNOWN112681,LAKE WACCAMAW,NC,28450,SUBSTATION,IN SERVICE,COLUMBUS,37047,USA,34.3391,-78.522815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,6/19/2014 0:00,1,115,115,Y,Y
-8708137.839,4072657.219,4255,112684,UNKNOWN112684,DELCO,NC,28436,SUBSTATION,IN SERVICE,COLUMBUS,37047,USA,34.32597706,-78.22653317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,6/19/2014 0:00,1,-999999,-999999,N,N
-8706346.077,4075985.684,4256,112685,UNKNOWN112685,RIEGELWOOD,NC,28456,SUBSTATION,IN SERVICE,COLUMBUS,37047,USA,34.35066621,-78.2104375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,6/19/2014 0:00,2,115,-999999,Y,N
-8691224.514,4063692.721,4257,112686,UNKNOWN112686,LELAND,NC,28451,SUBSTATION,IN SERVICE,BRUNSWICK,37019,USA,34.25944605,-78.07459819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,6/19/2014 0:00,1,115,115,Y,Y
-8688828.972,4062901.615,4258,112687,UNKNOWN112687,LELAND,NC,28451,SUBSTATION,IN SERVICE,BRUNSWICK,37019,USA,34.25357224,-78.05307867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,6/19/2014 0:00,1,115,115,Y,Y
-8682636.122,4059975.847,4259,112688,UNKNOWN112688,LELAND,NC,28451,SUBSTATION,IN SERVICE,BRUNSWICK,37019,USA,34.23184541,-77.99744735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,6/19/2014 0:00,2,115,-999999,Y,N
-8683971.837,4237240.352,4260,112689,UNKNOWN112689,FREMONT,NC,27830,SUBSTATION,IN SERVICE,WAYNE,37191,USA,35.53803409,-78.00944628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,6/19/2014 0:00,1,115,115,Y,Y
-8692807.218,4215619.484,4261,112690,UNKNOWN112690,GOLDSBORO,NC,27530,SUBSTATION,IN SERVICE,WAYNE,37191,USA,35.37983298,-78.08881586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,3/16/2017 0:00,9,115,-999999,Y,N
-8680996.128,4234315.112,4262,112691,UNKNOWN112691,PIKEVILLE,NC,27863,SUBSTATION,IN SERVICE,WAYNE,37191,USA,35.51664815,-77.98271503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,6/19/2014 0:00,0,-999999,-999999,N,N
-8695116.145,4223331.278,4263,112692,UNKNOWN112692,GOLDSBORO,NC,27530,SUBSTATION,IN SERVICE,WAYNE,37191,USA,35.4362963,-78.1095573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,6/19/2014 0:00,1,115,115,Y,Y
-8674591.413,4220948.468,4264,112695,UNKNOWN112695,GOLDSBORO,NC,27534,SUBSTATION,IN SERVICE,WAYNE,37191,USA,35.41885434,-77.92518049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY,6/19/2014 0:00,1,115,115,Y,Y
-8681027.15,4221570.24,4265,112696,UNKNOWN112696,GOLDSBORO,NC,27530,SUBSTATION,IN SERVICE,WAYNE,37191,USA,35.42340602,-77.98299371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,1,115,115,Y,Y
-8682996.845,4211578.958,4266,112698,UNKNOWN112698,GOLDSBORO,NC,27530,SUBSTATION,IN SERVICE,WAYNE,37191,USA,35.35023374,-78.00068778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,1,115,115,Y,Y
-8689630.277,4205245.373,4267,112699,UNKNOWN112699,DUDLEY,NC,28333,SUBSTATION,IN SERVICE,WAYNE,37191,USA,35.30381465,-78.06027691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,2,230,-999999,Y,N
-8688146.359,4194544.544,4268,112701,UNKNOWN112701,MT OLIVE,NC,28365,SUBSTATION,IN SERVICE,WAYNE,37191,USA,35.22532731,-78.04694665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,1,115,115,Y,Y
-8691418.732,4198848.265,4269,112702,UNKNOWN112702,DUDLEY,NC,28333,SUBSTATION,IN SERVICE,WAYNE,37191,USA,35.25690294,-78.07634288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,2,115,115,Y,Y
-8685879.933,4198977.911,4270,112703,UNKNOWN112703,DUDLEY,NC,28333,SUBSTATION,IN SERVICE,WAYNE,37191,USA,35.25785394,-78.026587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,1,115,115,Y,Y
-9323382.723,3828847.585,4271,112704,UNKNOWN112704,PERRY,GA,31069,SUBSTATION,IN SERVICE,HOUSTON,13153,USA,32.497907,-83.753372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,2,115,115,Y,Y
-9321889.622,3837494.624,4272,112705,UNKNOWN112705,FORT VALLEY,GA,31030,SUBSTATION,IN SERVICE,PEACH,13225,USA,32.56339734,-83.73995924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,3,115,115,Y,Y
-9336636.311,3837237.019,4273,112706,UNKNOWN112706,FORT VALLEY,GA,31030,SUBSTATION,IN SERVICE,PEACH,13225,USA,32.561447,-83.872431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,4,115,115,Y,Y
-9339538.521,3839040.32,4274,112707,UNKNOWN112707,FORT VALLEY,GA,31030,SUBSTATION,IN SERVICE,PEACH,13225,USA,32.575099,-83.898502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,1,115,115,Y,Y
-9330109.426,3848126.788,4275,112708,UNKNOWN112708,BYRON,GA,31008,SUBSTATION,IN SERVICE,PEACH,13225,USA,32.643857,-83.813799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,2,115,115,Y,Y
-9320537.62,3844704.701,4276,112709,UNKNOWN112709,BYRON,GA,31008,SUBSTATION,IN SERVICE,PEACH,13225,USA,32.617968,-83.727814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,0,-999999,-999999,N,N
-9324607.126,3823819.936,4277,112710,UNKNOWN112710,PERRY,GA,31069,SUBSTATION,IN SERVICE,HOUSTON,13153,USA,32.459807,-83.764371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,3,115,115,Y,Y
-9310319.096,3841256.011,4278,112711,UNKNOWN112711,WARNER ROBINS,GA,31088,SUBSTATION,IN SERVICE,HOUSTON,13153,USA,32.59187017,-83.63601944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,2,115,115,Y,Y
-9305170.298,3845359.062,4279,112712,UNKNOWN112712,WARNER ROBINS,GA,31098,SUBSTATION,IN SERVICE,HOUSTON,13153,USA,32.622919,-83.589767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,1,-999999,-999999,Y,Y
-9308709.145,3845851.543,4280,112713,UNKNOWN112713,WARNER ROBINS,GA,31093,SUBSTATION,IN SERVICE,HOUSTON,13153,USA,32.626645,-83.621557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,2,115,115,Y,Y
-9309725.046,3849157.084,4281,112714,UNKNOWN112714,WARNER ROBINS,GA,31093,SUBSTATION,IN SERVICE,HOUSTON,13153,USA,32.65165,-83.630683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,2,115,115,Y,Y
-9316497.279,3846538.221,4282,112715,UNKNOWN112715,CENTERVILLE,GA,31028,SUBSTATION,IN SERVICE,HOUSTON,13153,USA,32.63184,-83.691519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,1,115,115,Y,Y
-9314159.458,3841798.112,4283,112716,UNKNOWN112716,WARNER ROBINS,GA,31088,SUBSTATION,IN SERVICE,HOUSTON,13153,USA,32.595973,-83.670518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,2,115,115,Y,Y
-9321587.733,3825086.841,4284,112717,UNKNOWN112717,PERRY,GA,31069,SUBSTATION,IN SERVICE,HOUSTON,13153,USA,32.46940925,-83.73724733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,1,115,115,Y,Y
-9100211.189,3913611.85,4285,112718,UNKNOWN112718,WAYNESBORO,GA,30830,SUBSTATION,IN SERVICE,BURKE,13033,USA,33.137822,-81.748588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,3,230,230,N,N
-9133837.067,3907135.549,4286,112719,UNKNOWN112719,WAYNESBORO,GA,30830,SUBSTATION,IN SERVICE,BURKE,13033,USA,33.089093,-82.0506544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,6,115,-999999,Y,N
-9133730.506,3907109.161,4287,112720,UNKNOWN112720,WAYNESBORO,GA,30830,SUBSTATION,IN SERVICE,BURKE,13033,USA,33.0888944,-82.04969714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,2,230,230,N,N
-9124667.747,3921157.381,4288,112721,UNKNOWN112721,WAYNESBORO,GA,30830,SUBSTATION,IN SERVICE,BURKE,13033,USA,33.194562,-81.968285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,1,115,115,Y,Y
-9128298.21,3909079.165,4289,112722,UNKNOWN112722,WAYNESBORO,GA,30830,SUBSTATION,IN SERVICE,BURKE,13033,USA,33.10372,-82.000898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,2,115,-999999,Y,N
-9114966.476,3898631.13,4290,112723,UNKNOWN112723,WAYNESBORO,GA,30830,SUBSTATION,IN SERVICE,BURKE,13033,USA,33.025063,-81.881137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,4,115,-999999,Y,Y
-9669983.923,4051392.341,4291,112724,W CULLMAN,CULLMAN,AL,35055,SUBSTATION,IN SERVICE,CULLMAN,1043,USA,34.16807173,-86.86694355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",6/20/2014 0:00,IMAGERY,4/30/2020 0:00,1,161,161,Y,Y
-9667744.882,4046684.733,4292,112725,24TH ST,CULLMAN,AL,35055,SUBSTATION,IN SERVICE,CULLMAN,1043,USA,34.13307469,-86.8468299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",6/20/2014 0:00,IMAGERY,4/30/2020 0:00,1,161,161,Y,Y
