X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9014243.805,4212521.268,4293,112726,UNKNOWN112726,MT HOLLY,NC,28120,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.35713769,-80.97632985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,12,230,230,Y,Y
-9015361.01,4212532.182,4294,112727,UNKNOWN112727,MT HOLLY,NC,28120,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.35721765,-80.98636587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,1,100,100,Y,Y
-9028680.625,4214082.445,4295,112728,UNKNOWN112728,STANLEY,NC,28164,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.36857454,-81.10601801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,1,100,100,Y,Y
-9028756.825,4214078.741,4296,112729,UNKNOWN112729,STANLEY,NC,28164,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.36854741,-81.10670253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,1,-999999,-999999,Y,Y
-9032634.103,4215808.855,4297,112730,UNKNOWN112730,DALLAS,NC,28034,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.38121997,-81.14153271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,2,-999999,-999999,N,N
-9037565.682,4215852.114,4298,112731,UNKNOWN112731,DALLAS,NC,28034,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.38153681,-81.18583383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,1,-999999,-999999,Y,Y
-9040333.295,4216437.969,4299,112732,UNKNOWN112732,DALLAS,NC,28034,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.38582755,-81.21069573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,2,-999999,-999999,N,N
-9044838.299,4200555.529,4300,112733,UNKNOWN112733,BESSEMER CITY,NC,28016,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.26942543,-81.25116486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,6,100,100,Y,Y
-9042798.357,4202058.498,4301,112734,UNKNOWN112734,GASTONIA,NC,28052,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.28044783,-81.23283975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,1,-999999,-999999,N,N
-9042869.795,4202206.665,4302,112735,UNKNOWN112735,GASTONIA,NC,28052,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.28153437,-81.23348149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,5,100,-999999,Y,N
-9041208.076,4199333.218,4303,112737,UNKNOWN112737,GASTONIA,NC,28052,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.26046018,-81.21855401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,2,100,100,Y,Y
-9035699.307,4204384.918,4304,112738,UNKNOWN112738,DALLAS,NC,28034,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.29750628,-81.1690679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,6,100,100,Y,Y
-9037981.145,4201525.758,4305,112739,UNKNOWN112739,GASTONIA,NC,28052,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.27654102,-81.189566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,3,100,-999999,Y,N
-9037978.168,4201562.138,4306,112740,UNKNOWN112740,GASTONIA,NC,28052,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.27680782,-81.18953926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,1,-999999,-999999,N,N
-9035377.11,4200247.09,4307,112741,UNKNOWN112741,GASTONIA,NC,28054,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.26716322,-81.16617356,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,2,-999999,-999999,Y,Y
-9021353.769,4204411.641,4308,112742,TAP112742,MT HOLLY,NC,28120,TAP,IN SERVICE,GASTON,37071,USA,35.2977022,-81.04019974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,11/9/2017 0:00,6,100,100,Y,Y
-9016591.259,4207920.022,4309,112743,UNKNOWN112743,MT HOLLY,NC,28120,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.32342051,-80.99741739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,2,100,-999999,Y,N
-9015818.225,4208264.886,4310,112744,TAP112744,MT HOLLY,NC,28120,TAP,IN SERVICE,GASTON,37071,USA,35.3259481,-80.9904731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,11/9/2017 0:00,4,100,100,Y,Y
-9019727.769,4203819.237,4311,112745,UNKNOWN112745,MT HOLLY,NC,28120,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.29335876,-81.02559313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,2,100,100,Y,Y
-9015286.993,4209438.205,4312,112746,UNKNOWN112746,CHARLOTTE,NC,28214,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.33454706,-80.98570097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,5,-999999,-999999,N,N
-9015927.815,4209373.646,4313,112747,UNKNOWN112747,MT HOLLY,NC,28120,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.33407395,-80.99145757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,1,-999999,-999999,N,N
-9016910.294,4208005.589,4314,112748,UNKNOWN112748,MT HOLLY,NC,28120,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.32404765,-81.00028333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,1,-999999,-999999,Y,Y
-9020198.278,4197558.826,4315,112749,UNKNOWN112749,BELMONT,NC,28012,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.24744385,-81.02981979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,1,-999999,-999999,Y,Y
-9020557.186,4197696.939,4316,112750,UNKNOWN112750,BELMONT,NC,28012,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.24845707,-81.03304392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,1,-999999,-999999,Y,Y
-9020392.483,4196128.287,4317,112751,UNKNOWN112751,BELMONT,NC,28012,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.23694838,-81.03156436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,5,-999999,-999999,N,N
-9018687.117,4193366.667,4318,112752,UNKNOWN112752,BELMONT,NC,28012,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.2166833,-81.0162448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,6,100,-999999,Y,Y
-8703072.982,4143535.458,4319,112753,UNKNOWN112753,ROSE HILL,NC,28458,SUBSTATION,IN SERVICE,SAMPSON,37163,USA,34.85014801,-78.18103478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,3,-999999,-999999,N,N
-8706764.985,4126738.087,4320,112754,UNKNOWN112754,HARRELLS,NC,28444,SUBSTATION,IN SERVICE,SAMPSON,37163,USA,34.72622434,-78.21420061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,1,-999999,-999999,Y,Y
-8718186.541,4142067.679,4321,112755,UNKNOWN112755,CLINTON,NC,28328,SUBSTATION,IN SERVICE,SAMPSON,37163,USA,34.8393268,-78.3168022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,1,-999999,-999999,Y,Y
-8718825.511,4162915.432,4322,112758,UNKNOWN112758,CLINTON,NC,28328,SUBSTATION,IN SERVICE,SAMPSON,37163,USA,34.99289343,-78.32254216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,1,115,115,Y,Y
-8719876.703,4166621.458,4323,112759,UNKNOWN112759,CLINTON,NC,28328,SUBSTATION,IN SERVICE,SAMPSON,37163,USA,35.0201623,-78.33198518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,1,115,115,Y,Y
-8721128.714,4165317.324,4324,112760,UNKNOWN112760,CLINTON,NC,28328,SUBSTATION,IN SERVICE,SAMPSON,37163,USA,35.01056755,-78.34323218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,1,115,115,Y,Y
-8731930.879,4162447.78,4325,112761,UNKNOWN112761,CLINTON,NC,28328,SUBSTATION,IN SERVICE,SAMPSON,37163,USA,34.98945181,-78.44026968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,3,115,-999999,Y,N
-8740122.726,4160713.499,4326,112762,UNKNOWN112762,ROSEBORO,NC,28382,SUBSTATION,IN SERVICE,SAMPSON,37163,USA,34.97668735,-78.5138583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,1,115,115,Y,Y
-8740059.226,4160645.038,4327,112763,UNKNOWN112763,ROSEBORO,NC,28382,SUBSTATION,IN SERVICE,SAMPSON,37163,USA,34.97618343,-78.51328787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,1,115,115,Y,Y
-8708114.429,4176697.208,4328,112764,UNKNOWN112764,FAISON,NC,28341,SUBSTATION,IN SERVICE,SAMPSON,37163,USA,35.09425351,-78.22632287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,2,115,-999999,Y,N
-8723946.034,4198069.473,4329,112765,UNKNOWN112765,NEWTON GROVE,NC,28366,SUBSTATION,IN SERVICE,SAMPSON,37163,USA,35.25119,-78.3685406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,2,230,-999999,Y,N
-8723925.828,4198150.197,4330,112766,UNKNOWN112766,NEWTON GROVE,NC,28366,SUBSTATION,IN SERVICE,SAMPSON,37163,USA,35.25178218,-78.36835909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,1,-999999,-999999,N,N
-8991347.919,5147108.463,4331,112767,UNKNOWN112767,ASHTABULA,OH,44004,SUBSTATION,IN SERVICE,ASHTABULA,39007,USA,41.90733297,-80.7706526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,2,138,138,Y,Y
-9312604.078,5015703.126,4332,112768,UNKNOWN112768,FINDLAY,OH,45840,SUBSTATION,IN SERVICE,HANCOCK,39063,USA,41.02278567,-83.65654578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,0,-999999,-999999,N,N
-9127777.848,5016181.083,4333,112770,UNKNOWN112770,LODI,OH,44254,SUBSTATION,IN SERVICE,MEDINA,39103,USA,41.02602486,-81.99622351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,0,-999999,-999999,N,N
-9094720.967,5014173.887,4334,112771,UNKNOWN112771,WADSWORTH,OH,44281,SUBSTATION,IN SERVICE,MEDINA,39103,USA,41.0124207,-81.69926849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,2,-999999,-999999,N,N
-9085339.979,5014904.392,4335,112772,UNKNOWN112772,BARBERTON,OH,44203,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.01737217,-81.61499765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,0,-999999,-999999,N,N
-9427629.195,4966957.169,4336,112777,UNKNOWN112777,ROCKFORD,OH,45882,SUBSTATION,IN SERVICE,MERCER,39107,USA,40.6915902,-84.68983399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,0,-999999,-999999,N,N
-9359668.738,4968917.541,4337,112778,UNKNOWN112778,LIMA,OH,45804,SUBSTATION,IN SERVICE,ALLEN,39003,USA,40.70494154,-84.07933481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,1,138,138,Y,Y
-9172990.698,4974257.489,4338,112779,UNKNOWN112779,MANSFIELD,OH,44903,SUBSTATION,IN SERVICE,RICHLAND,39139,USA,40.7412963,-82.40237745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,0,-999999,-999999,N,N
-9068234.972,5042526.82,4339,112783,UNKNOWN112783,STOW,OH,44224,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.20432764,-81.46134075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,0,-999999,-999999,N,N
-9062557.978,5049800.751,4340,112784,UNKNOWN112784,HUDSON,OH,44236,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.25347084,-81.41034345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,2,-999999,-999999,N,N
-9312479.083,5018030.231,4341,112786,UNKNOWN112786,FINDLAY,OH,45840,SUBSTATION,IN SERVICE,HANCOCK,39063,USA,41.03855533,-83.65542293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,0,-999999,-999999,N,N
-9304656.287,5024272.088,4342,112790,UNKNOWN112790,FINDLAY,OH,45840,SUBSTATION,IN SERVICE,HANCOCK,39063,USA,41.08083472,-83.58514956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,1,-999999,-999999,N,N
-9260731.141,5028616.095,4343,112791,UNKNOWN112791,TIFFIN,OH,44883,SUBSTATION,IN SERVICE,SENECA,39147,USA,41.11024293,-83.19056326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,0,-999999,-999999,N,N
-9069470.013,5020092.077,4344,112798,UNKNOWN112798,AKRON,OH,44306,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.05252431,-81.47243532,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,1,138,138,Y,Y
-9335250.936,5074383.226,4345,112801,UNKNOWN112801,GRAND RAPIDS,OH,43522,SUBSTATION,IN SERVICE,LUCAS,39095,USA,41.41927839,-83.85998597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,0,-999999,-999999,N,N
-9158640.953,5075004.136,4346,112802,UNKNOWN112802,CLEVELAND,OH,44111,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.42346093,-82.2734715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,2,138,138,Y,Y
-9106129.962,5079296.832,4347,112803,UNKNOWN112803,CLEVELAND,OH,44111,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.45236979,-81.80175724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,0,-999999,-999999,N,N
-9102495.604,5075408.825,4348,112804,UNKNOWN112804,CLEVELAND,OH,44135,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.42618683,-81.76910925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,2,138,138,Y,Y
-9093084.406,5081701.289,4349,112806,UNKNOWN112806,CLEVELAND,OH,44109,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.46855681,-81.68456702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,3,138,138,Y,Y
-9092876.611,5081250.686,4350,112807,UNKNOWN112807,CLEVELAND,OH,44109,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.46552362,-81.68270036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,4,138,138,Y,Y
-9090004.427,5077882.393,4351,112808,UNKNOWN112808,CUYAHOGA HEIGHTS,OH,44125,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.44284577,-81.65689909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,0,-999999,-999999,N,N
-9087196.937,5081022.827,4352,112809,UNKNOWN112809,CLEVELAND,OH,44105,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.46398975,-81.63167899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,2,138,138,Y,Y
-9318116.443,5039435.271,4353,112810,UNKNOWN112810,NORTH BALTIMORE,OH,45872,SUBSTATION,IN SERVICE,WOOD,39173,USA,41.18342972,-83.7060642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,0,-999999,-999999,N,N
-9313900.775,5039271.234,4354,112811,UNKNOWN112811,NORTH BALTIMORE,OH,45872,SUBSTATION,IN SERVICE,WOOD,39173,USA,41.1823207,-83.66819421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,0,-999999,-999999,N,N
-9054846.003,5033413.696,4355,112816,UNKNOWN112816,KENT,OH,44240,SUBSTATION,IN SERVICE,PORTAGE,39133,USA,41.14270659,-81.34106559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,0,-999999,-999999,N,N
-9434196.493,4794660.12,4356,112819,UNKNOWN112819,OXFORD,OH,45056,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.50771211,-84.74882903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,0,-999999,-999999,N,N
-9431366.529,4794544.196,4357,112820,UNKNOWN112820,OXFORD,OH,45056,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.50690866,-84.72340703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,1,-999999,-999999,N,N
-9429088.603,4789736.024,4358,112821,UNKNOWN112821,OXFORD,OH,45056,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.47357555,-84.70294407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,0,-999999,-999999,N,N
-9426276.404,4781990.647,4359,112822,UNKNOWN112822,HAMILTON,OH,45013,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.4198464,-84.67768166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,0,-999999,-999999,N,N
-9425109.67,4795718.477,4360,112823,UNKNOWN112823,OXFORD,OH,45056,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.51504705,-84.66720071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,4,138,-999999,Y,N
-9418637.874,4794559.858,4361,112824,UNKNOWN112824,HAMILTON,OH,45013,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.50701721,-84.60906358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,0,-999999,-999999,N,N
-9415188.86,4783220.865,4362,112825,UNKNOWN112825,HAMILTON,OH,45013,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.42838311,-84.57808056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,2,69,69,Y,Y
-9407466.688,4793111.043,4363,112826,UNKNOWN112826,HAMILTON,OH,45011,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.49697486,-84.50871111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,1,-999999,-999999,N,N
-9398955.033,4784538.22,4364,112827,UNKNOWN112827,MONROE,OH,45050,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.43752331,-84.43224961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,2,-999999,-999999,N,N
-9395681.33,4789507.6,4365,112828,UNKNOWN112828,MIDDLETOWN,OH,45044,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.47199159,-84.40284144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,2,69,-999999,Y,N
-9395065.777,4789651.363,4366,112829,UNKNOWN112829,MIDDLETOWN,OH,45044,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.47298849,-84.39731183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,5,69,69,Y,Y
-9393873.854,4792399.059,4367,112830,UNKNOWN112830,MIDDLETOWN,OH,45044,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.49203927,-84.3866046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,4,138,-999999,Y,Y
-9393773.09,4791708.527,4368,112831,UNKNOWN112831,MIDDLETOWN,OH,45044,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.48725205,-84.38569942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,1,-999999,-999999,Y,Y
-9393470.608,4792920.586,4369,112832,UNKNOWN112832,MIDDLETOWN,OH,45044,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.49565462,-84.38298218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,1,138,138,Y,Y
-9392790.218,4788438.147,4370,112833,UNKNOWN112833,MIDDLETOWN,OH,45044,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.46457516,-84.37687013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,2,138,-999999,Y,N
-9391807.672,4793721.616,4371,112834,UNKNOWN112834,MIDDLETOWN,OH,45044,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.50120718,-84.36804378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,3,138,69,Y,Y
-9391529.638,4791066.464,4372,112835,UNKNOWN112835,MONROE,OH,45050,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.48280055,-84.36554615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,2,138,138,Y,Y
-9391099.493,4785459.176,4373,112836,UNKNOWN112836,MONROE,OH,45050,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.44391247,-84.36168209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,2,138,69,Y,Y
-9390618.35,4791628.97,4374,112837,UNKNOWN112837,MIDDLETOWN,OH,45044,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.48670049,-84.35735991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,1,138,138,Y,Y
-9389948.735,4790969.544,4375,112838,UNKNOWN112838,MIDDLETOWN,OH,45044,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.48212857,-84.35134466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,1,138,138,Y,Y
-9388865.422,4786296.296,4376,112839,UNKNOWN112839,MONROE,OH,45050,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.44971951,-84.34161309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,2,138,-999999,Y,N
-9388400.718,4793313.64,4377,112840,UNKNOWN112840,MIDDLETOWN,OH,45044,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.49837924,-84.33743858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,3,138,69,Y,Y
-9387381.678,4788378.093,4378,112841,UNKNOWN112841,LEBANON,OH,45036,SUBSTATION,IN SERVICE,WARREN,39165,USA,39.46415867,-84.32828439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,3,138,138,N,N
-9386636.958,4782983.093,4379,112842,UNKNOWN112842,LEBANON,OH,45036,SUBSTATION,IN SERVICE,WARREN,39165,USA,39.42673324,-84.32159446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,2,138,138,Y,Y
-9385314.399,4793121.961,4380,112843,UNKNOWN112843,FRANKLIN,OH,45005,SUBSTATION,IN SERVICE,WARREN,39165,USA,39.49705055,-84.30971371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,69,69,Y,Y
-9383454.838,4784818.102,4381,112844,UNKNOWN112844,LEBANON,OH,45036,SUBSTATION,IN SERVICE,WARREN,39165,USA,39.43946507,-84.29300898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/2/2015 0:00,5,345,-999999,N,N
-9381992.722,4784660.897,4382,112845,UNKNOWN112845,LEBANON,OH,45036,SUBSTATION,IN SERVICE,WARREN,39165,USA,39.43837442,-84.27987457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,1,-999999,-999999,N,N
-9378912.977,4792188.42,4383,112846,UNKNOWN112846,FRANKLIN,OH,45005,SUBSTATION,IN SERVICE,WARREN,39165,USA,39.49057902,-84.25220876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,3,69,-999999,Y,N
-9371390.362,4785968.157,4384,112847,UNKNOWN112847,LEBANON,OH,45036,SUBSTATION,IN SERVICE,WARREN,39165,USA,39.44744329,-84.18463196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9330759.208,4786168.409,4385,112848,UNKNOWN112848,WILMINGTON,OH,45177,SUBSTATION,IN SERVICE,CLINTON,39027,USA,39.4488324,-83.81963609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,1,69,69,Y,Y
-9309348.305,4791441.53,4386,112849,UNKNOWN112849,SABINA,OH,45169,SUBSTATION,IN SERVICE,CLINTON,39027,USA,39.48540096,-83.62729868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,69,69,Y,Y
-9257677.975,5068131.912,4387,112850,UNKNOWN112850,FREMONT,OH,43420,SUBSTATION,IN SERVICE,SANDUSKY,39143,USA,41.37715361,-83.1631362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,6,138,-999999,Y,N
-9250121.935,5065781.615,4388,112851,UNKNOWN112851,FREMONT,OH,43420,SUBSTATION,IN SERVICE,SANDUSKY,39143,USA,41.36130897,-83.09525914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,-999999,-999999,N,N
-9068959.421,5066442.433,4389,112852,UNKNOWN112852,GLENWILLOW,OH,44139,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.3657643,-81.46784859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,138,138,Y,Y
-9065229.592,4998136.591,4390,112854,UNKNOWN112854,NORTH CANTON,OH,44720,SUBSTATION,IN SERVICE,STARK,39151,USA,40.90362392,-81.43434296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9064157.014,4997678.682,4391,112856,UNKNOWN112856,NORTH CANTON,OH,44720,SUBSTATION,IN SERVICE,STARK,39151,USA,40.90051484,-81.42470784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9029677.658,4998431.765,4392,112858,UNKNOWN112858,ALLIANCE,OH,44601,SUBSTATION,IN SERVICE,STARK,39151,USA,40.905628,-81.11497451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9429386.888,4752790.076,4393,112861,UNKNOWN112861,CLEVES,OH,45002,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.21691146,-84.70562361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9420678.977,4743026.105,4394,112862,UNKNOWN112862,CINCINNATI,OH,45211,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.14892359,-84.62739912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9417662.62,4749178.4,4395,112863,UNKNOWN112863,CINCINNATI,OH,45247,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.19177053,-84.60030272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9415732.032,4751920.907,4396,112864,UNKNOWN112864,CINCINNATI,OH,45239,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.21086198,-84.58295995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9413492.204,4749009.497,4397,112865,UNKNOWN112865,CINCINNATI,OH,45223,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.19059457,-84.56283924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,138,138,N,N
-9410457.261,4749985.093,4398,112866,UNKNOWN112866,CINCINNATI,OH,45224,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.19738671,-84.53557588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9407418.396,4746905.808,4399,112867,UNKNOWN112867,CINCINNATI,OH,45232,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.17594637,-84.50827729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,138,-999999,Y,Y
-9407309.524,4750443.19,4400,112868,UNKNOWN112868,CINCINNATI,OH,45224,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.20057577,-84.50729928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9403329.931,4745475.816,4401,112869,UNKNOWN112869,CINCINNATI,OH,45229,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.16598744,-84.47154999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,138,138,Y,Y
-9400889.07,4745208.424,4402,112870,UNKNOWN112870,CINCINNATI,OH,45212,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.16412508,-84.44962336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,138,-999999,Y,Y
-9394159.41,4742950.092,4403,112871,UNKNOWN112871,FAIRFAX,OH,45227,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.14839405,-84.38916979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,1,-999999,-999999,N,N
-9381603.747,4746395.438,4404,112872,UNKNOWN112872,MILFORD,OH,45150,SUBSTATION,IN SERVICE,CLERMONT,39025,USA,39.17239215,-84.27638036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9362059.109,4699204.359,4405,112873,UNKNOWN112873,FELICITY,OH,45120,SUBSTATION,IN SERVICE,CLERMONT,39025,USA,38.84297763,-84.10080789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,-999999,-999999,Y,Y
-9373890.775,4908846.01,4406,112874,UNKNOWN112874,SIDNEY,OH,45365,SUBSTATION,IN SERVICE,SHELBY,39149,USA,40.29460311,-84.20709355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9371982.258,4904440.409,4407,112875,UNKNOWN112875,SIDNEY,OH,45365,SUBSTATION,IN SERVICE,SHELBY,39149,USA,40.26441045,-84.18994904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,1,138,138,Y,Y
-9367665.174,4911920.881,4408,112876,UNKNOWN112876,SIDNEY,OH,45365,SUBSTATION,IN SERVICE,SHELBY,39149,USA,40.31566796,-84.15116803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9327519.541,4922310.028,4409,112877,UNKNOWN112877,BELLEFONTAINE,OH,43311,SUBSTATION,IN SERVICE,LOGAN,39091,USA,40.38679172,-83.79053366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9319203.077,4919535.469,4410,112878,UNKNOWN112878,BELLEFONTAINE,OH,43311,SUBSTATION,IN SERVICE,LOGAN,39091,USA,40.36780452,-83.7158256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,1,-999999,-999999,N,N
-9317904.736,4916635.713,4411,112879,UNKNOWN112879,BELLEFONTAINE,OH,43311,SUBSTATION,IN SERVICE,LOGAN,39091,USA,40.34795484,-83.7041624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9299019.687,4910168.051,4412,112880,UNKNOWN112880,TOLEDO,OH,43606,SUBSTATION,IN SERVICE,UNION,39159,USA,40.30366075,-83.53451512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9305868.245,5113295.725,4413,112881,UNKNOWN112881,TOLEDO,OH,43606,SUBSTATION,IN SERVICE,LUCAS,39095,USA,41.68087792,-83.59603677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,138,138,Y,Y
-9293643.277,5114138.64,4414,112882,UNKNOWN112882,TOLEDO,OH,43611,SUBSTATION,IN SERVICE,LUCAS,39095,USA,41.68653292,-83.486218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9422103.74,4831013.69,4415,112883,UNKNOWN112883,EATON,OH,45320,SUBSTATION,IN SERVICE,PREBLE,39135,USA,39.75921627,-84.64019798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,69,69,Y,Y
-9411756.979,4844274.268,4416,112884,UNKNOWN112884,LEWISBURG,OH,45338,SUBSTATION,IN SERVICE,PREBLE,39135,USA,39.85072895,-84.54725145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,1,69,69,Y,Y
-9395092.273,4843570.986,4417,112885,UNKNOWN112885,BROOKVILLE,OH,45309,SUBSTATION,IN SERVICE,MONTGOMERY,39113,USA,39.84587858,-84.39754985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,69,69,Y,Y
-9379305.634,4831884.056,4418,112886,UNKNOWN112886,DAYTON,OH,45417,SUBSTATION,IN SERVICE,MONTGOMERY,39113,USA,39.7652265,-84.25573606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,1,69,69,Y,Y
-9378446.909,4838694.663,4419,112887,UNKNOWN112887,DAYTON,OH,45416,SUBSTATION,IN SERVICE,MONTGOMERY,39113,USA,39.81223834,-84.248022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,69,69,Y,Y
-9374390.324,4826647.165,4420,112888,UNKNOWN112888,DAYTON,OH,45417,SUBSTATION,IN SERVICE,MONTGOMERY,39113,USA,39.72905577,-84.21158107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,6,69,69,Y,Y
-9374197.07,4836758.05,4421,112889,UNKNOWN112889,DAYTON,OH,45405,SUBSTATION,IN SERVICE,MONTGOMERY,39113,USA,39.79887367,-84.20984504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,69,69,Y,Y
-9371184.053,4842896.393,4422,112890,UNKNOWN112890,VANDALIA,OH,45414,SUBSTATION,IN SERVICE,MONTGOMERY,39113,USA,39.84122575,-84.18277865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,69,69,Y,Y
-9370629.686,4835906.037,4423,112891,WEBSTER,DAYTON,OH,45404,SUBSTATION,IN SERVICE,MONTGOMERY,39113,USA,39.79299307,-84.17779869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.pjm.com/-/media/committees-groups/committees/srrtep-w/20091021/20091021-srrtep-west.ashx",6/24/2014 0:00,IMAGERY,10/1/2018 0:00,4,138,69,Y,Y
-9364756.557,4824064.995,4424,112892,UNKNOWN112892,KETTERING,OH,45420,SUBSTATION,IN SERVICE,MONTGOMERY,39113,USA,39.71121396,-84.12503947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,138,-999999,Y,N
-9360126.801,4835178.983,4425,112893,UNKNOWN112893,DAYTON,OH,45433,SUBSTATION,IN SERVICE,GREENE,39057,USA,39.78797453,-84.08344966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9356424.04,4834759.393,4426,112894,UNKNOWN112894,FAIRBORN,OH,45324,SUBSTATION,IN SERVICE,GREENE,39057,USA,39.78507811,-84.0501872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,1,69,69,Y,Y
-9351716.074,4839480.344,4427,112895,UNKNOWN112895,FAIRBORN,OH,45324,SUBSTATION,IN SERVICE,GREENE,39057,USA,39.81765962,-84.00789482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,69,69,Y,Y
-9329696.759,4826936.283,4428,112898,UNKNOWN112898,CEDARVILLE,OH,45314,SUBSTATION,IN SERVICE,GREENE,39057,USA,39.73105317,-83.81009195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,69,-999999,Y,N
-9245156.188,4847476.851,4429,112899,UNKNOWN112899,GROVE CITY,OH,43123,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,39.87281205,-83.05065108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,138,138,Y,Y
-9239612.008,4839573.786,4430,112900,UNKNOWN112900,COLUMBUS,OH,43137,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,39.81830435,-83.00084686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,-999999,-999999,N,N
-9238481.769,4845512.442,4431,112901,UNKNOWN112901,LOCKBOURNE,OH,43137,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,39.85926751,-82.99069375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,-999999,-999999,N,N
-9234711.893,4825909.673,4432,112902,UNKNOWN112902,ASHVILLE,OH,43103,SUBSTATION,IN SERVICE,PICKAWAY,39129,USA,39.72396045,-82.95682838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,-999999,-999999,Y,Y
-9234453.58,4836110.603,4433,112903,UNKNOWN112903,LOCKBOURNE,OH,43137,SUBSTATION,IN SERVICE,PICKAWAY,39129,USA,39.79440503,-82.95450791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,3,-999999,-999999,N,N
-9233325.655,4840232.921,4434,112904,UNKNOWN112904,COLUMBUS,OH,43217,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,39.82285208,-82.94437559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,-999999,-999999,N,N
-9218054.09,4843159.735,4435,112905,UNKNOWN112905,CANAL WINCHESTER,OH,43110,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,39.84304213,-82.80718879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,3,-999999,-999999,Y,Y
-9307632.123,5104145.405,4436,112906,UNKNOWN112906,TOLEDO,OH,43614,SUBSTATION,IN SERVICE,LUCAS,39095,USA,41.61945769,-83.61188195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,138,-999999,Y,N
-9296004.84,5108946.44,4437,112907,UNKNOWN112907,TOLEDO,OH,43605,SUBSTATION,IN SERVICE,LUCAS,39095,USA,41.65169126,-83.50743229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,1,-999999,-999999,N,N
-9294790.11,5104496.675,4438,112908,UNKNOWN112908,OREGON,OH,43616,SUBSTATION,IN SERVICE,LUCAS,39095,USA,41.62181662,-83.49652019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,-999999,-999999,N,N
-9055046.806,5100762.974,4439,112909,UNKNOWN112909,WILLOUGHBY,OH,44094,SUBSTATION,IN SERVICE,LAKE,39085,USA,41.59673877,-81.34286944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,138,138,Y,Y
-9053107.525,5114256.543,4440,112910,UNKNOWN112910,MENTOR,OH,44060,SUBSTATION,IN SERVICE,LAKE,39085,USA,41.68732388,-81.32544858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,138,138,N,N
-9043623.95,5108251.18,4441,112911,UNKNOWN112911,PAINESVILLE,OH,44077,SUBSTATION,IN SERVICE,LAKE,39085,USA,41.64702436,-81.24025618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,138,138,Y,Y
-9040412.126,5099479.55,4442,112912,UNKNOWN112912,CHARDON,OH,44024,SUBSTATION,IN SERVICE,GEAUGA,39055,USA,41.58811625,-81.21140388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,138,138,Y,Y
-9408661.356,5084193.353,4443,112913,UNKNOWN112913,BRYAN,OH,43506,SUBSTATION,IN SERVICE,WILLIAMS,39171,USA,41.48532934,-84.51944299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9384326.614,5089678.538,4444,112914,UNKNOWN112914,ARCHBOLD,OH,43502,SUBSTATION,IN SERVICE,FULTON,39051,USA,41.52223142,-84.30084028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9316739.092,5096262.925,4445,112916,UNKNOWN112916,MAUMEE,OH,43537,SUBSTATION,IN SERVICE,LUCAS,39095,USA,41.56650071,-83.69369125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9313523.25,5095810.832,4446,112917,UNKNOWN112917,MAUMEE,OH,43537,SUBSTATION,IN SERVICE,LUCAS,39095,USA,41.56346208,-83.66480285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,1,-999999,-999999,N,N
-9301300.584,5094757.493,4447,112918,UNKNOWN112918,PERRYSBURG,OH,43551,SUBSTATION,IN SERVICE,WOOD,39173,USA,41.5563818,-83.55500477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,1,138,138,Y,Y
-9086572.985,5083480.166,4448,112920,UNKNOWN112920,CLEVELAND,OH,44104,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.48052977,-81.62607393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,3,138,138,Y,Y
-9077199.689,5096583.754,4449,112922,UNKNOWN112922,EUCLID,OH,44117,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.56865698,-81.54187218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,138,138,Y,Y
-9167144.66,4986060.087,4450,112923,UNKNOWN112923,ASHLAND,OH,44805,SUBSTATION,IN SERVICE,ASHLAND,39005,USA,40.82157877,-82.34986159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9167112.391,4986119.469,4451,112924,UNKNOWN112924,ASHLAND,OH,44805,SUBSTATION,IN SERVICE,ASHLAND,39005,USA,40.82198245,-82.34957172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9116328.635,4984965.205,4452,112925,UNKNOWN112925,WOOSTER,OH,44691,SUBSTATION,IN SERVICE,WAYNE,39169,USA,40.81413536,-81.89337348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9064258.417,4980961.771,4453,112926,UNKNOWN112926,CANTON,OH,44710,SUBSTATION,IN SERVICE,STARK,39151,USA,40.78691141,-81.42561876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9060942.425,4985389.751,4454,112927,TIMKEN MERCY,CANTON,OH,44708,SUBSTATION,IN SERVICE,STARK,39151,USA,40.81702168,-81.39583069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://aeptransmission.com/ohio/StadiumPark/docs/StadiumPark_Factsheet_V3.pdf",6/24/2014 0:00,IMAGERY,9/20/2018 0:00,2,69,69,Y,Y
-9060772.93,4980539.875,4455,112929,UNKNOWN112929,CANTON,OH,44706,SUBSTATION,IN SERVICE,STARK,39151,USA,40.78404181,-81.39430809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9057912.552,4983280.054,4456,112930,UNKNOWN112930,CANTON,OH,44704,SUBSTATION,IN SERVICE,STARK,39151,USA,40.80267744,-81.36861287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9409065.673,4946695.791,4457,112931,UNKNOWN112931,CELINA,OH,45822,SUBSTATION,IN SERVICE,MERCER,39107,USA,40.55344108,-84.52307504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9341467.97,4934198.316,4458,112932,UNKNOWN112932,LAKEVIEW,OH,43331,SUBSTATION,IN SERVICE,LOGAN,39091,USA,40.4680865,-83.91583454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9329467.307,4930219.399,4459,112933,UNKNOWN112933,HUNTSVILLE,OH,43324,SUBSTATION,IN SERVICE,LOGAN,39091,USA,40.44088872,-83.80803075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9247188.972,4940153.583,4460,112934,UNKNOWN112934,MARION,OH,43302,SUBSTATION,IN SERVICE,MARION,39101,USA,40.50877301,-83.06891189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,3,138,-999999,Y,N
-9239177.347,4938654.959,4461,112935,UNKNOWN112935,CARDINGTON,OH,43315,SUBSTATION,IN SERVICE,MARION,39101,USA,40.4985367,-82.99694223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,1,138,138,Y,Y
-9229865.942,4935368.734,4462,112936,UNKNOWN112936,CARDINGTON,OH,43315,SUBSTATION,IN SERVICE,MORROW,39117,USA,40.47608477,-82.91329646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,1,-999999,-999999,Y,Y
-9229406.111,4937703.715,4463,112937,UNKNOWN112937,STRASBURG,OH,44680,SUBSTATION,IN SERVICE,MORROW,39117,USA,40.49203845,-82.90916573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,1,-999999,-999999,N,N
-9059981.107,4951660.942,4464,112939,UNKNOWN112939,MINERAL CITY,OH,44656,SUBSTATION,IN SERVICE,TUSCARAWAS,39157,USA,40.58732163,-81.38719502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,1,-999999,-999999,N,N
-9418683.12,4885634.814,4465,112941,UNKNOWN112941,GREENVILLE,OH,45331,SUBSTATION,IN SERVICE,DARKE,39037,USA,40.13537956,-84.60947003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9380718.945,4886660.935,4466,112942,UNKNOWN112942,PIQUA,OH,45356,SUBSTATION,IN SERVICE,MIAMI,39109,USA,40.14242642,-84.26843204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9378643.879,4887294.113,4467,112943,UNKNOWN112943,PIQUA,OH,45356,SUBSTATION,IN SERVICE,MIAMI,39109,USA,40.14677438,-84.24979141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9375617.778,4890200.803,4468,112945,UNKNOWN112945,PIQUA,OH,45356,SUBSTATION,IN SERVICE,MIAMI,39109,USA,40.16673076,-84.22260748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9077778.961,4879688.072,4469,112947,UNKNOWN112947,CAMBRIDGE,OH,43725,SUBSTATION,IN SERVICE,GUERNSEY,39059,USA,40.09452606,-81.54707586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9372931.431,4872048.374,4470,112948,UNKNOWN112948,TROY,OH,45373,SUBSTATION,IN SERVICE,MIAMI,39109,USA,40.04200613,-84.19847561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,3,-999999,-999999,N,N
-9372747.762,4861109.525,4471,112949,UNKNOWN112949,TIPP CITY,OH,45371,SUBSTATION,IN SERVICE,MIAMI,39109,USA,39.96673533,-84.19682568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,1,-999999,-999999,N,N
-9369582.73,4860664.215,4472,112950,UNKNOWN112950,TIPP CITY,OH,45371,SUBSTATION,IN SERVICE,MIAMI,39109,USA,39.96366937,-84.16839372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,-999999,-999999,N,N
-9366250.295,4850277.055,4473,112951,UNKNOWN112951,TIPP CITY,OH,45371,SUBSTATION,IN SERVICE,MIAMI,39109,USA,39.89211477,-84.13845795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,69,-999999,Y,N
-9334212.601,4854852.605,4474,112952,UNKNOWN112952,SPRINGFIELD,OH,45504,SUBSTATION,IN SERVICE,CLARK,39023,USA,39.92364383,-83.85065845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9333671.45,4858838.155,4475,112953,UNKNOWN112953,SPRINGFIELD,OH,45504,SUBSTATION,IN SERVICE,CLARK,39023,USA,39.95109551,-83.8457972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,1,-999999,-999999,N,N
-9330448.024,4855863.506,4476,112954,UNKNOWN112954,SPRINGFIELD,OH,45504,SUBSTATION,IN SERVICE,CLARK,39023,USA,39.93060776,-83.81684067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,1,-999999,-999999,N,N
-9329853.505,4855458.053,4477,112955,UNKNOWN112955,SPRINGFIELD,OH,45504,SUBSTATION,IN SERVICE,CLARK,39023,USA,39.92781475,-83.81150002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,-999999,-999999,N,N
-9328965.83,4857984.952,4478,112956,UNKNOWN112956,SPRINGFIELD,OH,45503,SUBSTATION,IN SERVICE,CLARK,39023,USA,39.94521974,-83.8035259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,-999999,-999999,N,N
-9328458.417,4854943.677,4479,112957,UNKNOWN112957,SPRINGFIELD,OH,45503,SUBSTATION,IN SERVICE,CLARK,39023,USA,39.92427124,-83.79896773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,-999999,-999999,N,N
