X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9325188.549,4867625.304,4480,112958,UNKNOWN112958,SPRINGFIELD,OH,45502,SUBSTATION,IN SERVICE,CLARK,39023,USA,40.01158074,-83.76959401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,-999999,-999999,N,N
-9323835.23,4856993.04,4481,112959,UNKNOWN112959,SPRINGFIELD,OH,45503,SUBSTATION,IN SERVICE,CLARK,39023,USA,39.93838809,-83.75743694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9319135.895,4851825.695,4482,112960,UNKNOWN112960,SPRINGFIELD,OH,45502,SUBSTATION,IN SERVICE,CLARK,39023,USA,39.90278772,-83.71522209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9292967.682,4851798.952,4483,112961,UNKNOWN112961,LONDON,OH,43140,SUBSTATION,IN SERVICE,MADISON,39097,USA,39.90260342,-83.48014904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9286113.613,4850512.116,4484,112962,UNKNOWN112962,LONDON,OH,43162,SUBSTATION,IN SERVICE,MADISON,39097,USA,39.89373487,-83.41857789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,1,-999999,-999999,N,N
-9286035.135,4850482.015,4485,112963,UNKNOWN112963,LONDON,OH,43162,SUBSTATION,IN SERVICE,MADISON,39097,USA,39.89352741,-83.41787291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,1,-999999,-999999,N,N
-9280516.166,4861616.85,4486,112964,UNKNOWN112964,LONDON,OH,43140,SUBSTATION,IN SERVICE,MADISON,39097,USA,39.9702281,-83.36829516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,1,-999999,-999999,N,N
-9257449.628,4869659.323,4487,112965,UNKNOWN112965,HILLIARD,OH,43026,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,40.02557402,-83.16108493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,-999999,-999999,Y,Y
-9254053.929,4873353.781,4488,112966,UNKNOWN112966,HILLIARD,OH,43026,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,40.05098316,-83.13058084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,138,138,Y,Y
-9241430.096,4859291.327,4489,112967,UNKNOWN112967,COLUMBUS,OH,43215,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,39.95421617,-83.01717902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,1,138,138,Y,Y
-9238862.44,4863086.098,4490,112968,UNKNOWN112968,COLUMBUS,OH,43201,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,39.98034237,-82.99411338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,1,-999999,-999999,Y,Y
-9237096.141,4863749.265,4491,112969,UNKNOWN112969,COLUMBUS,OH,43201,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,39.98490711,-82.97824644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,3,138,-999999,Y,Y
-9230090.61,4858268.131,4492,112970,UNKNOWN112970,COLUMBUS,OH,43227,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,39.94716997,-82.91531468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,1,-999999,-999999,Y,Y
-9221144.996,4858193.797,4493,112971,UNKNOWN112971,COLUMBUS,OH,43232,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,39.94665805,-82.83495487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,138,138,Y,Y
-9187007.607,4875133.627,4494,112973,UNKNOWN112973,GRANVILLE,OH,43023,SUBSTATION,IN SERVICE,LICKING,39089,USA,40.06322091,-82.52829348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,-999999,-999999,N,N
-9182431.491,4863295.966,4495,112974,UNKNOWN112974,HEBRON,OH,43025,SUBSTATION,IN SERVICE,LICKING,39089,USA,39.98178698,-82.48718554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,-999999,-999999,Y,Y
-9181038.175,4872574.962,4496,112975,UNKNOWN112975,NEWARK,OH,43055,SUBSTATION,IN SERVICE,LICKING,39089,USA,40.04562751,-82.47466917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,-999999,-999999,N,N
-9172735.681,4875823.424,4497,112976,UNKNOWN112976,NEWARK,OH,43055,SUBSTATION,IN SERVICE,LICKING,39089,USA,40.06796318,-82.40008659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,-999999,-999999,N,N
-9172186.94,4874038.396,4498,112977,UNKNOWN112977,NEWARK,OH,43055,SUBSTATION,IN SERVICE,LICKING,39089,USA,40.05569065,-82.39515717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,5,-999999,-999999,N,N
-9168814.09,4875202.86,4499,112978,UNKNOWN112978,NEWARK,OH,43055,SUBSTATION,IN SERVICE,LICKING,39089,USA,40.06369689,-82.36485834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,-999999,-999999,N,N
-9079532.086,4875071.663,4500,112979,UNKNOWN112979,CAMBRIDGE,OH,43725,SUBSTATION,IN SERVICE,GUERNSEY,39059,USA,40.0627949,-81.56282446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,1,-999999,-999999,N,N
-9070315.738,4871007.313,4501,112980,UNKNOWN112980,CAMBRIDGE,OH,43725,SUBSTATION,IN SERVICE,GUERNSEY,39059,USA,40.0348461,-81.48003259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,1,69,69,Y,Y
-9436517.174,4802318.401,4502,112981,UNKNOWN112981,OXFORD,OH,45056,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.56077026,-84.76967606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9429049.451,4799155.026,4503,112982,UNKNOWN112982,SOMERVILLE,OH,45064,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.53885866,-84.70259236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9420183.659,4815949.763,4504,112983,UNKNOWN112983,CAMDEN,OH,45311,SUBSTATION,IN SERVICE,PREBLE,39135,USA,39.65511077,-84.6229496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,1,69,69,Y,Y
-9409346.896,4816081.158,4505,112984,UNKNOWN112984,WEST ALEXANDRIA,OH,45381,SUBSTATION,IN SERVICE,PREBLE,39135,USA,39.65601951,-84.5256013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,1,69,69,Y,Y
-9393303.508,4802927.254,4506,112985,UNKNOWN112985,MIDDLETOWN,OH,45042,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.56498677,-84.38148109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,69,69,Y,Y
-9391705.482,4797656.236,4507,112986,UNKNOWN112986,MIDDLETOWN,OH,45042,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.52847465,-84.36712579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,69,69,Y,Y
-9384437.284,4802331.037,4508,112987,UNKNOWN112987,FRANKLIN,OH,45005,SUBSTATION,IN SERVICE,WARREN,39165,USA,39.56085777,-84.30183445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,69,69,Y,Y
-9380420.15,4802092.418,4509,112988,UNKNOWN112988,SPRINGBORO,OH,45066,SUBSTATION,IN SERVICE,WARREN,39165,USA,39.55920518,-84.26574793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9376692.324,4800728.908,4510,112989,UNKNOWN112989,SPRINGBORO,OH,45066,SUBSTATION,IN SERVICE,WARREN,39165,USA,39.54976126,-84.23226029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9359894.35,4818578.9,4511,112991,HEMPSTEAD,BELLBROOK,OH,45305,SUBSTATION,IN SERVICE,GREENE,39057,USA,39.67329182,-84.08136152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.pjm.com/-/media/committees-groups/committees/srrtep-w/20091021/20091021-srrtep-west.ashx",6/24/2014 0:00,IMAGERY,10/1/2018 0:00,2,138,138,Y,Y
-9346928.342,4816934.29,4512,112992,UNKNOWN112992,XENIA,OH,45385,SUBSTATION,IN SERVICE,GREENE,39057,USA,39.66191955,-83.96488589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,138,69,Y,Y
-9292023.99,4797780.747,4513,112993,UNKNOWN112993,WASHINGTON COURT HOUSE,OH,43160,SUBSTATION,IN SERVICE,FAYETTE,39047,USA,39.52933736,-83.4716717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,4,69,69,Y,Y
-9284487.187,4797513.248,4514,112994,UNKNOWN112994,WASHINGTON COURT HOUSE,OH,43160,SUBSTATION,IN SERVICE,FAYETTE,39047,USA,39.52748391,-83.40396745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,69,69,Y,Y
-9234389.561,4810933.503,4515,112995,UNKNOWN112995,CIRCLEVILLE,OH,43113,SUBSTATION,IN SERVICE,PICKAWAY,39129,USA,39.62040897,-82.95393282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,1,-999999,-999999,Y,Y
-9233521.215,4803343.98,4516,112996,UNKNOWN112996,CIRCLEVILLE,OH,43113,SUBSTATION,IN SERVICE,PICKAWAY,39129,USA,39.5678726,-82.94613234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,1,-999999,-999999,N,N
-9227458.53,4815499.377,4517,112997,UNKNOWN112997,CIRCLEVILLE,OH,43113,SUBSTATION,IN SERVICE,PICKAWAY,39129,USA,39.65199577,-82.89167031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,-999999,-999999,N,N
-9203477.684,4820724.752,4518,112998,UNKNOWN112998,LANCASTER,OH,43130,SUBSTATION,IN SERVICE,FAIRFIELD,39045,USA,39.68812731,-82.6762467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,-999999,-999999,Y,Y
-9433188.363,4768508.803,4519,112999,UNKNOWN112999,HAMILTON,OH,45013,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.32622491,-84.73977285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9429179.552,4775246.351,4520,113000,UNKNOWN113000,HAMILTON,OH,45013,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.37302791,-84.70376108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9419790.9,4771154.887,4521,113001,UNKNOWN113001,HAMILTON,OH,45013,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.34460991,-84.61942138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9418698.784,4779185.044,4522,113002,UNKNOWN113002,HAMILTON,OH,45013,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.40037389,-84.60961074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,69,69,Y,Y
-9417180.99,4768927.115,4523,113003,UNKNOWN113003,FAIRFIELD,OH,45014,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.32913166,-84.59597617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9413134.395,4780873.379,4524,113004,UNKNOWN113004,HAMILTON,OH,45013,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.41209257,-84.55962499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,1,-999999,-999999,N,N
-9413053.831,4776996.175,4525,113005,UNKNOWN113005,HAMILTON,OH,45011,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.3851781,-84.55890127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,138,138,Y,Y
-9412677.612,4779328.161,4526,113006,UNKNOWN113006,HAMILTON,OH,45011,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.40136734,-84.55552163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,69,69,Y,Y
-9412634.318,4780666.784,4527,113007,UNKNOWN113007,HAMILTON,OH,45011,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.4106587,-84.55513271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,6,69,-999999,Y,N
-9412462.966,4780869.555,4528,113008,UNKNOWN113008,HAMILTON,OH,45011,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.41206602,-84.55359343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,138,69,Y,Y
-9411755.28,4774200.794,4529,113009,UNKNOWN113009,HAMILTON,OH,45015,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.36576691,-84.54723618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,138,-999999,Y,N
-9411668.257,4776951.009,4530,113010,UNKNOWN113010,HAMILTON,OH,45011,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.38486451,-84.54645444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/10/2016 0:00,5,138,69,N,Y
-9410848.108,4771938.669,4531,113011,UNKNOWN113011,FAIRFIELD,OH,45014,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.35005471,-84.53908692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,-999999,-999999,Y,Y
-9405434.408,4771929.949,4532,113012,UNKNOWN113012,HAMILTON,OH,45011,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.34999413,-84.49045482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,138,138,Y,Y
-9402638.075,4769750.435,4533,113013,UNKNOWN113013,HAMILTON,OH,45011,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.33485237,-84.46533494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9397729.868,4772975.717,4534,113014,UNKNOWN113014,WEST CHESTER,OH,45069,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.35725824,-84.42124377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,-999999,-999999,N,N
-9396695.559,4768032.561,4535,113015,UNKNOWN113015,WEST CHESTER,OH,45069,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.32291546,-84.41195241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9396636.741,4768056.106,4536,113016,UNKNOWN113016,WEST CHESTER,OH,45069,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.32307908,-84.41142404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,-999999,-999999,N,N
-9389918.762,4774436.325,4537,113017,UNKNOWN113017,WEST CHESTER,OH,45069,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.36740265,-84.3510754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,1,-999999,-999999,N,N
-9386473.535,4772273.317,4538,113018,UNKNOWN113018,MASON,OH,45040,SUBSTATION,IN SERVICE,WARREN,39165,USA,39.35237932,-84.32012641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9382402.445,4775798.82,4539,113019,UNKNOWN113019,MASON,OH,45040,SUBSTATION,IN SERVICE,WARREN,39165,USA,39.3768643,-84.28355518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/2/2015 0:00,1,345,345,Y,Y
-9381128.674,4770042.789,4540,113020,UNKNOWN113020,MAINEVILLE,OH,45039,SUBSTATION,IN SERVICE,WARREN,39165,USA,39.33688364,-84.2721127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,345,-999999,Y,N
-9377203.031,4771320.524,4541,113021,UNKNOWN113021,MAINEVILLE,OH,45039,SUBSTATION,IN SERVICE,WARREN,39165,USA,39.3457606,-84.23684805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9376187.895,4779633.295,4542,113022,UNKNOWN113022,LEBANON,OH,45036,SUBSTATION,IN SERVICE,WARREN,39165,USA,39.40348538,-84.22772893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,138,-999999,Y,N
-9375486.148,4767855.122,4543,113023,UNKNOWN113023,MAINEVILLE,OH,45039,SUBSTATION,IN SERVICE,WARREN,39165,USA,39.32168238,-84.22142502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,-999999,-999999,N,N
-9439498.64,4765429.61,4544,113025,UNKNOWN113025,HARRISON,OH,45030,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.30482457,-84.79645903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,1,-999999,-999999,N,N
-9420791.024,4754896.408,4545,113026,UNKNOWN113026,CINCINNATI,OH,45247,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.23156951,-84.62840565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9419095.95,4766831.713,4546,113027,UNKNOWN113027,FAIRFIELD,OH,45014,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.31456997,-84.61317854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9414946.396,4755415.722,4547,113028,UNKNOWN113028,CINCINNATI,OH,45251,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.23518297,-84.57590246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9405898.562,4761910.097,4548,113029,UNKNOWN113029,CINCINNATI,OH,45240,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.28035599,-84.4946244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9404795.903,4763775.013,4549,113030,UNKNOWN113030,SPRINGDALE,OH,45246,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.29332244,-84.48471904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9402527.413,4763850.724,4550,113031,UNKNOWN113031,SPRINGDALE,OH,45246,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.2938488,-84.46434084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,-999999,-999999,N,N
-9402443.933,4758641.402,4551,113032,UNKNOWN113032,CINCINNATI,OH,45215,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.25762352,-84.46359093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9402222.194,4763684.049,4552,113033,UNKNOWN113033,SPRINGDALE,OH,45246,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.29269004,-84.46159902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,1,-999999,-999999,N,N
-9400206.636,4762520.869,4553,113034,UNKNOWN113034,CINCINNATI,OH,45246,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.28460286,-84.44349295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9398055.715,4761231.959,4554,113035,UNKNOWN113035,BLUE ASH,OH,45241,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.27564042,-84.4241709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9394845.019,4756249.872,4555,113036,UNKNOWN113036,BLUE ASH,OH,45241,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.24098671,-84.39532873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9389855.759,4767364.432,4556,113037,UNKNOWN113037,MASON,OH,45040,SUBSTATION,IN SERVICE,WARREN,39165,USA,39.31827231,-84.35050944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,-999999,-999999,N,N
-9384761.565,4766054.803,4557,113038,UNKNOWN113038,MASON,OH,45040,SUBSTATION,IN SERVICE,WARREN,39165,USA,39.30917018,-84.30474752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,1,-999999,-999999,Y,Y
-9384006.43,4757724.519,4558,113039,UNKNOWN113039,LOVELAND,OH,45140,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.25124563,-84.29796402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9381394.726,4760647.688,4559,113040,UNKNOWN113040,LOVELAND,OH,45140,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.27157731,-84.27450268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9347451.182,4763269.897,4560,113041,UNKNOWN113041,BLANCHESTER,OH,45107,SUBSTATION,IN SERVICE,CLINTON,39027,USA,39.28981069,-83.96958264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9215942.851,4125469.614,4561,113044,UNKNOWN113044,CENTRAL,SC,29630,SUBSTATION,IN SERVICE,PICKENS,45077,USA,34.71685855,-82.78822321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/23/2014 0:00,1,-999999,-999999,Y,Y
-9211099.844,4128260.227,4562,113045,UNKNOWN113045,CENTRAL,SC,29630,SUBSTATION,INACTIVE,PICKENS,45077,USA,34.7374617,-82.74471774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,2/7/2020 0:00,0,-999999,-999999,N,N
-9224520.442,4121422.653,4563,113046,UNKNOWN113046,SENECA,SC,29678,SUBSTATION,IN SERVICE,OCONEE,45073,USA,34.68697063,-82.86527701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/23/2014 0:00,1,100,100,Y,Y
-9195716.008,4115371.95,4564,113047,UNKNOWN113047,WILLIAMSTON,SC,29697,SUBSTATION,IN SERVICE,ANDERSON,45007,USA,34.64226439,-82.60652239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/23/2014 0:00,3,100,100,Y,Y
-9193184.851,4113716.237,4565,113048,UNKNOWN113048,WILLIAMSTON,SC,29697,SUBSTATION,IN SERVICE,ANDERSON,45007,USA,34.63002678,-82.58378462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,1,100,100,Y,Y
-9176543.626,4109893.504,4566,113049,LEE,BELTON,SC,29627,SUBSTATION,IN SERVICE,ANDERSON,45007,USA,34.60176554,-82.43429394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oasis.oati.com/DUK/DUKdocs/2015_Summer_VACAR_Report_Final.pdf",6/20/2014 0:00,IMAGERY,12/6/2017 0:00,17,100,-999999,N,N
-9187227.819,4110367.473,4567,113050,UNKNOWN113050,WILLIAMSTON,SC,29697,SUBSTATION,IN SERVICE,ANDERSON,45007,USA,34.60527009,-82.53027168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,1,100,100,Y,Y
-9175632.693,4149329.674,4568,113052,UNKNOWN113052,GREENVILLE,SC,29617,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.89285199,-82.4261109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,4,100,100,N,N
-9153508.343,4158722.585,4569,113053,UNKNOWN113053,GREER,SC,29651,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.96203159,-82.22736448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,1,100,100,Y,Y
-10009343.97,3507159.352,4570,113054,UNKNOWN113054,NEW ORLEANS,LA,70129,SUBSTATION,IN SERVICE,ORLEANS,22071,USA,30.0280767,-89.91546668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,2,115,115,Y,Y
-10007764.73,3507134.634,4571,113055,UNKNOWN113055,NEW ORLEANS,LA,70129,SUBSTATION,IN SERVICE,ORLEANS,22071,USA,30.02788445,-89.90128015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,2,69,69,Y,Y
-10025981.16,3494434.397,4572,113056,UNKNOWN113056,NEW ORLEANS,LA,70130,SUBSTATION,IN SERVICE,ORLEANS,22071,USA,29.9290598,-90.06492118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,3,230,230,Y,Y
-10029798.05,3492862.58,4573,113057,UNKNOWN113057,NEW ORLEANS,LA,70115,SUBSTATION,IN SERVICE,ORLEANS,22071,USA,29.91682214,-90.09920887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,2,230,230,Y,Y
-9175175.285,4145531.774,4574,113058,GREENVILLE,GREENVILLE,SC,29611,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.86486357,-82.42200193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oasis.oati.com/DUK/DUKdocs/2015_Summer_VACAR_Report_Final.pdf",6/24/2014 0:00,IMAGERY,12/6/2017 0:00,12,100,100,N,N
-9179828.306,4146190.845,4575,113059,UNKNOWN113059,GREENVILLE,SC,29617,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.86972124,-82.46380073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,2,100,100,Y,Y
-9178083.976,4139471.838,4576,113060,UNKNOWN113060,GREENVILLE,SC,29611,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.82018547,-82.44813114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,4,100,100,N,N
-9172874.015,4134636.721,4577,113062,UNKNOWN113062,GREENVILLE,SC,29605,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.78452021,-82.40132927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,6,100,100,N,N
-9170776.957,4127760.616,4578,113063,UNKNOWN113063,PIEDMONT,SC,29673,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.73377344,-82.38249108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,4,100,100,N,N
-9177019.295,4110294.442,4579,113064,UNKNOWN113064,BELTON,SC,29627,SUBSTATION,IN SERVICE,ANDERSON,45007,USA,34.6047301,-82.43856695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,2,100,100,Y,Y
-9177258.086,4125782.285,4580,113065,UNKNOWN113065,PIEDMONT,SC,29673,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.71916726,-82.44071205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,1,100,100,Y,Y
-9183323.439,4124604.967,4581,113066,UNKNOWN113066,PIEDMONT,SC,29673,SUBSTATION,IN SERVICE,ANDERSON,45007,USA,34.7104738,-82.49519804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,2,100,100,Y,Y
-9180416.503,4174551.333,4582,113067,UNKNOWN113067,MARIETTA,SC,29661,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,35.07847963,-82.4690846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,1,-999999,-999999,Y,Y
-9187302.133,4167343.024,4583,113068,UNKNOWN113068,MARIETTA,SC,29661,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,35.02547051,-82.53093926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,2,-999999,-999999,Y,Y
-9188171.746,4167357.614,4584,113069,UNKNOWN113069,MARIETTA,SC,29661,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,35.02557784,-82.53875113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,1,-999999,-999999,Y,Y
-9191127.017,4167081.706,4585,113070,UNKNOWN113070,MARIETTA,SC,29661,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,35.02354816,-82.56529877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,1,-999999,-999999,Y,Y
-9189284.774,4167076.854,4586,113071,UNKNOWN113071,MARIETTA,SC,29661,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,35.02351247,-82.54874962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,1,-999999,-999999,Y,Y
-9184043.056,4166126.916,4587,113072,UNKNOWN113072,MARIETTA,SC,29661,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,35.01652399,-82.50166247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,2,-999999,-999999,Y,Y
-9106673.802,4451957.771,4588,113073,RICHLANDS,RICHLANDS,VA,24641,SUBSTATION,IN SERVICE,TAZEWELL,51185,USA,37.09214044,-81.80664264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",6/25/2014 0:00,IMAGERY,2/6/2019 0:00,4,138,69,Y,N
-9103202.975,4445415.245,4589,113074,CLAYPOOL HILL,CEDAR BLUFF,VA,24609,SUBSTATION,IN SERVICE,TAZEWELL,51185,USA,37.04524508,-81.77546367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",6/25/2014 0:00,IMAGERY,2/6/2019 0:00,2,138,138,Y,Y
-9107672.966,4463347.452,4590,113075,SANDY RIDGE,RICHLANDS,VA,24641,SUBSTATION,IN SERVICE,TAZEWELL,51185,USA,37.17370994,-81.81561828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",6/25/2014 0:00,IMAGERY,2/6/2019 0:00,1,69,69,N,N
-9104046.992,4465962.52,4591,113076,JEWELL RIDGE,JEWELL RIDGE,VA,24622,SUBSTATION,IN SERVICE,TAZEWELL,51185,USA,37.19242587,-81.7830456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",6/25/2014 0:00,IMAGERY,2/6/2019 0:00,3,69,69,N,N
-9105135.509,4470249.572,4592,113077,JEWELL BRANCH,JEWELL RIDGE,VA,24622,SUBSTATION,IN SERVICE,BUCHANAN,51027,USA,37.22309808,-81.79282392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",6/25/2014 0:00,IMAGERY,2/6/2019 0:00,3,69,69,N,N
-9106141.661,4471972.59,4593,113078,UNKNOWN113078,JEWELL RIDGE,VA,24622,SUBSTATION,IN SERVICE,BUCHANAN,51027,USA,37.23542209,-81.80186233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,1,69,69,N,N
-9072076.693,4458009.038,4594,113080,BUCKHORN,NORTH TAZEWELL,VA,24630,SUBSTATION,IN SERVICE,TAZEWELL,51185,USA,37.13548877,-81.49585152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",6/25/2014 0:00,IMAGERY,2/6/2019 0:00,2,138,138,N,N
-9051827.925,4472145.891,4595,113081,LONESOME PINE,BLUEFIELD,VA,24605,SUBSTATION,IN SERVICE,TAZEWELL,51185,USA,37.23666153,-81.31395374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",6/25/2014 0:00,IMAGERY,2/6/2019 0:00,2,138,138,N,N
-9148551.24,4436785.99,4596,113087,CLINCHFIELD,CLEVELAND,VA,24225,SUBSTATION,IN SERVICE,RUSSELL,51167,USA,36.98334816,-82.18283407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",6/26/2014 0:00,IMAGERY,2/6/2019 0:00,4,138,-999999,Y,Y
-9135885.181,4455005.82,4597,113088,FLETCHERS RIDGE,VANSANT,VA,24656,SUBSTATION,IN SERVICE,BUCHANAN,51027,USA,37.11397828,-82.06905292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",6/26/2014 0:00,IMAGERY,2/6/2019 0:00,2,138,138,Y,Y
-9121861.999,4475482.116,4598,113089,HALES BRANCH,OAKWOOD,VA,24631,SUBSTATION,IN SERVICE,BUCHANAN,51027,USA,37.26051801,-81.94308053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",6/26/2014 0:00,IMAGERY,2/6/2019 0:00,6,138,69,Y,N
-9120219.2,4473555.623,4599,113090,JEWELL SMOKELESS C AND C COAL CO,PILGRIMS KNOB,VA,24634,SUBSTATION,IN SERVICE,BUCHANAN,51027,USA,37.24674308,-81.92832302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2014 0:00,IMAGERY,2/6/2019 0:00,1,69,69,N,N
-9117491.243,4468906.292,4600,113091,SHACK MILLS STATION,RAVEN,VA,24639,SUBSTATION,IN SERVICE,BUCHANAN,51027,USA,37.21348876,-81.90381736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",6/26/2014 0:00,IMAGERY,2/6/2019 0:00,2,138,138,Y,Y
-9119575.521,4463480.857,4601,113092,KEAN MTN AND GRASSY CREEK,RAVEN,VA,24639,SUBSTATION,IN SERVICE,BUCHANAN,51027,USA,37.17466483,-81.92254075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",6/26/2014 0:00,IMAGERY,2/6/2019 0:00,2,138,138,Y,Y
-9123862.906,4463595.319,4602,113093,UNKNOWN113093,OAKWOOD,VA,24631,SUBSTATION,IN SERVICE,BUCHANAN,51027,USA,37.17548412,-81.96105499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2014 0:00,IMAGERY,6/26/2014 0:00,2,138,138,Y,Y
-9138710.179,4483180.003,4603,113094,LOONEY CREEK,GRUNDY,VA,24614,SUBSTATION,IN SERVICE,BUCHANAN,51027,USA,37.31553478,-82.09443031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",6/26/2014 0:00,IMAGERY,2/6/2019 0:00,4,138,69,Y,N
-9142072.286,4481173.475,4604,113095,GRUNDY,GRUNDY,VA,24614,SUBSTATION,IN SERVICE,BUCHANAN,51027,USA,37.30119801,-82.12463263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",6/26/2014 0:00,IMAGERY,2/6/2019 0:00,3,69,69,N,N
-8788602.594,4145134.655,4605,113096,UNKNOWN113096,PARKTON,NC,28371,SUBSTATION,IN SERVICE,ROBESON,37155,USA,34.86193648,-78.94936037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY,6/27/2014 0:00,2,115,115,Y,Y
-8789264.853,4137414.884,4606,113097,UNKNOWN113097,ST PAULS,NC,28384,SUBSTATION,IN SERVICE,ROBESON,37155,USA,34.80501465,-78.95530953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY,6/27/2014 0:00,1,115,115,Y,Y
-8808547.328,4143527.499,4607,113098,UNKNOWN113098,SHANNON,NC,28386,SUBSTATION,IN SERVICE,ROBESON,37155,USA,34.85008933,-79.12852695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY,6/27/2014 0:00,2,115,-999999,Y,N
-8806919.079,4140691.556,4608,113099,UNKNOWN113099,SHANNON,NC,28386,SUBSTATION,IN SERVICE,ROBESON,37155,USA,34.82918004,-79.11390014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY,6/27/2014 0:00,1,115,115,Y,Y
-8798085.549,4104862.536,4609,113100,UNKNOWN113100,LUMBERTON,NC,28358,SUBSTATION,IN SERVICE,ROBESON,37155,USA,34.56455721,-79.0345472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY,6/27/2014 0:00,1,115,115,Y,Y
-8793894.705,4108341.634,4610,113101,UNKNOWN113101,LUMBERTON,NC,28358,SUBSTATION,IN SERVICE,ROBESON,37155,USA,34.5902899,-78.9969002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY,6/27/2014 0:00,2,115,-999999,Y,N
-8795745.157,4112033.955,4611,113102,UNKNOWN113102,LUMBERTON,NC,28358,SUBSTATION,IN SERVICE,ROBESON,37155,USA,34.61759095,-79.0135231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY,6/27/2014 0:00,1,115,115,Y,Y
-8826892.223,4103655.721,4612,113103,UNKNOWN113103,ROWLAND,NC,28383,SUBSTATION,IN SERVICE,ROBESON,37155,USA,34.5556293,-79.29332195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY,6/27/2014 0:00,2,230,-999999,Y,N
-8804857.679,4108639.423,4613,113104,UNKNOWN113104,LUMBERTON,NC,28358,SUBSTATION,IN SERVICE,ROBESON,37155,USA,34.59249209,-79.09538228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY,6/27/2014 0:00,1,230,230,Y,Y
-8788220.514,4137566.244,4614,113105,UNKNOWN113105,ST PAULS,NC,28384,SUBSTATION,IN SERVICE,ROBESON,37155,USA,34.80613109,-78.94592808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY,6/27/2014 0:00,2,-999999,-999999,N,N
-8793020.065,4122279.912,4615,113106,UNKNOWN113106,LUMBERTON,NC,28358,SUBSTATION,IN SERVICE,ROBESON,37155,USA,34.69330262,-78.98904318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY,6/27/2014 0:00,2,-999999,-999999,N,N
-9332253.436,4850346.438,4616,113111,UNKNOWN113111,SPRINGFIELD,OH,45506,SUBSTATION,IN SERVICE,CLARK,39023,USA,39.89259298,-83.83305897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9191344.644,4973118.648,4617,113112,UNKNOWN113112,MANSFIELD,OH,44906,SUBSTATION,IN SERVICE,RICHLAND,39139,USA,40.73354465,-82.56725375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9186917.524,4981743.124,4618,113116,UNKNOWN113116,MANSFIELD,OH,44903,SUBSTATION,IN SERVICE,RICHLAND,39139,USA,40.79222561,-82.52748426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,2,138,-999999,Y,N
-8974164.866,5020388.938,4619,113119,UNKNOWN113119,YOUNGSTOWN,OH,44514,SUBSTATION,IN SERVICE,MAHONING,39099,USA,41.05453529,-80.61629461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9256418.477,4902202.959,4620,113124,UNKNOWN113124,OSTRANDER,OH,43061,SUBSTATION,IN SERVICE,DELAWARE,39041,USA,40.2490715,-83.15182194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9251439.367,4950362.112,4621,113128,UNKNOWN113128,MARION,OH,43302,SUBSTATION,IN SERVICE,MARION,39101,USA,40.5784605,-83.10709383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9204442.881,5079133.143,4622,113129,UNKNOWN113129,SANDUSKY,OH,44870,SUBSTATION,IN SERVICE,ERIE,39043,USA,41.45126767,-82.68491722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9274075.213,4841821.47,4623,113130,UNKNOWN113130,LONDON,OH,43140,SUBSTATION,IN SERVICE,MADISON,39097,USA,39.83381111,-83.3104351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,1,-999999,-999999,N,N
-9223811.03,4948818.165,4624,113131,UNKNOWN113131,MT GILEAD,OH,43338,SUBSTATION,IN SERVICE,MORROW,39117,USA,40.56792556,-82.85890426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9002210.585,5078617.383,4625,113132,UNKNOWN113132,NORTH BLOOMFIELD,OH,44450,SUBSTATION,IN SERVICE,TRUMBULL,39155,USA,41.44779494,-80.86823359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9196761.107,5070830.364,4626,113135,UNKNOWN113135,HURON,OH,44839,SUBSTATION,IN SERVICE,ERIE,39043,USA,41.39534061,-82.61591067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9186070.257,4979523.409,4627,113136,UNKNOWN113136,MANSFIELD,OH,44903,SUBSTATION,IN SERVICE,RICHLAND,39139,USA,40.77712761,-82.51987313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,2,-999999,-999999,N,N
-8998108.062,5050556.614,4628,113137,UNKNOWN113137,WARREN,OH,44483,SUBSTATION,IN SERVICE,TRUMBULL,39155,USA,41.25857539,-80.83138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,2,138,138,Y,Y
-9114767.255,5037524.04,4629,113143,UNKNOWN113143,MEDINA,OH,44256,SUBSTATION,IN SERVICE,MEDINA,39103,USA,41.17050706,-81.87934736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,2,-999999,-999999,N,N
-8990284.457,4852950.189,4630,113144,UNKNOWN113144,SHADYSIDE,OH,43947,SUBSTATION,IN SERVICE,BELMONT,39013,USA,39.91053648,-80.76109936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/20/2016 0:00,7,138,-999999,Y,N
-8994774.517,5044615.945,4631,113145,UNKNOWN113145,WARREN,OH,44484,SUBSTATION,IN SERVICE,TRUMBULL,39155,USA,41.2184457,-80.80143426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,1,138,138,Y,Y
-9186357.088,4983601.84,4632,113146,UNKNOWN113146,MANSFIELD,OH,44903,SUBSTATION,IN SERVICE,RICHLAND,39139,USA,40.80486553,-82.52244977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,1,138,138,Y,Y
-9130587.216,5055671.822,4633,113151,UNKNOWN113151,GRAFTON,OH,44044,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.29310928,-82.02146049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9138006.18,5054984.744,4634,113152,UNKNOWN113152,GRAFTON,OH,44044,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.28847173,-82.08810618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,4,345,138,N,Y
-9077332.117,4980180.653,4635,113153,UNKNOWN113153,MASSILLON,OH,44647,SUBSTATION,IN SERVICE,STARK,39151,USA,40.78159839,-81.5430618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9202230.163,5047845.604,4636,113154,UNKNOWN113154,NORWALK,OH,44857,SUBSTATION,IN SERVICE,HURON,39077,USA,41.24026536,-82.66504003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-8975077.223,5023613.298,4637,113159,UNKNOWN113159,YOUNGSTOWN,OH,44502,SUBSTATION,IN SERVICE,MAHONING,39099,USA,41.07637367,-80.62449046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9253593.017,4951995.742,4638,113160,UNKNOWN113160,MARION,OH,43302,SUBSTATION,IN SERVICE,MARION,39101,USA,40.58960558,-83.1264404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-8995530.155,5047463.483,4639,113161,UNKNOWN113161,WARREN,OH,44483,SUBSTATION,IN SERVICE,TRUMBULL,39155,USA,41.23768412,-80.80822227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-8979498.173,5036541.226,4640,113165,UNKNOWN113165,YOUNGSTOWN,OH,44505,SUBSTATION,IN SERVICE,TRUMBULL,39155,USA,41.16386084,-80.66420452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,1,138,138,Y,Y
-9027718.349,5000989.039,4641,113166,UNKNOWN113166,ALLIANCE,OH,44601,SUBSTATION,IN SERVICE,STARK,39151,USA,40.922988,-81.09737374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9164226.982,4992180.305,4642,113167,UNKNOWN113167,ASHLAND,OH,44805,SUBSTATION,IN SERVICE,ASHLAND,39005,USA,40.86317091,-82.32365165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9186356.31,4975214.739,4643,113170,UNKNOWN113170,MANSFIELD,OH,44907,SUBSTATION,IN SERVICE,RICHLAND,39139,USA,40.74781122,-82.52244278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9120348.624,5058644.851,4644,113173,UNKNOWN113173,COLUMBIA STATION,OH,44028,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.31317246,-81.92948565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-8982467.146,4995567.211,4645,113174,UNKNOWN113174,COLUMBIANA,OH,44408,SUBSTATION,IN SERVICE,COLUMBIANA,39029,USA,40.88617663,-80.69087526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9004121.918,5026541.251,4646,113175,UNKNOWN113175,NORTH JACKSON,OH,44451,SUBSTATION,IN SERVICE,MAHONING,39099,USA,41.09619822,-80.88540339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,3,138,138,Y,Y
-9185414.856,4971116.005,4647,113177,UNKNOWN113177,MANSFIELD,OH,44907,SUBSTATION,IN SERVICE,RICHLAND,39139,USA,40.71991125,-82.51398557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-8987819.711,5058617.877,4648,113180,UNKNOWN113180,CORTLAND,OH,44410,SUBSTATION,IN SERVICE,TRUMBULL,39155,USA,41.31299045,-80.73895817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9209861.896,4980284.756,4649,113183,UNKNOWN113183,CRESTLINE,OH,44827,SUBSTATION,IN SERVICE,CRAWFORD,39033,USA,40.7823065,-82.73359706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,1,-999999,-999999,Y,Y
-9257123.64,4947093.698,4650,113184,UNKNOWN113184,MARION,OH,43302,SUBSTATION,IN SERVICE,MARION,39101,USA,40.55615689,-83.15815653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,2,138,138,Y,Y
-9080670.253,4972252.828,4651,113185,UNKNOWN113185,NAVARRE,OH,44662,SUBSTATION,IN SERVICE,STARK,39151,USA,40.72765075,-81.57304878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9269820.43,4880999.073,4652,113188,UNKNOWN113188,PLAIN CITY,OH,43064,SUBSTATION,IN SERVICE,MADISON,39097,USA,40.10353461,-83.27221374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,1,-999999,-999999,N,N
-9162981.878,4995246.982,4653,113189,UNKNOWN113189,ASHLAND,OH,44805,SUBSTATION,IN SERVICE,ASHLAND,39005,USA,40.8840018,-82.31246669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-8977518.579,5078560.388,4654,113190,UNKNOWN113190,FARMDALE,OH,44417,SUBSTATION,IN SERVICE,TRUMBULL,39155,USA,41.44741117,-80.64642153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-8968731.893,5012877.705,4655,113191,UNKNOWN113191,YOUNGSTOWN,OH,44514,SUBSTATION,IN SERVICE,MAHONING,39099,USA,41.00363408,-80.56748939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,3,138,138,Y,Y
-9255772.337,4953659.398,4656,113192,UNKNOWN113192,MARION,OH,43302,SUBSTATION,IN SERVICE,MARION,39101,USA,40.6009536,-83.14601756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9324856.738,4856504.723,4657,113194,EAST SPRINGFIELD,SPRINGFIELD,OH,45503,SUBSTATION,IN SERVICE,CLARK,39023,USA,39.93502463,-83.7666133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.pjm.com/-/media/committees-groups/committees/srrtep-w/20091021/20091021-srrtep-west.ashx",6/27/2014 0:00,IMAGERY,10/2/2018 0:00,4,138,-999999,Y,N
-9148836.288,5081546.295,4658,113196,UNKNOWN113196,LORAIN,OH,44052,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.4675135,-82.18539469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,2,-999999,-999999,N,N
-8992455.765,5053284.58,4659,113198,UNKNOWN113198,CORTLAND,OH,44410,SUBSTATION,IN SERVICE,TRUMBULL,39155,USA,41.27699476,-80.78060455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,2,138,138,Y,Y
