X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9326361.143,4853540.848,4660,113199,UNKNOWN113199,SPRINGFIELD,OH,45505,SUBSTATION,IN SERVICE,CLARK,39023,USA,39.9146063,-83.7801276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9140566.153,5063300.721,4661,113200,UNKNOWN113200,ELYRIA,OH,44035,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.3445797,-82.11110281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-8978244.396,5029649.645,4662,113201,UNKNOWN113201,YOUNGSTOWN,OH,44504,SUBSTATION,IN SERVICE,MAHONING,39099,USA,41.11723795,-80.65294165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9341622.238,4848132.103,4663,113202,UNKNOWN113202,SPRINGFIELD,OH,45502,SUBSTATION,IN SERVICE,CLARK,39023,USA,39.87732941,-83.91722035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,2,138,-999999,Y,Y
-8976337.444,4985708.964,4664,113203,UNKNOWN113203,NEW WATERFORD,OH,44445,SUBSTATION,IN SERVICE,COLUMBIANA,39029,USA,40.8191918,-80.63581122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9027080.372,4984994.122,4665,113205,UNKNOWN113205,MINERVA,OH,44657,SUBSTATION,IN SERVICE,STARK,39151,USA,40.81433195,-81.0916427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9167132.711,4988195.781,4666,113206,UNKNOWN113206,ASHLAND,OH,44805,SUBSTATION,IN SERVICE,ASHLAND,39005,USA,40.83609561,-82.34975426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9330618.87,4857730.227,4667,113207,UNKNOWN113207,SPRINGFIELD,OH,45504,SUBSTATION,IN SERVICE,CLARK,39023,USA,39.94346543,-83.81837542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9135445.489,5063096.633,4668,113208,UNKNOWN113208,ELYRIA,OH,44035,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.3432033,-82.0651031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9184223.786,4977754.746,4669,113209,UNKNOWN113209,MANSFIELD,OH,44902,SUBSTATION,IN SERVICE,RICHLAND,39139,USA,40.76509511,-82.503286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,2,-999999,-999999,N,N
-9154395.213,4959541.802,4670,113211,UNKNOWN113211,LOUDONVILLE,OH,44842,SUBSTATION,IN SERVICE,ASHLAND,39005,USA,40.6410628,-82.23533136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9000134.063,5051906.084,4671,113212,UNKNOWN113212,WARREN,OH,44485,SUBSTATION,IN SERVICE,TRUMBULL,39155,USA,41.26768773,-80.84957988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,2,138,138,Y,Y
-9327844.289,4854704.227,4672,113214,UNKNOWN113214,SPRINGFIELD,OH,45505,SUBSTATION,IN SERVICE,CLARK,39023,USA,39.92262162,-83.79345093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,2,-999999,-999999,N,N
-8989217.962,5047380.902,4673,113215,UNKNOWN113215,WARREN,OH,44484,SUBSTATION,IN SERVICE,TRUMBULL,39155,USA,41.23712627,-80.75151887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,2,138,138,Y,Y
-9144061.011,5067328.192,4674,113217,UNKNOWN113217,ELYRIA,OH,44035,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.37173573,-82.14249765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,2,138,138,Y,Y
-9252094.738,4952488.297,4675,113219,UNKNOWN113219,MARION,OH,43302,SUBSTATION,IN SERVICE,MARION,39101,USA,40.59296556,-83.11298113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-8976995.062,5023973.659,4676,113220,UNKNOWN113220,YOUNGSTOWN,OH,44502,SUBSTATION,IN SERVICE,MAHONING,39099,USA,41.07881392,-80.6417187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9209191.524,5076408.213,4677,113223,UNKNOWN113223,SANDUSKY,OH,44870,SUBSTATION,IN SERVICE,ERIE,39043,USA,41.432918,-82.727575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,6,138,138,Y,Y
-8994866.099,5004137.991,4678,113224,UNKNOWN113224,SALEM,OH,44460,SUBSTATION,IN SERVICE,MAHONING,39099,USA,40.94435833,-80.80225696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,1,-999999,-999999,N,N
-9161875.74,4992388.213,4679,113226,UNKNOWN113226,ASHLAND,OH,44805,SUBSTATION,IN SERVICE,ASHLAND,39005,USA,40.86458337,-82.30253009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9253191.816,4957871.583,4680,113227,UNKNOWN113227,MARION,OH,43302,SUBSTATION,IN SERVICE,MARION,39101,USA,40.62967685,-83.12283635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-8995373.91,5047890.514,4681,113229,UNKNOWN113229,WARREN,OH,44483,SUBSTATION,IN SERVICE,TRUMBULL,39155,USA,41.24056872,-80.8068187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-8970012.765,5058366.977,4682,113231,UNKNOWN113231,FOWLER,OH,44418,SUBSTATION,IN SERVICE,TRUMBULL,39155,USA,41.31129752,-80.57899565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-8981259.242,5016007.287,4683,113235,UNKNOWN113235,YOUNGSTOWN,OH,44512,SUBSTATION,IN SERVICE,MAHONING,39099,USA,41.02484704,-80.68002448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-8968677.196,5036587.049,4684,113238,UNKNOWN113238,HUBBARD,OH,44425,SUBSTATION,IN SERVICE,TRUMBULL,39155,USA,41.16417072,-80.56699803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9081190.234,5038577.193,4685,113242,UNKNOWN113242,AKRON,OH,44313,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.1776282,-81.57771985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/19/2016 0:00,3,138,-999999,Y,N
-8996045.402,5050607.825,4686,113243,UNKNOWN113243,WARREN,OH,44483,SUBSTATION,IN SERVICE,TRUMBULL,39155,USA,41.25892122,-80.81285081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,3,138,138,Y,Y
-9070643.716,4985088.428,4687,113244,UNKNOWN113244,MASSILLON,OH,44646,SUBSTATION,IN SERVICE,STARK,39151,USA,40.81497311,-81.48297887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9187403.736,4948454.907,4688,113245,UNKNOWN113245,BELLVILLE,OH,44813,SUBSTATION,IN SERVICE,RICHLAND,39139,USA,40.56544667,-82.53185197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9148861.621,4981179.694,4689,113246,UNKNOWN113246,JEROMESVILLE,OH,44840,SUBSTATION,IN SERVICE,ASHLAND,39005,USA,40.7883936,-82.18562226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9141045.182,5071763.268,4690,113248,UNKNOWN113248,ELYRIA,OH,44035,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.401627,-82.115406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,3,138,-999999,Y,Y
-9271542.166,4930175.621,4691,113252,UNKNOWN113252,RICHWOOD,OH,43344,SUBSTATION,IN SERVICE,UNION,39159,USA,40.44058941,-83.28768035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,4,138,-999999,Y,N
-9137435.836,5047306.631,4692,113254,UNKNOWN113254,GRAFTON,OH,44044,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.23662455,-82.08298269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9196195.207,5051184.502,4693,113255,UNKNOWN113255,NORWALK,OH,44857,SUBSTATION,IN SERVICE,HURON,39077,USA,41.26281539,-82.6108271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9133984.613,5053563.623,4694,113256,UNKNOWN113256,GRAFTON,OH,44044,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.27887858,-82.05197983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9254864.635,4952990.174,4695,113257,UNKNOWN113257,MARION,OH,43302,SUBSTATION,IN SERVICE,MARION,39101,USA,40.59638896,-83.13786354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9205664.666,4977745.012,4696,113258,UNKNOWN113258,GALION,OH,44833,SUBSTATION,IN SERVICE,RICHLAND,39139,USA,40.76502889,-82.6958927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,4,138,-999999,Y,Y
-9003739.737,5047739.381,4697,113259,UNKNOWN113259,LEAVITTSBURG,OH,44430,SUBSTATION,IN SERVICE,TRUMBULL,39155,USA,41.23954783,-80.8819702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9327596.243,4850453.884,4698,113262,UNKNOWN113262,SPRINGFIELD,OH,45505,SUBSTATION,IN SERVICE,CLARK,39023,USA,39.89333353,-83.7912227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9145552.67,5081986.568,4699,113263,UNKNOWN113263,LORAIN,OH,44052,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.47047706,-82.15589745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-8994302.416,5049602.921,4700,113267,UNKNOWN113267,WARREN,OH,44483,SUBSTATION,IN SERVICE,TRUMBULL,39155,USA,41.25213478,-80.7971933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9184054.387,4979393.751,4701,113268,UNKNOWN113268,MANSFIELD,OH,44905,SUBSTATION,IN SERVICE,RICHLAND,39139,USA,40.7762456,-82.50176426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,7,138,-999999,Y,N
-9213188.421,5050021.792,4702,113270,UNKNOWN113270,BELLEVUE,OH,44811,SUBSTATION,IN SERVICE,HURON,39077,USA,41.25496364,-82.76347974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9017350.894,4974422.534,4703,113271,UNKNOWN113271,EAST ROCHESTER,OH,44625,SUBSTATION,IN SERVICE,COLUMBIANA,39029,USA,40.74241962,-81.0042413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9180066.584,4979637.113,4704,113273,UNKNOWN113273,MANSFIELD,OH,44905,SUBSTATION,IN SERVICE,RICHLAND,39139,USA,40.77790108,-82.46594122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,4,138,138,Y,Y
-8997830.044,5048523.676,4705,113274,UNKNOWN113274,WARREN,OH,44485,SUBSTATION,IN SERVICE,TRUMBULL,39155,USA,41.24484551,-80.82888252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,2,138,138,Y,Y
-8998661.391,5045671.349,4706,113276,UNKNOWN113276,WARREN,OH,44485,SUBSTATION,IN SERVICE,TRUMBULL,39155,USA,41.22557684,-80.83635064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-8974478.99,5017949.612,4707,113279,UNKNOWN113279,YOUNGSTOWN,OH,44514,SUBSTATION,IN SERVICE,MAHONING,39099,USA,41.03800908,-80.61911644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-8974352.167,5028560.252,4708,113280,UNKNOWN113280,YOUNGSTOWN,OH,44505,SUBSTATION,IN SERVICE,MAHONING,39099,USA,41.10986496,-80.61797716,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-8985192.813,5038733.231,4709,113281,UNKNOWN113281,GIRARD,OH,44420,SUBSTATION,IN SERVICE,TRUMBULL,39155,USA,41.17868322,-80.71536035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9350347.895,4850026.342,4710,113283,UNKNOWN113283,MEDWAY,OH,45341,SUBSTATION,IN SERVICE,CLARK,39023,USA,39.89038674,-83.99560426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,2,-999999,-999999,N,N
-8985233.324,5028171.792,4711,113284,UNKNOWN113284,YOUNGSTOWN,OH,44515,SUBSTATION,IN SERVICE,MAHONING,39099,USA,41.10723567,-80.71572426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9261530.155,4897027.223,4712,113285,UNKNOWN113285,OSTRANDER,OH,43061,SUBSTATION,IN SERVICE,UNION,39159,USA,40.21357565,-83.19774093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,2,138,138,Y,Y
-9126928.677,5071705.752,4713,113286,UNKNOWN113286,NORTH RIDGEVILLE,OH,44039,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.40123945,-81.98859528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9155047.819,4960328.045,4714,113290,UNKNOWN113290,LOUDONVILLE,OH,44842,SUBSTATION,IN SERVICE,ASHLAND,39005,USA,40.64642198,-82.24119383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9325511.297,4865234.432,4715,113291,UNKNOWN113291,SPRINGFIELD,OH,45503,SUBSTATION,IN SERVICE,CLARK,39023,USA,39.99512878,-83.77249331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,2,-999999,-999999,N,N
-9255285.193,4951198.926,4716,113294,UNKNOWN113294,MARION,OH,43302,SUBSTATION,IN SERVICE,MARION,39101,USA,40.58416971,-83.14164148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9144316.533,5071695.609,4717,113295,UNKNOWN113295,ELYRIA,OH,44035,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.4011711,-82.14479304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,2,138,138,Y,Y
-8978210.206,5014043.984,4718,113297,UNKNOWN113297,YOUNGSTOWN,OH,44512,SUBSTATION,IN SERVICE,MAHONING,39099,USA,41.01154016,-80.65263452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,1,138,138,Y,Y
-8988827.162,5036873.697,4719,113300,UNKNOWN113300,MCDONALD,OH,44437,SUBSTATION,IN SERVICE,TRUMBULL,39155,USA,41.16610922,-80.74800826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,6,138,-999999,Y,N
-9151919.193,5070547.604,4720,113304,UNKNOWN113304,AMHERST,OH,44001,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.39343511,-82.2130889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9345730.613,4863350.344,4721,113305,UNKNOWN113305,NEW CARLISLE,OH,45344,SUBSTATION,IN SERVICE,CLARK,39023,USA,39.98216128,-83.95412651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,2,-999999,-999999,N,N
-8979044.909,5025664.297,4722,113308,UNKNOWN113308,YOUNGSTOWN,OH,44502,SUBSTATION,IN SERVICE,MAHONING,39099,USA,41.09026118,-80.66013278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9142460.827,5077225.558,4723,113309,UNKNOWN113309,LORAIN,OH,44055,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.43842255,-82.12812296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9194713.919,4979266.919,4724,113310,UNKNOWN113310,ONTARIO,OH,44906,SUBSTATION,IN SERVICE,RICHLAND,39139,USA,40.7753828,-82.59752046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,2,138,138,Y,Y
-9245247.024,4957915.473,4725,113311,UNKNOWN113311,MARION,OH,43302,SUBSTATION,IN SERVICE,MARION,39101,USA,40.62997608,-83.05146707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-8994141.264,5052985.614,4726,113313,UNKNOWN113313,WARREN,OH,44483,SUBSTATION,IN SERVICE,TRUMBULL,39155,USA,41.27497638,-80.79574565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,2,138,138,Y,Y
-9022280.837,5066487.525,4727,113315,UNKNOWN113315,WEST FARMINGTON,OH,44491,SUBSTATION,IN SERVICE,GEAUGA,39055,USA,41.3660683,-81.04852774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9163729.127,4963877.549,4728,113316,UNKNOWN113316,PERRYSVILLE,OH,44864,SUBSTATION,IN SERVICE,ASHLAND,39005,USA,40.6706107,-82.31917934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9197814.928,5061388.27,4729,113319,UNKNOWN113319,MILAN,OH,44846,SUBSTATION,IN SERVICE,ERIE,39043,USA,41.33168065,-82.62537731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9307603.453,4851075.997,4730,113320,UNKNOWN113320,SOUTH CHARLESTON,OH,45368,SUBSTATION,IN SERVICE,CLARK,39023,USA,39.89762114,-83.61162441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9153930.526,4997342.535,4731,113321,UNKNOWN113321,ASHLAND,OH,44805,SUBSTATION,IN SERVICE,ASHLAND,39005,USA,40.8982324,-82.23115702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,1,-999999,-999999,N,N
-9251957.97,4966426.455,4732,113322,UNKNOWN113322,MARION,OH,43302,SUBSTATION,IN SERVICE,MARION,39101,USA,40.68797526,-83.11175252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9254445.444,4921938.649,4733,113325,UNKNOWN113325,RADNOR,OH,43066,SUBSTATION,IN SERVICE,DELAWARE,39041,USA,40.38425056,-83.13409788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9260564.773,4944663.88,4734,113327,UNKNOWN113327,MARION,OH,43302,SUBSTATION,IN SERVICE,MARION,39101,USA,40.53957103,-83.18906875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9141623.182,5067395.778,4735,113328,UNKNOWN113328,ELYRIA,OH,44035,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.37219135,-82.12059826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9070646.236,4978287.919,4736,113329,UNKNOWN113329,MASSILLON,OH,44646,SUBSTATION,IN SERVICE,STARK,39151,USA,40.7687226,-81.48300151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9271726.843,4929714.394,4737,113330,UNKNOWN113330,RICHWOOD,OH,43344,SUBSTATION,IN SERVICE,UNION,39159,USA,40.43743598,-83.28933934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,1,-999999,-999999,N,N
-8979106.219,5027733.012,4738,113332,UNKNOWN113332,YOUNGSTOWN,OH,44502,SUBSTATION,IN SERVICE,MAHONING,39099,USA,41.10426567,-80.66068354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,2,-999999,-999999,N,N
-9030681.974,5001520.472,4739,113337,UNKNOWN113337,ALLIANCE,OH,44601,SUBSTATION,IN SERVICE,STARK,39151,USA,40.92659505,-81.12399644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9232533.461,4934381.844,4740,113338,UNKNOWN113338,CARDINGTON,OH,43315,SUBSTATION,IN SERVICE,MORROW,39117,USA,40.46934074,-82.93725919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9019177.863,5000242.339,4741,113339,UNKNOWN113339,SEBRING,OH,44672,SUBSTATION,IN SERVICE,MAHONING,39099,USA,40.91791951,-81.02065325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9130896.104,5067465.327,4742,113342,UNKNOWN113342,NORTH RIDGEVILLE,OH,44039,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.37266019,-82.02423528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9139815.65,5083367.162,4743,113343,UNKNOWN113343,SHEFFIELD LAKE,OH,44054,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.47976924,-82.10436093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9186756.838,4977729.69,4744,113345,UNKNOWN113345,MANSFIELD,OH,44903,SUBSTATION,IN SERVICE,RICHLAND,39139,USA,40.76492464,-82.52604079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/7/2015 0:00,1,-999999,-999999,N,N
-9132558.629,5074614.359,4745,113346,UNKNOWN113346,AVON,OH,44011,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.42083536,-82.03917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/13/2016 0:00,2,138,138,N,N
-9027358.652,4998946.13,4746,113348,UNKNOWN113348,ALLIANCE,OH,44601,SUBSTATION,IN SERVICE,STARK,39151,USA,40.90912012,-81.09414252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9013289.149,5057901.103,4747,113349,UNKNOWN113349,SOUTHINGTON,OH,44470,SUBSTATION,IN SERVICE,TRUMBULL,39155,USA,41.30815393,-80.96775403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9136624.985,5071923.329,4748,113350,UNKNOWN113350,ELYRIA,OH,44035,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.40270551,-82.0756987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,1,-999999,-999999,N,N
-9215864.432,4969919.877,4749,113351,UNKNOWN113351,GALION,OH,44833,SUBSTATION,IN SERVICE,MORROW,39117,USA,40.71176704,-82.78751875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/7/2015 0:00,1,-999999,-999999,N,N
-8970926.737,5029969.228,4750,113354,UNKNOWN113354,YOUNGSTOWN,OH,44505,SUBSTATION,IN SERVICE,MAHONING,39099,USA,41.11940073,-80.587206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9066220.851,5036913.064,4751,113355,UNKNOWN113355,STOW,OH,44224,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.16637545,-81.44324759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/7/2015 0:00,1,-999999,-999999,N,N
-9055761.375,5043675.304,4752,113356,UNKNOWN113356,STREETSBORO,OH,44241,SUBSTATION,IN SERVICE,PORTAGE,39133,USA,41.21208934,-81.34928852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9074820.162,4990453.17,4753,113357,UNKNOWN113357,MASSILLON,OH,44647,SUBSTATION,IN SERVICE,STARK,39151,USA,40.85143619,-81.52049652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-8997938.653,5048258.036,4754,113358,UNKNOWN113358,WARREN,OH,44485,SUBSTATION,IN SERVICE,TRUMBULL,39155,USA,41.24305124,-80.82985817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9146271.471,5077086.816,4755,113361,UNKNOWN113361,LORAIN,OH,44055,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.4374882,-82.16235455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9072887.039,4982751.301,4756,113363,UNKNOWN113363,MASSILLON,OH,44646,SUBSTATION,IN SERVICE,STARK,39151,USA,40.79908186,-81.50313099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-10023554.4,3477259.966,4757,113364,OAKVILLE,BELLE CHASSE,LA,70037,SUBSTATION,IN SERVICE,PLAQUEMINES,22075,USA,29.79526379,-90.04312122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.entergy-louisiana.com/brightfuture/oakville.aspx",6/20/2014 0:00,IMAGERY,3/4/2019 0:00,1,230,230,N,N
-10015480.82,3485594.301,4758,113365,UNKNOWN113365,BRAITHWAITE,LA,70040,SUBSTATION,IN SERVICE,PLAQUEMINES,22075,USA,29.86021415,-89.97059495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,3,115,115,Y,Y
-10015425.21,3464936.483,4759,113366,UNKNOWN113366,BRAITHWAITE,LA,70040,SUBSTATION,IN SERVICE,PLAQUEMINES,22075,USA,29.69914828,-89.97009539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY,6/20/2014 0:00,4,115,-999999,Y,N
-9174302.214,3879868.092,4760,113367,UNKNOWN113367,WADLEY,GA,30477,SUBSTATION,IN SERVICE,JEFFERSON,13163,USA,32.883631,-82.414159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY,6/23/2014 0:00,11,230,-999999,Y,N
-9440559.739,4737773.054,4761,113368,MIAMI,CINCINNATI,OH,45233,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.11231869,-84.80599104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.misoenergy.org/Library/Repository/Communication%20Material/Transferred%20Transmission%20Facilities/Duke%20Energy%20Business%20Services%20LLC%20Transferred%20Facilities.pdf",6/24/2014 0:00,IMAGERY,10/25/2017 0:00,16,345,-999999,N,N
-9427332.756,4739518.361,4762,113369,UNKNOWN113369,CINCINNATI,OH,45233,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.12448264,-84.68717103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/7/2015 0:00,2,69,69,Y,Y
-9423723.247,4739174.768,4763,113370,UNKNOWN113370,CINCINNATI,OH,45233,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.12208813,-84.65474626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/7/2015 0:00,3,138,69,Y,Y
-9423510.312,4739141.741,4764,113371,UNKNOWN113371,CINCINNATI,OH,45233,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.12185796,-84.65283343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/7/2015 0:00,3,69,69,Y,Y
-9419603.812,4735339.557,4765,113372,UNKNOWN113372,CINCINNATI,OH,45238,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.09535486,-84.61774074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/7/2015 0:00,1,69,69,Y,Y
-9417710.373,4739777.062,4766,113373,UNKNOWN113373,CINCINNATI,OH,45238,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.12628548,-84.60073169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/7/2015 0:00,2,69,69,Y,Y
-9414039.814,4737538.441,4767,113374,UNKNOWN113374,CINCINNATI,OH,45205,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.11068338,-84.5677585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,69,69,Y,Y
-9411540.085,4737478.141,4768,113375,UNKNOWN113375,CINCINNATI,OH,45204,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.11026307,-84.54530306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9398113.294,4731814.868,4769,113376,UNKNOWN113376,CINCINNATI,OH,45228,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.07077715,-84.42468813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9396604.403,4730501.05,4770,113377,UNKNOWN113377,CINCINNATI,OH,45230,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.06161368,-84.41113354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9391693.467,4735029.037,4771,113378,UNKNOWN113378,CINCINNATI,OH,45230,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.09318994,-84.36701785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9390645.516,4732000.556,4772,113379,UNKNOWN113379,CINCINNATI,OH,45230,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.07207216,-84.35760394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9380789.473,4733696.815,4773,113380,UNKNOWN113380,CINCINNATI,OH,45245,SUBSTATION,IN SERVICE,CLERMONT,39025,USA,39.08390106,-84.26906561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9379407.815,4729585.079,4774,113381,UNKNOWN113381,CINCINNATI,OH,45245,SUBSTATION,IN SERVICE,CLERMONT,39025,USA,39.05522436,-84.25665396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9379057.9,4730655.244,4775,113382,UNKNOWN113382,CINCINNATI,OH,45245,SUBSTATION,IN SERVICE,CLERMONT,39025,USA,39.0626892,-84.25351062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9375871.865,4730685.587,4776,113383,UNKNOWN113383,BATAVIA,OH,45103,SUBSTATION,IN SERVICE,CLERMONT,39025,USA,39.06290084,-84.22488998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9372780.76,4726635.448,4777,113384,UNKNOWN113384,BATAVIA,OH,45103,SUBSTATION,IN SERVICE,CLERMONT,39025,USA,39.03464543,-84.19712212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9365990.16,4738378.095,4778,113385,UNKNOWN113385,BATAVIA,OH,45103,SUBSTATION,IN SERVICE,CLERMONT,39025,USA,39.11653577,-84.13612112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9361280.13,4716255.01,4779,113386,UNKNOWN113386,BETHEL,OH,45106,SUBSTATION,IN SERVICE,CLERMONT,39025,USA,38.96217568,-84.0938102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9219447.995,4724907.098,4780,113387,UNKNOWN113387,BEAVER,OH,45613,SUBSTATION,IN SERVICE,PIKE,39131,USA,39.02258431,-82.81971045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/7/2015 0:00,3,138,-999999,Y,N
-9315207.537,4670388.186,4781,113388,UNKNOWN113388,MANCHESTER,OH,45144,SUBSTATION,IN SERVICE,ADAMS,39001,USA,38.64107436,-83.67993305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/7/2015 0:00,1,-999999,-999999,Y,Y
-9178805.241,4153799.151,4782,113389,UNKNOWN113389,GREENVILLE,SC,29617,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.92577735,-82.45461038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,4,100,-999999,N,Y
-9198102.034,4096989.251,4783,113390,UNKNOWN113390,ANDERSON,SC,29621,SUBSTATION,IN SERVICE,ANDERSON,45007,USA,34.50629409,-82.62795642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,8,100,-999999,N,Y
-9158374.214,4069787.164,4784,113391,UNKNOWN113391,HODGES,SC,29653,SUBSTATION,IN SERVICE,GREENWOOD,45047,USA,34.30468236,-82.27107534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,15,230,-999999,Y,N
-9169303.675,4113678.109,4785,113392,UNKNOWN113392,PELZER,SC,29669,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.62974495,-82.36925636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,1,100,100,Y,Y
-9165708.752,4124047.465,4786,113393,UNKNOWN113393,PIEDMONT,SC,29673,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.70635682,-82.33696262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,1,100,100,Y,Y
-9160596.23,4130930.315,4787,113394,UNKNOWN113394,SIMPSONVILLE,SC,29680,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.75717021,-82.29103605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,8,100,100,Y,Y
-9158066.622,4129953.872,4788,113395,UNKNOWN113395,SIMPSONVILLE,SC,29681,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.74996341,-82.26831219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,1,100,100,Y,Y
-9158167.607,4129538.819,4789,113396,UNKNOWN113396,SIMPSONVILLE,SC,29681,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.74689986,-82.26921936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,1,100,100,Y,Y
-9159649.439,4135988.784,4790,113397,UNKNOWN113397,MAULDIN,SC,29662,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.79449499,-82.28253088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,1,100,100,Y,Y
-9156851.873,4126460.28,4791,113398,UNKNOWN113398,SIMPSONVILLE,SC,29681,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.72417324,-82.25739992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,2,100,100,Y,Y
-9152212.937,4122618.056,4792,113399,UNKNOWN113399,FOUNTAIN INN,SC,29644,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.69580013,-82.21572765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,7,100,-999999,Y,N
-9172940.439,3897303.987,4793,113400,UNKNOWN113400,LOUISVILLE,GA,30434,SUBSTATION,IN SERVICE,JEFFERSON,13163,USA,33.0150667,-82.40192596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,2,115,115,Y,Y
-9173348.427,3897195.243,4794,113401,UNKNOWN113401,LOUISVILLE,GA,30434,SUBSTATION,IN SERVICE,JEFFERSON,13163,USA,33.01424757,-82.40559098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,2,115,115,Y,Y
-9179246.795,3896162.572,4795,113402,UNKNOWN113402,LOUISVILLE,GA,30434,SUBSTATION,IN SERVICE,JEFFERSON,13163,USA,33.00646844,-82.45857693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,2,115,115,Y,Y
-9170572.789,3926387.73,4796,113403,UNKNOWN113403,WRENS,GA,30833,SUBSTATION,IN SERVICE,JEFFERSON,13163,USA,33.233871,-82.380657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,2,230,230,Y,Y
-9200277.12,3888381.806,4797,113404,UNKNOWN113404,DAVISBORO,GA,31018,SUBSTATION,IN SERVICE,WASHINGTON,13303,USA,32.94783371,-82.64749555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,2,115,115,Y,Y
-9217465.679,3895107.918,4798,113405,UNKNOWN113405,SANDERSVILLE,GA,31082,SUBSTATION,IN SERVICE,WASHINGTON,13303,USA,32.998523,-82.801903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,5,230,115,Y,Y
-9220889.438,3895554.498,4799,113406,UNKNOWN113406,SANDERSVILLE,GA,31082,SUBSTATION,IN SERVICE,WASHINGTON,13303,USA,33.00188748,-82.83265915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,2,115,115,Y,Y
-9220087.63,3892070.545,4800,113407,UNKNOWN113407,SANDERSVILLE,GA,31082,SUBSTATION,IN SERVICE,WASHINGTON,13303,USA,32.97563637,-82.82545639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,3,115,115,Y,Y
-9226131.233,3896013.179,4801,113408,UNKNOWN113408,SANDERSVILLE,GA,31082,SUBSTATION,IN SERVICE,WASHINGTON,13303,USA,33.005343,-82.879747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,2,115,115,Y,Y
-9240542.654,3897443.554,4802,113409,UNKNOWN113409,SANDERSVILLE,GA,31082,SUBSTATION,IN SERVICE,WASHINGTON,13303,USA,33.016118,-83.009207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,2,115,115,Y,Y
-9237467.027,3907851.498,4803,113410,UNKNOWN113410,SPARTA,GA,31087,SUBSTATION,IN SERVICE,WASHINGTON,13303,USA,33.09448128,-82.98157817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,8,230,230,N,N
-9195450.592,3892899.256,4804,113412,UNKNOWN113412,DAVISBORO,GA,31018,SUBSTATION,IN SERVICE,WASHINGTON,13303,USA,32.9818813,-82.60413811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,1,-999999,-999999,N,N
-9362036.455,3835329.984,4805,113413,UNKNOWN113413,REYNOLDS,GA,31076,SUBSTATION,IN SERVICE,TAYLOR,13269,USA,32.54700743,-84.10060438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,1,115,115,Y,Y
-9383101.018,3838492.857,4806,113414,UNKNOWN113414,BUTLER,GA,31006,SUBSTATION,IN SERVICE,TAYLOR,13269,USA,32.57095462,-84.28983057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,7,230,-999999,N,N
-9384227.351,3851234.158,4807,113415,UNKNOWN113415,BUTLER,GA,31006,SUBSTATION,IN SERVICE,TAYLOR,13269,USA,32.66735859,-84.29994859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,2,115,115,Y,Y
-9390626.444,3825612.018,4808,113416,UNKNOWN113416,MAUK,GA,31058,SUBSTATION,IN SERVICE,TAYLOR,13269,USA,32.47338942,-84.35743262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,2,-999999,-999999,N,N
-9456560.353,3812242.394,4809,113417,UNKNOWN113417,FORT BENNING,GA,31905,SUBSTATION,IN SERVICE,CHATTAHOOCHEE,13053,USA,32.37201,-84.949727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,2,-999999,-999999,Y,Y
-9457641.933,3813374.504,4810,113418,UNKNOWN113418,COLUMBUS,GA,31903,SUBSTATION,IN SERVICE,MUSCOGEE,13215,USA,32.380599,-84.959443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,4,115,-999999,Y,Y
-9455832.212,3818729.662,4811,113419,UNKNOWN113419,COLUMBUS,GA,31903,SUBSTATION,IN SERVICE,MUSCOGEE,13215,USA,32.421216,-84.943186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,3,-999999,-999999,N,N
-9457996.597,3821522.573,4812,113420,UNKNOWN113420,COLUMBUS,GA,31901,SUBSTATION,IN SERVICE,MUSCOGEE,13215,USA,32.442392,-84.962629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,2,-999999,-999999,N,N
-9454686.4,3820873.218,4813,113421,UNKNOWN113421,COLUMBUS,GA,31906,SUBSTATION,IN SERVICE,MUSCOGEE,13215,USA,32.437469,-84.932893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,2,-999999,-999999,N,N
-9459791.067,3824344.11,4814,113422,UNKNOWN113422,COLUMBUS,GA,31906,SUBSTATION,IN SERVICE,MUSCOGEE,13215,USA,32.46378,-84.978749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,2,-999999,-999999,N,N
-9455549.349,3823109.77,4815,113423,UNKNOWN113423,COLUMBUS,GA,31906,SUBSTATION,IN SERVICE,MUSCOGEE,13215,USA,32.454424,-84.940645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,4,-999999,-999999,N,N
-9457271.239,3824875.17,4816,113424,UNKNOWN113424,COLUMBUS,GA,31906,SUBSTATION,IN SERVICE,MUSCOGEE,13215,USA,32.467805,-84.956113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,1,-999999,-999999,Y,Y
-9452034.214,3827262.26,4817,113425,UNKNOWN113425,COLUMBUS,GA,31907,SUBSTATION,IN SERVICE,MUSCOGEE,13215,USA,32.485895,-84.909068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,2,-999999,-999999,Y,Y
-9454894.79,3827219.238,4818,113426,UNKNOWN113426,COLUMBUS,GA,31907,SUBSTATION,IN SERVICE,MUSCOGEE,13215,USA,32.485569,-84.934765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,2,-999999,-999999,Y,Y
-9449651.309,3829289.354,4819,113427,UNKNOWN113427,COLUMBUS,GA,31907,SUBSTATION,IN SERVICE,MUSCOGEE,13215,USA,32.501254,-84.887662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,2,115,-999999,Y,Y
-9455049.525,3829482.196,4820,113428,UNKNOWN113428,COLUMBUS,GA,31907,SUBSTATION,IN SERVICE,MUSCOGEE,13215,USA,32.502715,-84.936155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,2,-999999,-999999,N,N
-9458766.594,3829971.773,4821,113430,UNKNOWN113430,COLUMBUS,GA,31904,SUBSTATION,IN SERVICE,MUSCOGEE,13215,USA,32.506424,-84.969546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,2,115,-999999,N,N
-9461452.844,3828516.829,4822,113431,UNKNOWN113431,COLUMBUS,GA,31904,SUBSTATION,IN SERVICE,MUSCOGEE,13215,USA,32.495401,-84.993677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,4,115,-999999,N,N
-9461634.072,3831353.891,4823,113432,UNKNOWN113432,COLUMBUS,GA,31904,SUBSTATION,IN SERVICE,MUSCOGEE,13215,USA,32.516894,-84.995305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,4,115,115,N,N
-9459437.516,3832614.174,4824,113433,UNKNOWN113433,COLUMBUS,GA,31904,SUBSTATION,IN SERVICE,MUSCOGEE,13215,USA,32.52644,-84.975573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,2,115,115,N,N
-9456669.988,3835380.235,4825,113434,UNKNOWN113434,COLUMBUS,GA,31909,SUBSTATION,IN SERVICE,MUSCOGEE,13215,USA,32.54738794,-84.95071187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,2,115,115,Y,Y
-9450956.961,3834153.359,4826,113435,UNKNOWN113435,COLUMBUS,GA,31909,SUBSTATION,IN SERVICE,MUSCOGEE,13215,USA,32.53809717,-84.89939088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,2,115,115,Y,Y
-9447929.196,3835637.41,4827,113436,UNKNOWN113436,COLUMBUS,GA,31820,SUBSTATION,IN SERVICE,MUSCOGEE,13215,USA,32.54933534,-84.872192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,3,230,-999999,Y,N
-9448470.27,3834768.252,4828,113437,UNKNOWN113437,COLUMBUS,GA,31820,SUBSTATION,IN SERVICE,MUSCOGEE,13215,USA,32.5427537,-84.87705255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,1,-999999,-999999,N,N
-9444490.212,3834603.097,4829,113438,UNKNOWN113438,COLUMBUS,GA,31820,SUBSTATION,IN SERVICE,MUSCOGEE,13215,USA,32.54150301,-84.84129908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,2,115,115,Y,Y
-9461292.99,3826763.689,4830,113439,UNKNOWN113439,COLUMBUS,GA,31901,SUBSTATION,IN SERVICE,MUSCOGEE,13215,USA,32.482117,-84.992241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,9,230,-999999,Y,N
-8714791.464,4079960.483,4831,113442,UNKNOWN113442,RIEGELWOOD,NC,28456,SUBSTATION,IN SERVICE,COLUMBUS,37047,USA,34.38014007,-78.2863037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,2,115,-999999,Y,N
-8754373.475,4116071.814,4832,113443,UNKNOWN113443,ELIZABETHTOWN,NC,28337,SUBSTATION,IN SERVICE,BLADEN,37017,USA,34.64743665,-78.64187495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,2,115,-999999,Y,N
-8751345.842,4112416.059,4833,113444,UNKNOWN113444,ELIZABETHTOWN,NC,28337,SUBSTATION,IN SERVICE,BLADEN,37017,USA,34.62041572,-78.61467726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,1,115,115,Y,Y
-9123806.135,3939241.07,4834,113447,UNKNOWN113447,AUGUSTA,GA,30906,SUBSTATION,IN SERVICE,RICHMOND,13245,USA,33.330396,-81.960545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,2,-999999,-999999,N,N
-9123438.001,3938956.218,4835,113448,UNKNOWN113448,AUGUSTA,GA,30906,SUBSTATION,IN SERVICE,RICHMOND,13245,USA,33.328258,-81.957238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,3,115,-999999,Y,N
-9123086.231,3939985.208,4836,113449,UNKNOWN113449,AUGUSTA,GA,30906,SUBSTATION,IN SERVICE,RICHMOND,13245,USA,33.335981,-81.954078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,2,230,-999999,N,N
-9124142.319,3939911.391,4837,113450,UNKNOWN113450,AUGUSTA,GA,30906,SUBSTATION,IN SERVICE,RICHMOND,13245,USA,33.335427,-81.963565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,4,230,-999999,Y,N
-9122627.929,3941353.827,4838,113451,UNKNOWN113451,AUGUSTA,GA,30906,SUBSTATION,IN SERVICE,RICHMOND,13245,USA,33.346252,-81.949961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,3,115,-999999,Y,N
-9127359.842,3943164.501,4839,113452,UNKNOWN113452,AUGUSTA,GA,30906,SUBSTATION,IN SERVICE,RICHMOND,13245,USA,33.3598386,-81.9924685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,2,115,115,Y,Y
-9126188.594,3932289.579,4840,113453,UNKNOWN113453,AUGUSTA,GA,30906,SUBSTATION,IN SERVICE,RICHMOND,13245,USA,33.2782055,-81.981947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,1,115,115,Y,Y
-9144858.877,3940730.193,4841,113455,UNKNOWN113455,BLYTHE,GA,30805,SUBSTATION,IN SERVICE,RICHMOND,13245,USA,33.341572,-82.149665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,3,230,-999999,Y,N
-9146378.856,3939601.26,4842,113456,UNKNOWN113456,HEPHZIBAH,GA,30815,SUBSTATION,IN SERVICE,RICHMOND,13245,USA,33.33309939,-82.16331921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,1,-999999,-999999,N,N
-9140335.1,3947843.136,4843,113457,UNKNOWN113457,HEPHZIBAH,GA,30815,SUBSTATION,IN SERVICE,RICHMOND,13245,USA,33.39493546,-82.10902722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,2,230,230,Y,Y
-9137763.584,3951784.743,4844,113458,UNKNOWN113458,AUGUSTA,GA,30906,SUBSTATION,IN SERVICE,RICHMOND,13245,USA,33.4244925,-82.0859269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,2,230,230,Y,Y
-9137302.176,3955475.319,4845,113459,UNKNOWN113459,AUGUSTA,GA,30909,SUBSTATION,IN SERVICE,RICHMOND,13245,USA,33.452158,-82.081782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,6,230,-999999,Y,N
-9144588.036,3952177.617,4846,113460,UNKNOWN113460,AUGUSTA,GA,30905,SUBSTATION,IN SERVICE,RICHMOND,13245,USA,33.427438,-82.147232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,3,115,-999999,N,N
