X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9142446.361,3952685.018,4847,113461,UNKNOWN113461,AUGUSTA,GA,30905,SUBSTATION,IN SERVICE,RICHMOND,13245,USA,33.431242,-82.127993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,1,-999999,-999999,N,N
-9137251.748,3958054.504,4848,113462,UNKNOWN113462,AUGUSTA,GA,30909,SUBSTATION,IN SERVICE,RICHMOND,13245,USA,33.471487,-82.081329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,2,115,-999999,Y,N
-9138975.53,3959657.628,4849,113463,UNKNOWN113463,AUGUSTA,GA,30909,SUBSTATION,IN SERVICE,RICHMOND,13245,USA,33.483499,-82.096814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,4,230,-999999,Y,N
-9137256.98,3962134.419,4850,113464,UNKNOWN113464,AUGUSTA,GA,30907,SUBSTATION,IN SERVICE,RICHMOND,13245,USA,33.502054,-82.081376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,1,-999999,-999999,Y,Y
-9136931.037,3944098.081,4851,113465,UNKNOWN113465,HEPHZIBAH,GA,30815,SUBSTATION,IN SERVICE,RICHMOND,13245,USA,33.366843,-82.078448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,2,230,230,Y,Y
-9134238.441,3948440.29,4852,113466,UNKNOWN113466,AUGUSTA,GA,30906,SUBSTATION,IN SERVICE,RICHMOND,13245,USA,33.399414,-82.05426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,2,230,230,Y,Y
-9131534.068,3951091.839,4853,113469,UNKNOWN113469,AUGUSTA,GA,30906,SUBSTATION,IN SERVICE,RICHMOND,13245,USA,33.41929733,-82.02996621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,2,115,115,Y,Y
-9129132.884,3944384.392,4854,113471,UNKNOWN113471,AUGUSTA,GA,30906,SUBSTATION,IN SERVICE,RICHMOND,13245,USA,33.368991,-82.008396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,4,230,115,Y,Y
-9128251.927,3947283.274,4855,113472,UNKNOWN113472,AUGUSTA,GA,30906,SUBSTATION,IN SERVICE,RICHMOND,13245,USA,33.39073639,-82.00048224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,1,115,115,Y,Y
-9121326.533,3951951.9,4856,113473,UNKNOWN113473,AUGUSTA,GA,30901,SUBSTATION,IN SERVICE,RICHMOND,13245,USA,33.42574574,-81.93827036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,1,115,115,Y,Y
-9121574.624,3951472.308,4857,113474,UNKNOWN113474,AUGUSTA,GA,30901,SUBSTATION,IN SERVICE,RICHMOND,13245,USA,33.42215,-81.940499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,1,115,115,Y,Y
-9121088.503,3953314.537,4858,113475,UNKNOWN113475,AUGUSTA,GA,30901,SUBSTATION,IN SERVICE,RICHMOND,13245,USA,33.4359613,-81.9361321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,1,115,115,Y,Y
-9120968.551,3954186.311,4859,113476,UNKNOWN113476,AUGUSTA,GA,30901,SUBSTATION,IN SERVICE,RICHMOND,13245,USA,33.44249627,-81.93505455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,1,115,115,Y,Y
-9120626.444,3954184.26,4860,113477,UNKNOWN113477,AUGUSTA,GA,30901,SUBSTATION,IN SERVICE,RICHMOND,13245,USA,33.4424809,-81.93198135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,2,115,115,Y,Y
-9124279.289,3956626.502,4861,113478,UNKNOWN113478,AUGUSTA,GA,30901,SUBSTATION,IN SERVICE,RICHMOND,13245,USA,33.46078576,-81.96479542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,2,115,-999999,Y,N
-8723656.479,4258455.371,4862,113479,UNKNOWN113479,WENDELL,NC,27591,SUBSTATION,IN SERVICE,JOHNSTON,37101,USA,35.6929629,-78.36593949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,3/14/2017 0:00,2,230,230,Y,Y
-8716788.94,4237424.658,4863,113480,UNKNOWN113480,SELMA,NC,27576,SUBSTATION,IN SERVICE,JOHNSTON,37101,USA,35.53938133,-78.30424734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,1,230,230,Y,Y
-9124639.138,3957688.721,4864,113481,UNKNOWN113481,AUGUSTA,GA,30912,SUBSTATION,IN SERVICE,RICHMOND,13245,USA,33.468746,-81.968028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,3,115,-999999,Y,N
-9126499.287,3959198.236,4865,113482,UNKNOWN113482,AUGUSTA,GA,30904,SUBSTATION,IN SERVICE,RICHMOND,13245,USA,33.480057,-81.984738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,4,115,-999999,Y,N
-9130994.034,3964912.581,4866,113483,UNKNOWN113483,AUGUSTA,GA,30907,SUBSTATION,IN SERVICE,RICHMOND,13245,USA,33.522862,-82.025115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,2,-999999,-999999,Y,Y
-9132261.629,3960395.471,4867,113484,UNKNOWN113484,AUGUSTA,GA,30909,SUBSTATION,IN SERVICE,RICHMOND,13245,USA,33.489027,-82.036502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,2,-999999,-999999,Y,Y
-9131111.968,3957863.179,4868,113485,UNKNOWN113485,AUGUSTA,GA,30904,SUBSTATION,IN SERVICE,RICHMOND,13245,USA,33.47005331,-82.02617442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,2,115,-999999,Y,Y
-9132773.142,3955501.336,4869,113486,UNKNOWN113486,AUGUSTA,GA,30904,SUBSTATION,IN SERVICE,RICHMOND,13245,USA,33.452353,-82.041097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,4,115,115,Y,Y
-9127003.342,3954934.442,4870,113487,UNKNOWN113487,AUGUSTA,GA,30901,SUBSTATION,IN SERVICE,RICHMOND,13245,USA,33.448104,-81.989266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,1,230,230,Y,Y
-9127582.173,3957407.838,4871,113488,UNKNOWN113488,AUGUSTA,GA,30904,SUBSTATION,IN SERVICE,RICHMOND,13245,USA,33.46664114,-81.99446573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,1,-999999,-999999,N,N
-9151208.041,3955733.199,4872,113489,UNKNOWN113489,GROVETOWN,GA,30813,SUBSTATION,IN SERVICE,COLUMBIA,13073,USA,33.45409081,-82.20670051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,0,-999999,-999999,N,N
-9148071.245,3956961.726,4873,113490,UNKNOWN113490,GROVETOWN,GA,30813,SUBSTATION,IN SERVICE,COLUMBIA,13073,USA,33.463298,-82.1785222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,3,115,-999999,N,Y
-9149173.1,3956226.111,4874,113491,UNKNOWN113491,GROVETOWN,GA,30813,SUBSTATION,IN SERVICE,COLUMBIA,13073,USA,33.45778505,-82.18842032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,1,-999999,-999999,Y,Y
-9146983.668,3967718.973,4875,113492,UNKNOWN113492,EVANS,GA,30809,SUBSTATION,IN SERVICE,COLUMBIA,13073,USA,33.54387636,-82.16875233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,7,115,-999999,N,Y
-9154601.038,3964917.03,4876,113493,UNKNOWN113493,EVANS,GA,30809,SUBSTATION,IN SERVICE,COLUMBIA,13073,USA,33.52289532,-82.23718032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,2,-999999,-999999,N,N
-9134150.579,3970079.447,4877,113494,UNKNOWN113494,AUGUSTA,GA,30907,SUBSTATION,IN SERVICE,COLUMBIA,13073,USA,33.56154772,-82.05347073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,13,115,-999999,N,Y
-9138053.137,3968403.32,4878,113495,UNKNOWN113495,AUGUSTA,GA,30907,SUBSTATION,IN SERVICE,COLUMBIA,13073,USA,33.549,-82.088528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,2,-999999,-999999,Y,Y
-9141240.325,3966160.621,4879,113496,UNKNOWN113496,EVANS,GA,30809,SUBSTATION,IN SERVICE,COLUMBIA,13073,USA,33.532208,-82.117159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,2,-999999,-999999,N,N
-9143543.748,3962779.099,4880,113497,UNKNOWN113497,AUGUSTA,GA,30907,SUBSTATION,IN SERVICE,COLUMBIA,13073,USA,33.506883,-82.137851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,4,230,-999999,Y,N
-9149951.354,3973804.146,4881,113498,UNKNOWN113498,EVANS,GA,30809,SUBSTATION,IN SERVICE,COLUMBIA,13073,USA,33.5894248,-82.1954115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,2,115,115,Y,Y
-9156163.44,3952981.339,4882,113499,UNKNOWN113499,GROVETOWN,GA,30813,SUBSTATION,IN SERVICE,COLUMBIA,13073,USA,33.43346346,-82.25121562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,2,230,230,Y,Y
-9163006.266,3951353.302,4883,113500,UNKNOWN113500,HARLEM,GA,30814,SUBSTATION,IN SERVICE,COLUMBIA,13073,USA,33.42125773,-82.31268577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,2,230,230,Y,Y
-9163110.085,3951480,4884,113501,UNKNOWN113501,HARLEM,GA,30814,SUBSTATION,IN SERVICE,COLUMBIA,13073,USA,33.42220767,-82.31361839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,1,230,230,Y,Y
-9160754.521,3972017.236,4885,113502,UNKNOWN113502,APPLING,GA,30802,SUBSTATION,IN SERVICE,COLUMBIA,13073,USA,33.576052,-82.292458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,1,-999999,-999999,Y,Y
-9188604.842,3955086.368,4886,113504,UNKNOWN113504,THOMSON,GA,30824,SUBSTATION,IN SERVICE,MCDUFFIE,13189,USA,33.44924274,-82.54264169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,2,115,-999999,Y,Y
-9191586.78,3927000.827,4887,113505,UNKNOWN113505,GIBSON,GA,30810,SUBSTATION,IN SERVICE,GLASCOCK,13125,USA,33.23847761,-82.5694289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,6/24/2014 0:00,1,-999999,-999999,Y,Y
-8743692.886,4217800.738,4888,113506,UNKNOWN113506,BENSON,NC,27504,SUBSTATION,IN SERVICE,JOHNSTON,37101,USA,35.39580744,-78.54592959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,1,230,230,Y,Y
-8728978.319,4223154.327,4889,113507,UNKNOWN113507,FOUR OAKS,NC,27524,SUBSTATION,IN SERVICE,JOHNSTON,37101,USA,35.43500117,-78.41374639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,1,230,230,Y,Y
-8720659.141,4228921.991,4890,113508,UNKNOWN113508,SMITHFIELD,NC,27577,SUBSTATION,IN SERVICE,JOHNSTON,37101,USA,35.477205,-78.33901394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,1,230,230,Y,Y
-8715801.381,4235199.905,4891,113509,UNKNOWN113509,SELMA,NC,27576,SUBSTATION,IN SERVICE,JOHNSTON,37101,USA,35.52311732,-78.29537594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,7,230,115,Y,Y
-8704452.784,4231932.625,4892,113510,UNKNOWN113510,PRINCETON,NC,27569,SUBSTATION,IN SERVICE,JOHNSTON,37101,USA,35.49922597,-78.19342976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,1,115,115,Y,Y
-8754022.846,4235961.415,4893,113511,UNKNOWN113511,WILLOW SPRING,NC,27592,SUBSTATION,IN SERVICE,JOHNSTON,37101,USA,35.5286847,-78.6387252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,2,230,230,Y,Y
-8721169.457,4241240.487,4894,113512,UNKNOWN113512,SMITHFIELD,NC,27577,SUBSTATION,IN SERVICE,JOHNSTON,37101,USA,35.56726919,-78.34359819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,1,115,115,Y,Y
-8729179.204,4247492.339,4895,113513,UNKNOWN113513,CLAYTON,NC,27520,SUBSTATION,IN SERVICE,JOHNSTON,37101,USA,35.61293966,-78.41555097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,1,115,115,Y,Y
-8734903.741,4252165.948,4896,113514,UNKNOWN113514,CLAYTON,NC,27520,SUBSTATION,IN SERVICE,JOHNSTON,37101,USA,35.64706387,-78.46697536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,1,115,115,Y,Y
-8803404.767,4366382.568,4897,113515,UNKNOWN113515,SEMORA,NC,27343,SUBSTATION,IN SERVICE,PERSON,37145,USA,36.47647027,-79.08233055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,3,230,115,Y,Y
-8803411.065,4366539.189,4898,113516,UNKNOWN113516,SEMORA,NC,27343,SUBSTATION,IN SERVICE,PERSON,37145,USA,36.47760159,-79.08238712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,3,230,230,Y,Y
-8800456.254,4363174.311,4899,113518,UNKNOWN113518,ROXBORO,NC,27574,SUBSTATION,IN SERVICE,PERSON,37145,USA,36.4532924,-79.0558436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,1,115,115,Y,Y
-8790410.921,4359233.777,4900,113519,UNKNOWN113519,ROXBORO,NC,27573,SUBSTATION,IN SERVICE,PERSON,37145,USA,36.42481476,-78.96560484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,3,115,115,Y,Y
-8787859.01,4358646.4,4901,113520,UNKNOWN113520,ROXBORO,NC,27574,SUBSTATION,IN SERVICE,PERSON,37145,USA,36.42056898,-78.94268063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,2,115,-999999,Y,N
-9177674.624,3939011.593,4902,113522,UNKNOWN113522,STAPLETON,GA,30823,SUBSTATION,IN SERVICE,WARREN,13301,USA,33.32867363,-82.44445387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,3,-999999,-999999,N,N
-9204719.931,3945929.766,4903,113523,UNKNOWN113523,WARRENTON,GA,30828,SUBSTATION,IN SERVICE,WARREN,13301,USA,33.380584,-82.687406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,8,230,-999999,Y,N
-9196683.554,3962543.331,4904,113524,UNKNOWN113524,WARRENTON,GA,30828,SUBSTATION,IN SERVICE,WARREN,13301,USA,33.505117,-82.615214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,2,-999999,-999999,N,N
-9248137.093,3920970.213,4905,113525,UNKNOWN113525,SPARTA,GA,31087,SUBSTATION,IN SERVICE,HANCOCK,13141,USA,33.193155,-83.077429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,2,115,115,Y,Y
-9233799.618,3929380.673,4906,113526,UNKNOWN113526,SPARTA,GA,31087,SUBSTATION,IN SERVICE,HANCOCK,13141,USA,33.2563567,-82.94863327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,2,115,115,Y,Y
-9272691.517,3921322.895,4907,113527,UNKNOWN113527,MILLEDGEVILLE,GA,31061,SUBSTATION,IN SERVICE,PUTNAM,13237,USA,33.1958062,-83.29800514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,10,230,-999999,Y,N
-9273579.396,3923399.095,4908,113528,UNKNOWN113528,EATONTON,GA,31024,SUBSTATION,IN SERVICE,PUTNAM,13237,USA,33.2114119,-83.3059811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,2,230,230,Y,Y
-9284256.808,3935799.309,4909,113529,UNKNOWN113529,EATONTON,GA,31024,SUBSTATION,IN SERVICE,PUTNAM,13237,USA,33.30455981,-83.40189792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,9,230,-999999,N,N
-9251822.526,3898141.482,4910,113530,UNKNOWN113530,MILLEDGEVILLE,GA,31061,SUBSTATION,IN SERVICE,BALDWIN,13009,USA,33.02137501,-83.11053581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,2,115,115,Y,Y
-9263399.555,3898087.699,4911,113531,UNKNOWN113531,MILLEDGEVILLE,GA,31061,SUBSTATION,IN SERVICE,BALDWIN,13009,USA,33.02096991,-83.21453403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,2,115,115,Y,Y
-9263759.464,3901707.392,4912,113532,UNKNOWN113532,MILLEDGEVILLE,GA,31061,SUBSTATION,IN SERVICE,BALDWIN,13009,USA,33.04822964,-83.21776715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,2,115,115,Y,Y
-9271798.475,3895129.89,4913,113533,UNKNOWN113533,MILLEDGEVILLE,GA,31061,SUBSTATION,IN SERVICE,BALDWIN,13009,USA,32.99868854,-83.28998281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,2,115,115,Y,Y
-9266370.801,3905630.43,4914,113534,UNKNOWN113534,MILLEDGEVILLE,GA,31061,SUBSTATION,IN SERVICE,BALDWIN,13009,USA,33.07776431,-83.24122519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,8/27/2014 0:00,4,115,115,Y,Y
-9274675.692,3912445.449,4915,113535,UNKNOWN113535,MILLEDGEVILLE,GA,31061,SUBSTATION,IN SERVICE,BALDWIN,13009,USA,33.12904776,-83.31582929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,4,230,115,Y,Y
-9265453.169,3909935.849,4916,113536,UNKNOWN113536,MILLEDGEVILLE,GA,31061,SUBSTATION,IN SERVICE,BALDWIN,13009,USA,33.11016634,-83.23298196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,3,115,-999999,Y,N
-9296565.798,3867261.181,4917,113537,UNKNOWN113537,DRY BRANCH,GA,31020,SUBSTATION,IN SERVICE,TWIGGS,13289,USA,32.78847564,-83.51247146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,4,230,-999999,Y,N
-9268382.323,3842174.032,4918,113538,UNKNOWN113538,DANVILLE,GA,31017,SUBSTATION,IN SERVICE,TWIGGS,13289,USA,32.598818,-83.259295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,1,-999999,-999999,Y,Y
-9280855.561,3845907.322,4919,113539,UNKNOWN113539,JEFFERSONVILLE,GA,31044,SUBSTATION,IN SERVICE,TWIGGS,13289,USA,32.627067,-83.371344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,2,115,-999999,Y,Y
-9282393.106,3858631.747,4920,113540,UNKNOWN113540,JEFFERSONVILLE,GA,31044,SUBSTATION,IN SERVICE,TWIGGS,13289,USA,32.723283,-83.385156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,1,-999999,-999999,N,N
-9280817.824,3868695.389,4921,113541,UNKNOWN113541,JEFFERSONVILLE,GA,31044,SUBSTATION,IN SERVICE,TWIGGS,13289,USA,32.799306,-83.371005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,2,115,-999999,Y,N
-9292076.411,3869186.743,4922,113542,UNKNOWN113542,MACON,GA,31217,SUBSTATION,IN SERVICE,TWIGGS,13289,USA,32.80301613,-83.47214261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,8/29/2014 0:00,1,-999999,-999999,N,N
-9302083.297,3859265.84,4923,113543,UNKNOWN113543,MACON,GA,31217,SUBSTATION,IN SERVICE,TWIGGS,13289,USA,32.728075,-83.562036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,2,115,-999999,Y,N
-9297687.291,3857547.7,4924,113544,UNKNOWN113544,MACON,GA,31217,SUBSTATION,IN SERVICE,TWIGGS,13289,USA,32.71509,-83.522546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,1,115,115,Y,Y
-9459882.618,3844349.62,4925,113545,UNKNOWN113545,FORTSON,GA,31808,SUBSTATION,IN SERVICE,HARRIS,13145,USA,32.61528129,-84.97957142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,2,230,230,Y,Y
-9456541.426,3851746.277,4926,113546,UNKNOWN113546,CATAULA,GA,31804,SUBSTATION,IN SERVICE,HARRIS,13145,USA,32.67123125,-84.94955698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,2,230,230,Y,Y
-9459338.648,3871852.158,4927,113547,UNKNOWN113547,PINE MOUNTAIN,GA,31822,SUBSTATION,IN SERVICE,HARRIS,13145,USA,32.82313956,-84.97468485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,2,230,230,Y,Y
-9442271.75,3844163.845,4928,113548,UNKNOWN113548,ELLERSLIE,GA,31807,SUBSTATION,IN SERVICE,HARRIS,13145,USA,32.6138756,-84.8213703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,1,230,230,N,N
-9428036.737,3867743.236,4929,113549,UNKNOWN113549,SHILOH,GA,31826,SUBSTATION,IN SERVICE,HARRIS,13145,USA,32.792116,-84.693495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,2,115,115,Y,Y
-9439612.851,3863797.717,4930,113550,UNKNOWN113550,HAMILTON,GA,31811,SUBSTATION,IN SERVICE,HARRIS,13145,USA,32.762316,-84.797485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,2,115,115,Y,Y
-9447160.201,3860881.001,4931,113551,UNKNOWN113551,HAMILTON,GA,31811,SUBSTATION,IN SERVICE,HARRIS,13145,USA,32.74028,-84.865284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,2,115,115,Y,Y
-9464657.621,3853971.172,4932,113552,UNKNOWN113552,FORTSON,GA,31808,SUBSTATION,IN SERVICE,HARRIS,13145,USA,32.688054,-85.022466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,2,115,115,Y,Y
-9480292.1,3878118.377,4933,113553,UNKNOWN113553,WEST POINT,GA,31833,SUBSTATION,IN SERVICE,HARRIS,13145,USA,32.87043047,-85.16291291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,7/25/2014 0:00,2,115,115,Y,Y
-9430950.451,3898507.341,4934,113554,UNKNOWN113554,GREENVILLE,GA,30222,SUBSTATION,IN SERVICE,MERIWETHER,13199,USA,33.02413065,-84.71966934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,2,115,-999999,Y,Y
-9414157.988,3891383.26,4935,113555,UNKNOWN113555,WOODBURY,GA,30293,SUBSTATION,IN SERVICE,MERIWETHER,13199,USA,32.97045685,-84.56882007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,1,-999999,-999999,Y,Y
-9423378.128,3879155.875,4936,113556,UNKNOWN113556,WARM SPRINGS,GA,31830,SUBSTATION,IN SERVICE,MERIWETHER,13199,USA,32.878258,-84.651646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,2,115,115,Y,Y
-9432931.455,3884527.129,4937,113557,UNKNOWN113557,WARM SPRINGS,GA,31830,SUBSTATION,IN SERVICE,MERIWETHER,13199,USA,32.918771,-84.737465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,2,115,115,Y,Y
-9437550.657,3883892.866,4938,113558,UNKNOWN113558,WARM SPRINGS,GA,31830,SUBSTATION,IN SERVICE,MERIWETHER,13199,USA,32.913988,-84.77896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,1,115,115,Y,Y
-9416423.999,3913487.537,4939,113559,UNKNOWN113559,GAY,GA,30218,SUBSTATION,IN SERVICE,MERIWETHER,13199,USA,33.1368869,-84.589176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,2,115,115,Y,Y
-9349778.99,3845632.687,4940,113560,UNKNOWN113560,ROBERTA,GA,31078,SUBSTATION,IN SERVICE,CRAWFORD,13079,USA,32.6249892,-83.9904937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,2,230,230,Y,Y
-9325549.446,3854945.099,4941,113561,UNKNOWN113561,BYRON,GA,31008,SUBSTATION,IN SERVICE,CRAWFORD,13079,USA,32.695417,-83.772836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,5,230,115,Y,Y
-9402711.887,3970127.711,4942,113562,UNKNOWN113562,RIVERDALE,GA,30296,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.561909,-84.465998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,2,115,-999999,Y,N
-9411108.271,3967680.459,4943,113563,UNKNOWN113563,UNION CITY,GA,30291,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.543588,-84.541424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,2,115,115,Y,Y
-9413061.73,3967057.398,4944,113564,UNKNOWN113564,FAIRBURN,GA,30213,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.53892292,-84.55897222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,2,230,230,Y,Y
-9419777.265,3964393.038,4945,113565,UNKNOWN113565,PALMETTO,GA,30268,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.51897109,-84.6192989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,4,115,115,Y,Y
-9420248.695,3964229.347,4946,113566,UNKNOWN113566,PALMETTO,GA,30268,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.51774515,-84.62353383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,11/2/2017 0:00,12,230,115,Y,Y
-9415985.957,3970221.358,4947,113568,UNKNOWN113568,FAIRBURN,GA,30213,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.56261,-84.585241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,1,115,115,Y,Y
-9422791.808,3971071.566,4948,113569,UNKNOWN113569,FAIRBURN,GA,30213,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.568974,-84.646379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,1,115,115,Y,Y
-9407775.812,3986637.691,4949,113570,UNKNOWN113570,ATLANTA,GA,30331,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.685407,-84.51148801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,8/20/2014 0:00,1,115,115,Y,Y
-9398972.464,3986973.201,4950,113571,UNKNOWN113571,ATLANTA,GA,30344,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.68791485,-84.43240619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,8/20/2014 0:00,2,115,115,Y,Y
-9396209.715,3988747.628,4951,113572,UNKNOWN113572,ATLANTA,GA,30315,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.701177,-84.407588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,2,115,115,Y,Y
-8873931.292,4372057.054,4952,113573,UNKNOWN113573,EDEN,NC,27288,SUBSTATION,IN SERVICE,ROCKINGHAM,37157,USA,36.5174483,-79.7158811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2014 0:00,IMAGERY,6/26/2014 0:00,3,-999999,-999999,N,N
-8874174.481,4370422.712,4953,113574,UNKNOWN113574,EDEN,NC,27288,SUBSTATION,IN SERVICE,ROCKINGHAM,37157,USA,36.5056482,-79.71806571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2014 0:00,IMAGERY,6/26/2014 0:00,3,100,-999999,Y,Y
-8874349.636,4369066.984,4954,113575,UNKNOWN113575,EDEN,NC,27288,SUBSTATION,IN SERVICE,ROCKINGHAM,37157,USA,36.49585836,-79.71963915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2014 0:00,IMAGERY,6/26/2014 0:00,5,100,-999999,Y,N
-8874504.465,4368547.53,4955,113576,UNKNOWN113576,EDEN,NC,27288,SUBSTATION,IN SERVICE,ROCKINGHAM,37157,USA,36.492107,-79.72103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2014 0:00,IMAGERY,6/26/2014 0:00,7,100,-999999,Y,N
-8874351.753,4367776.344,4956,113577,DAN RIVER,EDEN,NC,27288,SUBSTATION,IN SERVICE,ROCKINGHAM,37157,USA,36.48653737,-79.71965816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2014 0:00,IMAGERY,11/22/2017 0:00,12,138,-999999,Y,N
-8881788.823,4363892.65,4957,113578,UNKNOWN113578,EDEN,NC,27288,SUBSTATION,IN SERVICE,ROCKINGHAM,37157,USA,36.4584826,-79.7864665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2014 0:00,IMAGERY,6/26/2014 0:00,6,100,100,Y,Y
-8882477.52,4366338.529,4958,113579,UNKNOWN113579,EDEN,NC,27288,SUBSTATION,IN SERVICE,ROCKINGHAM,37157,USA,36.47615216,-79.79265317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2014 0:00,IMAGERY,6/26/2014 0:00,2,100,100,Y,Y
-8897940.661,4357846.644,4959,113580,UNKNOWN113580,STONEVILLE,NC,27048,SUBSTATION,IN SERVICE,ROCKINGHAM,37157,USA,36.41478767,-79.93156093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2014 0:00,IMAGERY,6/26/2014 0:00,1,100,100,Y,Y
-8900367.397,4356621.647,4960,113581,UNKNOWN113581,MAYODAN,NC,27027,SUBSTATION,IN SERVICE,ROCKINGHAM,37157,USA,36.40593154,-79.95336067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2014 0:00,IMAGERY,6/26/2014 0:00,4,100,100,Y,Y
-8904439.872,4356965.606,4961,113582,UNKNOWN113582,MADISON,NC,27025,SUBSTATION,IN SERVICE,ROCKINGHAM,37157,USA,36.4084183,-79.98994434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2014 0:00,IMAGERY,6/26/2014 0:00,2,100,100,Y,Y
-8900920.378,4353457.754,4962,113583,UNKNOWN113583,MADISON,NC,27025,SUBSTATION,IN SERVICE,ROCKINGHAM,37157,USA,36.38305343,-79.95832818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2014 0:00,IMAGERY,6/26/2014 0:00,2,100,-999999,Y,Y
-8900727.761,4352645.878,4963,113584,UNKNOWN113584,MADISON,NC,27025,SUBSTATION,IN SERVICE,ROCKINGHAM,37157,USA,36.37718168,-79.95659787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2014 0:00,IMAGERY,6/26/2014 0:00,7,100,-999999,Y,Y
-8905128.716,4352556.184,4964,113585,UNKNOWN113585,MADISON,NC,27025,SUBSTATION,IN SERVICE,ROCKINGHAM,37157,USA,36.37653295,-79.99613233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2014 0:00,IMAGERY,6/26/2014 0:00,1,100,100,Y,Y
-8908245.514,4346669.193,4965,113586,UNKNOWN113586,MADISON,NC,27025,SUBSTATION,IN SERVICE,ROCKINGHAM,37157,USA,36.33394266,-80.024131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2014 0:00,IMAGERY,6/26/2014 0:00,5,100,100,Y,Y
-8877567.176,4354449.034,4966,113587,UNKNOWN113587,REIDSVILLE,NC,27320,SUBSTATION,IN SERVICE,ROCKINGHAM,37157,USA,36.3902221,-79.7485428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2014 0:00,IMAGERY,6/26/2014 0:00,4,100,100,Y,Y
-8878024.332,4351105.593,4967,113588,UNKNOWN113588,REIDSVILLE,NC,27320,SUBSTATION,IN SERVICE,ROCKINGHAM,37157,USA,36.3660406,-79.7526495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2014 0:00,IMAGERY,6/26/2014 0:00,5,100,100,Y,Y
-9316577.243,4670136.692,4968,113590,UNKNOWN113590,MANCHESTER,OH,45144,SUBSTATION,IN SERVICE,ADAMS,39001,USA,38.63930973,-83.69223733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/1/2015 0:00,8,345,-999999,N,N
-8976122.689,4943572.834,4969,113592,UNKNOWN113592,TORONTO,OH,43964,SUBSTATION,IN SERVICE,JEFFERSON,39081,USA,40.53212226,-80.63388204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/20/2016 0:00,11,345,-999999,N,N
-9215232.276,4660692.883,4970,113593,UNKNOWN113593,IRONTON,OH,45638,SUBSTATION,IN SERVICE,LAWRENCE,39087,USA,38.573015,-82.78184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,7/17/2015 0:00,2,765,-999999,Y,N
-9402124.115,4786393.347,4971,113595,UNKNOWN113595,TRENTON,OH,45067,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.45039272,-84.46071796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,5,345,-999999,N,N
-9290840.242,5082846.504,4972,113596,UNKNOWN113596,LUCKEY,OH,43443,SUBSTATION,IN SERVICE,WOOD,39173,USA,41.47626508,-83.46103792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,345,-999999,Y,N
-9222294.127,4884015.787,4973,113601,CORRIDOR,WESTERVILLE,OH,43081,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,40.12425944,-82.84527769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://aeptransmission.com/ohio/NewAlbanyBOLD/docs/NewAlbanyBOLD_FactSheet%20(9.19.17).pdf",6/25/2014 0:00,IMAGERY,9/25/2018 0:00,8,345,138,N,Y
-9252715.423,4845938.147,4974,113602,UNKNOWN113602,GROVE CITY,OH,43123,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,39.86220295,-83.11855684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,12,345,-999999,N,N
-9383818.43,4720450.375,4975,113604,UNKNOWN113604,NEW RICHMOND,OH,45157,SUBSTATION,IN SERVICE,CLERMONT,39025,USA,38.99147404,-84.29627519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,12,138,-999999,Y,N
-9239961.826,4723993.663,4976,113606,UNKNOWN113606,PIKETON,OH,45661,SUBSTATION,IN SERVICE,PIKE,39131,USA,39.01620917,-83.00398933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/1/2015 0:00,6,345,-999999,N,N
-9090337.955,5076233.618,4977,113607,UNKNOWN113607,CUYAHOGA HEIGHTS,OH,44125,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.43174211,-81.65989523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,14,345,138,N,Y
-9287822.073,5114775.562,4978,113613,UNKNOWN113613,OREGON,OH,43616,SUBSTATION,IN SERVICE,LUCAS,39095,USA,41.69080561,-83.43392524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,4,345,138,N,N
-9288146.982,5114777.678,4979,113614,UNKNOWN113614,OREGON,OH,43616,SUBSTATION,IN SERVICE,LUCAS,39095,USA,41.69081981,-83.43684395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,10,138,-999999,N,N
-9404047.68,4751101.537,4980,113618,UNKNOWN113618,CINCINNATI,OH,45216,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.20515863,-84.47799764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,13,345,-999999,N,N
-9249911.138,4886094.809,4981,113621,UNKNOWN113621,POWELL,OH,43065,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,40.13853865,-83.09336552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,4,138,138,Y,Y
-9348444.072,4832103.89,4982,113625,BATH,XENIA,OH,45385,SUBSTATION,IN SERVICE,GREENE,39057,USA,39.76674446,-83.97850192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.pjm.com/-/media/committees-groups/committees/srrtep-w/20091021/20091021-srrtep-west.ashx",6/25/2014 0:00,IMAGERY,10/1/2018 0:00,7,345,69,N,Y
-9252425.187,4867425.653,4983,113629,UNKNOWN113629,HILLIARD,OH,43026,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,40.01020707,-83.1159496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,7,345,138,N,Y
-9426499.646,4762982.965,4984,113644,UNKNOWN113644,HAMILTON,OH,45013,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.28781576,-84.67968708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/1/2015 0:00,5,138,-999999,Y,N
-9361433.52,4808055.653,4985,113649,SUGAR CREEK,BELLBROOK,OH,45305,SUBSTATION,IN SERVICE,GREENE,39057,USA,39.60049254,-84.09518812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.pjm.com/-/media/committees-groups/committees/srrtep-w/20091021/20091021-srrtep-west.ashx",6/25/2014 0:00,IMAGERY,10/1/2018 0:00,5,345,138,N,Y
-9341762.853,5082692.172,4986,113650,UNKNOWN113650,LIBERTY CENTER,OH,43532,SUBSTATION,IN SERVICE,HENRY,39069,USA,41.47522635,-83.91848351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,7,345,-999999,N,N
-9133908.669,5086888.736,4987,113652,UNKNOWN113652,AVON LAKE,OH,44012,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.5034654,-82.05129761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,9,138,-999999,N,N
-9134254.745,5086649.023,4988,113653,UNKNOWN113653,AVON LAKE,OH,44012,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.50185268,-82.05440646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,6,345,-999999,N,N
-9075253.084,5065931.619,4989,113655,UNKNOWN113655,BEDFORD,OH,44146,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.36232034,-81.52438552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,8,138,138,Y,Y
-9076888.995,4978217.17,4990,113658,UNKNOWN113658,MASSILLON,OH,44647,SUBSTATION,IN SERVICE,STARK,39151,USA,40.76824127,-81.53908117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,9,138,138,Y,Y
-9397821.815,4744192.563,4991,113659,UNKNOWN113659,CINCINNATI,OH,45209,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.15704926,-84.42206974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,6,138,-999999,Y,N
-9086576.004,5083128.131,4992,113660,UNKNOWN113660,CLEVELAND,OH,44104,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.47816053,-81.62610105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,7,345,138,N,Y
-9086139.903,5082826.373,4993,113661,UNKNOWN113661,CLEVELAND,OH,44104,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.47612959,-81.62218349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,4,138,138,Y,Y
-9249195.837,4903670.44,4994,113662,UNKNOWN113662,WESTERVILLE,OH,43082,SUBSTATION,IN SERVICE,DELAWARE,39041,USA,40.25913228,-83.08693986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,6,345,138,N,Y
-9230710.599,4887121.19,4995,113663,UNKNOWN113663,WESTERVILLE,OH,43082,SUBSTATION,IN SERVICE,DELAWARE,39041,USA,40.14558697,-82.92088414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,5,138,-999999,N,N
-9327299.605,4876246.416,4996,113664,URBANA,URBANA,OH,43078,SUBSTATION,IN SERVICE,CHAMPAIGN,39021,USA,40.07087104,-83.78855795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.pjm.com/-/media/committees-groups/committees/srrtep-w/20091021/20091021-srrtep-west.ashx",6/25/2014 0:00,IMAGERY,10/2/2018 0:00,4,138,-999999,Y,N
-9246476.623,4851874.587,4997,113665,UNKNOWN113665,COLUMBUS,OH,43123,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,39.90312464,-83.06251275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,4,138,-999999,Y,N
-9059577.251,5109406.719,4998,113667,UNKNOWN113667,MENTOR,OH,44060,SUBSTATION,IN SERVICE,LAKE,39085,USA,41.65478067,-81.38356713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,N,N
-9399516.638,4756674.91,4999,113672,UNKNOWN113672,CINCINNATI,OH,45215,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.24394379,-84.4372946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,4,345,138,N,Y
-9392155.272,4790892.49,5000,113673,UNKNOWN113673,SHELBY,OH,44875,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.48159432,-84.37116631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,8,138,138,Y,Y
-9204020.099,4990374.278,5001,113674,HOWARD,SHELBY,OH,44875,SUBSTATION,IN SERVICE,RICHLAND,39139,USA,40.85090012,-82.6811193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://aeptransmission.com/ohio/Sharon-Vernon/docs/Sharon-Vernon_Factsheet_V6.pdf",6/25/2014 0:00,IMAGERY,9/26/2018 0:00,9,138,-999999,Y,N
-8991021.605,5147042.246,5002,113675,UNKNOWN113675,ASHTABULA,OH,44004,SUBSTATION,IN SERVICE,ASHTABULA,39007,USA,41.90689027,-80.76772128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,12,345,-999999,N,Y
-8969277.197,5147274.336,5003,113676,UNKNOWN113676,CONNEAUT,OH,44030,SUBSTATION,IN SERVICE,ASHTABULA,39007,USA,41.9084419,-80.57238793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9307924.387,5015443.59,5004,113678,UNKNOWN113678,FINDLAY,OH,45840,SUBSTATION,IN SERVICE,HANCOCK,39063,USA,41.02102668,-83.6145074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,1,-999999,-999999,N,N
-9085432.366,5014898.553,5005,113680,UNKNOWN113680,BARBERTON,OH,44203,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.01733259,-81.61582757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,4,138,138,Y,Y
-9366607.262,4972169.205,5006,113684,UNKNOWN113684,LIMA,OH,45805,SUBSTATION,IN SERVICE,ALLEN,39003,USA,40.72708147,-84.14166464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9360588.622,4977388.611,5007,113688,UNKNOWN113688,LIMA,OH,45801,SUBSTATION,IN SERVICE,ALLEN,39003,USA,40.76260396,-84.08759827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,6,138,-999999,Y,N
-9190487.037,4967790.657,5008,113691,UNKNOWN113691,MANSFIELD,OH,44904,SUBSTATION,IN SERVICE,RICHLAND,39139,USA,40.6972671,-82.55954974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,4,138,138,Y,Y
-9185078.219,4977355.317,5009,113692,UNKNOWN113692,MANSFIELD,OH,44902,SUBSTATION,IN SERVICE,RICHLAND,39139,USA,40.76237743,-82.5109615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,-999999,-999999,N,N
-8996289.318,5043372.402,5010,113698,UNKNOWN113698,WARREN,OH,44481,SUBSTATION,IN SERVICE,TRUMBULL,39155,USA,41.21004235,-80.81504195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,7,138,-999999,Y,N
-9192128.487,4638027.606,5011,113699,SOUTH POINT,SOUTH POINT,OH,45680,SUBSTATION,IN SERVICE,LAWRENCE,39087,USA,38.41365694,-82.57429513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/-/media/markets-ops/trans-service/trans-fac/aepsct.ashx",6/25/2014 0:00,IMAGERY,10/24/2017 0:00,9,138,-999999,N,N
-9169083.903,4642671.653,5012,113700,EAST PROCTORVILLE,PROCTORVILLE,OH,45669,SUBSTATION,IN SERVICE,LAWRENCE,39087,USA,38.44633763,-82.36728211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/24/2017 0:00,4,138,-999999,Y,N
-9069990.942,5020554.779,5013,113706,UNKNOWN113706,AKRON,OH,44306,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.0556587,-81.4771149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,1,138,138,Y,Y
-9133825.347,5077362.385,5014,113710,UNKNOWN113710,AVON,OH,44011,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.43934399,-82.05054912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,9,138,138,N,N
-9108828.106,5073278.364,5015,113711,UNKNOWN113711,BROOK PARK,OH,44142,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.41183521,-81.82599508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,4,138,138,Y,Y
-9104238.846,5072743.178,5016,113712,UNKNOWN113712,BROOKPARK,OH,44142,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.40822949,-81.78476905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,4,138,138,Y,Y
-9094920.343,5078338.771,5017,113713,UNKNOWN113713,CLEVELAND,OH,44109,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.44591891,-81.70105951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9093188.551,5081344.957,5018,113714,UNKNOWN113714,CLEVELAND,OH,44109,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.4661582,-81.68550257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/5/2015 0:00,13,138,138,Y,Y
-9091374.862,5082643.398,5019,113715,UNKNOWN113715,CLEVELAND,OH,44105,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.47489807,-81.66920992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9089858.542,5077502.662,5020,113716,UNKNOWN113716,CUYAHOGA HEIGHTS,OH,44125,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.44028864,-81.65558859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,8,138,138,Y,Y
-9089491.944,5073544.053,5021,113717,UNKNOWN113717,BROOKLYN HEIGHTS,OH,44131,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.41362517,-81.65229538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,1,138,138,Y,Y
-8985050.229,5032208.331,5022,113722,UNKNOWN113722,YOUNGSTOWN,OH,44509,SUBSTATION,IN SERVICE,TRUMBULL,39155,USA,41.13455183,-80.71407949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,9,138,138,Y,Y
-9412326.645,4793527.012,5023,113723,UNKNOWN113723,HAMILTON,OH,45011,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.49985827,-84.55236884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,-999999,-999999,N,N
-9404652.246,4786809.382,5024,113724,UNKNOWN113724,TRENTON,OH,45067,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.45327851,-84.48342855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,3,138,-999999,N,N
-9400574.429,4791012.06,5025,113725,UNKNOWN113725,TRENTON,OH,45067,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.48242335,-84.44679689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,9,138,-999999,Y,N
-9257855.317,5068267.682,5026,113726,UNKNOWN113726,FREMONT,OH,43420,SUBSTATION,IN SERVICE,SANDUSKY,39143,USA,41.3780688,-83.16472929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,3,138,-999999,Y,N
-9256318.67,5066703.719,5027,113727,UNKNOWN113727,FREMONT,OH,43420,SUBSTATION,IN SERVICE,SANDUSKY,39143,USA,41.36752584,-83.15092536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,4,138,-999999,Y,N
-9254839.016,5060236.912,5028,113728,UNKNOWN113728,FREMONT,OH,43420,SUBSTATION,IN SERVICE,SANDUSKY,39143,USA,41.32391378,-83.1376334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,6,138,-999999,Y,N
-9183300.286,5062234.288,5029,113730,SHINROCK,BERLIN HEIGHTS,OH,44814,SUBSTATION,IN SERVICE,ERIE,39043,USA,41.33738717,-82.49499006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,4/15/2020 0:00,4,138,69,Y,Y
-9124203.177,5070579.81,5030,113731,UNKNOWN113731,NORTH OLMSTED,OH,44070,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.39365215,-81.9641117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,4,138,138,N,N
-9112266.06,5064629.118,5031,113732,UNKNOWN113732,BEREA,OH,44017,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.35353794,-81.85687875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9110504.136,5070042.666,5032,113734,UNKNOWN113734,MIDDLEBURG HEIGHTS,OH,44130,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.39003222,-81.84105111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9107798.98,5067451.18,5033,113736,UNKNOWN113736,MIDDLEBURG HEIGHTS,OH,44130,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.37256482,-81.81675028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9101272.365,5064453.368,5034,113737,UNKNOWN113737,PARMA,OH,44130,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.35235282,-81.7581207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9098169.513,5057387.577,5035,113738,UNKNOWN113738,NORTH ROYALTON,OH,44133,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.30468863,-81.73024731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9088978.36,5058127.464,5036,113740,UNKNOWN113740,BRECKSVILLE,OH,44141,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.30968137,-81.64768178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
