X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9083497.586,5070635.866,5037,113742,UNKNOWN113742,GARFIELD HEIGHTS,OH,44125,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.3940299,-81.59844715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/14/2016 0:00,2,138,138,Y,Y
-9385272.78,4997046.889,5038,113745,NORTH DELPHOS,DELPHOS,OH,45833,SUBSTATION,IN SERVICE,PUTNAM,39137,USA,40.8962249,-84.30933984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://aeptransmission.com/ohio/Haviland-NorthDelphos/docs/Haviland-NorthDelphos_FactSheet.v4.pdf",6/25/2014 0:00,IMAGERY,9/26/2018 0:00,4,138,138,N,N
-9160686.209,4993456.957,5039,113749,UNKNOWN113749,ASHLAND,OH,44805,SUBSTATION,IN SERVICE,ASHLAND,39005,USA,40.87184357,-82.29184435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,10,138,-999999,Y,N
-9256651.061,4953693.569,5040,113751,UNKNOWN113751,MARION,OH,43302,SUBSTATION,IN SERVICE,MARION,39101,USA,40.60118666,-83.15391127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,3,138,138,Y,Y
-8996905.608,5134422.053,5041,113753,UNKNOWN113753,ASHTABULA,OH,44004,SUBSTATION,IN SERVICE,ASHTABULA,39007,USA,41.82246168,-80.82057818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,8,138,138,Y,Y
-9436982.436,4751124.707,5042,113754,UNKNOWN113754,CLEVES,OH,45002,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.20531991,-84.77385558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,-999999,Y,N
-9421100.435,4746765.783,5043,113755,UNKNOWN113755,CINCINNATI,OH,45248,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.17497125,-84.63118514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/1/2015 0:00,0,-999999,-999999,N,N
-9417876.419,4747267.625,5044,113756,UNKNOWN113756,CINCINNATI,OH,45211,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.17846596,-84.60222331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/1/2015 0:00,0,-999999,-999999,N,N
-9411117.443,4743773.756,5045,113757,UNKNOWN113757,CINCINNATI,OH,45223,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.15413191,-84.54150639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,69,-999999,Y,N
-9407652.458,4745329.402,5046,113758,UNKNOWN113758,CINCINNATI,OH,45232,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.16496769,-84.5103799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,5,138,-999999,Y,N
-9406961.55,4747713.008,5047,113760,UNKNOWN113760,CINCINNATI,OH,45232,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.18156735,-84.50417337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9401324.854,4749669.615,5048,113762,UNKNOWN113762,CINCINNATI,OH,45237,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.19519041,-84.45353808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9395952.673,4743589.844,5049,113763,UNKNOWN113763,CINCINNATI,OH,45227,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.15285077,-84.40527895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,8,345,138,N,N
-9394445.168,4751576.006,5050,113764,UNKNOWN113764,DEER PARK,OH,45236,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.2084613,-84.3917368,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9380859.731,4747622.988,5051,113765,UNKNOWN113765,MILFORD,OH,45150,SUBSTATION,IN SERVICE,CLERMONT,39025,USA,39.18094051,-84.26969674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9367977.68,4748414.123,5052,113766,UNKNOWN113766,GOSHEN,OH,45122,SUBSTATION,IN SERVICE,CLERMONT,39025,USA,39.18644923,-84.15397531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,-999999,-999999,N,N
-9343727.242,4703527.424,5053,113767,UNKNOWN113767,GEORGETOWN,OH,45121,SUBSTATION,IN SERVICE,BROWN,39015,USA,38.87321834,-83.93612992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,-999999,-999999,N,N
-9372261.151,4906712.447,5054,113768,SIDNEY,SIDNEY,OH,45365,SUBSTATION,IN SERVICE,SHELBY,39149,USA,40.27998297,-84.19245438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.pjm.com/-/media/committees-groups/committees/srrtep-w/20091021/20091021-srrtep-west.ashx",6/25/2014 0:00,IMAGERY,10/2/2018 0:00,2,138,138,Y,Y
-9358071.442,4903847.009,5055,113769,EAST SIDNEY,SIDNEY,OH,45365,SUBSTATION,IN SERVICE,SHELBY,39149,USA,40.26034271,-84.06498606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.pjm.com/-/media/committees-groups/committees/srrtep-w/20091021/20091021-srrtep-west.ashx",6/25/2014 0:00,IMAGERY,10/2/2018 0:00,2,138,138,Y,Y
-9345797.286,4905320.815,5056,113770,QUINCEY,QUINCY,OH,43343,SUBSTATION,IN SERVICE,LOGAN,39091,USA,40.27044517,-83.95472544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.pjm.com/-/media/committees-groups/committees/srrtep-w/20091021/20091021-srrtep-west.ashx",6/25/2014 0:00,IMAGERY,10/2/2018 0:00,1,138,138,Y,Y
-9323933.066,4921599.649,5057,113771,UNKNOWN113771,BELLEFONTAINE,OH,43311,SUBSTATION,IN SERVICE,LOGAN,39091,USA,40.38193088,-83.75831581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,-999999,Y,N
-9304604.983,4912143.429,5058,113772,UNKNOWN113772,EAST LIBERTY,OH,43319,SUBSTATION,IN SERVICE,LOGAN,39091,USA,40.3171923,-83.58468869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,3,-999999,-999999,N,N
-9300371.2,4913303.43,5059,113773,UNKNOWN113773,RAYMOND,OH,43067,SUBSTATION,IN SERVICE,LOGAN,39091,USA,40.32513717,-83.54665597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9298243.455,4913949.266,5060,113774,UNKNOWN113774,RAYMOND,OH,43067,SUBSTATION,IN SERVICE,UNION,39159,USA,40.32956011,-83.52754211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9248631.571,4905451.587,5061,113775,UNKNOWN113775,DELAWARE,OH,43015,SUBSTATION,IN SERVICE,DELAWARE,39041,USA,40.27134149,-83.08187097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,6,138,69,Y,Y
-9229495.505,4904008.676,5062,113776,UNKNOWN113776,SUNBURY,OH,43074,SUBSTATION,IN SERVICE,DELAWARE,39041,USA,40.26145096,-82.90996877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9317899.673,5118298.165,5063,113778,UNKNOWN113778,SYLVANIA,OH,43560,SUBSTATION,IN SERVICE,LUCAS,39095,USA,41.71443133,-83.70411692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,-999999,Y,N
-9314791.288,5112782.821,5064,113779,UNKNOWN113779,TOLEDO,OH,43615,SUBSTATION,IN SERVICE,LUCAS,39095,USA,41.67743667,-83.67619383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9311405.148,5117032.168,5065,113780,UNKNOWN113780,TOLEDO,OH,43623,SUBSTATION,IN SERVICE,LUCAS,39095,USA,41.70594142,-83.64577561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,-999999,-999999,N,N
-9306876.723,5112725.245,5066,113781,UNKNOWN113781,TOLEDO,OH,43606,SUBSTATION,IN SERVICE,LUCAS,39095,USA,41.67705036,-83.60509607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9304538.254,5117018.09,5067,113782,UNKNOWN113782,TOLEDO,OH,43612,SUBSTATION,IN SERVICE,LUCAS,39095,USA,41.70584701,-83.58408925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,6,138,-999999,Y,N
-9300257.346,5117220.795,5068,113783,UNKNOWN113783,TOLEDO,OH,43612,SUBSTATION,IN SERVICE,LUCAS,39095,USA,41.70720645,-83.5456332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9296871.617,5118464.101,5069,113784,UNKNOWN113784,TOLEDO,OH,43612,SUBSTATION,IN SERVICE,LUCAS,39095,USA,41.71554403,-83.51521868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,N,N
-9292007.628,5112137.478,5070,113785,UNKNOWN113785,OREGON,OH,43616,SUBSTATION,IN SERVICE,LUCAS,39095,USA,41.67310658,-83.47152473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,N,N
-9046052.032,5120616.585,5071,113786,UNKNOWN113786,PAINESVILLE,OH,44077,SUBSTATION,IN SERVICE,LAKE,39085,USA,41.72997599,-81.26206801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,N,N
-9042048.188,5123744.182,5072,113787,UNKNOWN113787,PAINESVILLE,OH,44077,SUBSTATION,IN SERVICE,LAKE,39085,USA,41.75094009,-81.22610087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,N,N
-9380963.614,4831779.081,5073,113790,UNKNOWN113790,DAYTON,OH,45417,SUBSTATION,IN SERVICE,MONTGOMERY,39113,USA,39.76450163,-84.27062994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,10,69,69,Y,Y
-9374342.12,4826510.957,5074,113791,UNKNOWN113791,MORAINE,OH,45439,SUBSTATION,IN SERVICE,MONTGOMERY,39113,USA,39.72811473,-84.21114805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,7,69,-999999,Y,N
-9371503.067,4830912.686,5075,113792,UNKNOWN113792,DAYTON,OH,45402,SUBSTATION,IN SERVICE,MONTGOMERY,39113,USA,39.75851877,-84.1856444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9370921.889,4835746.429,5076,113793,UNKNOWN113793,DAYTON,OH,45404,SUBSTATION,IN SERVICE,MONTGOMERY,39113,USA,39.79189139,-84.1804236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,4,69,69,Y,Y
-9370418.921,4839036.559,5077,113794,UNKNOWN113794,DAYTON,OH,45414,SUBSTATION,IN SERVICE,MONTGOMERY,39113,USA,39.81459751,-84.17590535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9369985.473,4832203.532,5078,113795,MONUMENT,DAYTON,OH,45402,SUBSTATION,IN SERVICE,MONTGOMERY,39113,USA,39.76743247,-84.17201162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.pjm.com/-/media/committees-groups/committees/srrtep-w/20091021/20091021-srrtep-west.ashx",6/25/2014 0:00,IMAGERY,10/1/2018 0:00,4,138,138,Y,Y
-9370016.667,4837435.943,5079,113796,UNKNOWN113796,DAYTON,OH,45414,SUBSTATION,IN SERVICE,MONTGOMERY,39113,USA,39.80355214,-84.17229184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9362300.685,4843048.514,5080,113798,UNKNOWN113798,HUBER HEIGHTS,OH,45424,SUBSTATION,IN SERVICE,MONTGOMERY,39113,USA,39.842275,-84.102978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,69,69,Y,Y
-9357210.638,4835466.236,5081,113800,UNKNOWN113800,DAYTON,OH,45433,SUBSTATION,IN SERVICE,GREENE,39057,USA,39.78995735,-84.05725333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,5,69,69,Y,Y
-9356239.558,4833926.747,5082,113801,AIRWAY,BEAVERCREEK,OH,45324,SUBSTATION,IN SERVICE,GREENE,39057,USA,39.77933003,-84.04852997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.pjm.com/-/media/committees-groups/committees/srrtep-w/20091021/20091021-srrtep-west.ashx",6/25/2014 0:00,IMAGERY,10/1/2018 0:00,7,138,69,Y,Y
-9353200.152,4839230.226,5083,113802,UNKNOWN113802,FAIRBORN,OH,45324,SUBSTATION,IN SERVICE,GREENE,39057,USA,39.81593383,-84.02122652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,69,69,Y,Y
-9290182.222,4849298.568,5084,113803,LONDON,LONDON,OH,43140,SUBSTATION,IN SERVICE,MADISON,39097,USA,39.88537036,-83.45512682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.pjm.com/-/media/committees-groups/committees/srrtep-w/20091021/20091021-srrtep-west.ashx",6/25/2014 0:00,IMAGERY,10/2/2018 0:00,2,138,-999999,Y,N
-9246601.246,4841126.471,5085,113804,UNKNOWN113804,ORIENT,OH,43146,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,39.82901669,-83.06363226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9238341.364,4836950.45,5086,113805,UNKNOWN113805,LOCKBOURNE,OH,43137,SUBSTATION,IN SERVICE,PICKAWAY,39129,USA,39.80020155,-82.98943247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,7,138,-999999,Y,N
-9075128.213,4827523.631,5087,113807,UNKNOWN113807,CALDWELL,OH,43724,SUBSTATION,IN SERVICE,NOBLE,39121,USA,39.73511076,-81.52326379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,5,138,-999999,Y,N
-9414715.601,5098684.061,5088,113808,UNKNOWN113808,MONTPELIER,OH,43543,SUBSTATION,IN SERVICE,WILLIAMS,39171,USA,41.58277128,-84.5738292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,1,69,69,Y,Y
-9326942.434,5102130.636,5089,113809,UNKNOWN113809,HOLLAND,OH,43528,SUBSTATION,IN SERVICE,LUCAS,39095,USA,41.60592597,-83.78534942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,1,-999999,-999999,N,N
-9314010.598,5100360.007,5090,113810,UNKNOWN113810,TOLEDO,OH,43614,SUBSTATION,IN SERVICE,LUCAS,39095,USA,41.59403161,-83.66918077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9307427.451,5109197.03,5091,113813,UNKNOWN113813,TOLEDO,OH,43607,SUBSTATION,IN SERVICE,LUCAS,39095,USA,41.65337324,-83.61004335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,5,138,138,Y,Y
-9298044.195,5109525.917,5092,113815,UNKNOWN113815,TOLEDO,OH,43604,SUBSTATION,IN SERVICE,LUCAS,39095,USA,41.65558071,-83.52575212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,-999999,Y,N
-9290546.615,5107960.48,5093,113817,UNKNOWN113817,OREGON,OH,43616,SUBSTATION,IN SERVICE,LUCAS,39095,USA,41.64507296,-83.45840022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,N,N
-9073618.638,5099606.647,5094,113820,UNKNOWN113820,EUCLID,OH,44132,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.58897019,-81.50970304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9070041.943,5103188.193,5095,113821,UNKNOWN113821,WICKLIFFE,OH,44092,SUBSTATION,IN SERVICE,LAKE,39085,USA,41.61302915,-81.47757305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,5,138,138,Y,Y
-9066966.683,5105191.817,5096,113822,UNKNOWN113822,EASTLAKE,OH,44095,SUBSTATION,IN SERVICE,LAKE,39085,USA,41.62648454,-81.44994752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9062331.747,5108880.821,5097,113824,UNKNOWN113824,WILLOUGHBY,OH,44094,SUBSTATION,IN SERVICE,LAKE,39085,USA,41.65125081,-81.40831118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,10,138,138,N,N
-9350157.764,5097146.177,5098,113825,UNKNOWN113825,DELTA,OH,43515,SUBSTATION,IN SERVICE,FULTON,39051,USA,41.57243683,-83.99389629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,1,-999999,-999999,N,N
-9328383.355,5089255.375,5099,113826,UNKNOWN113826,WHITEHOUSE,OH,43571,SUBSTATION,IN SERVICE,LUCAS,39095,USA,41.5193853,-83.79829344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9320034.588,5093206.379,5100,113827,UNKNOWN113827,WATERVILLE,OH,43566,SUBSTATION,IN SERVICE,LUCAS,39095,USA,41.54595418,-83.72329519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,-999999,-999999,N,N
-9263979.16,5095749.945,5101,113830,UNKNOWN113830,GRAYTOWN,OH,43432,SUBSTATION,IN SERVICE,OTTAWA,39123,USA,41.56305284,-83.21974071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,4,345,-999999,N,N
-9133828.309,5083132.247,5102,113832,UNKNOWN113832,AVON,OH,44011,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.47818823,-82.05057573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,4,138,138,N,N
-9080652.838,5092571.979,5103,113833,UNKNOWN113833,EAST CLEVELAND,OH,44112,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.54168883,-81.57289234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,3,138,138,Y,Y
-9116748.4,4988173.895,5104,113840,CLUTCH SWITCH,WOOSTER,OH,44691,SUBSTATION,IN SERVICE,WAYNE,39169,USA,40.83594686,-81.89714429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,9/21/2018 0:00,2,138,138,Y,Y
-9061885.129,4978935.877,5105,113846,UNKNOWN113846,CANTON,OH,44706,SUBSTATION,IN SERVICE,STARK,39151,USA,40.77313078,-81.40429914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9298712.757,4929491.37,5106,113850,UNKNOWN113850,WEST MANSFIELD,OH,43358,SUBSTATION,IN SERVICE,LOGAN,39091,USA,40.4359111,-83.53175793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,1,138,138,Y,Y
-9392445.635,4881498.867,5107,113852,UNKNOWN113852,COVINGTON,OH,45318,SUBSTATION,IN SERVICE,MIAMI,39109,USA,40.10696863,-84.3737747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,5,69,69,Y,Y
-9377244.207,4878008.643,5108,113853,ELDEAN,TROY,OH,45373,SUBSTATION,IN SERVICE,MIAMI,39109,USA,40.08298412,-84.23721794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.pjm.com/-/media/committees-groups/committees/srrtep-w/20091021/20091021-srrtep-west.ashx",6/25/2014 0:00,IMAGERY,10/2/2018 0:00,3,138,69,Y,Y
-9374419.554,4890045.675,5109,113854,UNKNOWN113854,PIQUA,OH,45356,SUBSTATION,IN SERVICE,MIAMI,39109,USA,40.16566586,-84.21184365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9300129.89,4877099.395,5110,113855,MECHANICSBURG,MECHANICSBURG,OH,43044,SUBSTATION,IN SERVICE,CHAMPAIGN,39021,USA,40.07673445,-83.54448825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.pjm.com/-/media/committees-groups/committees/srrtep-w/20091021/20091021-srrtep-west.ashx",6/25/2014 0:00,IMAGERY,10/2/2018 0:00,1,138,138,Y,Y
-9282515.33,4897927.155,5111,113856,UNKNOWN113856,MARYSVILLE,OH,43040,SUBSTATION,IN SERVICE,UNION,39159,USA,40.21974884,-83.38625396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,1,-999999,-999999,N,N
-9233144.514,4883971.97,5112,113857,UNKNOWN113857,WESTERVILLE,OH,43081,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,40.12395847,-82.94274837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-8984061.417,4890063.678,5113,113858,UNKNOWN113858,YORKVILLE,OH,43971,SUBSTATION,IN SERVICE,JEFFERSON,39081,USA,40.16578944,-80.70519685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9419219.273,4852888.195,5114,113859,UNKNOWN113859,WEST MANCHESTER,OH,45382,SUBSTATION,IN SERVICE,PREBLE,39135,USA,39.91010931,-84.61428637,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,3,69,69,Y,Y
-9375243.399,4869439.436,5115,113860,UNKNOWN113860,TROY,OH,45373,SUBSTATION,IN SERVICE,MIAMI,39109,USA,40.02406142,-84.21924438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,-999999,-999999,Y,Y
-9371943.206,4851529.916,5116,113861,UNKNOWN113861,VANDALIA,OH,45377,SUBSTATION,IN SERVICE,MONTGOMERY,39113,USA,39.90074939,-84.18959824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,3,69,-999999,Y,Y
-9334493.646,4854770.552,5117,113862,CLARK,SPRINGFIELD,OH,45504,SUBSTATION,IN SERVICE,CLARK,39023,USA,39.92307855,-83.85318312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.pjm.com/-/media/committees-groups/committees/srrtep-w/20091021/20091021-srrtep-west.ashx",6/25/2014 0:00,IMAGERY,10/2/2018 0:00,6,138,-999999,Y,N
-9254810.58,4862877.36,5118,113863,UNKNOWN113863,COLUMBUS,OH,43228,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,39.97890552,-83.13737796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,4,138,-999999,Y,Y
-9254638.63,4855772.033,5119,113864,UNKNOWN113864,COLUMBUS,OH,43228,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,39.92997765,-83.1358333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9253248.332,4860824.391,5120,113865,UNKNOWN113865,COLUMBUS,OH,43228,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,39.96477219,-83.12334405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,-999999,Y,Y
-9249995.123,4875818.271,5121,113866,UNKNOWN113866,COLUMBUS,OH,43235,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,40.06792776,-83.09411997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,5,138,-999999,Y,Y
-9249969.395,4860529.026,5122,113867,UNKNOWN113867,COLUMBUS,OH,43204,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,39.96273857,-83.09388885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,7,138,-999999,Y,N
-9241457.015,4861061.361,5123,113868,UNKNOWN113868,COLUMBUS,OH,43215,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,39.96640372,-83.01742084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,4,-999999,-999999,N,N
-9240200.01,4861743.302,5124,113869,UNKNOWN113869,COLUMBUS,OH,43215,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,39.97109865,-83.00612897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,-999999,-999999,N,N
-9239934.274,4859259.096,5125,113870,UNKNOWN113870,COLUMBUS,OH,43215,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,39.95399422,-83.00374182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9238165.14,4854408.018,5126,113871,UNKNOWN113871,COLUMBUS,OH,43207,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,39.92058092,-82.98784943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9229791.165,4863268.431,5127,113873,UNKNOWN113873,COLUMBUS,OH,43219,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,39.98159745,-82.91262473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,4,138,-999999,Y,Y
-9229182.962,4874859.14,5128,113874,UNKNOWN113874,COLUMBUS,OH,43230,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,40.06133375,-82.90716114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,5,138,138,Y,Y
-9227265.455,4856022.054,5129,113875,UNKNOWN113875,COLUMBUS,OH,43232,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,39.93169991,-82.88993589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,4,138,138,Y,Y
-9226942.504,4863681.828,5130,113876,UNKNOWN113876,COLUMBUS,OH,43213,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,39.98444294,-82.88703477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,3,138,-999999,Y,N
-9222096.834,4850180.798,5131,113877,UNKNOWN113877,COLUMBUS,OH,43110,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,39.89145133,-82.84350537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,-999999,Y,Y
-9222092.006,4850334.728,5132,113878,UNKNOWN113878,COLUMBUS,OH,43110,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,39.89251227,-82.843462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9180585.76,4871230.801,5133,113882,UNKNOWN113882,NEWARK,OH,43055,SUBSTATION,IN SERVICE,LICKING,39089,USA,40.03638323,-82.47060505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,5,138,-999999,Y,N
-9096925.54,4865314.342,5134,113883,UNKNOWN113883,NEW CONCORD,OH,43762,SUBSTATION,IN SERVICE,GUERNSEY,39059,USA,39.99567871,-81.71907251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,1,138,138,Y,Y
-9091473.253,4873764.896,5135,113884,UNKNOWN113884,CAMBRIDGE,OH,43725,SUBSTATION,IN SERVICE,GUERNSEY,39059,USA,40.05381007,-81.67009378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,5,138,-999999,Y,Y
-9376988.927,4818886.264,5136,113885,UNKNOWN113885,WEST CARROLLTON CITY,OH,45449,SUBSTATION,IN SERVICE,MONTGOMERY,39113,USA,39.675417,-84.23492472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,3,69,69,Y,Y
-9376144.884,4822522.106,5137,113886,UNKNOWN113886,MORAINE,OH,45439,SUBSTATION,IN SERVICE,MONTGOMERY,39113,USA,39.70055098,-84.22734255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,4,69,69,Y,Y
-9375247.777,4823313.922,5138,113887,UNKNOWN113887,MORAINE,OH,45439,SUBSTATION,IN SERVICE,MONTGOMERY,39113,USA,39.70602346,-84.21928371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,69,69,Y,Y
-9374953.5,4812369.765,5139,113888,UNKNOWN113888,DAYTON,OH,45458,SUBSTATION,IN SERVICE,MONTGOMERY,39113,USA,39.63034661,-84.21664017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,69,69,Y,Y
-9373660.114,4808369.225,5140,113889,UNKNOWN113889,CENTERVILLE,OH,45458,SUBSTATION,IN SERVICE,MONTGOMERY,39113,USA,39.60266292,-84.20502149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,9/22/2015 0:00,4,69,-999999,Y,N
-9369738.689,4810153.349,5141,113890,NORMANDY,DAYTON,OH,45458,SUBSTATION,IN SERVICE,MONTGOMERY,39113,USA,39.61501041,-84.16979473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.pjm.com/-/media/committees-groups/committees/srrtep-w/20091021/20091021-srrtep-west.ashx",6/25/2014 0:00,IMAGERY,10/1/2018 0:00,2,138,69,Y,Y
-9367456.028,4813301.939,5142,113891,CENTERVILLE,CENTERVILLE,OH,45459,SUBSTATION,IN SERVICE,MONTGOMERY,39113,USA,39.63679566,-84.14928923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.pjm.com/-/media/committees-groups/committees/srrtep-w/20091021/20091021-srrtep-west.ashx",6/25/2014 0:00,IMAGERY,10/1/2018 0:00,2,138,138,Y,Y
-9366436.135,4819571.309,5143,113892,UNKNOWN113892,KETTERING,OH,45429,SUBSTATION,IN SERVICE,MONTGOMERY,39113,USA,39.6801533,-84.14012738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,3,138,138,Y,Y
-9360410.127,4813565.54,5144,113893,BELLBROOK,BELLBROOK,OH,45305,SUBSTATION,IN SERVICE,GREENE,39057,USA,39.63861921,-84.08599482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.pjm.com/-/media/committees-groups/committees/srrtep-w/20091021/20091021-srrtep-west.ashx",6/25/2014 0:00,IMAGERY,10/1/2018 0:00,2,138,138,Y,Y
-9357117.659,4818291.61,5145,113894,ALPHA,BELLBROOK,OH,45305,SUBSTATION,IN SERVICE,GREENE,39057,USA,39.67130538,-84.05641808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.pjm.com/-/media/committees-groups/committees/srrtep-w/20091021/20091021-srrtep-west.ashx",6/25/2014 0:00,IMAGERY,10/1/2018 0:00,3,138,138,N,N
-9235888.168,4802736.729,5146,113896,UNKNOWN113896,CIRCLEVILLE,OH,43113,SUBSTATION,IN SERVICE,PICKAWAY,39129,USA,39.56366735,-82.96739503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9234573.952,4803161.827,5147,113897,UNKNOWN113897,CIRCLEVILLE,OH,43113,SUBSTATION,IN SERVICE,PICKAWAY,39129,USA,39.56661121,-82.95558923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,3,138,138,Y,Y
-9234133.938,4808062.942,5148,113898,CIRCLEVILLE,CIRCLEVILLE,OH,43113,SUBSTATION,IN SERVICE,PICKAWAY,39129,USA,39.60054299,-82.95163652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://aeptransmission.com/ohio/BiersRun-Circleville/docs/BiersRun-Circleville_Factsheet_V2.pdf",6/25/2014 0:00,IMAGERY,9/24/2018 0:00,4,138,69,N,N
-9233369.32,4805166.084,5149,113899,UNKNOWN113899,CIRCLEVILLE,OH,43113,SUBSTATION,IN SERVICE,PICKAWAY,39129,USA,39.58048925,-82.94476784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,3,138,138,Y,Y
-9096506.576,4798308.52,5150,113901,UNKNOWN113901,WATERFORD,OH,45786,SUBSTATION,IN SERVICE,WASHINGTON,39167,USA,39.53299404,-81.71530889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,3,345,-999999,N,N
-9089709.971,4805099.79,5151,113903,UNKNOWN113903,BEVERLY,OH,45715,SUBSTATION,IN SERVICE,WASHINGTON,39167,USA,39.58003025,-81.65425395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,3,345,-999999,N,N
-9408588.188,4772200.023,5152,113904,UNKNOWN113904,HAMILTON,OH,45015,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.35187019,-84.51878571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,7,138,-999999,Y,N
-9408444.649,4769433.243,5153,113905,UNKNOWN113905,FAIRFIELD,OH,45014,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.33264847,-84.51749628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,1,-999999,-999999,Y,Y
-9395696.628,4779174.528,5154,113906,UNKNOWN113906,MIDDLETOWN,OH,45044,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.40030089,-84.40297885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9334668.698,4778796.092,5155,113907,UNKNOWN113907,WILMINGTON,OH,45177,SUBSTATION,IN SERVICE,CLINTON,39027,USA,39.39767391,-83.85475563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,3,345,69,N,Y
-9235682.628,4770598.566,5156,113908,UNKNOWN113908,CHILLICOTHE,OH,45601,SUBSTATION,IN SERVICE,ROSS,39141,USA,39.34074499,-82.96554864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,6,138,-999999,Y,Y
-9427669.244,4762834.414,5157,113910,UNKNOWN113910,HAMILTON,OH,45013,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.28678292,-84.69019375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9418212.829,4756929.104,5158,113911,UNKNOWN113911,CINCINNATI,OH,45251,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.24571222,-84.60524533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,-999999,-999999,Y,Y
-9413168.096,4766488.366,5159,113912,UNKNOWN113912,FAIRFIELD,OH,45014,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.31218364,-84.55992772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,4,138,-999999,Y,Y
-9413010.468,4755065.546,5160,113913,UNKNOWN113913,CINCINNATI,OH,45231,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.23274641,-84.55851173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,-999999,-999999,Y,Y
-9410021.116,4765934.42,5161,113914,UNKNOWN113914,FAIRFIELD,OH,45014,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.30833343,-84.53165792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9407926.106,4755338.126,5162,113915,UNKNOWN113915,CINCINNATI,OH,45231,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.23464305,-84.51283812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,-999999,-999999,N,N
-9404966.949,4765922.419,5163,113916,UNKNOWN113916,FAIRFIELD,OH,45014,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.30825002,-84.48625557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9399310.4,4762639.213,5164,113917,UNKNOWN113917,CINCINNATI,OH,45241,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.2854257,-84.43544193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/2/2015 0:00,2,138,138,N,N
-9393864.667,4765667.329,5165,113918,UNKNOWN113918,CINCINNATI,OH,45241,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.30647694,-84.38652208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/2/2015 0:00,2,138,138,Y,Y
-9390937.309,4760107.131,5166,113919,UNKNOWN113919,BLUE ASH,OH,45242,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.26781799,-84.36022517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9387983.423,4765368.637,5167,113920,UNKNOWN113920,MASON,OH,45040,SUBSTATION,IN SERVICE,WARREN,39165,USA,39.30440074,-84.33368996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,-999999,Y,Y
-9387098.022,4761182.019,5168,113921,UNKNOWN113921,CINCINNATI,OH,45249,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.27529314,-84.32573627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,3,138,138,Y,Y
-9386458.726,4754355.841,5169,113922,UNKNOWN113922,CINCINNATI,OH,45242,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.22780797,-84.31999338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9382098.03,4765596.856,5170,113923,UNKNOWN113923,LOVELAND,OH,45140,SUBSTATION,IN SERVICE,WARREN,39165,USA,39.30598709,-84.28082058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,-999999,-999999,N,N
-9410696.762,4737073.194,5171,113924,UNKNOWN113924,CINCINNATI,OH,45203,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.1074404,-84.53772736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9410563.061,4739465.275,5172,113925,UNKNOWN113925,CINCINNATI,OH,45214,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.12411269,-84.53652629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9391647.49,4738583.578,5173,113927,UNKNOWN113927,CINCINNATI,OH,45244,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.11796791,-84.36660484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9384308.427,4731808.284,5174,113928,UNKNOWN113928,CINCINNATI,OH,45255,SUBSTATION,IN SERVICE,CLERMONT,39025,USA,39.07073123,-84.30067691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9383151.147,4738539.668,5175,113929,UNKNOWN113929,CINCINNATI,OH,45244,SUBSTATION,IN SERVICE,CLERMONT,39025,USA,39.11766188,-84.29028088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9380820.24,4715254.971,5176,113930,UNKNOWN113930,NEW RICHMOND,OH,45157,SUBSTATION,IN SERVICE,CLERMONT,39025,USA,38.95519011,-84.26934199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,-999999,-999999,Y,Y
-9363522.419,4731432.622,5177,113931,UNKNOWN113931,BATAVIA,OH,45103,SUBSTATION,IN SERVICE,CLERMONT,39025,USA,39.06811122,-84.11395302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,-999999,-999999,N,N
-9352993.159,4728031.853,5178,113932,UNKNOWN113932,WILLIAMSBURG,OH,45176,SUBSTATION,IN SERVICE,CLERMONT,39025,USA,39.04438859,-84.01936707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,3,-999999,-999999,N,N
-9238717.34,4714512.57,5179,113934,UNKNOWN113934,LUCASVILLE,OH,45648,SUBSTATION,IN SERVICE,SCIOTO,39145,USA,38.95000377,-82.99280992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,3,138,-999999,Y,Y
-9143812.238,4726096.096,5180,113936,UNKNOWN113936,MIDDLEPORT,OH,45760,SUBSTATION,IN SERVICE,MEIGS,39105,USA,39.03088183,-82.14026289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,5,138,-999999,N,N
-9214685.14,4660371.807,5181,113937,UNKNOWN113937,IRONTON,OH,45638,SUBSTATION,IN SERVICE,LAWRENCE,39087,USA,38.57076,-82.776925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,7/17/2015 0:00,4,69,-999999,Y,N
-9334642.364,3872671.067,5182,113938,UNKNOWN113938,LIZELLA,GA,31052,SUBSTATION,IN SERVICE,BIBB,13021,USA,32.82932127,-83.85451907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2014 0:00,IMAGERY,6/26/2014 0:00,2,115,115,Y,Y
-10021441.33,3555712.688,5183,113939,UNKNOWN113939,MANDEVILLE,LA,70471,SUBSTATION,IN SERVICE,ST. TAMMANY,22103,USA,30.40497612,-90.02413916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,2,-999999,-999999,Y,Y
-8782450.849,4367449.067,5184,113941,UNKNOWN113941,ROXBORO,NC,27574,SUBSTATION,IN SERVICE,PERSON,37145,USA,36.4841736,-78.8940983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,3,230,-999999,Y,N
-8784604.099,4368290.747,5185,113942,UNKNOWN113942,ROXBORO,NC,27574,SUBSTATION,IN SERVICE,PERSON,37145,USA,36.49025251,-78.91344127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,1,230,230,Y,Y
-8789860.058,4360503.515,5186,113943,UNKNOWN113943,ROXBORO,NC,27573,SUBSTATION,IN SERVICE,PERSON,37145,USA,36.4339921,-78.96065635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,2,230,-999999,Y,N
-8778937.507,4366677.579,5187,113944,UNKNOWN113944,ROXBORO,NC,27574,SUBSTATION,IN SERVICE,PERSON,37145,USA,36.47860121,-78.86253741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,1,230,230,Y,Y
-8829810.491,4356928.651,5188,113945,UNKNOWN113945,YANCEYVILLE,NC,27379,SUBSTATION,IN SERVICE,CASWELL,37033,USA,36.40815112,-79.3195372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,1,230,230,Y,Y
-8840569.169,4370595.845,5189,113946,UNKNOWN113946,PROVIDENCE,NC,27315,SUBSTATION,IN SERVICE,CASWELL,37033,USA,36.50689832,-79.41618405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,1,-999999,-999999,Y,Y
-8854679.823,4363506.882,5190,113947,UNKNOWN113947,RUFFIN,NC,27326,SUBSTATION,IN SERVICE,ROCKINGHAM,37157,USA,36.45569537,-79.54294221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,1,-999999,-999999,Y,Y
-8872478.695,4360597.948,5191,113948,UNKNOWN113948,REIDSVILLE,NC,27320,SUBSTATION,IN SERVICE,ROCKINGHAM,37157,USA,36.4346746,-79.7028322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,5,100,-999999,Y,N
-8854666.753,4335598.995,5192,113949,UNKNOWN113949,GIBSONVILLE,NC,27249,SUBSTATION,IN SERVICE,ROCKINGHAM,37157,USA,36.2537906,-79.5428248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,5,100,-999999,Y,N
-8857703.092,4340959.75,5193,113951,UNKNOWN113951,REIDSVILLE,NC,27320,SUBSTATION,IN SERVICE,ROCKINGHAM,37157,USA,36.2926146,-79.5701007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,1,100,100,Y,Y
-8862372.348,4349330.955,5194,113952,UNKNOWN113952,REIDSVILLE,NC,27320,SUBSTATION,IN SERVICE,ROCKINGHAM,37157,USA,36.35320245,-79.61204533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,6,100,100,Y,Y
-8864725.398,4354384.719,5195,113953,UNKNOWN113953,REIDSVILLE,NC,27320,SUBSTATION,IN SERVICE,ROCKINGHAM,37157,USA,36.38975701,-79.63318314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,2,100,100,Y,Y
-8865054.805,4354465.681,5196,113954,UNKNOWN113954,REIDSVILLE,NC,27320,SUBSTATION,IN SERVICE,ROCKINGHAM,37157,USA,36.39034248,-79.63614226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,15,230,-999999,Y,Y
-8886971.874,4346225.746,5197,113955,UNKNOWN113955,REIDSVILLE,NC,27320,SUBSTATION,IN SERVICE,ROCKINGHAM,37157,USA,36.33073353,-79.83302664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,6,230,230,Y,Y
-8873418.601,4340367.294,5198,113956,UNKNOWN113956,REIDSVILLE,NC,27320,SUBSTATION,IN SERVICE,ROCKINGHAM,37157,USA,36.28832483,-79.71127552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,5,100,-999999,Y,N
-8873465.794,4340533.754,5199,113957,UNKNOWN113957,REIDSVILLE,NC,27320,SUBSTATION,IN SERVICE,ROCKINGHAM,37157,USA,36.28953013,-79.71169945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,1,-999999,-999999,N,N
-8867715.857,4348431.053,5200,113958,UNKNOWN113958,REIDSVILLE,NC,27320,SUBSTATION,IN SERVICE,ROCKINGHAM,37157,USA,36.34669153,-79.66004689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,4,100,100,Y,Y
-8867083.766,4346310.082,5201,113959,UNKNOWN113959,REIDSVILLE,NC,27320,SUBSTATION,IN SERVICE,ROCKINGHAM,37157,USA,36.33134386,-79.65436873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY,6/25/2014 0:00,2,100,100,Y,Y
-9128360.621,4097555.681,5202,113960,UNKNOWN113960,LAURENS,SC,29360,SUBSTATION,IN SERVICE,LAURENS,45059,USA,34.51048709,-82.00145865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2014 0:00,IMAGERY,6/26/2014 0:00,8,100,-999999,N,N
-9213023.508,4401779.593,5203,113962,UNKNOWN113962,DUFFIELD,VA,24244,SUBSTATION,IN SERVICE,SCOTT,51169,USA,36.73173365,-82.7619983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY,6/27/2014 0:00,2,-999999,-999999,Y,Y
-9191417.914,4389568.916,5204,113963,UNKNOWN113963,GATE CITY,VA,24251,SUBSTATION,IN SERVICE,SCOTT,51169,USA,36.64377259,-82.56791195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY,6/27/2014 0:00,1,-999999,-999999,Y,Y
-9172330.68,4457217.655,5205,113964,FREEMONT,CLINTWOOD,VA,24228,SUBSTATION,IN SERVICE,DICKENSON,51051,USA,37.1298211,-82.39644841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/-/media/markets-ops/trans-service/trans-fac/aepsct.ashx",6/27/2014 0:00,IMAGERY,10/19/2017 0:00,7,138,-999999,Y,N
-9175576.039,4460574.419,5206,113965,LOCKHART,CLINTWOOD,VA,24228,SUBSTATION,IN SERVICE,DICKENSON,51051,USA,37.15385841,-82.42560196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",6/27/2014 0:00,IMAGERY,2/6/2019 0:00,2,138,138,Y,Y
-9167876.168,4460300.076,5207,113966,MOSS,CLINCHCO,VA,24226,SUBSTATION,IN SERVICE,DICKENSON,51051,USA,37.15189417,-82.35643284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",6/27/2014 0:00,IMAGERY,2/6/2019 0:00,2,69,69,N,N
-9215459.402,4432585.551,5208,113968,UNKNOWN113968,APPALACHIA,VA,24216,SUBSTATION,IN SERVICE,WISE,51195,USA,36.95320053,-82.78388031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY,6/27/2014 0:00,1,69,69,N,N
-9215906.844,4423388.632,5209,113969,UNKNOWN113969,APPALACHIA,VA,24216,SUBSTATION,IN SERVICE,WISE,51195,USA,36.8871502,-82.78789975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY,6/27/2014 0:00,2,138,138,Y,Y
-9075143.113,4414541.468,5210,113971,UNKNOWN113971,MARION,VA,24354,SUBSTATION,IN SERVICE,SMYTH,51173,USA,36.82355777,-81.52339764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY,6/27/2014 0:00,2,138,138,Y,Y
-9113835.593,4405917.404,5211,113972,UNKNOWN113972,MEADOWVIEW,VA,24361,SUBSTATION,IN SERVICE,WASHINGTON,51191,USA,36.76151804,-81.8709781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY,6/27/2014 0:00,3,138,-999999,Y,N
-9139764.192,4392319.016,5212,113973,UNKNOWN113973,BRISTOL,VA,24202,SUBSTATION,IN SERVICE,WASHINGTON,51191,USA,36.66359204,-82.10389867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY,6/27/2014 0:00,6,138,138,Y,Y
-9205138.179,4089659.276,5213,113975,UNKNOWN113975,ANDERSON,SC,29626,SUBSTATION,IN SERVICE,ANDERSON,45007,USA,34.45201488,-82.69116319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY,6/30/2014 0:00,2,100,100,Y,Y
-9206485.504,4091859.924,5214,113976,UNKNOWN113976,ANDERSON,SC,29626,SUBSTATION,IN SERVICE,ANDERSON,45007,USA,34.46831461,-82.70326641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY,6/30/2014 0:00,1,100,100,Y,Y
-9203185.73,4094418.675,5215,113977,UNKNOWN113977,ANDERSON,SC,29624,SUBSTATION,IN SERVICE,ANDERSON,45007,USA,34.48726273,-82.67362404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY,6/30/2014 0:00,1,100,100,Y,Y
-9206226.822,4101363.059,5216,113978,UNKNOWN113978,ANDERSON,SC,29625,SUBSTATION,IN SERVICE,ANDERSON,45007,USA,34.53866575,-82.70094263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY,6/30/2014 0:00,5,100,100,Y,Y
-9206632.089,4103229.369,5217,113979,UNKNOWN113979,ANDERSON,SC,29625,SUBSTATION,IN SERVICE,ANDERSON,45007,USA,34.55247495,-82.70458321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY,6/30/2014 0:00,1,100,100,Y,Y
-9210799.982,4109406.463,5218,113980,UNKNOWN113980,PENDLETON,SC,29670,SUBSTATION,IN SERVICE,ANDERSON,45007,USA,34.59816418,-82.74202403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY,6/30/2014 0:00,1,100,100,Y,Y
