X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9212105.577,4110526.337,5219,113981,UNKNOWN113981,PENDLETON,SC,29670,SUBSTATION,IN SERVICE,ANDERSON,45007,USA,34.6064447,-82.75375239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY,6/30/2014 0:00,7,100,-999999,Y,N
-9212808.696,4108701.83,5220,113982,UNKNOWN113982,ANDERSON,SC,29625,SUBSTATION,IN SERVICE,ANDERSON,45007,USA,34.59295359,-82.76006861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY,6/30/2014 0:00,1,-999999,-999999,Y,Y
-9217607.931,4107573.451,5221,113983,UNKNOWN113983,ANDERSON,SC,29625,SUBSTATION,IN SERVICE,ANDERSON,45007,USA,34.58460882,-82.80318087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY,6/30/2014 0:00,2,100,-999999,Y,N
-9214426.367,4075621.86,5222,113984,UNKNOWN113984,IVA,SC,29655,SUBSTATION,IN SERVICE,ANDERSON,45007,USA,34.34796787,-82.77460039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY,6/30/2014 0:00,5,230,-999999,Y,N
-9160853.779,4069706.778,5223,113985,UNKNOWN113985,HODGES,SC,29653,SUBSTATION,IN SERVICE,GREENWOOD,45047,USA,34.30408585,-82.29334965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY,6/30/2014 0:00,6,230,230,N,N
-9159780.345,4140509.41,5224,113986,UNKNOWN113986,EASLEY,SC,29642,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.8278369,-82.28370683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY,6/30/2014 0:00,1,100,100,Y,Y
-9185669.8,4138042.77,5225,113987,UNKNOWN113987,EASLEY,SC,29642,SUBSTATION,IN SERVICE,PICKENS,45077,USA,34.80964585,-82.51627576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY,6/30/2014 0:00,1,-999999,-999999,Y,Y
-9148714.092,4122724.34,5226,113988,UNKNOWN113988,FOUNTAIN INN,SC,29644,SUBSTATION,IN SERVICE,LAURENS,45059,USA,34.69658513,-82.18429698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY,6/30/2014 0:00,1,100,100,Y,Y
-8779832.102,4181326.887,5227,113989,UNKNOWN113989,FAYETTEVILLE,NC,28311,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,35.12827493,-78.87057369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY,7/1/2014 0:00,2,115,66,Y,Y
-8782196.82,4181725.879,5228,113990,COLLEGE LAKES,FAYETTEVILLE,NC,28311,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,35.13120628,-78.89181632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY,3/29/2019 0:00,1,66,66,Y,Y
-8784422.764,4182978.419,5229,113991,UNKNOWN113991,FAYETTEVILLE,NC,28311,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,35.14040786,-78.91181231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY,7/1/2014 0:00,2,230,-999999,Y,N
-8779909.36,4185046.142,5230,113992,UNKNOWN113992,FAYETTEVILLE,NC,28311,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,35.15559576,-78.87126772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY,7/1/2014 0:00,1,-999999,-999999,N,N
-8750143.345,4207391.308,5231,113993,UNKNOWN113993,DUNN,NC,28334,SUBSTATION,IN SERVICE,HARNETT,37085,USA,35.31954527,-78.60387505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY,7/1/2014 0:00,1,230,230,Y,Y
-8755996.469,4209455.591,5232,113994,UNKNOWN113994,DUNN,NC,28334,SUBSTATION,IN SERVICE,HARNETT,37085,USA,35.33467447,-78.65645456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY,7/1/2014 0:00,2,115,115,Y,Y
-8766093.775,4233050.443,5233,113996,UNKNOWN113996,ANGIER,NC,27501,SUBSTATION,IN SERVICE,HARNETT,37085,USA,35.5074006,-78.7471602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY,7/1/2014 0:00,1,230,230,Y,Y
-8762126.422,4219938.996,5234,113997,UNKNOWN113997,LILLINGTON,NC,27546,SUBSTATION,IN SERVICE,HARNETT,37085,USA,35.41146396,-78.71152087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY,7/1/2014 0:00,1,230,230,Y,Y
-8795871.448,4220438.001,5235,113998,UNKNOWN113998,BROADWAY,NC,27505,SUBSTATION,IN SERVICE,HARNETT,37085,USA,35.41511728,-79.01465759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY,7/1/2014 0:00,1,230,230,Y,Y
-8793940.25,4208029.018,5236,113999,UNKNOWN113999,LILLINGTON,NC,27546,SUBSTATION,IN SERVICE,HARNETT,37085,USA,35.32421937,-78.99730935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY,7/1/2014 0:00,1,230,230,Y,Y
-8782014.927,4191744.94,5237,114000,UNKNOWN114000,FAYETTEVILLE,NC,28311,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,35.20478053,-78.89018234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY,7/1/2014 0:00,1,-999999,-999999,Y,Y
-8787154.468,4194701.664,5238,114001,UNKNOWN114001,SPRING LAKE,NC,28390,SUBSTATION,IN SERVICE,HARNETT,37085,USA,35.2264803,-78.93635163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY,7/1/2014 0:00,1,-999999,-999999,Y,Y
-8879610.822,4339162.07,5239,114002,UNKNOWN114002,REIDSVILLE,NC,27320,SUBSTATION,IN SERVICE,ROCKINGHAM,37157,USA,36.27959748,-79.76690119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2014 0:00,IMAGERY,6/26/2014 0:00,1,100,100,Y,Y
-8791602.557,4108531.593,5240,114004,UNKNOWN114004,LUMBERTON,NC,28358,SUBSTATION,IN SERVICE,ROBESON,37155,USA,34.59169468,-78.97630949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2014 0:00,IMAGERY,6/26/2014 0:00,1,230,230,Y,Y
-8804760.974,4114548.495,5241,114005,UNKNOWN114005,LUMBERTON,NC,28360,SUBSTATION,IN SERVICE,ROBESON,37155,USA,34.63617835,-79.09451356,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2014 0:00,IMAGERY,6/26/2014 0:00,1,-999999,-999999,N,N
-8804709.777,4114515.554,5242,114006,UNKNOWN114006,LUMBERTON,NC,28360,SUBSTATION,IN SERVICE,ROBESON,37155,USA,34.63593488,-79.09405365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2014 0:00,IMAGERY,6/26/2014 0:00,3,115,-999999,Y,N
-8812449.242,4117761.69,5243,114007,UNKNOWN114007,PEMBROKE,NC,28372,SUBSTATION,IN SERVICE,ROBESON,37155,USA,34.65992411,-79.16357844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2014 0:00,IMAGERY,1/30/2020 0:00,2,115,-999999,Y,N
-8816285.215,4119586.462,5244,114008,UNKNOWN114008,PEMBROKE,NC,28372,SUBSTATION,IN SERVICE,ROBESON,37155,USA,34.6734063,-79.19803758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2014 0:00,IMAGERY,6/26/2014 0:00,1,115,115,Y,Y
-8791527.971,4108010.885,5245,114009,UNKNOWN114009,LUMBERTON,NC,28358,SUBSTATION,IN SERVICE,ROBESON,37155,USA,34.58784391,-78.97563947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2014 0:00,IMAGERY,6/26/2014 0:00,6,115,115,Y,Y
-9173821.414,4143765.566,5246,114010,UNKNOWN114010,GREENVILLE,SC,29601,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.85184435,-82.4098399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY,6/27/2014 0:00,2,100,100,N,N
-9168206.374,4148679.814,5247,114011,UNKNOWN114011,GREENVILLE,SC,29609,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.88806356,-82.35939914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY,6/27/2014 0:00,4,100,100,N,N
-9164237.062,4149968.144,5248,114012,UNKNOWN114012,TAYLORS,SC,29687,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.89755623,-82.3237422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY,6/27/2014 0:00,10,100,100,Y,Y
-9157831.82,4151976.469,5249,114013,UNKNOWN114013,GREER,SC,29650,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.91235177,-82.26620294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY,6/27/2014 0:00,8,100,-999999,Y,Y
-9160245.146,4149957.494,5250,114014,UNKNOWN114014,GREER,SC,29650,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.89747776,-82.28788221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY,6/27/2014 0:00,4,100,100,Y,Y
-9163281.469,4147446.801,5251,114015,UNKNOWN114015,GREENVILLE,SC,29615,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.87897745,-82.31515797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY,6/27/2014 0:00,1,100,100,Y,Y
-9163134.991,4142705.957,5252,114016,UNKNOWN114016,GREENVILLE,SC,29615,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.84403268,-82.31384212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY,6/27/2014 0:00,4,100,100,Y,Y
-9164215.861,4140988.116,5253,114017,UNKNOWN114017,GREENVILLE,SC,29607,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.83136681,-82.32355175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY,6/27/2014 0:00,6,100,100,Y,Y
-9162053.378,4139498.071,5254,114018,UNKNOWN114018,GREENVILLE,SC,29607,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.82037894,-82.30412583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY,6/27/2014 0:00,2,100,100,Y,Y
-9160372.977,4140660.714,5255,114019,UNKNOWN114019,GREENVILLE,SC,29615,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.82895261,-82.28903053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY,6/27/2014 0:00,1,100,100,Y,Y
-9168203.477,4145268.332,5256,114020,UNKNOWN114020,GREENVILLE,SC,29607,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.8629218,-82.35937311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY,6/27/2014 0:00,4,100,-999999,Y,Y
-9170696.743,4144202.046,5257,114021,UNKNOWN114021,GREENVILLE,SC,29607,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.85506196,-82.3817705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY,6/27/2014 0:00,2,-999999,-999999,Y,Y
-9155028.791,4152976.414,5258,114022,UNKNOWN114022,GREER,SC,29650,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.91971747,-82.24102289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY,6/27/2014 0:00,1,100,100,Y,Y
-9154288.313,4155392.718,5259,114023,UNKNOWN114023,GREER,SC,29650,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.9375135,-82.23437107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY,6/27/2014 0:00,2,100,100,Y,Y
-9148196.064,4149602.427,5260,114024,UNKNOWN114024,GREER,SC,29651,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,34.89486166,-82.17964347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY,6/27/2014 0:00,3,100,-999999,Y,N
-9154343.593,4146179.887,5261,114025,UNKNOWN114025,GREER,SC,29650,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.86964048,-82.23486766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY,6/27/2014 0:00,4,100,100,Y,Y
-9157614.336,4140915.127,5262,114026,UNKNOWN114026,GREENVILLE,SC,29615,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.83082861,-82.26424924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY,6/27/2014 0:00,4,100,100,Y,Y
-9158495.858,4138236.576,5263,114027,UNKNOWN114027,GREENVILLE,SC,29607,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.81107528,-82.27216809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY,6/27/2014 0:00,5,100,-999999,Y,Y
-9173261.602,4139442.755,5264,114028,UNKNOWN114028,GREENVILLE,SC,29605,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.81997099,-82.40481102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY,6/27/2014 0:00,2,100,100,Y,Y
-9166293.724,4138926.525,5265,114030,UNKNOWN114030,GREENVILLE,SC,29607,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.81616386,-82.34221751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY,6/27/2014 0:00,6,100,-999999,Y,Y
-9165178.313,4137798.969,5266,114031,UNKNOWN114031,GREENVILLE,SC,29607,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.80784764,-82.3321976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY,6/27/2014 0:00,2,100,-999999,Y,Y
-9170087.341,4140124.86,5267,114032,UNKNOWN114032,GREENVILLE,SC,29607,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.82500117,-82.37629615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY,6/27/2014 0:00,2,100,100,Y,Y
-8817741.876,4158304.1,5268,114035,UNKNOWN114035,RAEFORD,NC,28376,SUBSTATION,IN SERVICE,HOKE,37093,USA,34.95895065,-79.21112299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY,6/30/2014 0:00,1,-999999,-999999,Y,Y
-8817776.801,4158456.5,5269,114036,UNKNOWN114036,RAEFORD,NC,28376,SUBSTATION,IN SERVICE,HOKE,37093,USA,34.96007265,-79.21143672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY,6/30/2014 0:00,2,115,-999999,Y,N
-8804166.607,4167667.987,5270,114037,UNKNOWN114037,FAYETTEVILLE,NC,28304,SUBSTATION,IN SERVICE,HOKE,37093,USA,35.027861,-79.08917427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY,6/30/2014 0:00,2,-999999,-999999,N,N
-8815243.278,4161618.542,5271,114038,UNKNOWN114038,RAEFORD,NC,28376,SUBSTATION,IN SERVICE,HOKE,37093,USA,34.98334879,-79.1886777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY,6/30/2014 0:00,1,-999999,-999999,Y,Y
-8811590.037,4165857.837,5272,114039,UNKNOWN114039,RAEFORD,NC,28376,SUBSTATION,IN SERVICE,HOKE,37093,USA,35.01454434,-79.15586007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY,6/30/2014 0:00,1,-999999,-999999,Y,Y
-8821039.385,4161878.893,5273,114040,UNKNOWN114040,RAEFORD,NC,28376,SUBSTATION,IN SERVICE,HOKE,37093,USA,34.98526497,-79.24074501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY,6/30/2014 0:00,1,115,115,Y,Y
-8775393.509,4177095.463,5274,114044,UNKNOWN114044,FAYETTEVILLE,NC,28312,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,35.09718067,-78.83070113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY,6/30/2014 0:00,3,-999999,-999999,N,N
-8777156.299,4169709.208,5275,114045,UNKNOWN114045,FAYETTEVILLE,NC,28312,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,35.04287496,-78.84653655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY,6/30/2014 0:00,2,-999999,-999999,Y,Y
-8770167.713,4166661.334,5276,114046,UNKNOWN114046,FAYETTEVILLE,NC,28312,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,35.02045566,-78.78375701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY,6/30/2014 0:00,3,115,115,Y,Y
-8770328.051,4166566.613,5277,114047,UNKNOWN114047,FAYETTEVILLE,NC,28312,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,35.01975882,-78.78519735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY,6/30/2014 0:00,1,115,115,Y,Y
-8770124.917,4161999.631,5278,114048,UNKNOWN114048,FAYETTEVILLE,NC,28312,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,34.98615359,-78.78337256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY,6/30/2014 0:00,2,115,115,Y,Y
-8770321.767,4162062.073,5279,114049,UNKNOWN114049,FAYETTEVILLE,NC,28312,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,34.98661314,-78.7851409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY,6/30/2014 0:00,2,115,115,Y,Y
-8758864.492,4163750.779,5280,114050,UNKNOWN114050,STEDMAN,NC,28391,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,34.9990407,-78.68221845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY,6/30/2014 0:00,1,-999999,-999999,N,N
-8758750.986,4163844.442,5281,114051,UNKNOWN114051,STEDMAN,NC,28391,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,34.99972992,-78.6811988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY,6/30/2014 0:00,4,115,-999999,Y,N
-8752197.773,4152904.957,5282,114052,UNKNOWN114052,FAYETTEVILLE,NC,28312,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,34.91919114,-78.62233029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY,6/30/2014 0:00,1,-999999,-999999,N,N
-8787979.3,4151501.472,5283,114053,UNKNOWN114053,HOPE MILLS,NC,28348,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,34.90885266,-78.94376122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY,6/30/2014 0:00,2,115,-999999,Y,N
-8787600.549,4158850.421,5284,114054,UNKNOWN114054,HOPE MILLS,NC,28348,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,34.96297271,-78.94035884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY,6/30/2014 0:00,1,115,115,Y,Y
-8792533.186,4156286.868,5285,114055,UNKNOWN114055,PARKTON,NC,28371,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,34.94409793,-78.98466947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY,6/30/2014 0:00,2,-999999,-999999,Y,Y
-8984883.48,5010698.655,5286,114056,UNKNOWN114056,CANFIELD,OH,44406,SUBSTATION,IN SERVICE,MAHONING,39099,USA,40.98886,-80.71258156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9001150.666,5037422.587,5287,114057,UNKNOWN114057,LORDSTOWN,OH,44481,SUBSTATION,IN SERVICE,TRUMBULL,39155,USA,41.16982102,-80.85871218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9189660.214,4977116.37,5288,114059,UNKNOWN114059,MANSFIELD,OH,44906,SUBSTATION,IN SERVICE,RICHLAND,39139,USA,40.7607516,-82.55212226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/7/2015 0:00,1,-999999,-999999,N,N
-9146126.653,5079257.087,5289,114060,UNKNOWN114060,LORAIN,OH,44052,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.45210219,-82.16105362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-8976385.683,5052632.25,5290,114062,UNKNOWN114062,VIENNA,OH,44473,SUBSTATION,IN SERVICE,TRUMBULL,39155,USA,41.27259066,-80.63624455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-8980623.584,5052532.28,5291,114063,UNKNOWN114063,VIENNA,OH,44473,SUBSTATION,IN SERVICE,TRUMBULL,39155,USA,41.27191571,-80.67431426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-8980423.299,5047238.057,5292,114064,UNKNOWN114064,VIENNA,OH,44473,SUBSTATION,IN SERVICE,TRUMBULL,39155,USA,41.23616131,-80.67251507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9326980.982,4861241.412,5293,114065,UNKNOWN114065,SPRINGFIELD,OH,45503,SUBSTATION,IN SERVICE,CLARK,39023,USA,39.96764334,-83.78569571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/7/2015 0:00,1,-999999,-999999,N,N
-9141416.337,5074566.293,5294,114066,UNKNOWN114066,LORAIN,OH,44055,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.42051158,-82.11874014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9168408.317,5050662.44,5295,114067,UNKNOWN114067,WAKEMAN,OH,44889,SUBSTATION,IN SERVICE,HURON,39077,USA,41.25929003,-82.36121322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,69,Y,Y
-9148013.773,5080032.498,5296,114069,UNKNOWN114069,LORAIN,OH,44052,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.45732279,-82.17800591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9149862.876,5034215.394,5297,114070,UNKNOWN114070,WELLINGTON,OH,44090,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.14812984,-82.19461669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/7/2015 0:00,1,138,138,Y,Y
-9188589.601,5054549.04,5298,114071,UNKNOWN114071,NORWALK,OH,44857,SUBSTATION,IN SERVICE,HURON,39077,USA,41.2855307,-82.54250478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9157774.363,5075987.651,5299,114073,UNKNOWN114073,LORAIN,OH,44053,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.43008548,-82.26568679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/7/2015 0:00,3,-999999,-999999,N,N
-9029769.087,5001540.734,5300,114076,UNKNOWN114076,ALLIANCE,OH,44601,SUBSTATION,IN SERVICE,STARK,39151,USA,40.92673257,-81.11579583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-8994760.046,5045030.329,5301,114077,UNKNOWN114077,WARREN,OH,44484,SUBSTATION,IN SERVICE,TRUMBULL,39155,USA,41.2212457,-80.80130426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9331823.209,4852845.43,5302,114078,UNKNOWN114078,SPRINGFIELD,OH,45506,SUBSTATION,IN SERVICE,CLARK,39023,USA,39.90981464,-83.82919417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-8984937.34,5027128.381,5303,114080,UNKNOWN114080,YOUNGSTOWN,OH,44509,SUBSTATION,IN SERVICE,MAHONING,39099,USA,41.10017284,-80.71306539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9150688.341,5077648.322,5304,114081,UNKNOWN114081,LORAIN,OH,44053,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.44126953,-82.20203197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/7/2015 0:00,1,-999999,-999999,N,N
-9206077.361,5072737.304,5305,114082,UNKNOWN114082,SANDUSKY,OH,44870,SUBSTATION,IN SERVICE,ERIE,39043,USA,41.40818991,-82.6996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9138007.441,5067302.02,5306,114083,UNKNOWN114083,ELYRIA,OH,44035,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.3715593,-82.08811751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/7/2015 0:00,1,-999999,-999999,N,N
-8979514.438,5030623.934,5307,114085,UNKNOWN114085,YOUNGSTOWN,OH,44510,SUBSTATION,IN SERVICE,MAHONING,39099,USA,41.12383122,-80.66435064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9236098.569,5086702.134,5308,114086,UNKNOWN114086,PORT CLINTON,OH,43452,SUBSTATION,IN SERVICE,OTTAWA,39123,USA,41.50221,-82.9692851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-8977045.104,5027027.819,5309,114087,UNKNOWN114087,YOUNGSTOWN,OH,44503,SUBSTATION,IN SERVICE,MAHONING,39099,USA,41.09949209,-80.64216823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9141483.658,5066123.229,5310,114088,UNKNOWN114088,ELYRIA,OH,44035,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.36361221,-82.1193449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-8997986.23,5055245.5,5311,114089,UNKNOWN114089,WARREN,OH,44483,SUBSTATION,IN SERVICE,TRUMBULL,39155,USA,41.29023179,-80.83028556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-8838570.955,4129189.519,5312,114094,UNKNOWN114094,LAURINBURG,NC,28352,SUBSTATION,IN SERVICE,SCOTLAND,37165,USA,34.74432154,-79.39823379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY,6/27/2014 0:00,4,115,115,Y,Y
-8839458.105,4129710.22,5313,114095,UNKNOWN114095,LAURINBURG,NC,28352,SUBSTATION,IN SERVICE,SCOTLAND,37165,USA,34.748165,-79.40620319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY,6/27/2014 0:00,3,115,-999999,Y,Y
-8842122.702,4118363.647,5314,114096,UNKNOWN114096,MAXTON,NC,28364,SUBSTATION,IN SERVICE,ROBESON,37155,USA,34.66437187,-79.43013968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY,6/27/2014 0:00,1,-999999,-999999,Y,Y
-8847078.623,4132133.782,5315,114097,UNKNOWN114097,LAURINBURG,NC,28352,SUBSTATION,IN SERVICE,SCOTLAND,37165,USA,34.76605172,-79.47465946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY,6/27/2014 0:00,1,230,230,Y,Y
-8853606.568,4137045.252,5316,114098,UNKNOWN114098,LAUREL HILL,NC,28351,SUBSTATION,IN SERVICE,SCOTLAND,37165,USA,34.80228818,-79.53330099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY,6/27/2014 0:00,1,230,230,Y,Y
-8813082.11,4154345.2,5317,114099,RAEFORD,SHANNON,NC,28386,SUBSTATION,IN SERVICE,HOKE,37093,USA,34.92979903,-79.16926359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.duke-energy.com/our-company/about-us/electric-transmission-projects/raeford-transmission-line",6/27/2014 0:00,IMAGERY,2/26/2019 0:00,7,230,115,N,Y
-9195528.736,4431903.319,5318,114100,UNKNOWN114100,NORTON,VA,24273,SUBSTATION,IN SERVICE,NORTON,51720,USA,36.94830285,-82.60484009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY,6/30/2014 0:00,0,-999999,-999999,N,N
-9180892.55,4432391.249,5319,114101,UNKNOWN114101,COEBURN,VA,24230,SUBSTATION,IN SERVICE,WISE,51195,USA,36.95180569,-82.47336099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY,6/30/2014 0:00,2,138,138,Y,Y
-9165716.961,4427055.556,5320,114102,UNKNOWN114102,SAINT PAUL,VA,24283,SUBSTATION,IN SERVICE,WISE,51195,USA,36.91349213,-82.33703636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY,6/30/2014 0:00,3,138,138,Y,Y
-8798158.768,4161284.328,5321,114103,UNKNOWN114103,FAYETTEVILLE,NC,28306,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,34.98088892,-79.03520493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY,6/30/2014 0:00,2,230,-999999,Y,N
-8790795.531,4160958.692,5322,114104,UNKNOWN114104,HOPE MILLS,NC,28348,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,34.97849211,-78.96905985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY,6/30/2014 0:00,1,230,230,Y,Y
-8783409.276,4166717.756,5323,114105,UNKNOWN114105,FAYETTEVILLE,NC,28306,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,35.02087074,-78.90270799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY,6/30/2014 0:00,3,-999999,-999999,Y,Y
-8780125.261,4168165.559,5324,114106,UNKNOWN114106,FAYETTEVILLE,NC,28301,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,35.03152109,-78.87320718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY,6/30/2014 0:00,3,66,-999999,Y,Y
-8778890.712,4171507.254,5325,114107,UNKNOWN114107,FAYETTEVILLE,NC,28301,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,35.056098,-78.86211705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY,6/30/2014 0:00,1,-999999,-999999,Y,Y
-8773672.06,4176472.964,5326,114108,UNKNOWN114108,FAYETTEVILLE,NC,28312,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,35.09260528,-78.8152371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY,6/30/2014 0:00,1,115,115,Y,Y
-8770934.147,4179323.59,5327,114109,UNKNOWN114109,FAYETTEVILLE,NC,28312,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,35.11355535,-78.790642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY,6/30/2014 0:00,1,115,115,Y,Y
-8759747.276,4194273.901,5328,114110,UNKNOWN114110,GODWIN,NC,28344,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,35.22334125,-78.69014863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY,6/30/2014 0:00,1,115,115,Y,Y
-8797545.528,4169172.632,5329,114111,UNKNOWN114111,FAYETTEVILLE,NC,28314,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,35.03892851,-79.02969611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY,6/30/2014 0:00,1,66,66,Y,Y
-8796705.276,4173169.105,5330,114112,UNKNOWN114112,FAYETTEVILLE,NC,28314,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,35.06831754,-79.022148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY,6/30/2014 0:00,2,230,66,Y,Y
-8791053.753,4181072.034,5331,114113,UNKNOWN114113,FORT BRAGG,NC,28310,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,35.1264025,-78.9713795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY,6/30/2014 0:00,2,230,-999999,Y,N
-8790982.327,4181142.339,5332,114114,UNKNOWN114114,FORT BRAGG,NC,28310,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,35.12691904,-78.97073787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY,6/30/2014 0:00,1,-999999,-999999,N,N
-8798447.543,4183195.856,5333,114115,UNKNOWN114115,FORT BRAGG,NC,28310,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,35.14200512,-79.03779905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY,6/30/2014 0:00,1,-999999,-999999,N,N
-8798517.014,4183171.433,5334,114116,UNKNOWN114116,FORT BRAGG,NC,28310,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,35.14182571,-79.03842311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY,6/30/2014 0:00,4,230,-999999,N,N
-8793337.521,4172109.314,5335,114117,UNKNOWN114117,FAYETTEVILLE,NC,28314,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,35.06052514,-78.99189493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY,6/30/2014 0:00,2,66,66,Y,Y
-8789312.671,4172086.56,5336,114118,UNKNOWN114118,FAYETTEVILLE,NC,28314,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,35.06035783,-78.95573909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY,6/30/2014 0:00,2,66,66,Y,Y
-8793747.096,4190654.526,5337,114119,UNKNOWN114119,SPRING LAKE,NC,28390,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,35.19677638,-78.99557421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY,6/30/2014 0:00,1,230,230,Y,Y
-8792185.787,4184828.39,5338,114120,UNKNOWN114120,FORT BRAGG,NC,28307,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,35.15399645,-78.98154873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY,6/30/2014 0:00,0,-999999,-999999,N,N
-8792277.068,4185197.484,5339,114121,WOODRUFF STREET,FORT BRAGG,NC,28307,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,35.15670729,-78.98236873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.duke-energy.com/our-company/about-us/electric-transmission-projects/raeford-transmission-line",6/30/2014 0:00,IMAGERY,9/10/2019 0:00,5,230,-999999,N,N
-9148972.999,4129549.898,5340,114122,UNKNOWN114122,SIMPSONVILLE,SC,29681,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.74698163,-82.18662279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY,7/1/2014 0:00,1,100,100,Y,Y
-9154418,4123504.977,5341,114123,UNKNOWN114123,FOUNTAIN INN,SC,29644,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.70235051,-82.23553607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY,7/1/2014 0:00,1,-999999,-999999,Y,Y
-9153661.766,4123107.077,5342,114124,UNKNOWN114124,FOUNTAIN INN,SC,29644,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.69941188,-82.2287427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY,7/1/2014 0:00,1,-999999,-999999,Y,Y
-9150937.291,4055862.418,5343,114125,UNKNOWN114125,GREENWOOD,SC,29649,SUBSTATION,IN SERVICE,GREENWOOD,45047,USA,34.2012895,-82.20426832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY,7/1/2014 0:00,4,100,100,Y,Y
-9147316.111,4053600.936,5344,114126,UNKNOWN114126,GREENWOOD,SC,29646,SUBSTATION,IN SERVICE,GREENWOOD,45047,USA,34.18448574,-82.17173871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY,7/1/2014 0:00,4,100,100,N,N
-9147100.366,4053536.576,5345,114127,UNKNOWN114127,GREENWOOD,SC,29646,SUBSTATION,IN SERVICE,GREENWOOD,45047,USA,34.18400747,-82.16980064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY,7/1/2014 0:00,1,100,100,Y,Y
-9145296.78,4051853.731,5346,114128,UNKNOWN114128,GREENWOOD,SC,29646,SUBSTATION,IN SERVICE,GREENWOOD,45047,USA,34.17150098,-82.15359875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY,7/1/2014 0:00,1,-999999,-999999,Y,Y
-10069743.44,3507786.218,5347,114129,UNKNOWN114129,LA PLACE,LA,70068,SUBSTATION,IN SERVICE,ST. JOHN THE BAPTIST,22095,USA,30.03295199,-90.45804438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY,3/26/2019 0:00,3,230,230,Y,Y
-10030646.26,3553195.256,5348,114130,UNKNOWN114130,MANDEVILLE,LA,70471,SUBSTATION,IN SERVICE,ST. TAMMANY,22103,USA,30.38546987,-90.10682847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY,7/2/2014 0:00,2,-999999,-999999,N,N
-8968708.284,5036657.66,5349,114131,UNKNOWN114131,HUBBARD,OH,44425,SUBSTATION,IN SERVICE,TRUMBULL,39155,USA,41.16464825,-80.5672773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/30/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-10066564.08,3485498.504,5350,114132,UNKNOWN114132,PARADIS,LA,70080,SUBSTATION,IN SERVICE,ST. CHARLES,22089,USA,29.85946784,-90.42948375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY,7/1/2014 0:00,2,230,230,Y,Y
-10068692.55,3500519.276,5351,114133,UNKNOWN114133,HAHNVILLE,LA,70057,SUBSTATION,IN SERVICE,ST. CHARLES,22089,USA,29.97642048,-90.44860411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY,7/1/2014 0:00,2,230,-999999,Y,N
-10068460.8,3501281.111,5352,114134,UNKNOWN114134,HAHNVILLE,LA,70057,SUBSTATION,IN SERVICE,ST. CHARLES,22089,USA,29.98234851,-90.44652222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY,7/1/2014 0:00,2,-999999,-999999,N,N
-10068621.45,3501317.495,5353,114135,UNKNOWN114135,HAHNVILLE,LA,70057,SUBSTATION,IN SERVICE,ST. CHARLES,22089,USA,29.98263162,-90.44796539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY,7/1/2014 0:00,2,-999999,-999999,N,N
-10068985.8,3502200.52,5354,114136,UNKNOWN114136,HAHNVILLE,LA,70057,SUBSTATION,IN SERVICE,ST. CHARLES,22089,USA,29.98950219,-90.45123841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY,7/1/2014 0:00,2,-999999,-999999,N,N
-10069467.68,3501621.136,5355,114137,UNKNOWN114137,HAHNVILLE,LA,70057,SUBSTATION,IN SERVICE,ST. CHARLES,22089,USA,29.98499422,-90.45556717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY,7/1/2014 0:00,1,-999999,-999999,N,N
-10069443.4,3501754.011,5356,114138,UNKNOWN114138,HAHNVILLE,LA,70057,SUBSTATION,IN SERVICE,ST. CHARLES,22089,USA,29.98602809,-90.45534906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY,7/1/2014 0:00,1,-999999,-999999,N,N
-10062952.49,3502956.323,5357,114140,UNKNOWN114140,NORCO,LA,70079,SUBSTATION,IN SERVICE,ST. CHARLES,22089,USA,29.99538252,-90.39704029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY,7/1/2014 0:00,2,-999999,-999999,N,N
-10062451.46,3502736.501,5358,114141,UNKNOWN114141,NORCO,LA,70079,SUBSTATION,IN SERVICE,ST. CHARLES,22089,USA,29.99367228,-90.39253944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY,7/1/2014 0:00,2,-999999,-999999,N,N
-10063229.09,3504325.824,5359,114142,UNKNOWN114142,NORCO,LA,70079,SUBSTATION,IN SERVICE,ST. CHARLES,22089,USA,30.00603667,-90.399525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY,7/1/2014 0:00,2,-999999,-999999,N,N
-8790090.555,4198616.447,5360,114143,UNKNOWN114143,SPRING LAKE,NC,28390,SUBSTATION,IN SERVICE,HARNETT,37085,USA,35.25520245,-78.96272695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY,7/1/2014 0:00,1,-999999,-999999,Y,Y
-8793613.489,4193117.204,5361,114144,UNKNOWN114144,SPRING LAKE,NC,28390,SUBSTATION,IN SERVICE,HARNETT,37085,USA,35.21485247,-78.994374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY,7/1/2014 0:00,2,-999999,-999999,N,N
-8793621.692,4192970.492,5362,114145,UNKNOWN114145,SPRING LAKE,NC,28390,SUBSTATION,IN SERVICE,HARNETT,37085,USA,35.21377571,-78.99444768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY,7/1/2014 0:00,2,-999999,-999999,N,N
-8800624.433,4200692.505,5363,114146,UNKNOWN114146,SANFORD,NC,27332,SUBSTATION,IN SERVICE,HARNETT,37085,USA,35.27043003,-79.05735438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY,7/1/2014 0:00,1,-999999,-999999,N,N
-8814616.024,4226881.148,5364,114147,UNKNOWN114147,SANFORD,NC,27330,SUBSTATION,IN SERVICE,LEE,37105,USA,35.46227403,-79.18304298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY,7/1/2014 0:00,1,230,230,Y,Y
-8815774.637,4231124.544,5365,114148,UNKNOWN114148,SANFORD,NC,27330,SUBSTATION,IN SERVICE,LEE,37105,USA,35.49331594,-79.19345098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY,7/1/2014 0:00,1,230,230,Y,Y
-8815956.538,4231034.585,5366,114149,UNKNOWN114149,SANFORD,NC,27330,SUBSTATION,IN SERVICE,LEE,37105,USA,35.49265798,-79.19508502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY,7/1/2014 0:00,2,230,230,Y,Y
-8799752.761,4244793.607,5367,114150,UNKNOWN114150,MONCURE,NC,27559,SUBSTATION,IN SERVICE,CHATHAM,37037,USA,35.59322832,-79.04952402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY,7/1/2014 0:00,7,115,115,Y,Y
-8799693.23,4244606.414,5368,114151,UNKNOWN114151,MONCURE,NC,27559,SUBSTATION,IN SERVICE,CHATHAM,37037,USA,35.5918609,-79.04898924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY,7/1/2014 0:00,8,230,115,Y,Y
-8813386.966,4238880.538,5369,114153,UNKNOWN114153,SANFORD,NC,27330,SUBSTATION,IN SERVICE,LEE,37105,USA,35.55002273,-79.17200216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY,7/1/2014 0:00,1,230,230,Y,Y
-8857899.386,4219660.849,5370,114154,UNKNOWN114154,ROBBINS,NC,27325,SUBSTATION,IN SERVICE,MOORE,37125,USA,35.40942752,-79.57186403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY,7/1/2014 0:00,0,-999999,-999999,N,N
-8828844.506,4218328.405,5371,114155,UNKNOWN114155,CARTHAGE,NC,28327,SUBSTATION,IN SERVICE,MOORE,37125,USA,35.39967135,-79.3108596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY,7/1/2014 0:00,1,230,230,Y,Y
-8838997.118,4208233.737,5372,114156,UNKNOWN114156,CARTHAGE,NC,28327,SUBSTATION,IN SERVICE,MOORE,37125,USA,35.3257198,-79.40206207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY,7/1/2014 0:00,3,230,-999999,Y,N
-8838899.751,4208189.287,5373,114157,UNKNOWN114157,CARTHAGE,NC,28327,SUBSTATION,IN SERVICE,MOORE,37125,USA,35.32539402,-79.40118741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY,7/1/2014 0:00,1,-999999,-999999,N,N
-8853333.933,4193885.412,5374,114159,UNKNOWN114159,WEST END,NC,27376,SUBSTATION,IN SERVICE,MOORE,37125,USA,35.2204903,-79.53085187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY,7/1/2014 0:00,1,230,230,Y,Y
-8848477.231,4191755.512,5375,114160,UNKNOWN114160,TAYLORTOWN,NC,27376,SUBSTATION,IN SERVICE,MOORE,37125,USA,35.20485813,-79.48722338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY,7/1/2014 0:00,1,-999999,-999999,N,N
-8844026.402,4183195.695,5376,114161,UNKNOWN114161,ABERDEEN,NC,28315,SUBSTATION,IN SERVICE,MOORE,37125,USA,35.14200393,-79.4472409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY,7/1/2014 0:00,1,-999999,-999999,Y,Y
-8841128.679,4186784.51,5377,114162,UNKNOWN114162,SOUTHERN PINES,NC,28387,SUBSTATION,IN SERVICE,MOORE,37125,USA,35.16836229,-79.42121021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY,7/1/2014 0:00,1,-999999,-999999,Y,Y
-8834632.616,4191563.953,5378,114163,UNKNOWN114163,SOUTHERN PINES,NC,28387,SUBSTATION,IN SERVICE,MOORE,37125,USA,35.20345206,-79.36285509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY,7/1/2014 0:00,1,-999999,-999999,Y,Y
-8845292.7,4201971.889,5379,114164,UNKNOWN114164,WEST END,NC,27376,SUBSTATION,IN SERVICE,MOORE,37125,USA,35.2798127,-79.45861625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY,7/1/2014 0:00,1,-999999,-999999,Y,Y
-8803858.063,4275448.796,5380,114165,UNKNOWN114165,CHAPEL HILL,NC,27516,SUBSTATION,IN SERVICE,CHATHAM,37037,USA,35.81684567,-79.08640257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY,7/1/2014 0:00,1,230,230,Y,Y
-8812674.659,4259344.237,5381,114166,UNKNOWN114166,MONCURE,NC,27559,SUBSTATION,IN SERVICE,CHATHAM,37037,USA,35.69944756,-79.1656034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY,7/1/2014 0:00,1,230,230,Y,Y
-8812782.476,4259361.435,5382,114167,UNKNOWN114167,MONCURE,NC,27559,SUBSTATION,IN SERVICE,CHATHAM,37037,USA,35.69957302,-79.16657194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY,7/1/2014 0:00,1,230,230,Y,Y
-8841723.718,4259263.936,5383,114169,UNKNOWN114169,SILER CITY,NC,27344,SUBSTATION,IN SERVICE,CHATHAM,37037,USA,35.69886175,-79.42655554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY,7/1/2014 0:00,1,-999999,-999999,Y,Y
-8847195.312,4262336.416,5384,114170,UNKNOWN114170,SILER CITY,NC,27344,SUBSTATION,IN SERVICE,CHATHAM,37037,USA,35.72127288,-79.4757077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY,7/1/2014 0:00,1,-999999,-999999,Y,Y
-9165824.875,4427694.501,5385,114171,UNKNOWN114171,SAINT PAUL,VA,24283,SUBSTATION,IN SERVICE,WISE,51195,USA,36.91808116,-82.33800577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY,6/30/2014 0:00,3,138,138,Y,Y
-9162946.467,4426681.32,5386,114172,UNKNOWN114172,SAINT PAUL,VA,24283,SUBSTATION,IN SERVICE,WISE,51195,USA,36.91080417,-82.31214859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY,6/30/2014 0:00,2,138,138,Y,Y
-10057370.23,3496659.933,5387,114173,DESTREHAN,DESTREHAN,LA,70047,SUBSTATION,IN SERVICE,ST. CHARLES,22089,USA,29.94638452,-90.34689394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY,4/14/2020 0:00,2,230,-999999,Y,N
-10048436.82,3498289.537,5388,114174,UNKNOWN114174,WESTWEGO,LA,70094,SUBSTATION,IN SERVICE,JEFFERSON,22051,USA,29.95906828,-90.26664376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY,6/30/2014 0:00,1,-999999,-999999,Y,Y
-9095862.844,4410267.756,5389,114175,UNKNOWN114175,GLADE SPRING,VA,24340,SUBSTATION,IN SERVICE,WASHINGTON,51191,USA,36.79281985,-81.70952615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY,7/1/2014 0:00,2,-999999,-999999,N,N
-8902452.429,4502005.76,5390,114181,UNKNOWN114181,TROUTVILLE,VA,24175,SUBSTATION,IN SERVICE,BOTETOURT,51023,USA,37.44991283,-79.97209083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY,7/2/2014 0:00,4,138,-999999,Y,N
-8834800.319,4495935.57,5391,114182,UNKNOWN114182,FOREST,VA,24551,SUBSTATION,IN SERVICE,BEDFORD,51019,USA,37.40661019,-79.36436159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY,7/2/2014 0:00,2,138,138,N,N
-8894659.901,4502708.723,5392,114183,UNKNOWN114183,TROUTVILLE,VA,24175,SUBSTATION,IN SERVICE,BOTETOURT,51023,USA,37.45492591,-79.90208936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY,7/2/2014 0:00,3,115,-999999,N,Y
-8854653.409,4544136.818,5393,114184,UNKNOWN114184,LEXINGTON,VA,24450,SUBSTATION,IN SERVICE,ROCKBRIDGE,51163,USA,37.74977038,-79.54270493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY,7/2/2014 0:00,1,115,115,Y,Y
-10020406.01,3567147.748,5394,114186,UNKNOWN114186,ABITA SPRINGS,LA,70420,SUBSTATION,IN SERVICE,ST. TAMMANY,22103,USA,30.49353128,-90.01483869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2014 0:00,IMAGERY,7/3/2014 0:00,2,-999999,-999999,N,N
-9996718.725,3557237.741,5395,114187,UNKNOWN114187,PEARL RIVER,LA,70452,SUBSTATION,IN SERVICE,ST. TAMMANY,22103,USA,30.41679105,-89.80205221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2014 0:00,IMAGERY,7/3/2014 0:00,1,-999999,-999999,Y,Y
-10008338.3,3587346.45,5396,114188,UNKNOWN114188,SUN,LA,70431,SUBSTATION,IN SERVICE,ST. TAMMANY,22103,USA,30.64975683,-89.90643263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2014 0:00,IMAGERY,7/3/2014 0:00,1,-999999,-999999,Y,Y
-10004890.99,3604575.252,5397,114189,UNKNOWN114189,BOGALUSA,LA,70427,SUBSTATION,IN SERVICE,WASHINGTON,22117,USA,30.78281277,-89.87546495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2014 0:00,IMAGERY,7/3/2014 0:00,4,-999999,-999999,N,N
-10002769.13,3604111.852,5398,114190,UNKNOWN114190,BOGALUSA,LA,70427,SUBSTATION,IN SERVICE,WASHINGTON,22117,USA,30.77923638,-89.85640397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2014 0:00,IMAGERY,7/3/2014 0:00,2,-999999,-999999,N,N
-10032504.51,3604536.031,5399,114191,UNKNOWN114191,FRANKLINTON,LA,70438,SUBSTATION,IN SERVICE,WASHINGTON,22117,USA,30.78251007,-90.12352142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2014 0:00,IMAGERY,7/3/2014 0:00,3,-999999,-999999,N,N
-10032177.79,3604443.858,5400,114192,UNKNOWN114192,FRANKLINTON,LA,70438,SUBSTATION,IN SERVICE,WASHINGTON,22117,USA,30.78179872,-90.12058642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2014 0:00,IMAGERY,7/3/2014 0:00,4,-999999,-999999,N,N
-10034705.88,3610027.608,5401,114193,UNKNOWN114193,FRANKLINTON,LA,70438,SUBSTATION,IN SERVICE,WASHINGTON,22117,USA,30.82488238,-90.1432966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2014 0:00,IMAGERY,7/3/2014 0:00,2,-999999,-999999,N,N
-10049746.64,3609473.291,5402,114194,UNKNOWN114194,FRANKLINTON,LA,70438,SUBSTATION,IN SERVICE,WASHINGTON,22117,USA,30.82060618,-90.27841005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2014 0:00,IMAGERY,7/3/2014 0:00,2,-999999,-999999,N,N
-10021520.75,3593278.805,5403,114195,UNKNOWN114195,BOGALUSA,LA,70427,SUBSTATION,IN SERVICE,WASHINGTON,22117,USA,30.69559241,-90.02485263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2014 0:00,IMAGERY,9/5/2014 0:00,1,-999999,-999999,Y,Y
-10031493.69,3589066.377,5404,114196,UNKNOWN114196,COVINGTON,LA,70435,SUBSTATION,IN SERVICE,ST. TAMMANY,22103,USA,30.66304787,-90.114441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2014 0:00,IMAGERY,7/3/2014 0:00,1,-999999,-999999,Y,Y
-10059426.37,3594482.823,5405,114197,UNKNOWN114197,HUSSER,LA,70442,SUBSTATION,IN SERVICE,TANGIPAHOA,22105,USA,30.70489244,-90.36536455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2014 0:00,IMAGERY,7/3/2014 0:00,1,-999999,-999999,Y,Y
-10059573.98,3602365.935,5406,114198,UNKNOWN114198,AMITE,LA,70422,SUBSTATION,IN SERVICE,TANGIPAHOA,22105,USA,30.76576075,-90.36669056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2014 0:00,IMAGERY,7/3/2014 0:00,4,-999999,-999999,N,N
-10025375.1,3576934.988,5407,114199,UNKNOWN114199,COVINGTON,LA,70435,SUBSTATION,IN SERVICE,ST. TAMMANY,22103,USA,30.56926148,-90.05947684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY,7/7/2014 0:00,3,-999999,-999999,N,N
