X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9640947.126,4017384.925,5408,114200,UNKNOWN114200,CLEVELAND,AL,35049,SUBSTATION,IN SERVICE,BLOUNT,1009,USA,33.91493007,-86.60610157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY,7/7/2014 0:00,1,-999999,-999999,Y,Y
-9640230.056,4004637.33,5409,114201,UNKNOWN114201,REMLAP,AL,35133,SUBSTATION,IN SERVICE,BLOUNT,1009,USA,33.81984606,-86.59966002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY,7/7/2014 0:00,1,-999999,-999999,Y,Y
-9658178.328,4013836.03,5410,114202,UNKNOWN114202,HAYDEN,AL,35079,SUBSTATION,IN SERVICE,BLOUNT,1009,USA,33.88846959,-86.76089209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY,7/7/2014 0:00,1,-999999,-999999,Y,Y
-9524347.313,3980234.727,5411,114203,UNKNOWN114203,HEFLIN,AL,36264,SUBSTATION,IN SERVICE,CLEBURNE,1029,USA,33.63753254,-85.55866762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY,7/7/2014 0:00,1,-999999,-999999,Y,Y
-9526152.859,3983703.077,5412,114204,UNKNOWN114204,HEFLIN,AL,36264,SUBSTATION,IN SERVICE,CLEBURNE,1029,USA,33.66346843,-85.57488712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY,7/7/2014 0:00,1,-999999,-999999,Y,Y
-9528243.292,3980259.209,5413,114205,UNKNOWN114205,HEFLIN,AL,36264,SUBSTATION,IN SERVICE,CLEBURNE,1029,USA,33.63771565,-85.5936658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY,7/7/2014 0:00,1,-999999,-999999,Y,Y
-9544042.918,3980201.662,5414,114206,UNKNOWN114206,ANNISTON,AL,36207,SUBSTATION,IN SERVICE,CALHOUN,1015,USA,33.63728526,-85.73559625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY,7/7/2014 0:00,1,-999999,-999999,Y,Y
-9553564.409,3986434.509,5415,114208,UNKNOWN114208,ANNISTON,AL,36207,SUBSTATION,IN SERVICE,CALHOUN,1015,USA,33.68388823,-85.82112926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY,7/7/2014 0:00,1,115,115,Y,Y
-9553553.429,3991717.851,5416,114209,UNKNOWN114209,ANNISTON,AL,36206,SUBSTATION,IN SERVICE,CALHOUN,1015,USA,33.723372,-85.82103063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY,7/7/2014 0:00,1,115,115,Y,Y
-9550851.498,3992970.656,5417,114210,UNKNOWN114210,ANNISTON,AL,36206,SUBSTATION,IN SERVICE,CALHOUN,1015,USA,33.73273187,-85.79675877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY,7/7/2014 0:00,1,115,115,Y,Y
-9530436.037,3970500.147,5418,114212,UNKNOWN114212,HEFLIN,AL,36264,SUBSTATION,IN SERVICE,CLEBURNE,1029,USA,33.56469685,-85.61336356,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY,7/7/2014 0:00,1,-999999,-999999,Y,Y
-9532989.536,3964695.441,5419,114213,UNKNOWN114213,HEFLIN,AL,36264,SUBSTATION,IN SERVICE,CLEBURNE,1029,USA,33.52123584,-85.63630203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY,7/7/2014 0:00,1,-999999,-999999,Y,Y
-9524006.085,3986517.957,5420,114214,UNKNOWN114214,HEFLIN,AL,36264,SUBSTATION,IN SERVICE,CLEBURNE,1029,USA,33.684512,-85.55560232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY,7/7/2014 0:00,1,-999999,-999999,Y,Y
-9539871.725,3987410.734,5421,114215,UNKNOWN114215,ANNISTON,AL,36207,SUBSTATION,IN SERVICE,CALHOUN,1015,USA,33.69118518,-85.69812579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY,7/7/2014 0:00,1,-999999,-999999,Y,Y
-9537502.913,3981649.99,5422,114216,UNKNOWN114216,ANNISTON,AL,36207,SUBSTATION,NOT AVAILABLE,CALHOUN,1015,USA,33.64811665,-85.67684639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY,7/7/2014 0:00,2,-999999,-999999,Y,Y
-9538407.332,4043665.699,5423,114217,UNKNOWN114217,CENTRE,AL,35960,SUBSTATION,IN SERVICE,CHEROKEE,1019,USA,34.11062312,-85.68497092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY,7/7/2014 0:00,2,115,115,Y,Y
-9535594.805,4021779.057,5424,114218,UNKNOWN114218,PIEDMONT,AL,36272,SUBSTATION,IN SERVICE,CALHOUN,1015,USA,33.94768124,-85.65970557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY,7/7/2014 0:00,4,115,-999999,Y,Y
-8942694.417,4194328.894,5425,114220,UNKNOWN114220,OAKBORO,NC,28129,SUBSTATION,IN SERVICE,STANLY,37167,USA,35.22374481,-80.33359076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,4,100,100,Y,Y
-8920566.189,4195304.039,5426,114221,UNKNOWN114221,NORWOOD,NC,28128,SUBSTATION,IN SERVICE,STANLY,37167,USA,35.23090049,-80.13480951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,2,100,100,Y,Y
-8947981.608,4193744.475,5427,114222,UNKNOWN114222,STANFIELD,NC,28163,SUBSTATION,IN SERVICE,STANLY,37167,USA,35.219456,-80.3810864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,2,-999999,-999999,N,N
-8954967.69,4198352.081,5428,114223,UNKNOWN114223,LOCUST,NC,28097,SUBSTATION,IN SERVICE,STANLY,37167,USA,35.25326316,-80.44384345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,3,100,-999999,Y,N
-8953695.571,4217676.625,5429,114224,UNKNOWN114224,MT PLEASANT,NC,28124,SUBSTATION,IN SERVICE,CABARRUS,37025,USA,35.39489859,-80.43241581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,3,-999999,-999999,Y,Y
-8954498.98,4218108.492,5430,114225,UNKNOWN114225,MT PLEASANT,NC,28124,SUBSTATION,IN SERVICE,CABARRUS,37025,USA,35.39806103,-80.43963295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,1,-999999,-999999,Y,Y
-8967071.41,4215627.555,5431,114226,UNKNOWN114226,CONCORD,NC,28025,SUBSTATION,IN SERVICE,CABARRUS,37025,USA,35.3798921,-80.55257301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,3,-999999,-999999,N,N
-8961320.944,4205870.893,5432,114227,UNKNOWN114227,CONCORD,NC,28025,SUBSTATION,IN SERVICE,CABARRUS,37025,USA,35.30840029,-80.5009157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,3,-999999,-999999,N,N
-8971632.571,4203586.211,5433,114228,UNKNOWN114228,CONCORD,NC,28025,SUBSTATION,IN SERVICE,CABARRUS,37025,USA,35.29165018,-80.59354662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,1,-999999,-999999,N,N
-8963703.786,4193375.655,5434,114229,UNKNOWN114229,MIDLAND,NC,28107,SUBSTATION,IN SERVICE,CABARRUS,37025,USA,35.21674927,-80.52232113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,2,100,100,Y,Y
-8965278.06,4193501.068,5435,114230,UNKNOWN114230,MIDLAND,NC,28107,SUBSTATION,IN SERVICE,CABARRUS,37025,USA,35.21766967,-80.53646308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,1,100,100,Y,Y
-8981146.213,4210767.943,5436,114231,UNKNOWN114231,HARRISBURG,NC,28075,SUBSTATION,IN SERVICE,CABARRUS,37025,USA,35.34429127,-80.67900912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,2,-999999,-999999,N,N
-8979017.9,4212495.676,5437,114232,UNKNOWN114232,CONCORD,NC,28027,SUBSTATION,IN SERVICE,CABARRUS,37025,USA,35.35695019,-80.65989016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,1,-999999,-999999,Y,Y
-8979154.955,4212555.472,5438,114233,UNKNOWN114233,CONCORD,NC,28027,SUBSTATION,IN SERVICE,CABARRUS,37025,USA,35.35738827,-80.66112134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,4,-999999,-999999,Y,Y
-8979793.792,4217565.499,5439,114234,UNKNOWN114234,CONCORD,NC,28027,SUBSTATION,IN SERVICE,CABARRUS,37025,USA,35.39408482,-80.66686012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,1,-999999,-999999,Y,Y
-8985400.06,4213413.12,5440,114235,UNKNOWN114235,CHARLOTTE,NC,28262,SUBSTATION,IN SERVICE,CABARRUS,37025,USA,35.36367141,-80.71722208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,2,-999999,-999999,Y,Y
-8975322.166,4215865.813,5441,114236,UNKNOWN114236,CONCORD,NC,28027,SUBSTATION,IN SERVICE,CABARRUS,37025,USA,35.38163714,-80.62669082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,1,-999999,-999999,Y,Y
-8973462.671,4221860.754,5442,114237,UNKNOWN114237,CONCORD,NC,28027,SUBSTATION,IN SERVICE,CABARRUS,37025,USA,35.42553264,-80.60998669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,5,100,-999999,Y,N
-8973335.671,4221902.029,5443,114238,UNKNOWN114238,CONCORD,NC,28027,SUBSTATION,IN SERVICE,CABARRUS,37025,USA,35.42583478,-80.60884582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,1,-999999,-999999,N,N
-8972695.312,4215512.395,5444,114239,UNKNOWN114239,CONCORD,NC,28027,SUBSTATION,IN SERVICE,CABARRUS,37025,USA,35.37904863,-80.60309338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,1,-999999,-999999,Y,Y
-10165875.02,3595185.429,5445,114240,UNKNOWN114240,JACKSON,LA,70748,SUBSTATION,IN SERVICE,WEST FELICIANA,22125,USA,30.71031907,-91.32160909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,3,138,138,Y,Y
-10148026.76,3586359.054,5446,114243,UNKNOWN114243,ZACHARY,LA,70791,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.64212574,-91.16127542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,2,69,-999999,Y,Y
-10143016.21,3580339.269,5447,114244,UNKNOWN114244,BAKER,LA,70714,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.59558876,-91.11626491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,2,-999999,-999999,N,N
-10124477.76,3578872.235,5448,114246,UNKNOWN114246,DENHAM SPRINGS,LA,70706,SUBSTATION,IN SERVICE,LIVINGSTON,22063,USA,30.58424421,-90.94973115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,2,-999999,-999999,Y,Y
-10117423.24,3579336.297,5449,114247,UNKNOWN114247,DENHAM SPRINGS,LA,70706,SUBSTATION,IN SERVICE,LIVINGSTON,22063,USA,30.58783293,-90.88635934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,4,-999999,-999999,Y,Y
-10117644.36,3570671.11,5450,114248,UNKNOWN114248,WALKER,LA,70785,SUBSTATION,IN SERVICE,LIVINGSTON,22063,USA,30.52080061,-90.88834572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,2,-999999,-999999,Y,Y
-8981449.012,4187071.021,5451,114250,UNKNOWN114250,MINT HILL,NC,28227,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.17046622,-80.68172921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,7/9/2014 0:00,4,100,-999999,Y,N
-8980990.488,4192579.657,5452,114251,UNKNOWN114251,CHARLOTTE,NC,28227,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.21090721,-80.67761022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,7/9/2014 0:00,4,-999999,-999999,N,N
-8998085.119,4216218.049,5453,114253,UNKNOWN114253,HUNTERSVILLE,NC,28078,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.3842169,-80.8311739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,7/9/2014 0:00,8,230,230,Y,Y
-8998185.028,4216223.509,5454,114254,UNKNOWN114254,HUNTERSVILLE,NC,28078,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.38425689,-80.8320714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,7/9/2014 0:00,6,100,100,Y,Y
-8998210.188,4216102.855,5455,114255,UNKNOWN114255,HUNTERSVILLE,NC,28078,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.38337324,-80.83229741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,7/9/2014 0:00,1,100,100,Y,Y
-8986918.608,4206154.237,5456,114256,UNKNOWN114256,CHARLOTTE,NC,28262,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.31047739,-80.73086343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,7/9/2014 0:00,1,-999999,-999999,N,N
-8988730.611,4208967.492,5457,114257,UNKNOWN114257,CHARLOTTE,NC,28262,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.33109743,-80.74714093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,7/9/2014 0:00,2,-999999,-999999,Y,Y
-8989560.886,4203950.77,5458,114259,UNKNOWN114259,CHARLOTTE,NC,28262,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.29432317,-80.75459941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,11/9/2017 0:00,4,100,100,Y,Y
-8990061.666,4203610.991,5459,114260,UNKNOWN114260,CHARLOTTE,NC,28262,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.29183187,-80.759098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,7/9/2014 0:00,6,100,100,Y,Y
-8992032.022,4209265.413,5460,114261,UNKNOWN114261,CHARLOTTE,NC,28269,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.33328077,-80.77679801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,7/9/2014 0:00,2,100,100,Y,Y
-8991036.499,4204909.476,5461,114262,TAP114262,CHARLOTTE,NC,28262,TAP,IN SERVICE,MECKLENBURG,37119,USA,35.3013521,-80.76785507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,11/9/2017 0:00,6,100,100,Y,Y
-8991085.5,4205250.154,5462,114263,UNKNOWN114263,CHARLOTTE,NC,28262,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.3038497,-80.76829525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,7/9/2014 0:00,2,100,100,Y,Y
-8988157.791,4196297.232,5463,114264,UNKNOWN114264,CHARLOTTE,NC,28215,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.23818796,-80.7419952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,7/9/2014 0:00,5,100,100,Y,Y
-8988095.35,4196278.182,5464,114265,UNKNOWN114265,CHARLOTTE,NC,28215,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.23804818,-80.74143428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,7/9/2014 0:00,1,100,100,Y,Y
-8988146.943,4191741.495,5465,114266,UNKNOWN114266,CHARLOTTE,NC,28212,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.20475524,-80.74189775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,7/9/2014 0:00,4,100,100,Y,Y
-8990997.239,4189044.194,5466,114267,UNKNOWN114267,CHARLOTTE,NC,28212,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.18495435,-80.76750239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,7/9/2014 0:00,4,100,100,Y,Y
-8995019.179,4191509.918,5467,114268,UNKNOWN114268,CHARLOTTE,NC,28205,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.20305542,-80.80363209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,7/9/2014 0:00,1,-999999,-999999,Y,Y
-8994537.636,4192827.016,5468,114269,UNKNOWN114269,CHARLOTTE,NC,28205,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.21272269,-80.79930632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,7/9/2014 0:00,2,-999999,-999999,Y,Y
-8995192.481,4185134.769,5469,114270,UNKNOWN114270,CHARLOTTE,NC,28211,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.15624669,-80.80518889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,7/9/2014 0:00,4,100,100,Y,Y
-8997226.602,4183580.471,5470,114271,UNKNOWN114271,CHARLOTTE,NC,28210,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.14483036,-80.82346171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,7/9/2014 0:00,4,100,100,Y,Y
-9001336.912,4183854.316,5471,114272,UNKNOWN114272,CHARLOTTE,NC,28210,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.14684187,-80.86038526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,7/9/2014 0:00,1,100,100,Y,Y
-9000017.631,4190800.965,5472,114275,KENILWORTH,CHARLOTTE,NC,28203,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.19785136,-80.84853395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.duke-energy.com/our-company/about-us/electric-transmission-projects/kenilworth-substation",7/9/2014 0:00,IMAGERY,2/26/2019 0:00,4,100,100,Y,Y
-9008644.956,4178334.647,5473,114276,TAP114276,CHARLOTTE,NC,28273,TAP,IN SERVICE,MECKLENBURG,37119,USA,35.10628793,-80.92603454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,11/9/2017 0:00,5,100,100,Y,Y
-9008714.41,4178398.808,5474,114277,UNKNOWN114277,CHARLOTTE,NC,28273,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.10675945,-80.92665844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,7/9/2014 0:00,1,100,100,Y,Y
-9008664.932,4181902.229,5475,114278,UNKNOWN114278,CHARLOTTE,NC,28273,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.13250187,-80.92621398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,7/9/2014 0:00,2,100,-999999,Y,Y
-9004038.948,4181035.056,5476,114279,UNKNOWN114279,CHARLOTTE,NC,28273,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.12613081,-80.88465806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,7/9/2014 0:00,2,100,100,Y,Y
-9018342.22,4182333.501,5477,114280,UNKNOWN114280,CHARLOTTE,NC,28278,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.1356702,-81.01314653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,7/9/2014 0:00,1,100,100,Y,Y
-9018391.379,4183901.293,5478,114281,UNKNOWN114281,CHARLOTTE,NC,28278,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.14718693,-81.01358814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,7/9/2014 0:00,6,100,100,Y,Y
-9015878.031,4184026.375,5479,114282,UNKNOWN114282,CHARLOTTE,NC,28278,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.14810569,-80.99101035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,7/9/2014 0:00,2,100,100,Y,Y
-9016141.226,4183163.038,5480,114283,UNKNOWN114283,CHARLOTTE,NC,28278,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.14176404,-80.99337467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,7/9/2014 0:00,4,100,-999999,Y,Y
-9014748.483,4182253.504,5481,114284,UNKNOWN114284,CHARLOTTE,NC,28273,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.13508251,-80.98086345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,7/9/2014 0:00,2,-999999,-999999,Y,Y
-9007679.199,4188440.864,5482,114285,UNKNOWN114285,CHARLOTTE,NC,28217,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.18052464,-80.91735899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,7/9/2014 0:00,2,100,100,Y,Y
-8998152.026,4193702.254,5483,114286,UNKNOWN114286,CHARLOTTE,NC,28204,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.21914615,-80.83177494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,7/9/2014 0:00,4,100,100,Y,Y
-8998806.21,4191722.042,5484,114287,RISER114287,CHARLOTTE,NC,28203,RISER,IN SERVICE,MECKLENBURG,37119,USA,35.20461246,-80.83765157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,7/9/2014 0:00,2,100,100,Y,Y
-8997439.436,4198610.549,5485,114289,UNKNOWN114289,CHARLOTTE,NC,28206,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.25515919,-80.82537363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,7/9/2014 0:00,4,100,100,Y,Y
-9010693.672,4196173.991,5486,114290,UNKNOWN114290,CHARLOTTE,NC,28214,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.23728372,-80.94443846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,7/9/2014 0:00,2,-999999,-999999,Y,Y
-9015292.536,4195869.72,5487,114291,UNKNOWN114291,CHARLOTTE,NC,28214,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.2350512,-80.98575076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,7/9/2014 0:00,1,-999999,-999999,Y,Y
-9015002.155,4196215.134,5488,114292,UNKNOWN114292,CHARLOTTE,NC,28214,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.2375856,-80.98314222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,7/9/2014 0:00,1,-999999,-999999,Y,Y
-10171258.39,3573947.395,5489,114293,UNKNOWN114293,PORT ALLEN,LA,70767,SUBSTATION,IN SERVICE,WEST BATON ROUGE,22121,USA,30.54615081,-91.36996875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY,7/10/2014 0:00,1,-999999,-999999,N,N
-9553952.666,4146372.703,5490,114294,STEVENSON,STEVENSON,AL,35772,SUBSTATION,IN SERVICE,JACKSON,1071,USA,34.87106157,-85.82461704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/10/2014 0:00,IMAGERY,4/30/2020 0:00,2,161,161,Y,Y
-9582449.895,4112283.297,5491,114295,AZCO,SCOTTSBORO,AL,35769,SUBSTATION,IN SERVICE,JACKSON,1071,USA,34.61943427,-86.080612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/10/2014 0:00,IMAGERY,4/30/2020 0:00,2,161,161,Y,Y
-9542065.104,4158659.137,5492,114296,UNKNOWN114296,BRIDGEPORT,AL,35740,SUBSTATION,IN SERVICE,JACKSON,1071,USA,34.96156448,-85.71782925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY,7/10/2014 0:00,1,161,161,Y,Y
-9540900.671,4159024.263,5493,114297,UNKNOWN114297,BRIDGEPORT,AL,35740,SUBSTATION,IN SERVICE,JACKSON,1071,USA,34.9642525,-85.70736897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY,7/10/2014 0:00,1,161,161,Y,Y
-9540350.601,4156798.583,5494,114298,UNKNOWN114298,BRIDGEPORT,AL,35740,SUBSTATION,IN SERVICE,JACKSON,1071,USA,34.9478659,-85.70242761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY,7/10/2014 0:00,1,161,161,Y,Y
-9540255.351,4156137.388,5495,114299,UNKNOWN114299,BRIDGEPORT,AL,35740,SUBSTATION,IN SERVICE,JACKSON,1071,USA,34.94299721,-85.70157196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY,7/10/2014 0:00,1,161,161,Y,Y
-9594492.132,4120403.618,5496,114300,LIM ROCK,WOODVILLE,AL,35776,SUBSTATION,IN SERVICE,JACKSON,1071,USA,34.67944307,-86.18878925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/10/2014 0:00,IMAGERY,4/30/2020 0:00,1,161,161,Y,Y
-9615434.672,4124197.519,5497,114301,GURLEY,GURLEY,AL,35748,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.70746494,-86.37691929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/10/2014 0:00,IMAGERY,4/30/2020 0:00,1,161,161,Y,Y
-9627235.146,4117341.192,5498,114302,UNKNOWN114302,OWENS CROSS ROADS,AL,35763,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.65681699,-86.48292475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/11/2014 0:00,IMAGERY,7/11/2014 0:00,3,161,-999999,Y,N
-9645777.447,4116757.52,5499,114303,UNKNOWN114303,HUNTSVILLE,AL,35898,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.65250395,-86.64949308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/11/2014 0:00,IMAGERY,7/11/2014 0:00,3,161,-999999,Y,N
-9650867.909,4123963.858,5500,114304,UNKNOWN114304,HUNTSVILLE,AL,35806,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.70573939,-86.69522147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/11/2014 0:00,IMAGERY,7/11/2014 0:00,3,161,-999999,Y,N
-9655874.364,4121867.296,5501,114305,UNKNOWN114305,MADISON,AL,35758,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.69025497,-86.74019523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/11/2014 0:00,IMAGERY,7/11/2014 0:00,6,161,-999999,Y,Y
-9660553.794,4121094.821,5502,114306,UNKNOWN114306,MADISON,AL,35756,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.68454903,-86.78223127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/11/2014 0:00,IMAGERY,7/11/2014 0:00,3,161,-999999,Y,Y
-9680533.768,4116494.292,5503,114307,GM,TANNER,AL,35671,SUBSTATION,IN SERVICE,LIMESTONE,1083,USA,34.65055875,-86.96171442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/11/2014 0:00,IMAGERY,4/30/2020 0:00,2,161,161,Y,Y
-10070035.75,3508234.227,5504,114308,UNKNOWN114308,LA PLACE,LA,70068,SUBSTATION,IN SERVICE,ST. JOHN THE BAPTIST,22095,USA,30.03643611,-90.46067022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY,7/1/2014 0:00,1,230,230,Y,Y
-8843187.793,4264475.841,5505,114309,UNKNOWN114309,SILER CITY,NC,27344,SUBSTATION,IN SERVICE,CHATHAM,37037,USA,35.73687444,-79.43970754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY,7/2/2014 0:00,1,230,230,Y,Y
-8798527.174,4244611.039,5506,114310,UNKNOWN114310,MONCURE,NC,27559,SUBSTATION,IN SERVICE,CHATHAM,37037,USA,35.59189468,-79.03851438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY,7/2/2014 0:00,1,115,115,Y,Y
-8799125.134,4248466.092,5507,114311,UNKNOWN114311,MONCURE,NC,27559,SUBSTATION,IN SERVICE,CHATHAM,37037,USA,35.62005069,-79.04388594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY,7/2/2014 0:00,1,115,115,Y,Y
-8799781.491,4244439.118,5508,114312,UNKNOWN114312,MONCURE,NC,27559,SUBSTATION,IN SERVICE,CHATHAM,37037,USA,35.5906388,-79.0497821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY,7/2/2014 0:00,1,230,230,Y,Y
-8990274.142,4304218.145,5509,114313,UNKNOWN114313,HAMPTONVILLE,NC,27020,SUBSTATION,IN SERVICE,IREDELL,37097,USA,36.0261353,-80.7610067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY,7/2/2014 0:00,1,-999999,-999999,Y,Y
-8999263.135,4303214.239,5510,114314,UNKNOWN114314,HARMONY,NC,28634,SUBSTATION,IN SERVICE,IREDELL,37097,USA,36.01884147,-80.8417562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY,7/2/2014 0:00,2,-999999,-999999,Y,Y
-9012041.192,4303610.396,5511,114315,UNKNOWN114315,UNION GROVE,NC,28689,SUBSTATION,IN SERVICE,IREDELL,37097,USA,36.02171981,-80.95654344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY,7/2/2014 0:00,1,-999999,-999999,Y,Y
-8999139.686,4241281.449,5512,114316,UNKNOWN114316,MOORESVILLE,NC,28117,SUBSTATION,IN SERVICE,IREDELL,37097,USA,35.56756851,-80.84064724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY,7/2/2014 0:00,1,100,100,Y,Y
-9003535.879,4243026.909,5513,114317,UNKNOWN114317,MOORESVILLE,NC,28117,SUBSTATION,IN SERVICE,IREDELL,37097,USA,35.58032186,-80.88013891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY,7/2/2014 0:00,1,100,100,Y,Y
-8997152.529,4240473.145,5514,114318,UNKNOWN114318,MOORESVILLE,NC,28115,SUBSTATION,IN SERVICE,IREDELL,37097,USA,35.56166188,-80.8227963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY,7/2/2014 0:00,9,100,-999999,Y,N
-8994601.94,4248603.543,5515,114319,UNKNOWN114319,MOORESVILLE,NC,28115,SUBSTATION,IN SERVICE,IREDELL,37097,USA,35.6210544,-80.79988398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY,7/2/2014 0:00,2,100,100,Y,Y
-8993937.041,4241665.889,5516,114320,UNKNOWN114320,MOORESVILLE,NC,28115,SUBSTATION,IN SERVICE,IREDELL,37097,USA,35.57037763,-80.79391108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY,7/2/2014 0:00,1,-999999,-999999,Y,Y
-8998094.315,4236476.606,5517,114321,UNKNOWN114321,MOORESVILLE,NC,28115,SUBSTATION,IN SERVICE,IREDELL,37097,USA,35.53245103,-80.83125651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY,7/2/2014 0:00,2,100,-999999,Y,N
-8998255.711,4234527.681,5518,114322,UNKNOWN114322,MOORESVILLE,NC,28115,SUBSTATION,IN SERVICE,IREDELL,37097,USA,35.5182024,-80.83270636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY,7/2/2014 0:00,1,-999999,-999999,Y,Y
-8987765.755,4233958.032,5519,114323,UNKNOWN114323,MOORESVILLE,NC,28115,SUBSTATION,IN SERVICE,IREDELL,37097,USA,35.51403721,-80.73847348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY,7/2/2014 0:00,3,100,-999999,Y,N
-8987853.861,4233945.332,5520,114324,UNKNOWN114324,MOORESVILLE,NC,28115,SUBSTATION,IN SERVICE,IREDELL,37097,USA,35.51394435,-80.73926495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY,7/2/2014 0:00,1,-999999,-999999,N,N
-9004183.492,4253901.614,5521,114325,UNKNOWN114325,TROUTMAN,NC,28166,SUBSTATION,IN SERVICE,IREDELL,37097,USA,35.65973308,-80.88595652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY,7/2/2014 0:00,1,-999999,-999999,Y,Y
-9005105.17,4268372.103,5522,114326,UNKNOWN114326,STATESVILLE,NC,28677,SUBSTATION,IN SERVICE,IREDELL,37097,USA,35.76527972,-80.89423609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY,7/2/2014 0:00,1,-999999,-999999,Y,Y
-9004189.313,4261104.116,5523,114327,UNKNOWN114327,TROUTMAN,NC,28166,SUBSTATION,IN SERVICE,IREDELL,37097,USA,35.71228505,-80.88600881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY,7/2/2014 0:00,1,-999999,-999999,Y,Y
-8997825.277,4270228.291,5524,114328,UNKNOWN114328,STATESVILLE,NC,28625,SUBSTATION,IN SERVICE,IREDELL,37097,USA,35.7788085,-80.82883971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY,7/2/2014 0:00,2,100,-999999,Y,N
-8997871.315,4270277.503,5525,114329,UNKNOWN114329,STATESVILLE,NC,28625,SUBSTATION,IN SERVICE,IREDELL,37097,USA,35.77916715,-80.82925327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY,7/2/2014 0:00,2,-999999,-999999,N,N
-9023203.765,4269044.278,5526,114330,UNKNOWN114330,STATESVILLE,NC,28625,SUBSTATION,IN SERVICE,IREDELL,37097,USA,35.77017912,-81.05681853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY,7/2/2014 0:00,1,100,100,Y,Y
-9026752.496,4267309.269,5527,114331,UNKNOWN114331,STATESVILLE,NC,28625,SUBSTATION,IN SERVICE,IREDELL,37097,USA,35.75753225,-81.08869733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY,7/2/2014 0:00,2,100,-999999,Y,N
-9000507.099,4273051.268,5528,114332,UNKNOWN114332,STATESVILLE,NC,28625,SUBSTATION,IN SERVICE,IREDELL,37097,USA,35.79937928,-80.85293092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY,7/2/2014 0:00,5,100,-999999,Y,N
-9000666.908,4272584.542,5529,114333,UNKNOWN114333,STATESVILLE,NC,28625,SUBSTATION,IN SERVICE,IREDELL,37097,USA,35.79597866,-80.85436651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY,7/2/2014 0:00,2,-999999,-999999,N,N
-9002896.953,4274383.58,5530,114334,UNKNOWN114334,STATESVILLE,NC,28625,SUBSTATION,IN SERVICE,IREDELL,37097,USA,35.80908587,-80.87439934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY,7/2/2014 0:00,4,-999999,-999999,Y,Y
-9005520.964,4274132.225,5531,114335,UNKNOWN114335,STATESVILLE,NC,28625,SUBSTATION,IN SERVICE,IREDELL,37097,USA,35.80725471,-80.89797123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY,7/2/2014 0:00,1,-999999,-999999,Y,Y
-9010484.557,4272882.067,5532,114336,UNKNOWN114336,STATESVILLE,NC,28625,SUBSTATION,IN SERVICE,IREDELL,37097,USA,35.79814648,-80.94255995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY,7/2/2014 0:00,2,-999999,-999999,N,N
-9002106.562,4274963.146,5533,114337,UNKNOWN114337,STATESVILLE,NC,28625,SUBSTATION,IN SERVICE,IREDELL,37097,USA,35.81330794,-80.86729914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY,7/2/2014 0:00,1,-999999,-999999,Y,Y
-8995125.067,4265276.075,5534,114338,UNKNOWN114338,STATESVILLE,NC,28677,SUBSTATION,IN SERVICE,IREDELL,37097,USA,35.74270928,-80.8045833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY,7/2/2014 0:00,1,100,100,Y,Y
-8992114.632,4264202.393,5535,114339,UNKNOWN114339,STATESVILLE,NC,28677,SUBSTATION,IN SERVICE,IREDELL,37097,USA,35.73488051,-80.7775401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY,7/2/2014 0:00,4,100,100,Y,Y
-8993030.092,4266377.802,5536,114340,UNKNOWN114340,STATESVILLE,NC,28677,SUBSTATION,IN SERVICE,IREDELL,37097,USA,35.75074175,-80.78576382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY,7/2/2014 0:00,1,100,100,Y,Y
-9016022.8,4269295.222,5537,114341,UNKNOWN114341,STATESVILLE,NC,28677,SUBSTATION,IN SERVICE,IREDELL,37097,USA,35.77200814,-80.99231083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY,7/2/2014 0:00,2,-999999,-999999,N,N
-9016062.09,4269223.652,5538,114342,UNKNOWN114342,STATESVILLE,NC,28677,SUBSTATION,IN SERVICE,IREDELL,37097,USA,35.7714865,-80.99266378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY,7/2/2014 0:00,9,100,-999999,Y,N
-9017118.045,4276451.025,5539,114343,UNKNOWN114343,STATESVILLE,NC,28625,SUBSTATION,IN SERVICE,IREDELL,37097,USA,35.82414594,-81.00214958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY,7/2/2014 0:00,1,-999999,-999999,Y,Y
-9010424.205,4284071.358,5540,114344,UNKNOWN114344,STATESVILLE,NC,28625,SUBSTATION,IN SERVICE,IREDELL,37097,USA,35.87963071,-80.9420178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY,7/2/2014 0:00,1,-999999,-999999,Y,Y
-9002914.918,4287298.752,5541,114345,UNKNOWN114345,STATESVILLE,NC,28625,SUBSTATION,IN SERVICE,IREDELL,37097,USA,35.90311813,-80.87456073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY,7/2/2014 0:00,1,-999999,-999999,Y,Y
-8996447.695,4287651.971,5542,114346,UNKNOWN114346,STATESVILLE,NC,28625,SUBSTATION,IN SERVICE,IREDELL,37097,USA,35.90568827,-80.81646467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY,7/2/2014 0:00,1,-999999,-999999,Y,Y
-8995883.338,4288391.748,5543,114347,UNKNOWN114347,HARMONY,NC,28634,SUBSTATION,IN SERVICE,IREDELL,37097,USA,35.91107085,-80.81139496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY,7/2/2014 0:00,1,-999999,-999999,Y,Y
-8882655.806,4225259.289,5544,114349,UNKNOWN114349,STAR,NC,27356,SUBSTATION,IN SERVICE,MONTGOMERY,37123,USA,35.45040641,-79.79425474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY,7/2/2014 0:00,3,115,-999999,Y,N
-8881173.74,4213908.377,5545,114350,UNKNOWN114350,BISCOE,NC,27209,SUBSTATION,IN SERVICE,MONTGOMERY,37123,USA,35.36729944,-79.78094111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY,7/2/2014 0:00,5,115,115,Y,Y
-10026052.02,3496480.568,5546,114354,UNKNOWN114354,NEW ORLEANS,LA,70130,SUBSTATION,IN SERVICE,ORLEANS,22071,USA,29.94498836,-90.06555768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY,7/7/2014 0:00,2,230,230,Y,Y
-10046955.99,3435679.482,5547,114355,UNKNOWN114355,CUT OFF,LA,70345,SUBSTATION,IN SERVICE,LAFOURCHE,22057,USA,29.4705935,-90.25334126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY,7/7/2014 0:00,1,-999999,-999999,Y,Y
-10115782.59,3620919.536,5548,114356,UNKNOWN114356,CLINTON,LA,70722,SUBSTATION,IN SERVICE,EAST FELICIANA,22037,USA,30.90886777,-90.87162111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY,7/7/2014 0:00,2,230,230,Y,Y
-9586760.532,4032753.589,5549,114357,UNKNOWN114357,ATTALLA,AL,35954,SUBSTATION,IN SERVICE,ETOWAH,1055,USA,34.02942366,-86.11933511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,1,115,115,Y,Y
-9578248.715,4025861.642,5550,114358,UNKNOWN114358,RAINBOW CITY,AL,35906,SUBSTATION,IN SERVICE,ETOWAH,1055,USA,33.97809905,-86.04287215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,1,115,115,Y,Y
-9547408.714,4054413.813,5551,114359,UNKNOWN114359,LEESBURG,AL,35983,SUBSTATION,IN SERVICE,CHEROKEE,1019,USA,34.19052614,-85.76583171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,4/30/2020 0:00,5,-999999,-999999,N,N
-9524960.951,4065623.19,5552,114360,UNKNOWN114360,GAYLESVILLE,AL,35973,SUBSTATION,IN SERVICE,CHEROKEE,1019,USA,34.27377769,-85.56418003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,3,-999999,-999999,Y,Y
-9556316.934,4066530.414,5553,114361,COLLINSVILLE,COLLINSVILLE,AL,35961,SUBSTATION,IN SERVICE,DEKALB,1049,USA,34.280512,-85.84585561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/8/2014 0:00,IMAGERY,4/30/2020 0:00,6,161,-999999,N,N
-9546824.789,4053958.977,5554,114362,LEESBURG,LEESBURG,AL,35983,SUBSTATION,IN SERVICE,CHEROKEE,1019,USA,34.18714636,-85.76058623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/8/2014 0:00,IMAGERY,4/30/2020 0:00,1,-999999,-999999,Y,Y
-9542776.145,4050611.069,5555,114363,UNKNOWN114363,CENTRE,AL,35960,SUBSTATION,IN SERVICE,CHEROKEE,1019,USA,34.16226464,-85.72421664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,1,-999999,-999999,Y,Y
-9535366.474,4050615.567,5556,114364,UNKNOWN114364,CENTRE,AL,35960,SUBSTATION,IN SERVICE,CHEROKEE,1019,USA,34.16229808,-85.65765443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,1,-999999,-999999,Y,Y
-9554002.169,4061131.541,5557,114365,UNKNOWN114365,COLLINSVILLE,AL,35961,SUBSTATION,IN SERVICE,DEKALB,1049,USA,34.24042829,-85.82506173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,1,-999999,-999999,Y,Y
-9557710.973,4064605.395,5558,114366,UNKNOWN114366,COLLINSVILLE,AL,35961,SUBSTATION,IN SERVICE,DEKALB,1049,USA,34.26622196,-85.85837848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,1,-999999,-999999,Y,Y
-9548786.762,4099243.898,5559,114367,SYLVANIA,RAINSVILLE,AL,35986,SUBSTATION,IN SERVICE,DEKALB,1049,USA,34.52298287,-85.77821093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/8/2014 0:00,IMAGERY,4/30/2020 0:00,1,161,161,Y,Y
-10133472.75,3496697.991,5560,114368,NAPOLEONVILLE,NAPOLEONVILLE,LA,70390,SUBSTATION,IN SERVICE,ASSUMPTION,22007,USA,29.94668075,-91.03053453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY,4/14/2020 0:00,2,-999999,-999999,N,N
-10105902.34,3447228.435,5561,114369,UNKNOWN114369,HOUMA,LA,70360,SUBSTATION,IN SERVICE,TERREBONNE,22109,USA,29.56087539,-90.78286534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2014 0:00,IMAGERY,7/3/2014 0:00,1,230,230,Y,Y
-8893751.792,4211251.294,5562,114370,UNKNOWN114370,TROY,NC,27371,SUBSTATION,IN SERVICE,MONTGOMERY,37123,USA,35.34783293,-79.89393168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2014 0:00,IMAGERY,7/3/2014 0:00,1,115,115,Y,Y
-8906601.175,4193716.792,5563,114371,UNKNOWN114371,MT GILEAD,NC,27306,SUBSTATION,IN SERVICE,MONTGOMERY,37123,USA,35.21925284,-80.00935965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2014 0:00,IMAGERY,7/3/2014 0:00,1,115,115,Y,Y
-8912491.605,4192113.414,5564,114372,UNKNOWN114372,MT GILEAD,NC,27306,SUBSTATION,IN SERVICE,MONTGOMERY,37123,USA,35.20748512,-80.06227429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2014 0:00,IMAGERY,7/3/2014 0:00,9,115,115,Y,Y
-8902932.852,4198370.822,5565,114373,UNKNOWN114373,MT GILEAD,NC,27306,SUBSTATION,IN SERVICE,MONTGOMERY,37123,USA,35.25340064,-79.97640654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2014 0:00,IMAGERY,7/3/2014 0:00,1,115,115,Y,Y
-8905342.748,4208151.495,5566,114374,UNKNOWN114374,MOUNT GILEAD,NC,27306,SUBSTATION,IN SERVICE,MONTGOMERY,37123,USA,35.32511704,-79.99805501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2014 0:00,IMAGERY,7/3/2014 0:00,1,115,115,Y,Y
-8925053.055,4230077.56,5567,114375,UNKNOWN114375,NEW LONDON,NC,28127,SUBSTATION,IN SERVICE,MONTGOMERY,37123,USA,35.485658,-80.17511571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2014 0:00,IMAGERY,7/3/2014 0:00,3,100,-999999,Y,N
-8913987.205,4217574.597,5568,114376,UNKNOWN114376,ROCKINGHAM,NC,28379,SUBSTATION,IN SERVICE,STANLY,37167,USA,35.39415144,-80.07570949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2014 0:00,IMAGERY,7/3/2014 0:00,2,100,-999999,Y,N
-8875982.487,4157858.763,5569,114377,UNKNOWN114377,ROCKINGHAM,NC,28379,SUBSTATION,IN SERVICE,RICHMOND,37153,USA,34.9556719,-79.7343073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2014 0:00,IMAGERY,7/3/2014 0:00,2,230,-999999,Y,N
-8875954.889,4157969.991,5570,114378,UNKNOWN114378,ROCKINGHAM,NC,28379,SUBSTATION,IN SERVICE,RICHMOND,37153,USA,34.95649082,-79.73405938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2014 0:00,IMAGERY,7/3/2014 0:00,1,-999999,-999999,N,N
-8878390.119,4150952.433,5571,114380,UNKNOWN114380,ROCKINGHAM,NC,28379,SUBSTATION,IN SERVICE,RICHMOND,37153,USA,34.90480792,-79.75593542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2014 0:00,IMAGERY,7/3/2014 0:00,1,-999999,-999999,N,N
-8879029.569,4172463.409,5572,114381,UNKNOWN114381,ELLERBE,NC,28338,SUBSTATION,IN SERVICE,RICHMOND,37153,USA,35.0631288,-79.7616797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2014 0:00,IMAGERY,7/3/2014 0:00,1,230,230,Y,Y
-8882972.26,4154493.834,5573,114382,UNKNOWN114382,ROCKINGHAM,NC,28379,SUBSTATION,IN SERVICE,RICHMOND,37153,USA,34.9308937,-79.7970975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2014 0:00,IMAGERY,7/3/2014 0:00,1,230,230,Y,Y
-8882933.156,4154457.375,5574,114383,UNKNOWN114383,ROCKINGHAM,NC,28379,SUBSTATION,IN SERVICE,RICHMOND,37153,USA,34.93062518,-79.79674622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2014 0:00,IMAGERY,7/3/2014 0:00,1,230,230,Y,Y
-8870469.669,4151727.664,5575,114384,UNKNOWN114384,DOBBINS HEIGHTS,NC,28345,SUBSTATION,IN SERVICE,RICHMOND,37153,USA,34.91051893,-79.68478481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2014 0:00,IMAGERY,7/3/2014 0:00,2,230,230,Y,Y
-8877709.609,4142457.439,5576,114385,UNKNOWN114385,HAMLET,NC,28345,SUBSTATION,IN SERVICE,RICHMOND,37153,USA,34.84220045,-79.7498223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2014 0:00,IMAGERY,3/15/2017 0:00,2,500,500,Y,Y
-8923763.23,4176035.658,5577,114387,UNKNOWN114387,WADESBORO,NC,28170,SUBSTATION,IN SERVICE,ANSON,37007,USA,35.08939092,-80.16352901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2014 0:00,IMAGERY,7/3/2014 0:00,1,230,230,Y,Y
-8915021.309,4162800.62,5578,114388,UNKNOWN114388,WADESBORO,NC,28170,SUBSTATION,IN SERVICE,ANSON,37007,USA,34.9920485,-80.084999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2014 0:00,IMAGERY,7/3/2014 0:00,1,230,230,Y,Y
-8896477.093,4159628.019,5579,114389,UNKNOWN114389,LILESVILLE,NC,28091,SUBSTATION,IN SERVICE,ANSON,37007,USA,34.96869711,-79.91841348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2014 0:00,IMAGERY,7/3/2014 0:00,5,230,230,Y,Y
-8896767.077,4159597.856,5580,114390,UNKNOWN114390,LILESVILLE,NC,28091,SUBSTATION,IN SERVICE,ANSON,37007,USA,34.96847507,-79.92101845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2014 0:00,IMAGERY,7/3/2014 0:00,2,230,-999999,Y,N
-8910046.674,4161597.581,5581,114391,UNKNOWN114391,WADESBORO,NC,28170,SUBSTATION,IN SERVICE,ANSON,37007,USA,34.98319452,-80.04031109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2014 0:00,IMAGERY,7/3/2014 0:00,2,230,-999999,Y,N
-8910031.195,4161520.19,5582,114392,UNKNOWN114392,WADESBORO,NC,28170,SUBSTATION,IN SERVICE,ANSON,37007,USA,34.98262492,-80.04017205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2014 0:00,IMAGERY,7/3/2014 0:00,1,230,230,Y,Y
-8891971.429,4161685.82,5583,114393,UNKNOWN114393,LILESVILLE,NC,28091,SUBSTATION,IN SERVICE,ANSON,37007,USA,34.98384396,-79.8779384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2014 0:00,IMAGERY,7/3/2014 0:00,5,230,115,Y,Y
-9144613.102,4150480.782,5584,114394,UNKNOWN114394,DUNCAN,SC,29334,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,34.90133313,-82.14745717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY,7/2/2014 0:00,0,-999999,-999999,N,N
-9140410.658,4150720.217,5585,114395,UNKNOWN114395,DUNCAN,SC,29334,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,34.90309714,-82.10970597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY,7/2/2014 0:00,2,100,100,N,N
-9142025.581,4156960.334,5586,114396,UNKNOWN114396,LYMAN,SC,29365,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,34.9490569,-82.12421307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY,7/2/2014 0:00,4,100,100,N,N
-9144082.324,4157403.974,5587,114397,UNKNOWN114397,DUNCAN,SC,29334,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,34.95232343,-82.14268911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY,7/2/2014 0:00,2,-999999,-999999,N,N
-9135601.701,4164921.404,5588,114398,UNKNOWN114398,INMAN,SC,29349,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,35.00765446,-82.06650638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY,7/2/2014 0:00,8,100,-999999,N,N
-8973065.359,4152434.317,5589,114400,UNKNOWN114400,MONROE,NC,28112,SUBSTATION,IN SERVICE,UNION,37179,USA,34.91572441,-80.60641757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY,7/7/2014 0:00,4,100,-999999,Y,Y
-8953691.264,4180539.574,5590,114401,UNKNOWN114401,MONROE,NC,28110,SUBSTATION,IN SERVICE,UNION,37179,USA,35.12249032,-80.43237712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY,7/7/2014 0:00,2,100,-999999,Y,N
-8958909.52,4173970.486,5591,114402,UNKNOWN114402,UNIONVILLE,NC,28110,SUBSTATION,IN SERVICE,UNION,37179,USA,35.07420942,-80.4792535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY,7/7/2014 0:00,6,100,100,Y,Y
-8952900.397,4179872.24,5592,114403,UNKNOWN114403,MONROE,NC,28110,SUBSTATION,IN SERVICE,UNION,37179,USA,35.11758692,-80.42527263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY,7/7/2014 0:00,2,-999999,-999999,N,N
-8969630.167,4178481.323,5593,114404,UNKNOWN114404,INDIAN TRAIL,NC,28079,SUBSTATION,IN SERVICE,UNION,37179,USA,35.10736585,-80.57555871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY,7/7/2014 0:00,3,-999999,-999999,N,N
-8975736.762,4177743.796,5594,114405,UNKNOWN114405,HEMBY BRIDGE,NC,28079,SUBSTATION,IN SERVICE,UNION,37179,USA,35.10194565,-80.6304152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY,7/7/2014 0:00,2,-999999,-999999,N,N
-8947546.278,4162382.189,5595,114406,UNKNOWN114406,MARSHVILLE,NC,28103,SUBSTATION,IN SERVICE,UNION,37179,USA,34.98896909,-80.37717576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY,7/7/2014 0:00,2,100,100,Y,Y
-8964893.851,4166399.974,5596,114407,UNKNOWN114407,MONROE,NC,28110,SUBSTATION,IN SERVICE,UNION,37179,USA,35.01853288,-80.53301167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY,7/7/2014 0:00,6,100,100,Y,Y
