X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-8965762.347,4162847.274,5597,114408,UNKNOWN114408,MONROE,NC,28110,SUBSTATION,IN SERVICE,UNION,37179,USA,34.99239185,-80.5408135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY,7/7/2014 0:00,4,100,-999999,Y,Y
-8973676.844,4166140.02,5598,114409,UNKNOWN114409,MONROE,NC,28110,SUBSTATION,IN SERVICE,UNION,37179,USA,35.01662041,-80.61191064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY,7/7/2014 0:00,2,100,-999999,Y,Y
-8969350.671,4162790.768,5599,114410,UNKNOWN114410,MONROE,NC,28110,SUBSTATION,IN SERVICE,UNION,37179,USA,34.991976,-80.57304797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY,7/7/2014 0:00,6,100,-999999,Y,N
-8962229.2,4161993.769,5600,114411,UNKNOWN114411,MONROE,NC,28110,SUBSTATION,IN SERVICE,UNION,37179,USA,34.98611044,-80.5090747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY,7/7/2014 0:00,4,-999999,-999999,N,N
-8962091.088,4162063.619,5601,114412,UNKNOWN114412,MONROE,NC,28110,SUBSTATION,IN SERVICE,UNION,37179,USA,34.98662453,-80.50783402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY,7/7/2014 0:00,1,-999999,-999999,N,N
-8968182.734,4162890.312,5602,114413,UNKNOWN114413,MONROE,NC,28110,SUBSTATION,IN SERVICE,UNION,37179,USA,34.99270857,-80.56255621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY,7/7/2014 0:00,7,100,-999999,Y,N
-8977833.739,4156659.979,5603,114414,UNKNOWN114414,MINERAL SPRINGS,NC,28112,SUBSTATION,IN SERVICE,UNION,37179,USA,34.94684532,-80.64925266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY,7/7/2014 0:00,1,-999999,-999999,Y,Y
-8978993.263,4165590.907,5604,114415,UNKNOWN114415,WESLEY CHAPEL,NC,28110,SUBSTATION,IN SERVICE,UNION,37179,USA,35.01258044,-80.65966884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY,7/7/2014 0:00,6,100,100,Y,Y
-8986704.971,4167920.933,5605,114416,UNKNOWN114416,MATTHEWS,NC,28104,SUBSTATION,IN SERVICE,UNION,37179,USA,35.02972166,-80.7289443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY,7/7/2014 0:00,1,-999999,-999999,N,N
-8986617.659,4167889.183,5606,114417,UNKNOWN114417,MATTHEWS,NC,28104,SUBSTATION,IN SERVICE,UNION,37179,USA,35.02948811,-80.72815995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY,7/7/2014 0:00,7,100,-999999,Y,N
-8968675.865,4163164.575,5607,114418,UNKNOWN114418,MONROE,NC,28110,SUBSTATION,IN SERVICE,UNION,37179,USA,34.99472691,-80.56698608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY,7/7/2014 0:00,3,-999999,-999999,N,N
-8976469.447,4159363.034,5608,114419,UNKNOWN114419,MONROE,NC,28110,SUBSTATION,IN SERVICE,UNION,37179,USA,34.96674643,-80.63699702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY,7/7/2014 0:00,1,-999999,-999999,Y,Y
-8985034.556,4161787.68,5609,114420,UNKNOWN114420,WESLEY CHAPEL,NC,28173,SUBSTATION,IN SERVICE,UNION,37179,USA,34.98459365,-80.7139387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY,7/7/2014 0:00,1,-999999,-999999,Y,Y
-8991937.019,4162575.082,5610,114421,UNKNOWN114421,WEDDINGTON,NC,28173,SUBSTATION,IN SERVICE,UNION,37179,USA,34.99038869,-80.77594458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY,7/7/2014 0:00,1,-999999,-999999,Y,Y
-8962712.365,4159694.734,5611,114422,UNKNOWN114422,MONROE,NC,28112,SUBSTATION,IN SERVICE,UNION,37179,USA,34.96918822,-80.51341505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY,7/7/2014 0:00,2,-999999,-999999,N,N
-8937718.583,4227519.881,5612,114423,UNKNOWN114423,RICHFIELD,NC,28137,SUBSTATION,IN SERVICE,STANLY,37167,USA,35.46694735,-80.28889208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY,7/7/2014 0:00,6,100,100,Y,Y
-8937564.595,4227552.425,5613,114424,UNKNOWN114424,RICHFIELD,NC,28137,SUBSTATION,IN SERVICE,STANLY,37167,USA,35.46718545,-80.28750878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY,7/7/2014 0:00,2,100,100,Y,Y
-8932611.941,4220114.299,5614,114425,UNKNOWN114425,NEW LONDON,NC,28127,SUBSTATION,IN SERVICE,STANLY,37167,USA,35.41274741,-80.24301833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY,7/7/2014 0:00,5,100,-999999,Y,N
-8928424.148,4212568.247,5615,114426,UNKNOWN114426,ALBEMARLE,NC,28001,SUBSTATION,IN SERVICE,STANLY,37167,USA,35.35748187,-80.20539876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY,7/7/2014 0:00,6,100,100,Y,Y
-8918973.389,4219511.06,5616,114427,UNKNOWN114427,ALBEMARLE,NC,28001,SUBSTATION,IN SERVICE,STANLY,37167,USA,35.40833081,-80.12050114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY,7/7/2014 0:00,8,100,-999999,Y,Y
-8924122.588,4214649.199,5617,114428,UNKNOWN114428,ALBEMARLE,NC,28001,SUBSTATION,IN SERVICE,STANLY,37167,USA,35.37272606,-80.16675718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY,7/7/2014 0:00,4,100,100,Y,Y
-8919248.027,4218633.567,5618,114429,UNKNOWN114429,ALBEMARLE,NC,28001,SUBSTATION,IN SERVICE,STANLY,37167,USA,35.40190586,-80.12296826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY,7/7/2014 0:00,4,100,100,Y,Y
-8919158.069,4218755.54,5619,114430,UNKNOWN114430,ALBEMARLE,NC,28001,SUBSTATION,IN SERVICE,STANLY,37167,USA,35.40279897,-80.12216015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY,7/7/2014 0:00,9,115,100,Y,Y
-10106128.27,3616534.853,5620,114431,UNKNOWN114431,GREENSBURG,LA,70441,SUBSTATION,IN SERVICE,ST. HELENA,22091,USA,30.87506724,-90.78489486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,2,-999999,-999999,Y,Y
-10133735.17,3602332.671,5621,114432,UNKNOWN114432,SLAUGHTER,LA,70777,SUBSTATION,IN SERVICE,EAST FELICIANA,22037,USA,30.76550398,-91.0328919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,1,-999999,-999999,Y,Y
-10094977.65,3611204.029,5622,114433,UNKNOWN114433,GREENSBURG,LA,70441,SUBSTATION,IN SERVICE,ST. HELENA,22091,USA,30.83395705,-90.68472713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,3,-999999,-999999,Y,Y
-10103224.85,3604636.043,5623,114434,UNKNOWN114434,GREENSBURG,LA,70441,SUBSTATION,IN SERVICE,ST. HELENA,22091,USA,30.78328192,-90.75881305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,1,-999999,-999999,Y,Y
-10167377.86,3600438.837,5624,114435,UNKNOWN114435,SAINT FRANCISVILLE,LA,70775,SUBSTATION,IN SERVICE,WEST FELICIANA,22125,USA,30.75088449,-91.33510927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,1,-999999,-999999,Y,Y
-10027040.95,3578099.543,5625,114436,UNKNOWN114436,COVINGTON,LA,70435,SUBSTATION,IN SERVICE,ST. TAMMANY,22103,USA,30.57826846,-90.07444137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY,7/7/2014 0:00,1,-999999,-999999,Y,Y
-10060874.19,3602048.865,5626,114437,UNKNOWN114437,AMITE,LA,70422,SUBSTATION,IN SERVICE,TANGIPAHOA,22105,USA,30.76331328,-90.37837054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY,7/7/2014 0:00,1,-999999,-999999,Y,Y
-10113811.67,3567506.346,5627,114438,UNKNOWN114438,WALKER,LA,70785,SUBSTATION,IN SERVICE,LIVINGSTON,22063,USA,30.49630703,-90.85391604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY,7/8/2014 0:00,2,-999999,-999999,N,N
-9991149.981,3444648.489,5628,114439,UNKNOWN114439,POINTE A LA HACHE,LA,70082,SUBSTATION,IN SERVICE,PLAQUEMINES,22075,USA,29.54071411,-89.75202734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY,7/7/2014 0:00,0,-999999,-999999,N,N
-8888986.379,4397649.308,5629,114441,UNKNOWN114441,MARTINSVILLE,VA,24112,SUBSTATION,IN SERVICE,MARTINSVILLE,51690,USA,36.70199191,-79.85112324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,6,-999999,-999999,N,N
-8838497.073,4387890.774,5630,114444,UNKNOWN114444,DANVILLE,VA,24540,SUBSTATION,IN SERVICE,DANVILLE,51590,USA,36.63167603,-79.39757009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,3,69,-999999,Y,N
-8840534.533,4393118.264,5631,114445,UNKNOWN114445,DANVILLE,VA,24540,SUBSTATION,IN SERVICE,PITTSYLVANIA,51143,USA,36.66935111,-79.41587291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,3,69,-999999,Y,N
-8838550.831,4382970.49,5632,114446,UNKNOWN114446,DANVILLE,VA,24540,SUBSTATION,IN SERVICE,DANVILLE,51590,USA,36.59619818,-79.39805301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,6,138,69,Y,Y
-8840456.986,4383866.827,5633,114447,UNKNOWN114447,DANVILLE,VA,24540,SUBSTATION,IN SERVICE,DANVILLE,51590,USA,36.60266246,-79.41517629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,2,69,69,Y,Y
-8845195.791,4384408.376,5634,114448,UNKNOWN114448,DANVILLE,VA,24541,SUBSTATION,IN SERVICE,DANVILLE,51590,USA,36.60656779,-79.4577457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,2,69,69,Y,Y
-8837432.669,4381833.405,5635,114449,UNKNOWN114449,DANVILLE,VA,24541,SUBSTATION,IN SERVICE,DANVILLE,51590,USA,36.58799688,-79.38800839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,2,69,-999999,Y,N
-8836380.832,4380240.343,5636,114450,UNKNOWN114450,DANVILLE,VA,24541,SUBSTATION,IN SERVICE,DANVILLE,51590,USA,36.57650534,-79.37855958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,3,138,138,Y,Y
-8845405.403,4376202.061,5637,114451,UNKNOWN114451,DANVILLE,VA,24541,SUBSTATION,IN SERVICE,DANVILLE,51590,USA,36.54736757,-79.45962868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,7/9/2014 0:00,2,-999999,-999999,Y,Y
-8841943.668,4379918.096,5638,114452,UNKNOWN114452,DANVILLE,VA,24541,SUBSTATION,IN SERVICE,DANVILLE,51590,USA,36.5741806,-79.42853139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,7/9/2014 0:00,3,-999999,-999999,N,N
-8831853.624,4383842.164,5639,114453,UNKNOWN114453,DANVILLE,VA,24540,SUBSTATION,IN SERVICE,PITTSYLVANIA,51143,USA,36.6024846,-79.33789098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,7/9/2014 0:00,3,138,-999999,Y,N
-8863339.509,4386193.196,5640,114454,UNKNOWN114454,CASCADE,VA,24069,SUBSTATION,IN SERVICE,PITTSYLVANIA,51143,USA,36.61943744,-79.6207335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,7/9/2014 0:00,3,69,-999999,Y,N
-8892906.777,4386769.86,5641,114455,UNKNOWN114455,RIDGEWAY,VA,24148,SUBSTATION,IN SERVICE,HENRY,51089,USA,36.62359509,-79.88634078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,7/9/2014 0:00,2,138,138,Y,Y
-8893959.534,4392162.942,5642,114456,UNKNOWN114456,MARTINSVILLE,VA,24112,SUBSTATION,IN SERVICE,HENRY,51089,USA,36.66246738,-79.89579785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,7/9/2014 0:00,2,-999999,-999999,Y,Y
-8841886.276,4379610.381,5643,114457,UNKNOWN114457,DANVILLE,VA,24541,SUBSTATION,IN SERVICE,DANVILLE,51590,USA,36.57196064,-79.42801582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,7/9/2014 0:00,2,-999999,-999999,N,N
-8889746.351,4387445.549,5644,114458,UNKNOWN114458,RIDGEWAY,VA,24148,SUBSTATION,IN SERVICE,HENRY,51089,USA,36.62846639,-79.85795019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,7/9/2014 0:00,1,-999999,-999999,Y,Y
-8891069.204,4396342.717,5645,114459,UNKNOWN114459,MARTINSVILLE,VA,24112,SUBSTATION,IN SERVICE,MARTINSVILLE,51690,USA,36.6925809,-79.86983358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,7/9/2014 0:00,1,-999999,-999999,Y,Y
-8889560.834,4396056.254,5646,114460,UNKNOWN114460,MARTINSVILLE,VA,24112,SUBSTATION,IN SERVICE,MARTINSVILLE,51690,USA,36.69051743,-79.85628366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,7/9/2014 0:00,4,-999999,-999999,Y,Y
-9123680.424,4182970.174,5647,114462,UNKNOWN114462,CHESNEE,SC,29323,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,35.14034729,-81.95941573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY,7/10/2014 0:00,1,100,100,Y,Y
-9128511.089,4172533.754,5648,114463,UNKNOWN114463,INMAN,SC,29349,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,35.06364604,-82.00281032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY,7/10/2014 0:00,1,100,100,Y,Y
-8999280.238,4228034.267,5649,114464,UNKNOWN114464,CORNELIUS,NC,28031,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.47071069,-80.84190984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY,7/10/2014 0:00,8,100,-999999,Y,Y
-8999650.92,4232587.491,5650,114465,UNKNOWN114465,DAVIDSON,NC,28036,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.50401512,-80.84523973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY,7/10/2014 0:00,1,100,100,Y,Y
-8993713.394,4230549.401,5651,114466,UNKNOWN114466,DAVIDSON,NC,28036,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.48910928,-80.79190203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY,7/10/2014 0:00,10,100,100,Y,Y
-10132242.01,3569923.286,5652,114467,UNKNOWN114467,GREENWELL SPRINGS,LA,70739,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.51501341,-91.01947859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY,7/10/2014 0:00,2,-999999,-999999,Y,Y
-10133706.13,3564523.523,5653,114468,UNKNOWN114468,BATON ROUGE,LA,70815,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.47321593,-91.03263099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY,7/10/2014 0:00,1,-999999,-999999,Y,Y
-10134886.99,3564672.051,5654,114469,UNKNOWN114469,BATON ROUGE,LA,70815,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.47436587,-91.04323887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY,7/10/2014 0:00,2,-999999,-999999,Y,Y
-10150918.39,3566760.122,5655,114480,UNKNOWN114480,BATON ROUGE,LA,70805,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.49053076,-91.18725141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/11/2014 0:00,IMAGERY,7/11/2014 0:00,4,69,-999999,Y,N
-10150971.88,3566839.033,5656,114481,UNKNOWN114481,BATON ROUGE,LA,70805,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.4911416,-91.18773187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/11/2014 0:00,IMAGERY,7/11/2014 0:00,3,230,-999999,Y,N
-10150950.3,3567030.916,5657,114482,UNKNOWN114482,BATON ROUGE,LA,70805,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.49262692,-91.18753807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/11/2014 0:00,IMAGERY,7/11/2014 0:00,1,230,230,Y,Y
-10151055.34,3567071.42,5658,114483,UNKNOWN114483,BATON ROUGE,LA,70805,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.49294045,-91.18848164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/11/2014 0:00,IMAGERY,7/11/2014 0:00,2,69,69,Y,Y
-9694349.709,4114541.762,5659,114484,UNKNOWN114484,DECATUR,AL,35673,SUBSTATION,IN SERVICE,MORGAN,1103,USA,34.63612859,-87.08582513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/11/2014 0:00,IMAGERY,7/11/2014 0:00,3,500,161,Y,Y
-9689549.364,4111606.425,5660,114485,UNKNOWN114485,DECATUR,AL,35601,SUBSTATION,IN SERVICE,MORGAN,1103,USA,34.61443025,-87.0427029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/11/2014 0:00,IMAGERY,7/11/2014 0:00,1,161,161,Y,Y
-9686985.943,4113596.757,5661,114486,UNKNOWN114486,DECATUR,AL,35601,SUBSTATION,IN SERVICE,MORGAN,1103,USA,34.62914362,-87.0196753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/11/2014 0:00,IMAGERY,7/11/2014 0:00,3,161,161,Y,Y
-9693761.98,4116797.604,5662,114487,UNKNOWN114487,DECATUR,AL,35601,SUBSTATION,IN SERVICE,MORGAN,1103,USA,34.65280016,-87.08054547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/11/2014 0:00,IMAGERY,7/11/2014 0:00,2,161,161,Y,Y
-9686751.389,4114113.886,5663,114488,UNKNOWN114488,DECATUR,AL,35601,SUBSTATION,IN SERVICE,MORGAN,1103,USA,34.63296603,-87.01756826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/11/2014 0:00,IMAGERY,7/11/2014 0:00,1,161,161,Y,Y
-8833513.192,4431504.049,5664,114489,UNKNOWN114489,GRETNA,VA,24557,SUBSTATION,IN SERVICE,PITTSYLVANIA,51143,USA,36.94543638,-79.35279913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,2,115,115,N,N
-8834751.809,4384913.465,5665,114490,UNKNOWN114490,DANVILLE,VA,24540,SUBSTATION,IN SERVICE,PITTSYLVANIA,51143,USA,36.61021001,-79.36392582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,0,-999999,-999999,N,N
-8815663.575,4431134.149,5666,114491,UNKNOWN114491,GRETNA,VA,24557,SUBSTATION,IN SERVICE,PITTSYLVANIA,51143,USA,36.94278067,-79.19245329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,1,115,115,Y,Y
-8743310.785,4385383.262,5667,114492,UNKNOWN114492,CLARKSVILLE,VA,23927,SUBSTATION,IN SERVICE,MECKLENBURG,51117,USA,36.61359759,-78.54249711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,2,115,115,Y,Y
-8742951.553,4401219.348,5668,114493,UNKNOWN114493,SKIPWITH,VA,23968,SUBSTATION,IN SERVICE,MECKLENBURG,51117,USA,36.72770007,-78.53927008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,1,115,115,Y,Y
-8745772.229,4387136.536,5669,114494,UNKNOWN114494,CLARKSVILLE,VA,23927,SUBSTATION,IN SERVICE,MECKLENBURG,51117,USA,36.62623864,-78.56460865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,1,115,115,Y,Y
-8741783.46,4383617.062,5670,114495,UNKNOWN114495,CLARKSVILLE,VA,23927,SUBSTATION,IN SERVICE,MECKLENBURG,51117,USA,36.60086124,-78.52877693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,5,115,115,Y,Y
-8707548.273,4437288.449,5671,114496,UNKNOWN114496,VICTORIA,VA,23974,SUBSTATION,IN SERVICE,LUNENBURG,51111,USA,36.98695364,-78.22123701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,2,115,115,Y,Y
-8738568.15,4413873.687,5672,114497,UNKNOWN114497,CHASE CITY,VA,23924,SUBSTATION,IN SERVICE,MECKLENBURG,51117,USA,36.81875568,-78.4998933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,1,115,115,Y,Y
-8747755.313,4437922.075,5673,114498,UNKNOWN114498,DRAKES BRANCH,VA,23937,SUBSTATION,IN SERVICE,CHARLOTTE,51037,USA,36.99150008,-78.58242299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,1,115,115,Y,Y
-8747590.05,4437757.726,5674,114499,UNKNOWN114499,DRAKES BRANCH,VA,23937,SUBSTATION,IN SERVICE,CHARLOTTE,51037,USA,36.99032086,-78.58093841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,1,115,115,Y,Y
-8747623.272,4441411.932,5675,114500,UNKNOWN114500,KEYSVILLE,VA,23947,SUBSTATION,IN SERVICE,CHARLOTTE,51037,USA,37.01653592,-78.58123685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,1,115,115,Y,Y
-8754678.722,4466192.772,5676,114501,UNKNOWN114501,CULLEN,VA,23934,SUBSTATION,IN SERVICE,CHARLOTTE,51037,USA,37.19407355,-78.64461703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,1,115,115,Y,Y
-8724838.592,4394711.294,5677,114502,UNKNOWN114502,BOYDTON,VA,23917,SUBSTATION,IN SERVICE,MECKLENBURG,51117,USA,36.68082859,-78.37655858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,2,115,115,Y,Y
-8705598.104,4422888.307,5678,114503,UNKNOWN114503,KENBRIDGE,VA,23944,SUBSTATION,IN SERVICE,LUNENBURG,51111,USA,36.88355533,-78.20371834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,1,115,115,Y,Y
-8743817.222,4383620.172,5679,114504,UNKNOWN114504,CLARKSVILLE,VA,23927,SUBSTATION,IN SERVICE,MECKLENBURG,51117,USA,36.60088367,-78.54704652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,2,115,115,Y,Y
-8744285.266,4383321.084,5680,114505,UNKNOWN114505,CLARKSVILLE,VA,23927,SUBSTATION,IN SERVICE,MECKLENBURG,51117,USA,36.59872669,-78.55125103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,1,115,115,Y,Y
-8722055.116,4395076.505,5681,114506,UNKNOWN114506,BOYDTON,VA,23917,SUBSTATION,IN SERVICE,MECKLENBURG,51117,USA,36.68345962,-78.3515542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,1,115,115,Y,Y
-8683958.624,4380202.523,5682,114507,UNKNOWN114507,EBONY,VA,23845,SUBSTATION,IN SERVICE,BRUNSWICK,51025,USA,36.57623251,-78.00932758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,1,-999999,-999999,Y,Y
-8633900.755,4396798.042,5683,114508,UNKNOWN114508,EMPORIA,VA,23847,SUBSTATION,IN SERVICE,EMPORIA,51595,USA,36.69586061,-77.5596501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,3,115,-999999,N,N
-8629784.617,4398683.96,5684,114509,UNKNOWN114509,EMPORIA,VA,23847,SUBSTATION,IN SERVICE,EMPORIA,51595,USA,36.70944342,-77.5226742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,2,115,-999999,N,N
-8639474.391,4474524.533,5685,114511,UNKNOWN114511,CHURCH ROAD,VA,23833,SUBSTATION,IN SERVICE,DINWIDDIE,51053,USA,37.25367135,-77.60971892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,1,115,115,Y,Y
-8624558.573,4451759.892,5686,114512,UNKNOWN114512,PETERSBURG,VA,23805,SUBSTATION,IN SERVICE,DINWIDDIE,51053,USA,37.09072252,-77.47572785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-8635812.349,4434045.712,5687,114513,UNKNOWN114513,DINWIDDIE,VA,23841,SUBSTATION,IN SERVICE,DINWIDDIE,51053,USA,36.96368184,-77.57682224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-8648470.441,4439011.775,5688,114514,UNKNOWN114514,MCKENNEY,VA,23872,SUBSTATION,IN SERVICE,DINWIDDIE,51053,USA,36.99931835,-77.69053181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-8621118.258,4464250.158,5689,114515,UNKNOWN114515,PETERSBURG,VA,23803,SUBSTATION,IN SERVICE,DINWIDDIE,51053,USA,37.1801711,-77.44482298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,1,230,230,Y,Y
-8584351.772,4443239.975,5690,114516,UNKNOWN114516,WAVERLY,VA,23890,SUBSTATION,IN SERVICE,SUSSEX,51183,USA,37.0296468,-77.11454401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,2,115,115,Y,Y
-8570689.488,4434148.14,5691,114517,UNKNOWN114517,WAKEFIELD,VA,23888,SUBSTATION,IN SERVICE,SUSSEX,51183,USA,36.96441703,-76.99181363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,3,115,115,Y,Y
-8587307.19,4447242.428,5692,114518,UNKNOWN114518,WAVERLY,VA,23890,SUBSTATION,IN SERVICE,SUSSEX,51183,USA,37.05834484,-77.14109299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-8580682.586,4389022.434,5693,114519,UNKNOWN114519,NEWSOMS,VA,23874,SUBSTATION,IN SERVICE,SOUTHAMPTON,51175,USA,36.63983359,-77.08158315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,1,230,230,Y,Y
-8565301.235,4391759.893,5694,114520,UNKNOWN114520,FRANKLIN,VA,23851,SUBSTATION,IN SERVICE,SOUTHAMPTON,51175,USA,36.65956296,-76.94341013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,2,230,230,Y,Y
-8569786.504,4391527.042,5695,114521,UNKNOWN114521,FRANKLIN,VA,23851,SUBSTATION,IN SERVICE,SOUTHAMPTON,51175,USA,36.65788495,-76.98370198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,2,230,230,Y,Y
-8571104.965,4390875.1,5696,114522,UNKNOWN114522,COURTLAND,VA,23837,SUBSTATION,IN SERVICE,SOUTHAMPTON,51175,USA,36.65318665,-76.99554592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,3,230,230,Y,Y
-8577898.248,4399669.898,5697,114523,UNKNOWN114523,COURTLAND,VA,23837,SUBSTATION,IN SERVICE,SOUTHAMPTON,51175,USA,36.71654341,-77.05657102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,0,-999999,-999999,N,N
-8642886.865,4454492.968,5698,114524,UNKNOWN114524,DINWIDDIE,VA,23841,SUBSTATION,IN SERVICE,DINWIDDIE,51053,USA,37.11030438,-77.6403737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,0,-999999,-999999,N,N
-8538579.321,4450424.924,5699,114527,UNKNOWN114527,SMITHFIELD,VA,23430,SUBSTATION,IN SERVICE,SURRY,51181,USA,37.08115594,-76.70336309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,2,230,230,N,N
-8603921.653,4460076.007,5700,114528,UNKNOWN114528,DISPUTANTA,VA,23842,SUBSTATION,IN SERVICE,PRINCE GEORGE,51149,USA,37.15028984,-77.29034324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY,7/18/2014 0:00,1,115,115,Y,Y
-8607443.872,4473232.254,5701,114529,UNKNOWN114529,PRINCE GEORGE,VA,23875,SUBSTATION,IN SERVICE,PRINCE GEORGE,51149,USA,37.24443066,-77.32198387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY,7/18/2014 0:00,2,115,115,Y,Y
-8507167.534,4421753.912,5702,114530,UNKNOWN114530,SUFFOLK,VA,23435,SUBSTATION,IN SERVICE,SUFFOLK,51800,USA,36.875404,-76.4211862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY,7/18/2014 0:00,4,230,230,N,N
-8617462.768,4471625.251,5703,114531,UNKNOWN114531,PETERSBURG,VA,23803,SUBSTATION,IN SERVICE,PETERSBURG,51730,USA,37.23293788,-77.41198515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY,7/18/2014 0:00,0,-999999,-999999,N,N
-8606291.343,4465011.732,5704,114532,UNKNOWN114532,DISPUTANTA,VA,23842,SUBSTATION,IN SERVICE,PRINCE GEORGE,51149,USA,37.18562166,-77.31163053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY,7/18/2014 0:00,1,115,115,Y,Y
-8787933.472,4317802.433,5705,114533,UNKNOWN114533,HILLSBOROUGH,NC,27278,SUBSTATION,IN SERVICE,DURHAM,37063,USA,36.12476486,-78.94334954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY,7/21/2014 0:00,1,100,100,Y,Y
-8773319.447,4309434.175,5706,114534,UNKNOWN114534,DURHAM,NC,27704,SUBSTATION,IN SERVICE,DURHAM,37063,USA,36.06402123,-78.81206952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY,7/21/2014 0:00,14,230,-999999,Y,N
-8771722.419,4298779.382,5707,114535,UNKNOWN114535,DURHAM,NC,27703,SUBSTATION,IN SERVICE,DURHAM,37063,USA,35.98661216,-78.79772317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY,7/21/2014 0:00,2,-999999,-999999,N,N
-8773923.757,4290555.322,5708,114536,UNKNOWN114536,DURHAM,NC,27703,SUBSTATION,IN SERVICE,DURHAM,37063,USA,35.92681083,-78.81749812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY,7/21/2014 0:00,4,230,230,Y,Y
-8777784.961,4283369.886,5709,114537,UNKNOWN114537,MORRISVILLE,NC,27560,SUBSTATION,IN SERVICE,DURHAM,37063,USA,35.87452481,-78.85218392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY,7/21/2014 0:00,1,100,100,Y,Y
-8777707.359,4284749.267,5710,114538,UNKNOWN114538,DURHAM,NC,27703,SUBSTATION,IN SERVICE,DURHAM,37063,USA,35.88456478,-78.8514868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY,7/21/2014 0:00,2,100,100,Y,Y
-8780507.59,4283706.939,5711,114539,UNKNOWN114539,MORRISVILLE,NC,27560,SUBSTATION,IN SERVICE,DURHAM,37063,USA,35.8769782,-78.8766417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY,7/21/2014 0:00,2,100,100,Y,Y
-8786572.36,4283178.83,5712,114540,UNKNOWN114540,DURHAM,NC,27713,SUBSTATION,IN SERVICE,DURHAM,37063,USA,35.87313409,-78.93112246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY,7/21/2014 0:00,11,230,100,Y,Y
-8786477.11,4282885.936,5713,114541,UNKNOWN114541,DURHAM,NC,27713,SUBSTATION,IN SERVICE,DURHAM,37063,USA,35.87100202,-78.93026682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY,7/21/2014 0:00,3,500,230,Y,Y
-8786591.41,4283436.799,5714,114542,UNKNOWN114542,DURHAM,NC,27713,SUBSTATION,IN SERVICE,DURHAM,37063,USA,35.87501187,-78.93129359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY,7/21/2014 0:00,1,100,100,Y,Y
-8788798.582,4289307.77,5715,114543,UNKNOWN114543,DURHAM,NC,27713,SUBSTATION,IN SERVICE,DURHAM,37063,USA,35.91773528,-78.95112095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY,7/21/2014 0:00,8,100,-999999,Y,N
-8784783.39,4296246.349,5716,114544,UNKNOWN114544,DURHAM,NC,27707,SUBSTATION,IN SERVICE,DURHAM,37063,USA,35.96819801,-78.91505187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY,7/21/2014 0:00,2,-999999,-999999,Y,Y
-8794493.485,4285629.128,5717,114545,UNKNOWN114545,CHAPEL HILL,NC,27517,SUBSTATION,IN SERVICE,DURHAM,37063,USA,35.89096828,-79.00227914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY,7/21/2014 0:00,1,-999999,-999999,Y,Y
-8797520.854,4286901.512,5718,114546,UNKNOWN114546,CHAPEL HILL,NC,27517,SUBSTATION,IN SERVICE,ORANGE,37135,USA,35.90022758,-79.02947445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY,7/21/2014 0:00,2,-999999,-999999,Y,Y
-8789593.921,4290323.639,5719,114547,UNKNOWN114547,DURHAM,NC,27707,SUBSTATION,IN SERVICE,DURHAM,37063,USA,35.92512549,-78.95826561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY,7/21/2014 0:00,4,-999999,-999999,N,N
-8793708.465,4295004.591,5720,114548,UNKNOWN114548,DURHAM,NC,27707,SUBSTATION,IN SERVICE,DURHAM,37063,USA,35.95916935,-78.99522718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY,7/21/2014 0:00,4,-999999,-999999,N,N
-9717495.146,3991574.742,5721,114549,UNKNOWN114549,PARRISH,AL,35580,SUBSTATION,IN SERVICE,WALKER,1127,USA,33.72230274,-87.29374413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY,7/21/2014 0:00,1,115,115,Y,Y
-9691917.433,4114903.052,5722,114550,UNKNOWN114550,DECATUR,AL,35601,SUBSTATION,IN SERVICE,MORGAN,1103,USA,34.63879888,-87.06397563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY,7/21/2014 0:00,4,161,161,Y,Y
-9004934.994,4109679.125,5723,114551,UNKNOWN114551,GREAT FALLS,SC,29055,SUBSTATION,IN SERVICE,CHESTER,45023,USA,34.60018036,-80.89270738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,3,100,-999999,Y,N
-9011378.265,4117399.852,5724,114552,UNKNOWN114552,RICHBURG,SC,29729,SUBSTATION,IN SERVICE,CHESTER,45023,USA,34.65725044,-80.95058826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,1,100,100,Y,Y
-9016897.161,4124257.668,5725,114553,UNKNOWN114553,RICHBURG,SC,29729,SUBSTATION,IN SERVICE,CHESTER,45023,USA,34.70790913,-81.00016535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,2,100,100,Y,Y
-9009303.967,4141226.356,5726,114554,UNKNOWN114554,CATAWBA,SC,29704,SUBSTATION,IN SERVICE,YORK,45091,USA,34.8331235,-80.93195453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,12,100,-999999,Y,Y
-9005635.208,4121354.586,5727,114555,UNKNOWN114555,FORT LAWN,SC,29714,SUBSTATION,IN SERVICE,CHESTER,45023,USA,34.68646784,-80.8989975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,9,100,-999999,Y,N
-9004740.74,4123159.619,5728,114556,UNKNOWN114556,FORT LAWN,SC,29714,SUBSTATION,IN SERVICE,CHESTER,45023,USA,34.69979992,-80.89096236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,1,-999999,-999999,Y,Y
-8992768.676,4124364.966,5729,114557,UNKNOWN114557,LANCASTER,SC,29720,SUBSTATION,IN SERVICE,LANCASTER,45057,USA,34.70870149,-80.78341549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,5,100,-999999,Y,N
-8993011.042,4124361.099,5730,114558,UNKNOWN114558,LANCASTER,SC,29720,SUBSTATION,IN SERVICE,LANCASTER,45057,USA,34.70867293,-80.78559269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,2,100,100,Y,Y
-10097862.6,3559121.789,5731,114559,UNKNOWN114559,LIVINGSTON,LA,70754,SUBSTATION,IN SERVICE,LIVINGSTON,22063,USA,30.43138523,-90.71064312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,2,-999999,-999999,Y,Y
-10096513.34,3540840.837,5732,114560,UNKNOWN114560,MAUREPAS,LA,70449,SUBSTATION,IN SERVICE,LIVINGSTON,22063,USA,30.28968559,-90.69852249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,1,-999999,-999999,Y,Y
-10110426.17,3547456.414,5733,114561,UNKNOWN114561,DENHAM SPRINGS,LA,70726,SUBSTATION,IN SERVICE,LIVINGSTON,22063,USA,30.34098806,-90.82350358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,2,-999999,-999999,N,N
-10111423.53,3546404.574,5734,114562,UNKNOWN114562,DENHAM SPRINGS,LA,70726,SUBSTATION,IN SERVICE,LIVINGSTON,22063,USA,30.33283305,-90.83246306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,1,-999999,-999999,Y,Y
-10115763.32,3540552.849,5735,114563,UNKNOWN114563,GONZALES,LA,70737,SUBSTATION,IN SERVICE,ASCENSION,22005,USA,30.28745169,-90.87144804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,2,-999999,-999999,Y,Y
-8987635.833,4229838.189,5736,114565,UNKNOWN114565,CONCORD,NC,28027,SUBSTATION,IN SERVICE,CABARRUS,37025,USA,35.48390708,-80.73730637,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,5,100,-999999,Y,N
-8987504.864,4229834.882,5737,114566,UNKNOWN114566,CONCORD,NC,28027,SUBSTATION,IN SERVICE,CABARRUS,37025,USA,35.48388288,-80.73612985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,1,-999999,-999999,N,N
-8974657.995,4225270.479,5738,114567,UNKNOWN114567,KANNAPOLIS,NC,28027,SUBSTATION,IN SERVICE,CABARRUS,37025,USA,35.4504883,-80.62072446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,1,-999999,-999999,N,N
-8974581.596,4225151.417,5739,114568,UNKNOWN114568,KANNAPOLIS,NC,28027,SUBSTATION,IN SERVICE,CABARRUS,37025,USA,35.44961701,-80.62003816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,1,-999999,-999999,N,N
-8975142.646,4227065.35,5740,114569,UNKNOWN114569,KANNAPOLIS,NC,28081,SUBSTATION,IN SERVICE,CABARRUS,37025,USA,35.46362179,-80.62507816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,1,-999999,-999999,Y,Y
-8975541.639,4230394.08,5741,114570,UNKNOWN114570,KANNAPOLIS,NC,28081,SUBSTATION,IN SERVICE,CABARRUS,37025,USA,35.4879732,-80.62866237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,4,-999999,-999999,N,N
-8974179.958,4232772.953,5742,114571,UNKNOWN114571,KANNAPOLIS,NC,28083,SUBSTATION,IN SERVICE,ROWAN,37159,USA,35.50537139,-80.61643018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,4,-999999,-999999,N,N
-8974481.583,4225310.63,5743,114572,UNKNOWN114572,KANNAPOLIS,NC,28027,SUBSTATION,IN SERVICE,CABARRUS,37025,USA,35.45078211,-80.61913973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,19,100,-999999,Y,N
-8974391.096,4225257.845,5744,114573,UNKNOWN114573,CONCORD,NC,28027,SUBSTATION,IN SERVICE,CABARRUS,37025,USA,35.45039585,-80.61832687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,12,230,100,Y,Y
-8969487.064,4227369.718,5745,114574,UNKNOWN114574,KANNAPOLIS,NC,28083,SUBSTATION,IN SERVICE,CABARRUS,37025,USA,35.4658487,-80.5742732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,6,100,100,Y,Y
-8970230.819,4231009.872,5746,114575,UNKNOWN114575,KANNAPOLIS,NC,28083,SUBSTATION,IN SERVICE,CABARRUS,37025,USA,35.49247723,-80.58095446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,2,100,100,Y,Y
-8957806.265,4238911.237,5747,114576,UNKNOWN114576,ROCKWELL,NC,28138,SUBSTATION,IN SERVICE,ROWAN,37159,USA,35.5502471,-80.4693428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,3/20/2017 0:00,6,100,100,Y,Y
-8957766.538,4238778.914,5748,114577,UNKNOWN114577,ROCKWELL,NC,28138,SUBSTATION,IN SERVICE,ROWAN,37159,USA,35.54927998,-80.46898592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,3/20/2017 0:00,2,100,100,Y,Y
-8971929.513,4219605.36,5749,114578,UNKNOWN114578,CONCORD,NC,28025,SUBSTATION,IN SERVICE,CABARRUS,37025,USA,35.40902124,-80.5962141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,4,-999999,-999999,N,N
-8971867.997,4219539.478,5750,114579,UNKNOWN114579,CONCORD,NC,28025,SUBSTATION,IN SERVICE,CABARRUS,37025,USA,35.40853889,-80.59566149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,5,-999999,-999999,N,N
-8965336.05,4208296.251,5751,114580,UNKNOWN114580,CONCORD,NC,28025,SUBSTATION,IN SERVICE,CABARRUS,37025,USA,35.32617798,-80.53698401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,2,-999999,-999999,N,N
-8965339.754,4208388.327,5752,114581,UNKNOWN114581,CONCORD,NC,28025,SUBSTATION,IN SERVICE,CABARRUS,37025,USA,35.32685281,-80.53701729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,2,-999999,-999999,N,N
-8997295.072,4170038.434,5753,114582,UNKNOWN114582,CHARLOTTE,NC,28277,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.04529629,-80.82407679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,1,100,100,Y,Y
-8998092.263,4175778.581,5754,114583,UNKNOWN114583,CHARLOTTE,NC,28226,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.08750125,-80.83123808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,6,100,100,Y,Y
-8999028.625,4175905.052,5755,114584,UNKNOWN114584,CHARLOTTE,NC,28226,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.08843089,-80.83964956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,2,100,100,Y,Y
-8993133.167,4180249.519,5756,114585,UNKNOWN114585,CHARLOTTE,NC,28226,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.12035911,-80.78668976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,2,100,100,Y,Y
-8990883.808,4172555.553,5757,114586,UNKNOWN114586,CHARLOTTE,NC,28270,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.06380632,-80.76648342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,2,100,100,Y,Y
-8983686.548,4177157.174,5758,114587,UNKNOWN114587,MATTHEWS,NC,28105,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.09763423,-80.70182934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,11/9/2017 0:00,11,230,100,Y,Y
-8984648.228,4181468.457,5759,114588,UNKNOWN114588,MATTHEWS,NC,28105,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.12931504,-80.71046825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,4,100,100,Y,Y
-8979373.087,4180815.729,5760,114589,UNKNOWN114589,MATTHEWS,NC,28105,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.12451936,-80.66308086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/8/2014 0:00,3,100,-999999,Y,N
-9556982.103,4096970.246,5761,114590,RAINSVILLE,RAINSVILLE,AL,35986,SUBSTATION,IN SERVICE,DEKALB,1049,USA,34.5061534,-85.85183093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/9/2014 0:00,IMAGERY,4/30/2020 0:00,1,-999999,-999999,N,N
-9589944.828,4068809.175,5762,114591,UNKNOWN114591,ALBERTVILLE,AL,35951,SUBSTATION,IN SERVICE,MARSHALL,1095,USA,34.29742483,-86.14794013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,7/9/2014 0:00,1,-999999,-999999,Y,Y
-9595754.428,4064785.846,5763,114592,UNKNOWN114592,ALBERTVILLE,AL,35950,SUBSTATION,IN SERVICE,MARSHALL,1095,USA,34.26756162,-86.20012866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,7/9/2014 0:00,1,-999999,-999999,Y,Y
-9599278.553,4070693.944,5764,114593,UNKNOWN114593,ALBERTVILLE,AL,35951,SUBSTATION,IN SERVICE,MARSHALL,1095,USA,34.3114109,-86.23178641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,7/9/2014 0:00,1,-999999,-999999,Y,Y
-9604980.076,4075246.574,5765,114594,UNKNOWN114594,GUNTERSVILLE,AL,35976,SUBSTATION,IN SERVICE,MARSHALL,1095,USA,34.34518443,-86.28300405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,7/9/2014 0:00,1,-999999,-999999,Y,Y
-9610659.624,4072547.202,5766,114595,UNKNOWN114595,GUNTERSVILLE,AL,35976,SUBSTATION,IN SERVICE,MARSHALL,1095,USA,34.32516087,-86.33402431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,7/9/2014 0:00,1,-999999,-999999,N,N
-9604612.306,4068214.14,5767,114596,UNKNOWN114596,ALBERTVILLE,AL,35950,SUBSTATION,IN SERVICE,MARSHALL,1095,USA,34.29300884,-86.27970032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,7/9/2014 0:00,1,-999999,-999999,N,N
-9606711.706,4075694.786,5768,114597,UNKNOWN114597,GUNTERSVILLE,AL,35976,SUBSTATION,IN SERVICE,MARSHALL,1095,USA,34.34850874,-86.29855956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,7/9/2014 0:00,1,-999999,-999999,Y,Y
-9606558.247,4075564.081,5769,114598,UNKNOWN114598,GUNTERSVILLE,AL,35976,SUBSTATION,IN SERVICE,MARSHALL,1095,USA,34.34753934,-86.29718101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,7/9/2014 0:00,1,-999999,-999999,Y,Y
-9598496.602,4092996.313,5770,114599,COLUMBUS CITY,SCOTTSBORO,AL,35769,SUBSTATION,IN SERVICE,MARSHALL,1095,USA,34.47673035,-86.22476202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/9/2014 0:00,IMAGERY,4/30/2020 0:00,1,161,161,Y,Y
-9636886.054,4091760.221,5771,114600,BRINDLEY,UNION GROVE,AL,35175,SUBSTATION,IN SERVICE,MORGAN,1103,USA,34.4675762,-86.56962033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/9/2014 0:00,IMAGERY,4/30/2020 0:00,3,161,161,N,N
-9531247.664,4104105.922,5772,114601,UNKNOWN114601,VALLEY HEAD,AL,35989,SUBSTATION,IN SERVICE,DEKALB,1049,USA,34.55895996,-85.62065453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/9/2014 0:00,1,-999999,-999999,Y,Y
-9542403.49,4087828.855,5773,114602,UNKNOWN114602,FORT PAYNE,AL,35967,SUBSTATION,IN SERVICE,DEKALB,1049,USA,34.43845492,-85.72086902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/9/2014 0:00,1,-999999,-999999,Y,Y
-9564090.443,4112410.142,5774,114603,UNKNOWN114603,DUTTON,AL,35744,SUBSTATION,IN SERVICE,JACKSON,1071,USA,34.62037199,-85.91568624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/10/2014 0:00,1,-999999,-999999,Y,Y
-9553846.12,4119180.744,5775,114604,UNKNOWN114604,PISGAH,AL,35765,SUBSTATION,IN SERVICE,JACKSON,1071,USA,34.67040887,-85.82365991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/10/2014 0:00,1,-999999,-999999,Y,Y
-9546092.754,4088659.144,5776,114605,AIRPORT ROAD,FORT PAYNE,AL,35968,SUBSTATION,IN SERVICE,DEKALB,1049,USA,34.44460606,-85.75401025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/8/2014 0:00,IMAGERY,4/30/2020 0:00,1,161,161,Y,Y
-9557642.501,4086242.17,5777,114606,FYFFE,FORT PAYNE,AL,35968,SUBSTATION,IN SERVICE,DEKALB,1049,USA,34.42669879,-85.85776339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/8/2014 0:00,IMAGERY,4/30/2020 0:00,1,161,161,N,N
-9582371.733,4071734.629,5778,114607,UNKNOWN114607,CROSSVILLE,AL,35962,SUBSTATION,IN SERVICE,DEKALB,1049,USA,34.31913238,-86.07990986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY,7/9/2014 0:00,1,-999999,-999999,Y,Y
-10120956.78,3562831.369,5779,114608,UNKNOWN114608,DENHAM SPRINGS,LA,70726,SUBSTATION,IN SERVICE,LIVINGSTON,22063,USA,30.46011392,-90.91810169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,7/9/2014 0:00,2,-999999,-999999,Y,Y
-10118051.93,3554071.533,5780,114609,UNKNOWN114609,DENHAM SPRINGS,LA,70726,SUBSTATION,IN SERVICE,LIVINGSTON,22063,USA,30.39226012,-90.89200697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,7/9/2014 0:00,2,-999999,-999999,Y,Y
-10127034.05,3557097.121,5781,114610,UNKNOWN114610,BATON ROUGE,LA,70816,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.4157017,-90.97269471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,7/9/2014 0:00,2,-999999,-999999,Y,Y
-10131002.05,3573020.085,5782,114613,UNKNOWN114613,GREENWELL SPRINGS,LA,70739,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.53897644,-91.00833989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,7/9/2014 0:00,3,-999999,-999999,N,N
-10193209.76,3624912.488,5783,114616,UNKNOWN114616,ANGOLA,LA,70712,SUBSTATION,IN SERVICE,WEST FELICIANA,22125,USA,30.93963816,-91.5671612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,7/9/2014 0:00,1,69,69,Y,Y
-10172305.68,3610468.644,5784,114617,UNKNOWN114617,SAINT FRANCISVILLE,LA,70775,SUBSTATION,IN SERVICE,WEST FELICIANA,22125,USA,30.82828454,-91.37937668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,7/9/2014 0:00,2,-999999,-999999,N,N
-10135374.98,3614447.585,5785,114620,UNKNOWN114620,ETHEL,LA,70730,SUBSTATION,IN SERVICE,EAST FELICIANA,22037,USA,30.85897277,-91.04762254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,9/5/2014 0:00,1,69,69,Y,Y
