X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10127052.81,3593620.178,5786,114622,UNKNOWN114622,PRIDE,LA,70770,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.69822932,-90.97286318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,7/9/2014 0:00,2,-999999,-999999,N,N
-8890983.251,4395242.672,5787,114623,UNKNOWN114623,MARTINSVILLE,VA,24112,SUBSTATION,IN SERVICE,MARTINSVILLE,51690,USA,36.68465668,-79.86906146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY,7/10/2014 0:00,0,-999999,-999999,N,N
-8868779.401,4375976.83,5788,114624,UNKNOWN114624,BASSETT,VA,24055,SUBSTATION,IN SERVICE,PITTSYLVANIA,51143,USA,36.54574211,-79.66960087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY,7/10/2014 0:00,1,-999999,-999999,Y,Y
-8904879.381,4405624.976,5789,114625,UNKNOWN114625,BASSETT,VA,24055,SUBSTATION,IN SERVICE,HENRY,51089,USA,36.75941349,-79.99389251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY,7/10/2014 0:00,2,138,138,Y,Y
-8900108.616,4402507.865,5790,114626,UNKNOWN114626,STANLEYTOWN,VA,24168,SUBSTATION,IN SERVICE,HENRY,51089,USA,36.73697667,-79.951036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY,7/10/2014 0:00,2,-999999,-999999,N,N
-8904375.006,4415455.204,5791,114627,UNKNOWN114627,HENRY,VA,24102,SUBSTATION,IN SERVICE,FRANKLIN,51067,USA,36.83012805,-79.98936164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/11/2014 0:00,IMAGERY,7/11/2014 0:00,1,-999999,-999999,Y,Y
-8825053.44,4453637.472,5792,114628,UNKNOWN114628,HURT,VA,24563,SUBSTATION,IN SERVICE,PITTSYLVANIA,51143,USA,37.1041755,-79.27680388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/11/2014 0:00,IMAGERY,7/11/2014 0:00,2,115,115,Y,Y
-8787393.407,4416982.32,5793,114629,UNKNOWN114629,CRYSTAL HILL,VA,24539,SUBSTATION,IN SERVICE,HALIFAX,51083,USA,36.84110762,-78.93849805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/11/2014 0:00,IMAGERY,7/11/2014 0:00,1,115,115,Y,Y
-8785903.718,4415732.403,5794,114630,UNKNOWN114630,JAVA,VA,24565,SUBSTATION,IN SERVICE,HALIFAX,51083,USA,36.83212115,-78.92511595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/11/2014 0:00,IMAGERY,7/11/2014 0:00,1,115,115,Y,Y
-8823185.537,4412908.657,5795,114631,UNKNOWN114631,JAVA,VA,24565,SUBSTATION,IN SERVICE,PITTSYLVANIA,51143,USA,36.81181552,-79.26002422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/11/2014 0:00,IMAGERY,7/11/2014 0:00,1,115,115,Y,Y
-9147365.111,4172571.314,5796,114632,UNKNOWN114632,CAMPOBELLO,SC,29322,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,35.06392221,-82.17217888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,7/9/2014 0:00,2,115,100,Y,Y
-9004009.312,4193702.934,5797,114634,UNKNOWN114634,CHARLOTTE,NC,28208,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.21915114,-80.88439183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY,11/9/2017 0:00,5,100,100,Y,Y
-9003414.44,4197840.34,5798,114635,UNKNOWN114635,CHARLOTTE,NC,28208,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.24950908,-80.87904801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY,7/10/2014 0:00,4,230,100,Y,Y
-9000318.28,4194920.393,5799,114637,UNKNOWN114637,CHARLOTTE,NC,28202,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.22808534,-80.85123473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY,7/10/2014 0:00,2,100,100,Y,Y
-9005631.124,4202254.062,5800,114638,UNKNOWN114638,CHARLOTTE,NC,28216,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.28188195,-80.89896082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY,7/10/2014 0:00,4,100,100,Y,Y
-9010985.508,4207364.632,5801,114639,UNKNOWN114639,CHARLOTTE,NC,28216,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.31934974,-80.94706006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY,7/10/2014 0:00,1,100,100,Y,Y
-8984060.184,4221362.917,5802,114640,UNKNOWN114640,CONCORD,NC,28027,SUBSTATION,IN SERVICE,CABARRUS,37025,USA,35.42188835,-80.70518576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY,7/10/2014 0:00,4,100,100,Y,Y
-8996479.75,4214737.605,5803,114641,UNKNOWN114641,HUNTERSVILLE,NC,28078,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.37337362,-80.81675263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY,7/10/2014 0:00,4,100,-999999,Y,N
-8996929.807,4210704.156,5804,114642,UNKNOWN114642,CHARLOTTE,NC,28269,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.34382387,-80.82079556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY,7/10/2014 0:00,6,-999999,-999999,N,N
-8998901.089,4205748.765,5805,114643,UNKNOWN114643,CHARLOTTE,NC,28269,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.307505,-80.83850389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY,7/10/2014 0:00,2,-999999,-999999,N,N
-8999011.685,4209997.321,5806,114644,UNKNOWN114644,CHARLOTTE,NC,28269,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.33864435,-80.83949739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY,7/10/2014 0:00,2,-999999,-999999,N,N
-8997513.876,4210514.847,5807,114645,UNKNOWN114645,CHARLOTTE,NC,28269,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.34243669,-80.82604234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY,7/10/2014 0:00,1,-999999,-999999,N,N
-9004002.663,4216338.073,5808,114646,UNKNOWN114646,HUNTERSVILLE,NC,28078,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.38509593,-80.8843321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY,7/10/2014 0:00,1,-999999,-999999,Y,Y
-8999053.887,4220502.094,5809,114647,UNKNOWN114647,HUNTERSVILLE,NC,28078,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.4155865,-80.83987649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY,7/10/2014 0:00,1,100,100,Y,Y
-8999888.384,4223808.334,5810,114648,UNKNOWN114648,HUNTERSVILLE,NC,28078,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.43978786,-80.84737291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY,7/10/2014 0:00,1,100,100,Y,Y
-9000041.314,4223964.967,5811,114649,UNKNOWN114649,HUNTERSVILLE,NC,28078,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.44093422,-80.8487467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY,7/10/2014 0:00,1,100,100,Y,Y
-10195699.64,3598399.782,5812,114650,UNKNOWN114650,MORGANZA,LA,70759,SUBSTATION,IN SERVICE,POINTE COUPEE,22077,USA,30.73514147,-91.58952816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY,7/10/2014 0:00,2,-999999,-999999,Y,Y
-10203468.32,3609769.199,5813,114651,UNKNOWN114651,BATCHELOR,LA,70715,SUBSTATION,IN SERVICE,POINTE COUPEE,22077,USA,30.82288894,-91.65931541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY,7/10/2014 0:00,1,-999999,-999999,Y,Y
-10093652.6,3570117.74,5814,114652,UNKNOWN114652,HOLDEN,LA,70744,SUBSTATION,IN SERVICE,LIVINGSTON,22063,USA,30.51651827,-90.67282408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY,7/10/2014 0:00,3,-999999,-999999,Y,Y
-10098148.94,3593284.694,5815,114653,UNKNOWN114653,AMITE,LA,70422,SUBSTATION,IN SERVICE,ST. HELENA,22091,USA,30.6956379,-90.71321535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY,7/10/2014 0:00,1,-999999,-999999,Y,Y
-10091322.74,3606032.2,5816,114654,UNKNOWN114654,GREENSBURG,LA,70441,SUBSTATION,IN SERVICE,ST. HELENA,22091,USA,30.79405617,-90.65189456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY,7/10/2014 0:00,1,-999999,-999999,Y,Y
-10094267.92,3611207.479,5817,114655,UNKNOWN114655,GREENSBURG,LA,70441,SUBSTATION,IN SERVICE,ST. HELENA,22091,USA,30.83398367,-90.67835155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY,7/10/2014 0:00,1,-999999,-999999,Y,Y
-9130786.985,4159221.835,5818,114657,UNKNOWN114657,SPARTANBURG,SC,29303,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,34.96570697,-82.02325505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/11/2014 0:00,IMAGERY,7/11/2014 0:00,5,100,-999999,Y,N
-9126245.611,4160168.274,5819,114658,UNKNOWN114658,SPARTANBURG,SC,29301,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,34.97267403,-81.98245919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/11/2014 0:00,IMAGERY,7/11/2014 0:00,10,100,100,Y,Y
-9125791.606,4157882.475,5820,114659,UNKNOWN114659,SPARTANBURG,SC,29301,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,34.95584649,-81.97838079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/11/2014 0:00,IMAGERY,7/11/2014 0:00,11,100,-999999,Y,Y
-9127447.373,4158219.886,5821,114660,UNKNOWN114660,SPARTANBURG,SC,29301,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,34.95833064,-81.9932548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/11/2014 0:00,IMAGERY,7/11/2014 0:00,2,100,-999999,Y,Y
-9120446.584,4159975.618,5822,114661,UNKNOWN114661,SPARTANBURG,SC,29303,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,34.97125588,-81.93036565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/11/2014 0:00,IMAGERY,7/11/2014 0:00,4,100,100,Y,Y
-9121371.812,4155935.456,5823,114664,UNKNOWN114664,SPARTANBURG,SC,29306,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,34.94151023,-81.9386771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/11/2014 0:00,IMAGERY,7/11/2014 0:00,2,100,100,Y,Y
-9003369.779,4226229.938,5824,114668,UNKNOWN114668,CORNELIUS,NC,28031,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.45750914,-80.87864681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,2,100,-999999,Y,N
-9003323.476,4226301.375,5825,114669,UNKNOWN114669,CORNELIUS,NC,28031,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.45803187,-80.87823087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,6,100,100,Y,Y
-9005211.216,4228701.945,5826,114670,UNKNOWN114670,CORNELIUS,NC,28031,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.47559526,-80.89518872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,2,100,100,Y,Y
-9006123.237,4222693.245,5827,114671,UNKNOWN114671,HUNTERSVILLE,NC,28078,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.43162633,-80.90338154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,1,100,100,Y,Y
-9007075.606,4222104.281,5828,114672,UNKNOWN114672,HUNTERSVILLE,NC,28078,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.42731527,-80.91193682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,1,100,100,Y,Y
-9000923.352,4229775.838,5829,114674,UNKNOWN114674,CORNELIUS,NC,28031,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.48345099,-80.85667018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,2,100,-999999,Y,N
-9005040.673,4175370.384,5830,114675,UNKNOWN114675,PINEVILLE,NC,28134,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.08450066,-80.89365671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,2,100,-999999,Y,N
-9004419.933,4176657.717,5831,114676,UNKNOWN114676,PINEVILLE,NC,28134,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.09396325,-80.8880805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,1,100,100,Y,Y
-8982154.936,4263622.199,5832,114677,UNKNOWN114677,CLEVELAND,NC,27013,SUBSTATION,IN SERVICE,ROWAN,37159,USA,35.7306497,-80.68807064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,1,100,100,Y,Y
-8976921.6,4258785.077,5833,114678,UNKNOWN114678,MT ULLA,NC,28125,SUBSTATION,IN SERVICE,ROWAN,37159,USA,35.69536831,-80.64105878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,4,100,100,Y,Y
-8974608.167,4258245.193,5834,114679,UNKNOWN114679,SALISBURY,NC,28147,SUBSTATION,IN SERVICE,ROWAN,37159,USA,35.69142949,-80.62027685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,6,100,100,Y,Y
-8973298.94,4261276.2,5835,114680,UNKNOWN114680,SALISBURY,NC,28147,SUBSTATION,IN SERVICE,ROWAN,37159,USA,35.71354021,-80.60851587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,2,100,100,Y,Y
-8963963.057,4254774.034,5836,114681,UNKNOWN114681,SALISBURY,NC,28147,SUBSTATION,IN SERVICE,ROWAN,37159,USA,35.6661004,-80.5246502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,4,100,100,Y,Y
-8962225.081,4254396.275,5837,114682,UNKNOWN114682,SALISBURY,NC,28147,SUBSTATION,IN SERVICE,ROWAN,37159,USA,35.6633434,-80.5090377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,8,100,100,Y,Y
-8960595.21,4257678.389,5838,114683,UNKNOWN114683,SALISBURY,NC,28144,SUBSTATION,IN SERVICE,ROWAN,37159,USA,35.68729406,-80.49439632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,6,100,100,Y,Y
-8962054.655,4256973.802,5839,114684,UNKNOWN114684,SALISBURY,NC,28147,SUBSTATION,IN SERVICE,ROWAN,37159,USA,35.68215307,-80.50750673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,1,100,100,Y,Y
-8958126.18,4253070.109,5840,114685,UNKNOWN114685,SALISBURY,NC,28144,SUBSTATION,IN SERVICE,ROWAN,37159,USA,35.6536639,-80.47221664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,9,100,-999999,Y,N
-8958502.418,4253662.513,5841,114686,UNKNOWN114686,SALISBURY,NC,28144,SUBSTATION,IN SERVICE,ROWAN,37159,USA,35.65798792,-80.47559645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,1,-999999,-999999,N,N
-8961720.287,4251988.094,5842,114687,UNKNOWN114687,SALISBURY,NC,28147,SUBSTATION,IN SERVICE,ROWAN,37159,USA,35.64576554,-80.50450306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,1,100,100,Y,Y
-8980654.305,4236691.045,5843,114688,UNKNOWN114688,KANNAPOLIS,NC,28081,SUBSTATION,IN SERVICE,ROWAN,37159,USA,35.53401864,-80.67459024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,4,100,100,Y,Y
-8970480.791,4240209.085,5844,114689,UNKNOWN114689,CHINA GROVE,NC,28023,SUBSTATION,IN SERVICE,ROWAN,37159,USA,35.55973218,-80.5832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,9,100,-999999,Y,N
-8970345.655,4240104.442,5845,114690,UNKNOWN114690,CHINA GROVE,NC,28023,SUBSTATION,IN SERVICE,ROWAN,37159,USA,35.55896746,-80.58198605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,5,-999999,-999999,N,N
-8963948.744,4246869.454,5846,114691,UNKNOWN114691,SALISBURY,NC,28147,SUBSTATION,IN SERVICE,ROWAN,37159,USA,35.60839059,-80.52452163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,7,100,100,Y,Y
-8964292.042,4247840.213,5847,114692,UNKNOWN114692,SALISBURY,NC,28147,SUBSTATION,IN SERVICE,ROWAN,37159,USA,35.61548015,-80.52760553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,2,100,100,Y,Y
-8965811.68,4247423.89,5848,114693,UNKNOWN114693,SALISBURY,NC,28147,SUBSTATION,IN SERVICE,ROWAN,37159,USA,35.61243978,-80.54125666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,1,100,100,Y,Y
-8973918.532,4233081.259,5849,114695,UNKNOWN114695,KANNAPOLIS,NC,28083,SUBSTATION,IN SERVICE,ROWAN,37159,USA,35.50762595,-80.61408175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,1,-999999,-999999,Y,Y
-8973669.757,4233543.222,5850,114696,UNKNOWN114696,KANNAPOLIS,NC,28083,SUBSTATION,IN SERVICE,ROWAN,37159,USA,35.51100404,-80.61184697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,0,-999999,-999999,N,N
-8948669.927,4243147.969,5851,114697,UNKNOWN114697,SALISBURY,NC,28146,SUBSTATION,IN SERVICE,ROWAN,37159,USA,35.58120632,-80.38726968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,4,100,100,Y,Y
-8947242.96,4261297.694,5852,114698,UNKNOWN114698,SALISBURY,NC,28146,SUBSTATION,IN SERVICE,ROWAN,37159,USA,35.71369698,-80.37445102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,10,100,100,Y,Y
-8947590.226,4261181.277,5853,114699,UNKNOWN114699,SALISBURY,NC,28146,SUBSTATION,IN SERVICE,ROWAN,37159,USA,35.71284786,-80.37757056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,14,100,100,Y,Y
-8947281.325,4260824.089,5854,114700,UNKNOWN114700,SALISBURY,NC,28146,SUBSTATION,IN SERVICE,ROWAN,37159,USA,35.71024252,-80.37479565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,13,100,-999999,Y,N
-8947419.57,4260746.698,5855,114701,UNKNOWN114701,SALISBURY,NC,28146,SUBSTATION,IN SERVICE,ROWAN,37159,USA,35.70967802,-80.37603753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,7,230,-999999,Y,N
-8949877.289,4258753.191,5856,114702,UNKNOWN114702,SALISBURY,NC,28146,SUBSTATION,IN SERVICE,ROWAN,37159,USA,35.69513568,-80.3981156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,4,100,100,Y,Y
-8956667.305,4254126.942,5857,114703,UNKNOWN114703,SALISBURY,NC,28144,SUBSTATION,IN SERVICE,ROWAN,37159,USA,35.66137767,-80.45911135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,3,-999999,-999999,N,N
-8956546.39,4254169.977,5858,114704,UNKNOWN114704,SALISBURY,NC,28144,SUBSTATION,IN SERVICE,ROWAN,37159,USA,35.66169176,-80.45802515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,9,100,-999999,Y,N
-8959586.538,4251394.413,5859,114705,UNKNOWN114705,SALISBURY,NC,28147,SUBSTATION,IN SERVICE,ROWAN,37159,USA,35.64143154,-80.48533526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,5,100,-999999,Y,N
-8973684.625,4237810.324,5860,114706,UNKNOWN114706,LANDIS,NC,28088,SUBSTATION,IN SERVICE,ROWAN,37159,USA,35.5422004,-80.61198053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,2,-999999,-999999,N,N
-8973719.02,4238501.947,5861,114707,UNKNOWN114707,LANDIS,NC,28088,SUBSTATION,IN SERVICE,ROWAN,37159,USA,35.54725564,-80.61228951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,1,-999999,-999999,Y,Y
-8931526.171,4245819.134,5862,114708,UNKNOWN114708,DENTON,NC,27239,SUBSTATION,IN SERVICE,DAVIDSON,37057,USA,35.60071927,-80.2332647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,5,100,-999999,Y,N
-8925829.163,4248879.683,5863,114709,UNKNOWN114709,DENTON,NC,27239,SUBSTATION,IN SERVICE,DAVIDSON,37057,USA,35.62307083,-80.1820876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,8,100,-999999,Y,Y
-8925839.726,4249000.105,5864,114710,UNKNOWN114710,DENTON,NC,27239,SUBSTATION,IN SERVICE,DAVIDSON,37057,USA,35.62395016,-80.1821825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,2,-999999,-999999,Y,Y
-8921710.432,4234584.121,5865,114711,UNKNOWN114711,DENTON,NC,27239,SUBSTATION,IN SERVICE,DAVIDSON,37057,USA,35.51861507,-80.14508842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,1,-999999,-999999,Y,Y
-8921705.67,4234628.042,5866,114712,UNKNOWN114712,DENTON,NC,27239,SUBSTATION,IN SERVICE,DAVIDSON,37057,USA,35.5189362,-80.14504563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,2,-999999,-999999,N,N
-8934820.43,4253459.269,5867,114713,UNKNOWN114713,LEXINGTON,NC,27292,SUBSTATION,IN SERVICE,DAVIDSON,37057,USA,35.65650445,-80.26285753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,1,-999999,-999999,Y,Y
-8919030.33,4251831.681,5868,114714,UNKNOWN114714,DENTON,NC,27239,SUBSTATION,IN SERVICE,DAVIDSON,37057,USA,35.64462372,-80.12101265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,2,-999999,-999999,Y,Y
-8915937.477,4248461.545,5869,114715,UNKNOWN114715,DENTON,NC,27239,SUBSTATION,IN SERVICE,DAVIDSON,37057,USA,35.62001748,-80.09322908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,1,-999999,-999999,Y,Y
-8917651.638,4269357.202,5870,114716,UNKNOWN114716,THOMASVILLE,NC,27360,SUBSTATION,IN SERVICE,DAVIDSON,37057,USA,35.77245987,-80.10862765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,1,100,100,Y,Y
-8917757.02,4269025.995,5871,114717,UNKNOWN114717,THOMASVILLE,NC,27360,SUBSTATION,IN SERVICE,DAVIDSON,37057,USA,35.77004586,-80.10957431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,7,100,-999999,Y,N
-8914189.054,4276452.864,5872,114718,UNKNOWN114718,THOMASVILLE,NC,27360,SUBSTATION,IN SERVICE,DAVIDSON,37057,USA,35.82415933,-80.07752272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,6,100,100,Y,Y
-8937873.014,4265815.375,5873,114719,UNKNOWN114719,LEXINGTON,NC,27292,SUBSTATION,IN SERVICE,DAVIDSON,37057,USA,35.74664131,-80.29027936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,2,100,-999999,Y,N
-8936540.702,4267208.938,5874,114720,UNKNOWN114720,LEXINGTON,NC,27292,SUBSTATION,IN SERVICE,DAVIDSON,37057,USA,35.75680086,-80.27831099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,3,-999999,-999999,N,N
-8936359.197,4267305.247,5875,114721,UNKNOWN114721,LEXINGTON,NC,27292,SUBSTATION,IN SERVICE,DAVIDSON,37057,USA,35.75750293,-80.27668051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,1,-999999,-999999,Y,Y
-8938580.114,4268758.738,5876,114722,UNKNOWN114722,LEXINGTON,NC,27292,SUBSTATION,IN SERVICE,DAVIDSON,37057,USA,35.76809789,-80.29663135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,7,100,-999999,Y,Y
-9240185.161,4774611.974,5877,114723,UNKNOWN114723,CHILLICOTHE,OH,45601,SUBSTATION,IN SERVICE,ROSS,39141,USA,39.36862249,-83.00599558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/15/2014 0:00,IMAGERY,10/7/2015 0:00,2,69,69,N,N
-9324701.816,4781814.629,5878,114724,UNKNOWN114724,WILMINGTON,OH,45177,SUBSTATION,IN SERVICE,CLINTON,39027,USA,39.41862489,-83.76522161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/15/2014 0:00,IMAGERY,10/7/2015 0:00,1,69,69,Y,Y
-9346585.78,4764181.355,5879,114725,UNKNOWN114725,BLANCHESTER,OH,45107,SUBSTATION,IN SERVICE,CLINTON,39027,USA,39.29614735,-83.96180861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/15/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9404644.737,4748742.633,5880,114726,UNKNOWN114726,ELMWOOD PLACE,OH,45216,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.18873654,-84.48336109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/15/2014 0:00,IMAGERY,10/7/2015 0:00,2,-999999,-999999,N,N
-9354225.636,4770846.888,5881,114727,UNKNOWN114727,MORROW,OH,45152,SUBSTATION,IN SERVICE,WARREN,39165,USA,39.34247018,-84.0304386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/15/2014 0:00,IMAGERY,10/7/2015 0:00,1,138,138,Y,Y
-9569449.481,3885472.21,5882,114728,UNKNOWN114728,ALEXANDER CITY,AL,35010,SUBSTATION,IN SERVICE,TALLAPOOSA,1123,USA,32.92589741,-85.96382729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9575015.796,3882393.512,5883,114729,UNKNOWN114729,EQUALITY,AL,36026,SUBSTATION,IN SERVICE,COOSA,1037,USA,32.90268028,-86.01383035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,2,115,-999999,Y,N
-9721988.83,3944161.744,5884,114730,UNKNOWN114730,BROOKWOOD,AL,35444,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.36732062,-87.33411158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9719139.924,3944659.161,5885,114731,UNKNOWN114731,TALLADEGA,AL,35160,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.37105236,-87.30851942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9585378.203,3953427.081,5886,114732,UNKNOWN114732,TALLADEGA,AL,35160,SUBSTATION,IN SERVICE,TALLADEGA,1121,USA,33.43680498,-86.10691744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,Y,Y
-9576513.321,3952283.418,5887,114733,UNKNOWN114733,MUNFORD,AL,36268,SUBSTATION,IN SERVICE,TALLADEGA,1121,USA,33.42823121,-86.02728284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,5/5/2015 0:00,1,-999999,-999999,Y,Y
-9561185.316,3923335.959,5888,114734,UNKNOWN114734,ASHLAND,AL,36251,SUBSTATION,IN SERVICE,CLAY,1027,USA,33.21093738,-85.88958904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,Y,Y
-9555510.389,3931901.023,5889,114735,UNKNOWN114735,ASHLAND,AL,36251,SUBSTATION,IN SERVICE,CLAY,1027,USA,33.27528737,-85.8386103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,5/5/2015 0:00,2,115,-999999,Y,Y
-9640526.115,4100202.194,5890,114736,LACEYS SPRING,LACEYS SPRING,AL,35754,SUBSTATION,IN SERVICE,MORGAN,1103,USA,34.53007512,-86.60231956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/16/2014 0:00,IMAGERY,4/30/2020 0:00,1,161,161,Y,Y
-9707687.433,3986449.784,5891,114737,UNKNOWN114737,CORDOVA,AL,35550,SUBSTATION,IN SERVICE,WALKER,1127,USA,33.68400241,-87.20563995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,1,115,115,Y,Y
-9698013.85,3983455.885,5892,114738,UNKNOWN114738,QUINTON,AL,35130,SUBSTATION,IN SERVICE,WALKER,1127,USA,33.66162022,-87.11874067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,1,115,115,Y,Y
-9698288.687,3984570.444,5893,114739,UNKNOWN114739,QUINTON,AL,35130,SUBSTATION,IN SERVICE,WALKER,1127,USA,33.66995328,-87.12120957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,1,115,115,Y,Y
-9728157.03,3991580.991,5894,114740,UNKNOWN114740,OAKMAN,AL,35579,SUBSTATION,IN SERVICE,WALKER,1127,USA,33.72234944,-87.38952146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,1,115,115,Y,Y
-9719428.32,4009316.797,5895,114741,UNKNOWN114741,JASPER,AL,35501,SUBSTATION,IN SERVICE,WALKER,1127,USA,33.8547624,-87.31111013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,5/5/2015 0:00,1,161,161,Y,Y
-9744585.921,4014950.853,5896,114742,UNKNOWN114742,CARBON HILL,AL,35549,SUBSTATION,IN SERVICE,WALKER,1127,USA,33.89678257,-87.5371047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,1,161,161,Y,Y
-9743350.05,4011895.439,5897,114743,UNKNOWN114743,CARBON HILL,AL,35549,SUBSTATION,IN SERVICE,WALKER,1127,USA,33.87399711,-87.52600268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,1,161,161,Y,Y
-9739733.717,4012390.74,5898,114744,UNKNOWN114744,CARBON HILL,AL,35549,SUBSTATION,IN SERVICE,WALKER,1127,USA,33.87769118,-87.49351662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,2,161,161,Y,Y
-8844517.162,4281924.885,5899,114745,UNKNOWN114745,LIBERTY,NC,27298,SUBSTATION,IN SERVICE,ALAMANCE,37001,USA,35.86400584,-79.45164948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY,7/18/2014 0:00,1,-999999,-999999,Y,Y
-8835841.419,4304091.631,5900,114746,UNKNOWN114746,GRAHAM,NC,27253,SUBSTATION,IN SERVICE,ALAMANCE,37001,USA,36.02521615,-79.37371395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY,7/18/2014 0:00,4,100,-999999,Y,N
-8857929.372,4296646.429,5901,114747,UNKNOWN114747,LIBERTY,NC,27298,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,35.97110672,-79.57213341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY,7/18/2014 0:00,1,-999999,-999999,N,N
-8830034.494,4294110.128,5902,114748,UNKNOWN114748,GRAHAM,NC,27253,SUBSTATION,IN SERVICE,ALAMANCE,37001,USA,35.95266519,-79.32154945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY,7/18/2014 0:00,2,-999999,-999999,N,N
-8834876.511,4309119.838,5903,114749,UNKNOWN114749,GRAHAM,NC,27253,SUBSTATION,IN SERVICE,ALAMANCE,37001,USA,36.06173861,-79.36504603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY,7/18/2014 0:00,6,-999999,-999999,N,N
-8837674.221,4309202.388,5904,114750,UNKNOWN114750,GRAHAM,NC,27253,SUBSTATION,IN SERVICE,ALAMANCE,37001,USA,36.06233807,-79.39017828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY,7/18/2014 0:00,2,-999999,-999999,N,N
-8833136.608,4311335.992,5905,114751,UNKNOWN114751,HAW RIVER,NC,27258,SUBSTATION,IN SERVICE,ALAMANCE,37001,USA,36.0778303,-79.34941621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY,7/18/2014 0:00,4,100,-999999,Y,N
-8849587.574,4311515.886,5906,114752,UNKNOWN114752,BURLINGTON,NC,27215,SUBSTATION,IN SERVICE,ALAMANCE,37001,USA,36.07913638,-79.49719776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY,7/18/2014 0:00,6,100,-999999,Y,N
-8846322.409,4316144.539,5907,114753,UNKNOWN114753,BURLINGTON,NC,27217,SUBSTATION,IN SERVICE,ALAMANCE,37001,USA,36.11273425,-79.46786628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY,7/18/2014 0:00,12,100,100,Y,Y
-8843488.716,4312380.173,5908,114754,UNKNOWN114754,BURLINGTON,NC,27215,SUBSTATION,IN SERVICE,ALAMANCE,37001,USA,36.08541104,-79.44241078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY,7/18/2014 0:00,2,-999999,-999999,N,N
-8839439.564,4318072.7,5909,114755,UNKNOWN114755,BURLINGTON,NC,27217,SUBSTATION,IN SERVICE,ALAMANCE,37001,USA,36.1267259,-79.40603663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY,7/18/2014 0:00,1,100,100,Y,Y
-8828289.683,4313294.262,5910,114756,UNKNOWN114756,MEBANE,NC,27302,SUBSTATION,IN SERVICE,ALAMANCE,37001,USA,36.09204672,-79.30587554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY,7/18/2014 0:00,7,100,100,Y,Y
-8831187.515,4313861.662,5911,114757,UNKNOWN114757,MEBANE,NC,27302,SUBSTATION,IN SERVICE,ALAMANCE,37001,USA,36.09616539,-79.33190722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY,7/18/2014 0:00,1,100,100,Y,Y
-8831159.491,4313751.265,5912,114758,UNKNOWN114758,MEBANE,NC,27302,SUBSTATION,IN SERVICE,ALAMANCE,37001,USA,36.09536405,-79.33165547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY,7/18/2014 0:00,8,100,100,Y,Y
-8840233.836,4315123.132,5913,114759,UNKNOWN114759,BURLINGTON,NC,27217,SUBSTATION,IN SERVICE,ALAMANCE,37001,USA,36.10532143,-79.4131717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY,7/18/2014 0:00,6,100,-999999,Y,N
-8823000.1,4312438.995,5914,114761,UNKNOWN114761,MEBANE,NC,27302,SUBSTATION,IN SERVICE,ORANGE,37135,USA,36.08583807,-79.25835841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY,7/18/2014 0:00,4,100,100,Y,Y
-8816706.708,4311339.913,5915,114762,UNKNOWN114762,MEBANE,NC,27302,SUBSTATION,IN SERVICE,ORANGE,37135,USA,36.07785877,-79.20182391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY,7/18/2014 0:00,1,100,100,Y,Y
-9382534.014,4816502.851,5916,114763,UNKNOWN114763,MIAMISBURG,OH,45342,SUBSTATION,IN SERVICE,MONTGOMERY,39113,USA,39.65893589,-84.28473708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/18/2014 0:00,IMAGERY,10/7/2015 0:00,3,69,69,Y,Y
-9380591.368,4828904.456,5917,114764,UNKNOWN114764,DAYTON,OH,45417,SUBSTATION,IN SERVICE,MONTGOMERY,39113,USA,39.744649,-84.267286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/18/2014 0:00,IMAGERY,10/7/2015 0:00,2,69,69,Y,Y
-9383236.319,4844469.013,5918,114765,UNKNOWN114765,ENGLEWOOD,OH,45322,SUBSTATION,IN SERVICE,MONTGOMERY,39113,USA,39.852072,-84.291046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/18/2014 0:00,IMAGERY,10/7/2015 0:00,2,69,69,Y,Y
-9419123.497,4877173.815,5919,114766,UNKNOWN114766,GREENVILLE,OH,45331,SUBSTATION,IN SERVICE,DARKE,39037,USA,40.077246,-84.613426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/18/2014 0:00,IMAGERY,10/7/2015 0:00,5,138,69,Y,Y
-9405405.624,4879568.719,5920,114767,UNKNOWN114767,GREENVILLE,OH,45331,SUBSTATION,IN SERVICE,DARKE,39037,USA,40.09370587,-84.49019626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/18/2014 0:00,IMAGERY,10/7/2015 0:00,1,69,69,Y,Y
-9403901.944,4898666.842,5921,114768,UNKNOWN114768,VERSAILLES,OH,45380,SUBSTATION,IN SERVICE,DARKE,39037,USA,40.22482238,-84.47668846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/18/2014 0:00,IMAGERY,10/7/2015 0:00,2,69,69,Y,Y
-9005000.192,4104111.961,5922,114769,UNKNOWN114769,GREAT FALLS,SC,29055,SUBSTATION,IN SERVICE,CHESTER,45023,USA,34.55900463,-80.89329306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY,7/21/2014 0:00,20,100,-999999,N,N
-9014421.377,4118484.849,5923,114770,RICHBURG,WINNSBORO,SC,29180,SUBSTATION,IN SERVICE,CHESTER,45023,USA,34.66526738,-80.977925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.scrtp.com/docs/librariesprovider12/meeting-archives-pdfs/scrtp-sg-2017-06-01---presentation-material---final.pdf?sfvrsn=2",7/21/2014 0:00,IMAGERY,8/28/2019 0:00,6,230,69,N,N
-9012459.275,4099459.928,5924,114771,UNKNOWN114771,WINNSBORO,SC,29180,SUBSTATION,IN SERVICE,FAIRFIELD,45039,USA,34.52458174,-80.96029914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY,7/21/2014 0:00,1,69,69,N,N
-9032386.227,4076861.693,5925,114772,UNKNOWN114772,WINNSBORO,SC,29180,SUBSTATION,IN SERVICE,FAIRFIELD,45039,USA,34.35716287,-81.139306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY,7/21/2014 0:00,1,69,69,N,N
-9084820.403,4065011.389,5926,114773,UNKNOWN114773,NEWBERRY,SC,29108,SUBSTATION,IN SERVICE,NEWBERRY,45071,USA,34.26923599,-81.61033022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY,7/21/2014 0:00,4,100,100,N,N
-9370451.721,4870853.33,5927,114774,STAUNTON,TROY,OH,45373,SUBSTATION,IN SERVICE,MIAMI,39109,USA,40.033787,-84.1762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.pjm.com/-/media/committees-groups/committees/srrtep-w/20091021/20091021-srrtep-west.ashx",7/21/2014 0:00,IMAGERY,10/2/2018 0:00,4,138,-999999,Y,N
-9357000.542,4871691.68,5928,114775,UNKNOWN114775,CASSTOWN,OH,45312,SUBSTATION,IN SERVICE,MIAMI,39109,USA,40.039553,-84.055366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/21/2014 0:00,IMAGERY,10/7/2015 0:00,2,-999999,-999999,N,N
-9296677.4,5115304.992,5929,114776,UNKNOWN114776,TOLEDO,OH,43608,SUBSTATION,IN SERVICE,LUCAS,39095,USA,41.694357,-83.513474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/21/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9309354.241,5114260.586,5930,114777,UNKNOWN114777,TOLEDO,OH,43606,SUBSTATION,IN SERVICE,LUCAS,39095,USA,41.687351,-83.627352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/21/2014 0:00,IMAGERY,10/7/2015 0:00,2,-999999,-999999,N,N
-9315484.717,5096574.085,5931,114778,UNKNOWN114778,MAUMEE,OH,43537,SUBSTATION,IN SERVICE,LUCAS,39095,USA,41.568592,-83.682423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/22/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9358657.01,5111883.839,5932,114779,UNKNOWN114779,LYONS,OH,43533,SUBSTATION,IN SERVICE,FULTON,39051,USA,41.67140465,-84.07024631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/22/2014 0:00,IMAGERY,10/7/2015 0:00,1,-999999,-999999,N,N
-9385040.14,5112209.374,5933,114780,UNKNOWN114780,FAYETTE,OH,43521,SUBSTATION,IN SERVICE,FULTON,39051,USA,41.673589,-84.30725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/22/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9384958.282,5111987.253,5934,114781,UNKNOWN114781,FAYETTE,OH,43521,SUBSTATION,IN SERVICE,FULTON,39051,USA,41.67209857,-84.30651465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/22/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9398656.736,5086728.259,5935,114782,STRYKER,STRYKER,OH,43557,SUBSTATION,IN SERVICE,WILLIAMS,39171,USA,41.50238576,-84.42956996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.pjm.com/-/media/committees-groups/committees/srrtep-w/20170124/20170124-reliability-analysis-update.ashx",7/22/2014 0:00,IMAGERY,2/20/2019 0:00,3,138,-999999,Y,N
-9384794.09,5075695.527,5936,114783,UNKNOWN114783,DEFIANCE,OH,43512,SUBSTATION,IN SERVICE,HENRY,39069,USA,41.42811792,-84.3050397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/22/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9388025.395,5057418.751,5937,114784,UNKNOWN114784,DEFIANCE,OH,43512,SUBSTATION,IN SERVICE,DEFIANCE,39039,USA,41.304899,-84.334067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/22/2014 0:00,IMAGERY,10/7/2015 0:00,8,138,138,Y,Y
-9367824.649,5093283.111,5938,114785,UNKNOWN114785,WAUSEON,OH,43567,SUBSTATION,IN SERVICE,FULTON,39051,USA,41.54647006,-84.15260061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/22/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9338184.542,5099741.318,5939,114786,UNKNOWN114786,SWANTON,OH,43558,SUBSTATION,IN SERVICE,FULTON,39051,USA,41.589875,-83.886339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/22/2014 0:00,IMAGERY,10/7/2015 0:00,1,-999999,-999999,N,N
-9316261.393,5117806.454,5940,114787,UNKNOWN114787,SYLVANIA,OH,43560,SUBSTATION,IN SERVICE,LUCAS,39095,USA,41.711134,-83.6894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/22/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9273688.255,5112519.218,5941,114788,UNKNOWN114788,CURTICE,OH,43412,SUBSTATION,IN SERVICE,LUCAS,39095,USA,41.675668,-83.306959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/22/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9300344.649,5097465.596,5942,114789,UNKNOWN114789,PERRYSBURG,OH,43551,SUBSTATION,IN SERVICE,WOOD,39173,USA,41.57458343,-83.54641745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/22/2014 0:00,IMAGERY,10/7/2015 0:00,1,138,138,Y,Y
-9300508.741,5095972.348,5943,114790,UNKNOWN114790,PERRYSBURG,OH,43551,SUBSTATION,IN SERVICE,WOOD,39173,USA,41.56454769,-83.54789152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/22/2014 0:00,IMAGERY,10/7/2015 0:00,1,138,138,Y,Y
-9300305.08,5094791.144,5944,114791,UNKNOWN114791,PERRYSBURG,OH,43551,SUBSTATION,IN SERVICE,WOOD,39173,USA,41.556608,-83.546062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/22/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9302620.114,5091766.614,5945,114792,UNKNOWN114792,PERRYSBURG,OH,43551,SUBSTATION,IN SERVICE,WOOD,39173,USA,41.53627361,-83.56685831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/22/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,-999999,Y,N
-9302648.216,5091692.66,5946,114793,UNKNOWN114793,PERRYSBURG,OH,43551,SUBSTATION,IN SERVICE,WOOD,39173,USA,41.53577633,-83.56711075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/22/2014 0:00,IMAGERY,10/7/2015 0:00,1,-999999,-999999,N,N
-9311352.983,5089753.264,5947,114794,UNKNOWN114794,PERRYSBURG,OH,43551,SUBSTATION,IN SERVICE,WOOD,39173,USA,41.522734,-83.645307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/22/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9238406.099,5058069.76,5948,114795,UNKNOWN114795,CLYDE,OH,43410,SUBSTATION,IN SERVICE,SANDUSKY,39143,USA,41.309292,-82.990014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/22/2014 0:00,IMAGERY,10/7/2015 0:00,1,-999999,-999999,N,N
-9254693.877,5064908.451,5949,114796,UNKNOWN114796,FREMONT,OH,43420,SUBSTATION,IN SERVICE,SANDUSKY,39143,USA,41.3554215,-83.1363296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/22/2014 0:00,IMAGERY,10/7/2015 0:00,2,-999999,-999999,N,N
-9254920.927,5063289.61,5950,114797,UNKNOWN114797,FREMONT,OH,43420,SUBSTATION,IN SERVICE,SANDUSKY,39143,USA,41.34450477,-83.13836922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/22/2014 0:00,IMAGERY,10/7/2015 0:00,1,-999999,-999999,N,N
-9251273.242,5062832.806,5951,114798,UNKNOWN114798,FREMONT,OH,43420,SUBSTATION,IN SERVICE,SANDUSKY,39143,USA,41.34142396,-83.10560151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/22/2014 0:00,IMAGERY,10/7/2015 0:00,2,-999999,-999999,N,N
-9011414.854,4161164.62,5952,114800,UNKNOWN114800,FORT MILL,SC,29715,SUBSTATION,IN SERVICE,YORK,45091,USA,34.98000783,-80.95091695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY,7/23/2014 0:00,2,230,-999999,Y,Y
-9000676.746,4159071.496,5953,114801,UNKNOWN114801,FORT MILL,SC,29707,SUBSTATION,IN SERVICE,LANCASTER,45057,USA,34.96460023,-80.85445489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY,7/23/2014 0:00,1,-999999,-999999,Y,Y
-9043348.899,4163032.805,5954,114802,UNKNOWN114802,YORK,SC,29745,SUBSTATION,IN SERVICE,YORK,45091,USA,34.9937572,-81.23778536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY,7/23/2014 0:00,2,100,100,Y,Y
-9031813.888,4173202.125,5955,114803,UNKNOWN114803,CLOVER,SC,29710,SUBSTATION,IN SERVICE,YORK,45091,USA,35.06856031,-81.13416459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY,7/23/2014 0:00,1,100,100,Y,Y
-9037777.549,4177901.306,5956,114804,UNKNOWN114804,CLOVER,SC,29710,SUBSTATION,IN SERVICE,YORK,45091,USA,35.10310325,-81.18773707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY,7/23/2014 0:00,8,100,-999999,Y,Y
-9024316.513,4179256,5957,114805,UNKNOWN114805,CLOVER,SC,29710,SUBSTATION,IN SERVICE,YORK,45091,USA,35.11305867,-81.06681452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY,7/23/2014 0:00,2,100,100,Y,Y
-9025426.56,4156513.224,5958,114807,UNKNOWN114807,ROCK HILL,SC,29732,SUBSTATION,IN SERVICE,YORK,45091,USA,34.9457647,-81.07678624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY,7/24/2014 0:00,2,100,100,Y,Y
-9023839.132,4152136.436,5959,114808,UNKNOWN114808,ROCK HILL,SC,29730,SUBSTATION,IN SERVICE,YORK,45091,USA,34.91353015,-81.06252614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY,7/24/2014 0:00,6,100,-999999,Y,N
-9018089.65,4171002.841,5960,114809,UNKNOWN114809,FORT MILL,SC,29708,SUBSTATION,IN SERVICE,YORK,45091,USA,35.0523887,-81.01087766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY,7/24/2014 0:00,1,100,100,Y,Y
-9432570.618,4208188.427,5961,114810,SANFORD,RICEVILLE,TN,37370,SUBSTATION,IN SERVICE,MCMINN,47107,USA,35.32538772,-84.73422355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,2/5/2018 0:00,1,161,161,Y,Y
-9442282.963,4188978.844,5962,114811,UNKNOWN114811,CLEVELAND,TN,37312,SUBSTATION,IN SERVICE,BRADLEY,47011,USA,35.18447456,-84.82147102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,3/16/2016 0:00,10,161,-999999,Y,Y
-9461056.973,4177022.019,5963,114812,UNKNOWN114812,MCDONALD,TN,37353,SUBSTATION,IN SERVICE,BRADLEY,47011,USA,35.09664086,-84.99012082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,1,-999999,-999999,Y,Y
-9457494.086,4204683.732,5964,114813,UNKNOWN114813,GEORGETOWN,TN,37336,SUBSTATION,IN SERVICE,HAMILTON,47065,USA,35.29969707,-84.95811487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,1,-999999,-999999,Y,Y
-9449901.852,4196671.604,5965,114814,UNKNOWN114814,CLEVELAND,TN,37312,SUBSTATION,IN SERVICE,BRADLEY,47011,USA,35.24093471,-84.88991267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,1,-999999,-999999,Y,Y
-9446416.357,4186339.097,5966,114815,UNKNOWN114815,CLEVELAND,TN,37311,SUBSTATION,IN SERVICE,BRADLEY,47011,USA,35.16509138,-84.85860194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,1,-999999,-999999,Y,Y
-9427154.865,4216373.538,5967,114816,UNKNOWN114816,ATHENS,TN,37303,SUBSTATION,IN SERVICE,MCMINN,47107,USA,35.38535567,-84.68557301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,1,-999999,-999999,Y,Y
-9420347.651,4223814.959,5968,114817,UNKNOWN114817,ATHENS,TN,37303,SUBSTATION,IN SERVICE,MCMINN,47107,USA,35.43983635,-84.62442276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,1,-999999,-999999,Y,Y
-9419485.637,4225531.844,5969,114818,UNKNOWN114818,ATHENS,TN,37303,SUBSTATION,IN SERVICE,MCMINN,47107,USA,35.4524009,-84.61667916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,2,-999999,-999999,Y,Y
-10155228.42,3462700.612,5970,114819,UNKNOWN114819,BERWICK,LA,70342,SUBSTATION,IN SERVICE,ST. MARY,22101,USA,29.6817,-91.22596904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,1,230,230,N,N
-10154692.22,3463701.442,5971,114820,UNKNOWN114820,BERWICK,LA,70342,SUBSTATION,IN SERVICE,ST. MARY,22101,USA,29.68951065,-91.22115226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,1,-999999,-999999,N,N
-9014581.699,4157079.675,5972,114822,UNKNOWN114822,ROCK HILL,SC,29730,SUBSTATION,IN SERVICE,YORK,45091,USA,34.94993562,-80.97936521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,10,100,100,Y,Y
-9013080.915,4152941.463,5973,114823,UNKNOWN114823,ROCK HILL,SC,29730,SUBSTATION,IN SERVICE,YORK,45091,USA,34.91946003,-80.96588343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,1,100,100,Y,Y
-9012877.884,4152802.879,5974,114824,UNKNOWN114824,ROCK HILL,SC,29730,SUBSTATION,IN SERVICE,YORK,45091,USA,34.91843924,-80.96405957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,1,100,100,Y,Y
-10191285.02,3574037.654,5975,114825,UNKNOWN114825,MARINGOUIN,LA,70757,SUBSTATION,IN SERVICE,POINTE COUPEE,22077,USA,30.54684909,-91.549871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,4,138,-999999,Y,Y
