X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10192065.83,3574730.163,5976,114826,UNKNOWN114826,MARINGOUIN,LA,70757,SUBSTATION,IN SERVICE,POINTE COUPEE,22077,USA,30.55220648,-91.55688509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY,7/28/2014 0:00,1,-999999,-999999,Y,Y
-10192454.41,3574567.606,5977,114827,UNKNOWN114827,LOTTIE,LA,70756,SUBSTATION,IN SERVICE,POINTE COUPEE,22077,USA,30.55094893,-91.56037576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY,7/28/2014 0:00,1,-999999,-999999,Y,Y
-9364657.544,3902063.532,5978,114828,UNKNOWN114828,BARNESVILLE,GA,30204,SUBSTATION,IN SERVICE,LAMAR,13171,USA,33.05091125,-84.12415002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY,7/28/2014 0:00,3,115,115,Y,Y
-9362810.22,3902521.791,5979,114829,UNKNOWN114829,BARNESVILLE,GA,30204,SUBSTATION,IN SERVICE,LAMAR,13171,USA,33.05436167,-84.10755522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY,7/28/2014 0:00,2,115,115,Y,Y
-9364650.356,3901264.819,5980,114830,UNKNOWN114830,LIZELLA,GA,31052,SUBSTATION,IN SERVICE,LAMAR,13171,USA,33.04489709,-84.12408545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY,7/28/2014 0:00,2,115,-999999,Y,N
-9330936.816,3871795.733,5981,114831,UNKNOWN114831,LIZELLA,GA,31052,SUBSTATION,IN SERVICE,BIBB,13021,USA,32.82271361,-83.82123157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY,7/28/2014 0:00,2,115,115,Y,Y
-9324277.769,3863070.816,5982,114832,UNKNOWN114832,LIZELLA,GA,31052,SUBSTATION,IN SERVICE,BIBB,13021,USA,32.75682472,-83.76141234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY,7/28/2014 0:00,2,115,115,Y,Y
-9318355.312,3852396.499,5983,114833,UNKNOWN114833,BYRON,GA,31008,SUBSTATION,IN SERVICE,PEACH,13225,USA,32.676148,-83.70821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY,7/28/2014 0:00,4,115,115,Y,Y
-9319104.626,3869117.88,5984,114834,UNKNOWN114834,MACON,GA,31206,SUBSTATION,IN SERVICE,BIBB,13021,USA,32.80249617,-83.71494119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY,7/28/2014 0:00,2,115,115,Y,Y
-9314040.49,3870829.076,5985,114835,UNKNOWN114835,MACON,GA,31206,SUBSTATION,IN SERVICE,BIBB,13021,USA,32.815416,-83.66944929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY,7/28/2014 0:00,2,115,115,Y,Y
-9309601.435,3865381.294,5986,114836,UNKNOWN114836,MACON,GA,31206,SUBSTATION,IN SERVICE,BIBB,13021,USA,32.77427776,-83.62957258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY,7/28/2014 0:00,3,115,-999999,Y,N
-9309282.942,3871462.225,5987,114837,UNKNOWN114837,MACON,GA,31206,SUBSTATION,IN SERVICE,BIBB,13021,USA,32.82019591,-83.62671151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY,7/28/2014 0:00,9,230,-999999,Y,N
-9306156.321,3876664.8,5988,114838,UNKNOWN114838,MACON,GA,31211,SUBSTATION,IN SERVICE,BIBB,13021,USA,32.85946263,-83.5986246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY,7/28/2014 0:00,2,115,115,Y,Y
-8524291.226,4467972.421,5989,114839,UNKNOWN114839,NEWPORT NEWS,VA,23603,SUBSTATION,IN SERVICE,NEWPORT NEWS,51700,USA,37.20680749,-76.57501095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY,7/29/2014 0:00,1,115,115,Y,Y
-8525335.369,4468848.174,5990,114840,UNKNOWN114840,NEWPORT NEWS,VA,23603,SUBSTATION,IN SERVICE,YORK,51199,USA,37.21307298,-76.58439064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY,7/29/2014 0:00,1,115,115,Y,Y
-8524646.682,4462092.188,5991,114841,UNKNOWN114841,NEWPORT NEWS,VA,23603,SUBSTATION,IN SERVICE,NEWPORT NEWS,51700,USA,37.16472444,-76.57820406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY,7/29/2014 0:00,1,115,115,Y,Y
-8532454.873,4475352.265,5992,114843,UNKNOWN114843,WILLIAMSBURG,VA,23185,SUBSTATION,IN SERVICE,YORK,51199,USA,37.25958962,-76.64834624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY,7/30/2014 0:00,4,230,115,N,Y
-8575794.696,4499778.039,5993,114844,UNKNOWN114844,PROVIDENCE FORGE,VA,23140,SUBSTATION,IN SERVICE,NEW KENT,51127,USA,37.43402395,-77.03767449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY,7/30/2014 0:00,2,115,115,Y,Y
-8538822.723,4480425.553,5994,114845,UNKNOWN114845,WILLIAMSBURG,VA,23185,SUBSTATION,IN SERVICE,YORK,51199,USA,37.29585336,-76.70554961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY,7/30/2014 0:00,4,230,230,N,N
-8552274.828,4489740.677,5995,114846,UNKNOWN114846,TOANO,VA,23168,SUBSTATION,IN SERVICE,JAMES CITY,51095,USA,37.36239213,-76.82639192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2014 0:00,IMAGERY,7/31/2014 0:00,1,115,115,Y,Y
-8556265.7,4507628.655,5996,114847,UNKNOWN114847,BARHAMSVILLE,VA,23011,SUBSTATION,IN SERVICE,NEW KENT,51127,USA,37.49000228,-76.86224254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2014 0:00,IMAGERY,7/31/2014 0:00,1,230,230,N,N
-8515171.247,4498720.957,5997,114848,UNKNOWN114848,GLOUCESTER,VA,23061,SUBSTATION,IN SERVICE,GLOUCESTER,51073,USA,37.42648329,-76.49308478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2014 0:00,IMAGERY,7/31/2014 0:00,1,-999999,-999999,N,N
-8509729.712,4475415.695,5998,114849,UNKNOWN114849,HAYES,VA,23072,SUBSTATION,IN SERVICE,GLOUCESTER,51073,USA,37.26004313,-76.44420264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2014 0:00,IMAGERY,7/31/2014 0:00,2,230,230,N,N
-8498807.82,4503228.174,5999,114850,UNKNOWN114850,MATHEWS,VA,23109,SUBSTATION,IN SERVICE,MATHEWS,51115,USA,37.45863009,-76.34608961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2014 0:00,IMAGERY,7/31/2014 0:00,0,-999999,-999999,N,N
-9117129.325,4089794.648,6000,114852,UNKNOWN114852,CLINTON,SC,29325,SUBSTATION,IN SERVICE,LAURENS,45059,USA,34.45301764,-81.9005662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY,8/1/2014 0:00,5,100,-999999,N,N
-9406148.079,4282288.526,6001,114853,UNKNOWN114853,KINGSTON,TN,37763,SUBSTATION,IN SERVICE,ROANE,47145,USA,35.86665312,-84.49686584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY,8/4/2014 0:00,1,161,161,Y,Y
-9413155.392,4291611.463,6002,114854,UNKNOWN114854,HARRIMAN,TN,37748,SUBSTATION,IN SERVICE,ROANE,47145,USA,35.9344931,-84.5598136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY,8/4/2014 0:00,2,69,69,Y,Y
-9371054.879,4286098.335,6003,114855,UNKNOWN114855,KNOXVILLE,TN,37934,SUBSTATION,IN SERVICE,KNOX,47093,USA,35.89438289,-84.18161826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY,8/4/2014 0:00,1,69,69,Y,Y
-9368270.002,4287738.623,6004,114856,UNKNOWN114856,KNOXVILLE,TN,37932,SUBSTATION,IN SERVICE,KNOX,47093,USA,35.90631876,-84.15660128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY,8/4/2014 0:00,1,69,69,Y,Y
-9363069.342,4306648.167,6005,114857,UNKNOWN114857,POWELL,TN,37849,SUBSTATION,IN SERVICE,ANDERSON,47001,USA,36.04378771,-84.10988296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY,8/4/2014 0:00,2,69,69,Y,Y
-9116869.11,4155652.4,6006,114858,UNKNOWN114858,SPARTANBURG,SC,29302,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,34.93942583,-81.89822865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,3,100,100,Y,Y
-9124779.498,4158730.868,6007,114859,UNKNOWN114859,SPARTANBURG,SC,29301,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,34.96209257,-81.96928887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,4,100,-999999,Y,N
-9126643.991,4153480.597,6008,114860,UNKNOWN114860,SPARTANBURG,SC,29301,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,34.92343109,-81.9860379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,2,100,100,Y,Y
-9119117.265,4151217.137,6009,114861,UNKNOWN114861,SPARTANBURG,SC,29306,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,34.906758,-81.91842417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,0,-999999,-999999,N,N
-9116717.051,4155652.533,6010,114862,UNKNOWN114862,SPARTANBURG,SC,29302,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,34.93942681,-81.89686268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,9,100,100,Y,Y
-9113803.499,4152533.083,6011,114863,UNKNOWN114863,SPARTANBURG,SC,29302,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,34.91645192,-81.8706898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,4,100,100,Y,Y
-9114674.029,4158568.332,6012,114864,UNKNOWN114864,SPARTANBURG,SC,29307,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,34.96089597,-81.8785099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,6,100,100,Y,Y
-9104841.934,4173950.913,6013,114865,UNKNOWN114865,COWPENS,SC,29330,SUBSTATION,IN SERVICE,CHEROKEE,45021,USA,35.07406552,-81.79018669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,1,100,100,Y,Y
-9103917.676,4166469.408,6014,114866,UNKNOWN114866,COWPENS,SC,29330,SUBSTATION,IN SERVICE,CHEROKEE,45021,USA,35.0190437,-81.78188394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,1,100,100,Y,Y
-8911829.892,4281795.711,6015,114870,UNKNOWN114870,THOMASVILLE,NC,27360,SUBSTATION,IN SERVICE,DAVIDSON,37057,USA,35.86306545,-80.05633001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,1,100,100,Y,Y
-8940099.705,4268818.376,6016,114871,UNKNOWN114871,LEXINGTON,NC,27292,SUBSTATION,IN SERVICE,DAVIDSON,37057,USA,35.76853258,-80.31028207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,7,100,-999999,Y,Y
-8940981.034,4269032.953,6017,114872,UNKNOWN114872,LINWOOD,NC,27299,SUBSTATION,IN SERVICE,DAVIDSON,37057,USA,35.77009657,-80.31819918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,2,100,100,Y,Y
-8935187.176,4272962.023,6018,114873,UNKNOWN114873,LEXINGTON,NC,27292,SUBSTATION,IN SERVICE,DAVIDSON,37057,USA,35.79872904,-80.26615207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,8,100,100,Y,Y
-8935396.595,4272574.011,6019,114874,UNKNOWN114874,LEXINGTON,NC,27292,SUBSTATION,IN SERVICE,DAVIDSON,37057,USA,35.79590193,-80.26803331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,1,-999999,-999999,N,N
-8935158.337,4274246.28,6020,114875,UNKNOWN114875,LEXINGTON,NC,27292,SUBSTATION,IN SERVICE,DAVIDSON,37057,USA,35.80808562,-80.265893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,2,-999999,-999999,N,N
-8935041.92,4274016.092,6021,114876,UNKNOWN114876,LEXINGTON,NC,27292,SUBSTATION,IN SERVICE,DAVIDSON,37057,USA,35.80640865,-80.26484721,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,3,100,-999999,Y,N
-8935102.774,4274158.439,6022,114877,UNKNOWN114877,LEXINGTON,NC,27292,SUBSTATION,IN SERVICE,DAVIDSON,37057,USA,35.80744568,-80.26539387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,3,-999999,-999999,N,N
-8930361.696,4276588.641,6023,114878,UNKNOWN114878,LEXINGTON,NC,27292,SUBSTATION,IN SERVICE,DAVIDSON,37057,USA,35.82514828,-80.22280404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,1,-999999,-999999,N,N
-8930249.909,4276548.292,6024,114879,UNKNOWN114879,LEXINGTON,NC,27292,SUBSTATION,IN SERVICE,DAVIDSON,37057,USA,35.8248544,-80.22179985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,5,100,-999999,Y,N
-8924934.353,4279126.133,6025,114880,UNKNOWN114880,THOMASVILLE,NC,27360,SUBSTATION,IN SERVICE,DAVIDSON,37057,USA,35.84362821,-80.17404939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,4,100,100,Y,Y
-8915803.167,4283372.175,6026,114881,UNKNOWN114881,THOMASVILLE,NC,27360,SUBSTATION,IN SERVICE,DAVIDSON,37057,USA,35.87454147,-80.09202255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,5,100,100,Y,Y
-8916230.867,4281759.933,6027,114882,UNKNOWN114882,THOMASVILLE,NC,27360,SUBSTATION,IN SERVICE,DAVIDSON,37057,USA,35.86280498,-80.09586465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,1,100,100,Y,Y
-8914039.319,4284128.223,6028,114883,UNKNOWN114883,THOMASVILLE,NC,27360,SUBSTATION,IN SERVICE,DAVIDSON,37057,USA,35.8800446,-80.07617764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,2,100,100,Y,Y
-8912009.564,4285532.37,6029,114884,UNKNOWN114884,THOMASVILLE,NC,27360,SUBSTATION,IN SERVICE,DAVIDSON,37057,USA,35.89026411,-80.05794403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,4,100,100,Y,Y
-8934373.317,4269359.549,6030,114885,UNKNOWN114885,LEXINGTON,NC,27292,SUBSTATION,IN SERVICE,DAVIDSON,37057,USA,35.77247698,-80.25884104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,2,-999999,-999999,N,N
-8945412.814,4273853.307,6031,114886,UNKNOWN114886,LEXINGTON,NC,27295,SUBSTATION,IN SERVICE,DAVIDSON,37057,USA,35.8052227,-80.35801053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,1,-999999,-999999,Y,Y
-8937108.915,4273667.503,6032,114887,UNKNOWN114887,LEXINGTON,NC,27292,SUBSTATION,IN SERVICE,DAVIDSON,37057,USA,35.80386902,-80.28341534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,1,-999999,-999999,Y,Y
-8945351.267,4275188.306,6033,114888,UNKNOWN114888,LEXINGTON,NC,27295,SUBSTATION,IN SERVICE,DAVIDSON,37057,USA,35.81494814,-80.35745765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,5,100,-999999,Y,N
-8945232.601,4275195.052,6034,114889,UNKNOWN114889,LEXINGTON,NC,27295,SUBSTATION,IN SERVICE,DAVIDSON,37057,USA,35.81499729,-80.35639165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,2,-999999,-999999,N,N
-8942495.745,4274074.672,6035,114890,UNKNOWN114890,LEXINGTON,NC,27295,SUBSTATION,IN SERVICE,DAVIDSON,37057,USA,35.80683542,-80.33180606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,2,100,-999999,Y,Y
-8942117.876,4273933.715,6036,114891,UNKNOWN114891,LEXINGTON,NC,27295,SUBSTATION,IN SERVICE,DAVIDSON,37057,USA,35.8058085,-80.3284116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,5,100,100,Y,Y
-8942178.377,4270665.774,6037,114892,UNKNOWN114892,LEXINGTON,NC,27295,SUBSTATION,IN SERVICE,DAVIDSON,37057,USA,35.78199674,-80.32895509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,1,-999999,-999999,Y,Y
-8939318.569,4291897.806,6038,114893,UNKNOWN114893,LEXINGTON,NC,27295,SUBSTATION,IN SERVICE,DAVIDSON,37057,USA,35.9365758,-80.303265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,3,-999999,-999999,N,N
-8939272.38,4291835.87,6039,114894,UNKNOWN114894,LEXINGTON,NC,27295,SUBSTATION,IN SERVICE,DAVIDSON,37057,USA,35.93612532,-80.30285008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,5,100,-999999,Y,N
-8938994.639,4290230.163,6040,114895,UNKNOWN114895,LEXINGTON,NC,27295,SUBSTATION,IN SERVICE,DAVIDSON,37057,USA,35.9244455,-80.30035509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,2,-999999,-999999,N,N
-8940358.861,4296606.538,6041,114896,UNKNOWN114896,CLEMMONS,NC,27012,SUBSTATION,IN SERVICE,DAVIDSON,37057,USA,35.9708167,-80.3126101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,1,-999999,-999999,Y,Y
-8936192.895,4295511.521,6042,114897,UNKNOWN114897,LEXINGTON,NC,27295,SUBSTATION,IN SERVICE,DAVIDSON,37057,USA,35.9628553,-80.27518659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,5,100,-999999,Y,N
-8938977.309,4294358.729,6043,114898,UNKNOWN114898,LEXINGTON,NC,27295,SUBSTATION,IN SERVICE,DAVIDSON,37057,USA,35.95447297,-80.30019941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,0,-999999,-999999,N,N
-8920884.8,4300715.092,6044,114899,UNKNOWN114899,WINSTON-SALEM,NC,27107,SUBSTATION,IN SERVICE,DAVIDSON,37057,USA,36.00068111,-80.13767164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,1,-999999,-999999,N,N
-8883702.565,4236424.521,6045,114900,UNKNOWN114900,ASHEBORO,NC,27205,SUBSTATION,IN SERVICE,RANDOLPH,37151,USA,35.53207026,-79.80365794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,1,115,115,Y,Y
-8884529.654,4246859.444,6046,114901,UNKNOWN114901,ASHEBORO,NC,27205,SUBSTATION,IN SERVICE,RANDOLPH,37151,USA,35.60831748,-79.81108781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,2,115,-999999,Y,N
-8870156.864,4250149.742,6047,114902,UNKNOWN114902,ASHEBORO,NC,27205,SUBSTATION,IN SERVICE,RANDOLPH,37151,USA,35.6323444,-79.68197483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,1,-999999,-999999,N,N
-8883195.093,4260428.296,6048,114903,UNKNOWN114903,ASHEBORO,NC,27203,SUBSTATION,IN SERVICE,RANDOLPH,37151,USA,35.7073555,-79.79909924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,4,115,-999999,Y,N
-8881818.596,4266629.679,6049,114904,UNKNOWN114904,ASHEBORO,NC,27203,SUBSTATION,IN SERVICE,RANDOLPH,37151,USA,35.75257802,-79.78673396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,1,-999999,-999999,N,N
-8873027.136,4271677.211,6050,114905,UNKNOWN114905,FRANKLINVILLE,NC,27248,SUBSTATION,IN SERVICE,RANDOLPH,37151,USA,35.78936732,-79.70775892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,1,115,115,Y,Y
-8858420.783,4280078.278,6051,114906,UNKNOWN114906,LIBERTY,NC,27298,SUBSTATION,IN SERVICE,RANDOLPH,37151,USA,35.85056134,-79.57654783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,2,115,-999999,Y,Y
-8866422.129,4265254.909,6052,114908,UNKNOWN114908,RAMSEUR,NC,27316,SUBSTATION,IN SERVICE,RANDOLPH,37151,USA,35.74255496,-79.64842514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,2,-999999,-999999,Y,Y
-8863752.676,4271904.299,6053,114909,UNKNOWN114909,STALEY,NC,27355,SUBSTATION,IN SERVICE,RANDOLPH,37151,USA,35.79102206,-79.62444504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,2,-999999,-999999,N,N
-8860656.251,4271865.306,6054,114910,UNKNOWN114910,STALEY,NC,27355,SUBSTATION,IN SERVICE,RANDOLPH,37151,USA,35.79073793,-79.59662938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,2,-999999,-999999,N,N
-8898133.987,4282750.272,6055,114911,UNKNOWN114911,TRINITY,NC,27370,SUBSTATION,IN SERVICE,RANDOLPH,37151,USA,35.87001447,-79.9332976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,2,100,100,Y,Y
-8884728.977,4285963.379,6056,114912,UNKNOWN114912,RANDLEMAN,NC,27317,SUBSTATION,IN SERVICE,RANDOLPH,37151,USA,35.89340077,-79.81287836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,6,100,100,Y,Y
-8883335.017,4277944.503,6057,114913,UNKNOWN114913,RANDLEMAN,NC,27317,SUBSTATION,IN SERVICE,RANDOLPH,37151,USA,35.83502323,-79.8003562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,3,100,-999999,Y,Y
-8885625.52,4271984.355,6058,114914,UNKNOWN114914,RANDLEMAN,NC,27317,SUBSTATION,IN SERVICE,RANDOLPH,37151,USA,35.79160541,-79.82093213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,Y,Y
-8886013.135,4270115.07,6059,114915,UNKNOWN114915,RANDLEMAN,NC,27317,SUBSTATION,IN SERVICE,RANDOLPH,37151,USA,35.77798336,-79.82441414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,Y,Y
-8930328.948,4302143.74,6060,114916,UNKNOWN114916,WINSTON-SALEM,NC,27107,SUBSTATION,IN SERVICE,FORSYTH,37067,USA,36.01106307,-80.22250986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,21,230,100,Y,Y
-8929953.9,4302246.928,6061,114917,UNKNOWN114917,WINSTON-SALEM,NC,27107,SUBSTATION,IN SERVICE,FORSYTH,37067,USA,36.01181288,-80.21914075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,1,100,100,Y,Y
-8930257.886,4304538.674,6062,114918,UNKNOWN114918,WINSTON-SALEM,NC,27107,SUBSTATION,IN SERVICE,FORSYTH,37067,USA,36.02846394,-80.2218715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,6,100,-999999,Y,N
-8930639.019,4311162.002,6063,114919,UNKNOWN114919,WINSTON-SALEM,NC,27107,SUBSTATION,IN SERVICE,FORSYTH,37067,USA,36.07656706,-80.22529528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,3,100,-999999,Y,N
-8914983.565,4305916.891,6064,114920,UNKNOWN114920,KERNERSVILLE,NC,27284,SUBSTATION,IN SERVICE,FORSYTH,37067,USA,36.03847592,-80.08465994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,2,-999999,-999999,N,N
-8913493.297,4297876.783,6065,114921,UNKNOWN114921,HIGH POINT,NC,27265,SUBSTATION,IN SERVICE,DAVIDSON,37057,USA,35.98005111,-80.07127263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,4,100,100,Y,Y
-9114594.137,4133613.614,6066,114922,UNKNOWN114922,PAULINE,SC,29374,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,34.77697149,-81.87779221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,4,100,100,Y,Y
-9134018.001,4127854.492,6067,114923,UNKNOWN114923,WOODRUFF,SC,29388,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,34.73446647,-82.05227976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,4,100,-999999,Y,Y
-9090218.796,4126433.231,6068,114924,UNKNOWN114924,BUFFALO,SC,29321,SUBSTATION,IN SERVICE,UNION,45087,USA,34.72397353,-81.65882481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,6,100,-999999,Y,N
-9085149.711,4120392.421,6069,114925,UNKNOWN114925,UNION,SC,29379,SUBSTATION,IN SERVICE,UNION,45087,USA,34.67936036,-81.61328844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,6,100,100,Y,Y
-9082916.505,4125705.176,6070,114926,UNKNOWN114926,UNION,SC,29379,SUBSTATION,IN SERVICE,UNION,45087,USA,34.71859791,-81.5932272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/29/2014 0:00,6,100,-999999,Y,N
-9072150.044,4105337.004,6071,114927,UNKNOWN114927,CARLISLE,SC,29031,SUBSTATION,IN SERVICE,UNION,45087,USA,34.56806702,-81.49651044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,5,115,-999999,Y,N
-9083609.001,4099884.685,6072,114928,UNKNOWN114928,WHITMIRE,SC,29178,SUBSTATION,IN SERVICE,UNION,45087,USA,34.52772534,-81.59944801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,4,100,100,Y,Y
-9771655.88,3723649.457,6073,114929,UNKNOWN114929,GROVE HILL,AL,36451,SUBSTATION,IN SERVICE,CLARKE,1025,USA,31.69735848,-87.78027828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,1,-999999,-999999,Y,Y
-9727490.386,4136290.619,6074,114930,WHEELER DAM,TOWN CREEK,AL,35672,SUBSTATION,IN SERVICE,LAWRENCE,1079,USA,34.79672159,-87.3835329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/14/2014 0:00,IMAGERY,4/30/2020 0:00,7,161,161,N,N
-9671197.59,4130613.972,6075,114931,UNKNOWN114931,ATHENS,AL,35613,SUBSTATION,IN SERVICE,LIMESTONE,1083,USA,34.75483546,-86.8778461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,1,-999999,-999999,Y,Y
-9698383.969,4154369.471,6076,114932,UNKNOWN114932,ELKMONT,AL,35620,SUBSTATION,IN SERVICE,LIMESTONE,1083,USA,34.92997778,-87.12206551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,1,-999999,-999999,Y,Y
-9743826.373,4133887.363,6077,114933,FORD CITY,MUSCLE SHOALS,AL,35661,SUBSTATION,IN SERVICE,COLBERT,1033,USA,34.77899134,-87.53028156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/14/2014 0:00,IMAGERY,4/30/2020 0:00,1,161,161,Y,Y
-9702230.113,4100352.81,6078,114934,UNKNOWN114934,MOULTON,AL,35650,SUBSTATION,IN SERVICE,LAWRENCE,1079,USA,34.53118976,-87.156616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,1,161,161,Y,Y
-9713842.301,4112371.697,6079,114935,UNKNOWN114935,COURTLAND,AL,35618,SUBSTATION,IN SERVICE,LAWRENCE,1079,USA,34.62008778,-87.26093007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/14/2014 0:00,1,-999999,-999999,Y,Y
-9743622.836,4124464.139,6080,114936,UNKNOWN114936,LEIGHTON,AL,35646,SUBSTATION,IN SERVICE,COLBERT,1033,USA,34.70943385,-87.52845316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY,7/15/2014 0:00,1,-999999,-999999,Y,Y
-9766735.758,4095479.704,6081,114937,UNKNOWN114937,RUSSELLVILLE,AL,35653,SUBSTATION,IN SERVICE,FRANKLIN,1059,USA,34.49511863,-87.73608007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,1,161,161,Y,Y
-9760941.371,4091825.801,6082,114938,UNKNOWN114938,RUSSELLVILLE,AL,35654,SUBSTATION,IN SERVICE,FRANKLIN,1059,USA,34.46806189,-87.68402821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,1,161,161,Y,Y
-9785872.579,4093839.814,6083,114939,BELLGREEN,RUSSELLVILLE,AL,35653,SUBSTATION,IN SERVICE,FRANKLIN,1059,USA,34.48297651,-87.90798906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/15/2014 0:00,IMAGERY,4/30/2020 0:00,1,161,161,Y,Y
-9807350.483,4089373.748,6084,114940,RED BAY,RED BAY,AL,35582,SUBSTATION,IN SERVICE,FRANKLIN,1059,USA,34.4498998,-88.10092835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/15/2014 0:00,IMAGERY,4/30/2020 0:00,3,161,-999999,Y,N
-9771514.244,4145134.295,6085,114941,OAKLAND,FLORENCE,AL,35633,SUBSTATION,IN SERVICE,LAUDERDALE,1077,USA,34.86193382,-87.77900594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/15/2014 0:00,IMAGERY,4/30/2020 0:00,4,161,-999999,N,N
-9757014.454,4133672.904,6086,114942,UNKNOWN114942,MUSCLE SHOALS,AL,35661,SUBSTATION,IN SERVICE,COLBERT,1033,USA,34.77740896,-87.64875212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,1,161,161,Y,Y
-9759549.565,4131371.421,6087,114943,SHOALS,MUSCLE SHOALS,AL,35661,SUBSTATION,IN SERVICE,COLBERT,1033,USA,34.76042565,-87.6715254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/15/2014 0:00,IMAGERY,4/30/2020 0:00,3,161,161,Y,Y
-9003758.323,4895618.575,6088,114944,UNKNOWN114944,ADENA,OH,43901,SUBSTATION,IN SERVICE,HARRISON,39067,USA,40.20391175,-80.88213716,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/14/2014 0:00,IMAGERY,10/7/2015 0:00,2,-999999,-999999,N,N
-9075569.625,4856261.618,6089,114946,UNKNOWN114946,SENECAVILLE,OH,43780,SUBSTATION,IN SERVICE,GUERNSEY,39059,USA,39.93335009,-81.52722906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/14/2014 0:00,IMAGERY,10/7/2015 0:00,4,-999999,-999999,Y,Y
-9070248.94,4855678.522,6090,114947,UNKNOWN114947,SENECAVILLE,OH,43780,SUBSTATION,IN SERVICE,GUERNSEY,39059,USA,39.92933349,-81.47943254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/14/2014 0:00,IMAGERY,10/7/2015 0:00,2,-999999,-999999,N,N
-9166204.389,4868581.011,6091,114949,UNKNOWN114949,HEATH,OH,43056,SUBSTATION,IN SERVICE,LICKING,39089,USA,40.018156,-82.341415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/14/2014 0:00,IMAGERY,10/7/2015 0:00,6,138,-999999,Y,N
-9174497.401,4878834.367,6092,114950,UNKNOWN114950,NEWARK,OH,43055,SUBSTATION,IN SERVICE,LICKING,39089,USA,40.08865919,-82.41591239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/14/2014 0:00,IMAGERY,10/7/2015 0:00,6,138,-999999,Y,N
-9131847.961,4858902.267,6093,114952,UNKNOWN114952,ZANESVILLE,OH,43701,SUBSTATION,IN SERVICE,MUSKINGUM,39119,USA,39.95153701,-82.03278596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/14/2014 0:00,IMAGERY,10/7/2015 0:00,6,138,138,Y,Y
-9132160.72,4865224,6094,114953,UNKNOWN114953,ZANESVILLE,OH,43701,SUBSTATION,IN SERVICE,MUSKINGUM,39119,USA,39.99505699,-82.03559552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/14/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9131035.706,4871329.94,6095,114954,UNKNOWN114954,NASHPORT,OH,43830,SUBSTATION,IN SERVICE,MUSKINGUM,39119,USA,40.03706509,-82.02548935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/14/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9139084.067,4832533.96,6096,114955,UNKNOWN114955,CROOKSVILLE,OH,43731,SUBSTATION,IN SERVICE,PERRY,39127,USA,39.769714,-82.097789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/14/2014 0:00,IMAGERY,10/7/2015 0:00,6,138,-999999,Y,Y
-9236895.494,4767875.357,6097,114956,UNKNOWN114956,CHILLICOTHE,OH,45601,SUBSTATION,IN SERVICE,ROSS,39141,USA,39.321823,-82.976444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/14/2014 0:00,IMAGERY,10/7/2015 0:00,3,138,-999999,Y,N
-9784325.484,4132612.209,6098,114957,UNKNOWN114957,CHEROKEE,AL,35616,SUBSTATION,IN SERVICE,COLBERT,1033,USA,34.76958222,-87.89409127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,1,161,161,Y,Y
-9789219.756,4137195.331,6099,114958,CHEROKEE,CHEROKEE,AL,35616,SUBSTATION,IN SERVICE,COLBERT,1033,USA,34.8033952,-87.93805726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/15/2014 0:00,IMAGERY,4/30/2020 0:00,2,161,161,N,N
-9804694.612,4132206.26,6100,114959,UNKNOWN114959,CHEROKEE,AL,35616,SUBSTATION,IN SERVICE,COLBERT,1033,USA,34.76658657,-88.07707026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,1,161,161,N,N
-9793006.885,4129139.204,6101,114960,UNKNOWN114960,CHEROKEE,AL,35616,SUBSTATION,IN SERVICE,COLBERT,1033,USA,34.74395014,-87.97207762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,1,161,161,Y,Y
-9784925.468,4128818.019,6102,114961,UNKNOWN114961,CHEROKEE,AL,35616,SUBSTATION,IN SERVICE,COLBERT,1033,USA,34.74157927,-87.89948102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,1,161,161,Y,Y
-9774746.265,4126244.61,6103,114962,UNKNOWN114962,TUSCUMBIA,AL,35674,SUBSTATION,IN SERVICE,COLBERT,1033,USA,34.72258087,-87.80803969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,1,161,161,Y,Y
-9786355.328,4116325.176,6104,114963,BARTON,TUSCUMBIA,AL,35674,SUBSTATION,IN SERVICE,COLBERT,1033,USA,34.649309,-87.91232567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/15/2014 0:00,IMAGERY,4/30/2020 0:00,1,161,161,N,N
-9768163.143,4124137.786,6105,114964,UNKNOWN114964,TUSCUMBIA,AL,35674,SUBSTATION,IN SERVICE,COLBERT,1033,USA,34.70702383,-87.74890249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,2,161,161,N,N
-9753018.907,4148619.504,6106,114965,UNKNOWN114965,ST FLORIAN,AL,35634,SUBSTATION,IN SERVICE,LAUDERDALE,1077,USA,34.88761915,-87.61285951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/16/2014 0:00,1,161,161,Y,Y
-9136822.253,4887355.788,6107,114966,UNKNOWN114966,FRAZEYSBURG,OH,43822,SUBSTATION,IN SERVICE,MUSKINGUM,39119,USA,40.14719789,-82.07747078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/16/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9154833.437,4914545.632,6108,114967,UNKNOWN114967,HOWARD,OH,43028,SUBSTATION,IN SERVICE,KNOX,39083,USA,40.333644,-82.239268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/16/2014 0:00,IMAGERY,10/7/2015 0:00,1,138,138,Y,Y
-9163047.62,4927504.743,6109,114968,UNKNOWN114968,HOWARD,OH,43028,SUBSTATION,IN SERVICE,KNOX,39083,USA,40.42232643,-82.31305726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/16/2014 0:00,IMAGERY,10/7/2015 0:00,1,138,138,Y,Y
-9179878.764,4928290.966,6110,114969,UNKNOWN114969,MT VERNON,OH,43050,SUBSTATION,IN SERVICE,KNOX,39083,USA,40.427703,-82.464254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/16/2014 0:00,IMAGERY,10/7/2015 0:00,5,138,-999999,Y,N
-9199808.849,4991891.674,6111,114970,UNKNOWN114970,SHELBY,OH,44875,SUBSTATION,IN SERVICE,RICHLAND,39139,USA,40.86121,-82.643289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/16/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9210872.782,4995658.264,6112,114971,UNKNOWN114971,SHELBY,OH,44875,SUBSTATION,IN SERVICE,CRAWFORD,39033,USA,40.886795,-82.742678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/16/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9232723.351,5007058.478,6113,114972,UNKNOWN114972,BLOOMVILLE,OH,44818,SUBSTATION,IN SERVICE,CRAWFORD,39033,USA,40.964172,-82.938965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/16/2014 0:00,IMAGERY,10/7/2015 0:00,5,138,-999999,Y,N
-9255901.627,5028746.715,6114,114973,UNKNOWN114973,TIFFIN,OH,44883,SUBSTATION,IN SERVICE,SENECA,39147,USA,41.111127,-83.147179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/16/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9253724.301,5033628.833,6115,114974,UNKNOWN114974,TIFFIN,OH,44883,SUBSTATION,IN SERVICE,SENECA,39147,USA,41.14416197,-83.12761975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/16/2014 0:00,IMAGERY,9/21/2016 0:00,4,138,138,Y,Y
-9250452.316,5085903.089,6116,114975,UNKNOWN114975,OAK HARBOR,OH,43449,SUBSTATION,IN SERVICE,OTTAWA,39123,USA,41.496834,-83.098227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/16/2014 0:00,IMAGERY,10/7/2015 0:00,6,138,138,Y,Y
-9101555.452,4143356.55,6117,114976,UNKNOWN114976,PACOLET,SC,29372,SUBSTATION,IN SERVICE,UNION,45087,USA,34.84882909,-81.76066372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,1,100,100,Y,Y
-8941914.884,4333308.494,6118,114977,UNKNOWN114977,RURAL HALL,NC,27045,SUBSTATION,IN SERVICE,FORSYTH,37067,USA,36.23719631,-80.3265881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,5,100,-999999,Y,N
-8945688.451,4325455.764,6119,114978,UNKNOWN114978,WINSTON-SALEM,NC,27106,SUBSTATION,IN SERVICE,FORSYTH,37067,USA,36.18027785,-80.36048663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,1,100,100,Y,Y
-8948864.648,4319731.096,6120,114979,UNKNOWN114979,PFAFFTOWN,NC,27040,SUBSTATION,IN SERVICE,FORSYTH,37067,USA,36.13875801,-80.38901889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,1,100,100,Y,Y
-8951304.905,4313059.746,6121,114980,UNKNOWN114980,LEWISVILLE,NC,27023,SUBSTATION,IN SERVICE,FORSYTH,37067,USA,36.09034435,-80.41094009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,4,100,-999999,Y,Y
-8949908.431,4306468.83,6122,114981,UNKNOWN114981,CLEMMONS,NC,27012,SUBSTATION,IN SERVICE,FORSYTH,37067,USA,36.04248508,-80.39839535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,1,-999999,-999999,Y,Y
-8938858.92,4325555.359,6123,114982,UNKNOWN114982,WINSTON-SALEM,NC,27106,SUBSTATION,IN SERVICE,FORSYTH,37067,USA,36.181,-80.2991359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,5,100,100,Y,Y
-8937461.511,4325564.247,6124,114983,UNKNOWN114983,WINSTON-SALEM,NC,27105,SUBSTATION,IN SERVICE,FORSYTH,37067,USA,36.18106444,-80.28658277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,1,100,100,Y,Y
-8938436.106,4329286.281,6125,114984,UNKNOWN114984,RURAL HALL,NC,27045,SUBSTATION,IN SERVICE,FORSYTH,37067,USA,36.20804752,-80.2953377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,1,100,100,Y,Y
-8905495.15,4291707.567,6126,114985,UNKNOWN114985,HIGH POINT,NC,27260,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,35.93519211,-79.99942406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,14,100,-999999,Y,N
-8905563.942,4291891.188,6127,114986,UNKNOWN114986,HIGH POINT,NC,27260,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,35.93652767,-80.00004203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,3,-999999,-999999,N,N
-8908723.074,4292025.597,6128,114987,UNKNOWN114987,HIGH POINT,NC,27262,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,35.93750527,-80.02842099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,3,-999999,-999999,N,N
-8894691.096,4290396.686,6129,114988,UNKNOWN114988,HIGH POINT,NC,27263,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,35.92565686,-79.90236959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,4,100,100,Y,Y
-8898370.002,4293556.082,6130,114989,UNKNOWN114989,HIGH POINT,NC,27263,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,35.94863613,-79.93541777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,3,100,-999999,Y,Y
-8904304.089,4295592.849,6131,114990,UNKNOWN114990,HIGH POINT,NC,27260,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,35.96344662,-79.98872458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,3,-999999,-999999,N,N
-8902713.94,4299942.607,6132,114991,UNKNOWN114991,HIGH POINT,NC,27265,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,35.99506691,-79.97444002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,3,-999999,-999999,N,N
-8901212.162,4296165.408,6133,114992,UNKNOWN114992,HIGH POINT,NC,27260,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,35.96760953,-79.96094932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,4,100,100,Y,Y
-8897215.358,4300110.883,6134,114993,UNKNOWN114993,JAMESTOWN,NC,27282,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,35.99628992,-79.92504542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,4,100,100,Y,Y
-8891417.367,4305473.931,6135,114994,UNKNOWN114994,GREENSBORO,NC,27407,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,36.0352582,-79.87296118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,6,100,100,Y,Y
-8891515.924,4305508.327,6136,114995,UNKNOWN114995,GREENSBORO,NC,27407,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,36.03550806,-79.87384654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,2,100,100,Y,Y
-8888281.916,4309598.331,6137,114996,UNKNOWN114996,GREENSBORO,NC,27403,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,36.06521326,-79.84479494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,0,-999999,-999999,N,N
-8883537.791,4312106.286,6138,114997,UNKNOWN114997,GREENSBORO,NC,27408,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,36.0834227,-79.80217775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,11/8/2017 0:00,8,100,100,Y,Y
-8879664.023,4315182.706,6139,114999,UNKNOWN114999,GREENSBORO,NC,27405,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,36.1057538,-79.7673791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,5,100,100,Y,Y
-8879859.131,4315164.536,6140,115000,UNKNOWN115000,GREENSBORO,NC,27405,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,36.10562193,-79.76913178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,1,100,100,Y,Y
-8875910.864,4315418.8,6141,115001,UNKNOWN115001,GREENSBORO,NC,27405,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,36.1074673,-79.7336639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,6,100,100,Y,Y
-8907726.167,4298196.688,6142,115002,UNKNOWN115002,HIGH POINT,NC,27262,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,35.98237658,-80.01946562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,2,-999999,-999999,N,N
-8907090.107,4303131.177,6143,115003,UNKNOWN115003,HIGH POINT,NC,27265,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,36.01823796,-80.0137518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,1,-999999,-999999,Y,Y
-8867332.678,4296060.967,6144,115004,UNKNOWN115004,JULIAN,NC,27283,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,35.96685019,-79.65660474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,1,-999999,-999999,N,N
-8867277.331,4296113.585,6145,115005,UNKNOWN115005,JULIAN,NC,27283,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,35.96723275,-79.65610755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,3,-999999,-999999,N,N
-8878240.809,4292986.37,6146,115006,UNKNOWN115006,PLEASANT GARDEN,NC,27313,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,35.94449293,-79.75459415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,1,-999999,-999999,N,N
-8872976.424,4288519.216,6147,115009,UNKNOWN115009,CLIMAX,NC,27233,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,35.91199827,-79.70730337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,0,-999999,-999999,N,N
-8887188.347,4299561.756,6148,115010,UNKNOWN115010,GREENSBORO,NC,27406,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,35.99229884,-79.83497125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,4,100,100,Y,Y
-8880902.099,4302091.706,6149,115011,UNKNOWN115011,GREENSBORO,NC,27406,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,36.01068497,-79.77850092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,4,-999999,-999999,N,N
-8881014.018,4302050.431,6150,115012,UNKNOWN115012,GREENSBORO,NC,27406,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,36.01038504,-79.77950631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,6,100,-999999,Y,N
-8866012.907,4306494.911,6151,115013,UNKNOWN115013,MC LEANSVILLE,NC,27301,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,36.04267453,-79.64474904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,5,-999999,-999999,N,N
-8866421.061,4308136.489,6152,115014,UNKNOWN115014,MC LEANSVILLE,NC,27301,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,36.05459737,-79.64841554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,1,-999999,-999999,Y,Y
-8859504.574,4307961.599,6153,115015,UNKNOWN115015,WHITSETT,NC,27377,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,36.05332722,-79.58628369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,4,-999999,-999999,N,N
-8850274.169,4310900.729,6154,115016,UNKNOWN115016,BURLINGTON,NC,27215,SUBSTATION,IN SERVICE,ALAMANCE,37001,USA,36.07467007,-79.50336555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,4,-999999,-999999,N,N
-8881576.218,4307406.317,6155,115017,UNKNOWN115017,GREENSBORO,NC,27406,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,36.04929432,-79.78455664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,2,-999999,-999999,N,N
-8875884.887,4312945.247,6156,115018,UNKNOWN115018,GREENSBORO,NC,27405,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,36.08951317,-79.73343054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,2,100,100,Y,Y
-8855110.159,4316688.183,6157,115019,UNKNOWN115019,GIBSONVILLE,NC,27249,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,36.11667944,-79.54680798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,2,100,100,Y,Y
-8874611.736,4322437.739,6158,115020,UNKNOWN115020,GREENSBORO,NC,27405,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,36.15839147,-79.72199363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,1,100,100,Y,Y
-8881190.349,4317479.04,6159,115021,UNKNOWN115021,GREENSBORO,NC,27405,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,36.12241829,-79.78109032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,17,230,-999999,Y,N
-8881070.625,4317821.676,6160,115022,UNKNOWN115022,GREENSBORO,NC,27405,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,36.12490449,-79.78001481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,1,-999999,-999999,N,N
-8881790.557,4325389.436,6161,115023,UNKNOWN115023,GREENSBORO,NC,27455,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,36.17979691,-79.78648208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,1,100,100,Y,Y
-8881342.617,4324987.269,6162,115024,UNKNOWN115024,BROWNS SUMMIT,NC,27214,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,36.17688078,-79.78245816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,6,230,230,Y,Y
-8910231.14,4320742.285,6163,115025,UNKNOWN115025,KERNERSVILLE,NC,27284,SUBSTATION,IN SERVICE,FORSYTH,37067,USA,36.14609356,-80.04196818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,2,100,100,Y,Y
-8903814.717,4315108.686,6164,115026,UNKNOWN115026,GREENSBORO,NC,27409,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,36.10521658,-79.98432847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,2,100,100,Y,Y
