X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-8900147.551,4328210.251,6165,115027,UNKNOWN115027,SUMMERFIELD,NC,27358,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,36.20024774,-79.95138576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,2,100,100,Y,Y
-8902157.066,4330111.947,6166,115028,UNKNOWN115028,STOKESDALE,NC,27357,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,36.21403197,-79.96943754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,1,100,100,Y,Y
-8893840.533,4319813.946,6167,115029,UNKNOWN115029,GREENSBORO,NC,27410,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,36.13935906,-79.89472886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY,7/17/2014 0:00,4,100,100,Y,Y
-9758890.541,3583830.915,6168,115030,UNKNOWN115030,ROBERTSDALE,AL,36567,SUBSTATION,IN SERVICE,BALDWIN,1003,USA,30.62258425,-87.66560529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY,7/18/2014 0:00,1,115,115,Y,Y
-9614035.64,3804235.895,6169,115031,UNKNOWN115031,MONTGOMERY,AL,36108,SUBSTATION,IN SERVICE,MONTGOMERY,1101,USA,32.31124367,-86.36435158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY,7/18/2014 0:00,1,115,115,Y,Y
-9574450.72,3801552.181,6170,115032,UNKNOWN115032,PIKE ROAD,AL,36013,SUBSTATION,IN SERVICE,MONTGOMERY,1101,USA,32.29086615,-86.00875419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY,7/18/2014 0:00,1,115,115,Y,Y
-9684839.098,3993532.696,6171,115033,UNKNOWN115033,DORA,AL,35062,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.73693061,-87.00038986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY,7/18/2014 0:00,1,161,161,Y,Y
-9659958.373,3959305.045,6172,115034,UNKNOWN115034,HOMEWOOD,AL,35209,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.48085728,-86.77688251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY,7/18/2014 0:00,2,115,-999999,Y,Y
-9664742.05,3958303.331,6173,115035,UNKNOWN115035,BIRMINGHAM,AL,35209,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.47335153,-86.819855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY,7/18/2014 0:00,2,115,-999999,Y,Y
-9662720.091,3951388.575,6174,115036,MASSEY ROAD,BIRMINGHAM,AL,35216,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.4215222,-86.80169144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.southeasternrtp.com/docs/general/2016/2016%20Preliminary%2010%20Year%20Expansion%20Plans.pdf",7/18/2014 0:00,IMAGERY,11/3/2017 0:00,2,115,115,N,N
-9667859.633,3951068.429,6175,115037,UNKNOWN115037,HOOVER,AL,35226,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.4191218,-86.84786073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY,7/18/2014 0:00,1,115,115,Y,Y
-9702141.675,3925978.47,6176,115038,UNKNOWN115038,WOODSTOCK,AL,35188,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.23079582,-87.15582156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY,7/18/2014 0:00,1,115,115,Y,Y
-9802141.575,3822901.328,6177,115039,UNKNOWN115039,LIVINGSTON,AL,35470,SUBSTATION,IN SERVICE,SUMTER,1119,USA,32.45284396,-88.05413594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY,7/18/2014 0:00,1,115,115,Y,Y
-9791666.171,3823984.138,6178,115040,UNKNOWN115040,DEMOPOLIS,AL,36732,SUBSTATION,IN SERVICE,MARENGO,1091,USA,32.46105159,-87.96003378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY,7/18/2014 0:00,1,115,115,Y,Y
-9662137.916,3909268.948,6179,115041,UNKNOWN115041,CALERA,AL,35040,SUBSTATION,IN SERVICE,SHELBY,1117,USA,33.10514811,-86.79646168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY,7/18/2014 0:00,1,-999999,-999999,Y,Y
-9674509.679,3903841.495,6180,115042,UNKNOWN115042,BRIERFIELD,AL,35035,SUBSTATION,IN SERVICE,SHELBY,1117,USA,33.06429751,-86.90759911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY,7/18/2014 0:00,1,-999999,-999999,Y,Y
-9697582.848,3891952.948,6181,115043,UNKNOWN115043,CENTREVILLE,AL,35042,SUBSTATION,IN SERVICE,BIBB,1007,USA,32.97475016,-87.11486891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY,7/18/2014 0:00,1,-999999,-999999,Y,Y
-9553548.112,3981621.471,6182,115044,UNKNOWN115044,ANNISTON,AL,36207,SUBSTATION,IN SERVICE,CALHOUN,1015,USA,33.64790338,-85.82098286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY,7/18/2014 0:00,1,-999999,-999999,Y,Y
-9554892.198,3982359.793,6183,115045,UNKNOWN115045,ANNISTON,AL,36201,SUBSTATION,IN SERVICE,CALHOUN,1015,USA,33.65342445,-85.83305699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY,7/18/2014 0:00,1,-999999,-999999,Y,Y
-9553341.736,3983581.773,6184,115046,UNKNOWN115046,ANNISTON,AL,36207,SUBSTATION,IN SERVICE,CALHOUN,1015,USA,33.66256147,-85.81912896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY,7/18/2014 0:00,1,-999999,-999999,Y,Y
-9116094.619,4167248.892,6185,115049,UNKNOWN115049,SPARTANBURG,SC,29307,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,35.02477805,-81.89127128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,4,100,100,Y,Y
-9112645.545,4169318.403,6186,115050,UNKNOWN115050,SPARTANBURG,SC,29307,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,35.04000065,-81.86028772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,1,100,100,Y,Y
-9112395.233,4168566.654,6187,115051,UNKNOWN115051,SPARTANBURG,SC,29307,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,35.03447138,-81.85803913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,1,100,100,Y,Y
-9123409.291,4166598.358,6188,115052,UNKNOWN115052,BOILING SPRINGS,SC,29316,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,35.01999236,-81.95698009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,7/15/2014 0:00,2,100,100,Y,Y
-8908613.047,4293781.819,6189,115053,UNKNOWN115053,HIGH POINT,NC,27262,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,35.95027772,-80.02743261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,2,100,100,Y,Y
-8908257.007,4308306.012,6190,115054,UNKNOWN115054,KERNERSVILLE,NC,27284,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,36.05582852,-80.02423425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,4,100,-999999,Y,Y
-8906633.124,4312378.619,6191,115055,UNKNOWN115055,COLFAX,NC,27235,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,36.08539976,-80.00964665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,Y,Y
-8903637.836,4308154.273,6192,115056,UNKNOWN115056,HIGH POINT,NC,27265,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,36.05472653,-79.98273952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,1,100,100,Y,Y
-8899286.49,4309016.949,6193,115057,UNKNOWN115057,HIGH POINT,NC,27410,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,36.06099144,-79.94365072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,5,100,100,Y,Y
-8899090.83,4309490.025,6194,115058,UNKNOWN115058,GREENSBORO,NC,27409,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,36.0644268,-79.94189307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,1,100,100,Y,Y
-8898610.875,4310454.698,6195,115059,UNKNOWN115059,GREENSBORO,NC,27409,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,36.07143154,-79.93758157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,1,100,100,Y,Y
-8896113.071,4310295.815,6196,115060,UNKNOWN115060,GREENSBORO,NC,27409,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,36.07027789,-79.91514341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,2,100,100,Y,Y
-8889300.83,4309279.681,6197,115061,UNKNOWN115061,GREENSBORO,NC,27407,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,36.06289935,-79.85394801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,4,100,100,Y,Y
-8938106.044,4304658.326,6198,115062,UNKNOWN115062,WINSTON-SALEM,NC,27127,SUBSTATION,IN SERVICE,FORSYTH,37067,USA,36.0293332,-80.2923727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,1,100,100,Y,Y
-8932840.486,4311392.912,6199,115063,UNKNOWN115063,WINSTON-SALEM,NC,27127,SUBSTATION,IN SERVICE,FORSYTH,37067,USA,36.07824355,-80.24507139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,11,100,-999999,Y,N
-8932557.514,4311387.356,6200,115064,UNKNOWN115064,WINSTON-SALEM,NC,27127,SUBSTATION,IN SERVICE,FORSYTH,37067,USA,36.07820321,-80.24252941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,1,100,100,Y,Y
-8933999.568,4305964.59,6201,115065,UNKNOWN115065,WINSTON-SALEM,NC,27127,SUBSTATION,IN SERVICE,FORSYTH,37067,USA,36.0388224,-80.2554836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,4,100,100,Y,Y
-8942779.719,4305270.196,6202,115066,UNKNOWN115066,WINSTON-SALEM,NC,27127,SUBSTATION,IN SERVICE,FORSYTH,37067,USA,36.0337782,-80.33435704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,2,100,100,Y,Y
-8946742.544,4300929.253,6203,115067,UNKNOWN115067,CLEMMONS,NC,27012,SUBSTATION,IN SERVICE,FORSYTH,37067,USA,36.0022375,-80.3699557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,4,100,100,Y,Y
-8949849.136,4298018.481,6204,115068,UNKNOWN115068,CLEMMONS,NC,27012,SUBSTATION,IN SERVICE,FORSYTH,37067,USA,35.98108116,-80.39786269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,6,100,100,Y,Y
-8930590.605,4305374.574,6205,115069,UNKNOWN115069,WINSTON-SALEM,NC,27107,SUBSTATION,IN SERVICE,FORSYTH,37067,USA,36.03453644,-80.22486037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,Y,Y
-8930713.372,4305094.115,6206,115070,UNKNOWN115070,WINSTON-SALEM,NC,27107,SUBSTATION,IN SERVICE,FORSYTH,37067,USA,36.03249906,-80.2259632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,2,-999999,-999999,N,N
-8931363.19,4303382.257,6207,115071,UNKNOWN115071,WINSTON-SALEM,NC,27107,SUBSTATION,IN SERVICE,FORSYTH,37067,USA,36.02006225,-80.23180062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,1,-999999,-999999,Y,Y
-8929177.331,4312638.195,6208,115072,UNKNOWN115072,WINSTON-SALEM,NC,27107,SUBSTATION,IN SERVICE,FORSYTH,37067,USA,36.08728417,-80.21216471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,6,100,100,Y,Y
-8925831.8,4308107.725,6209,115073,UNKNOWN115073,WINSTON-SALEM,NC,27107,SUBSTATION,IN SERVICE,FORSYTH,37067,USA,36.05438847,-80.18211129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,1,100,100,Y,Y
-8923820.301,4310135.099,6210,115074,UNKNOWN115074,WINSTON-SALEM,NC,27107,SUBSTATION,IN SERVICE,FORSYTH,37067,USA,36.06911091,-80.16404169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,4,100,100,Y,Y
-8923015.768,4310513.719,6211,115075,UNKNOWN115075,WINSTON-SALEM,NC,27107,SUBSTATION,IN SERVICE,FORSYTH,37067,USA,36.07186008,-80.15681445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,8,100,100,Y,Y
-8917095.968,4315120.917,6212,115076,UNKNOWN115076,KERNERSVILLE,NC,27284,SUBSTATION,IN SERVICE,FORSYTH,37067,USA,36.10530535,-80.10363598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,2,100,100,Y,Y
-8912349.202,4316449.338,6213,115077,UNKNOWN115077,KERNERSVILLE,NC,27284,SUBSTATION,IN SERVICE,FORSYTH,37067,USA,36.11494618,-80.06099505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,4,100,100,Y,Y
-8939903.052,4309322.711,6214,115078,UNKNOWN115078,WINSTON-SALEM,NC,27103,SUBSTATION,IN SERVICE,FORSYTH,37067,USA,36.06321183,-80.3085155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,10,100,100,Y,Y
-8939087.018,4311246.222,6215,115079,UNKNOWN115079,WINSTON-SALEM,NC,27103,SUBSTATION,IN SERVICE,FORSYTH,37067,USA,36.07717853,-80.30118494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,2,100,100,Y,Y
-8942358.597,4316856.458,6216,115080,UNKNOWN115080,WINSTON-SALEM,NC,27106,SUBSTATION,IN SERVICE,FORSYTH,37067,USA,36.11790056,-80.33057404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,2,100,100,Y,Y
-8942760.632,4310772.551,6217,115081,UNKNOWN115081,WINSTON-SALEM,NC,27104,SUBSTATION,IN SERVICE,FORSYTH,37067,USA,36.07373941,-80.33418558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,1,100,100,Y,Y
-8942236.756,4316845.28,6218,115082,UNKNOWN115082,WINSTON-SALEM,NC,27106,SUBSTATION,IN SERVICE,FORSYTH,37067,USA,36.11781944,-80.32947952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,10,100,100,Y,Y
-8931830.673,4312826.383,6219,115083,UNKNOWN115083,WINSTON-SALEM,NC,27101,SUBSTATION,IN SERVICE,FORSYTH,37067,USA,36.0886503,-80.23600009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,1,100,100,Y,Y
-8930828.826,4317898.323,6220,115084,UNKNOWN115084,WINSTON-SALEM,NC,27105,SUBSTATION,IN SERVICE,FORSYTH,37067,USA,36.12546064,-80.22700034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,2,100,100,Y,Y
-8939078.948,4323878.051,6221,115085,UNKNOWN115085,WINSTON-SALEM,NC,27106,SUBSTATION,IN SERVICE,FORSYTH,37067,USA,36.16883722,-80.30111245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,10,100,100,Y,Y
-8933590.685,4322091.448,6222,115086,UNKNOWN115086,WINSTON-SALEM,NC,27105,SUBSTATION,IN SERVICE,FORSYTH,37067,USA,36.15587983,-80.25181054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,4,100,100,Y,Y
-8934237.328,4319689.159,6223,115087,UNKNOWN115087,WINSTON-SALEM,NC,27105,SUBSTATION,IN SERVICE,FORSYTH,37067,USA,36.13845377,-80.25761943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,3,100,-999999,Y,N
-8924347.381,4316241.83,6224,115088,UNKNOWN115088,WINSTON-SALEM,NC,27101,SUBSTATION,IN SERVICE,FORSYTH,37067,USA,36.1134403,-80.16877653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,4,100,100,Y,Y
-8923681.487,4324302.592,6225,115089,UNKNOWN115089,WALKERTOWN,NC,27051,SUBSTATION,IN SERVICE,FORSYTH,37067,USA,36.1719159,-80.1627947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,6,100,-999999,Y,N
-8923807.763,4324262.293,6226,115090,UNKNOWN115090,WALKERTOWN,NC,27051,SUBSTATION,IN SERVICE,FORSYTH,37067,USA,36.17162366,-80.16392906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,2,-999999,-999999,N,N
-8939646.943,4334341.152,6227,115091,UNKNOWN115091,RURAL HALL,NC,27045,SUBSTATION,IN SERVICE,FORSYTH,37067,USA,36.24467818,-80.30621484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,18,230,100,Y,Y
-8945963.519,4334658.155,6228,115092,UNKNOWN115092,TOBACCOVILLE,NC,27050,SUBSTATION,IN SERVICE,FORSYTH,37067,USA,36.2469748,-80.3629576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,1,100,100,Y,Y
-8939277.584,4334904.054,6229,115093,UNKNOWN115093,RURAL HALL,NC,27045,SUBSTATION,IN SERVICE,FORSYTH,37067,USA,36.24875625,-80.30289683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY,7/16/2014 0:00,1,100,100,Y,Y
-9392047.82,4813470.249,6230,115094,UNKNOWN115094,GERMANTOWN,OH,45327,SUBSTATION,IN SERVICE,MONTGOMERY,39113,USA,39.63796001,-84.37020106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/17/2014 0:00,IMAGERY,10/7/2015 0:00,2,69,69,Y,Y
-9379434.313,4810509.937,6231,115095,UNKNOWN115095,MIAMISBURG,OH,45342,SUBSTATION,IN SERVICE,MONTGOMERY,39113,USA,39.617478,-84.256892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/17/2014 0:00,IMAGERY,10/7/2015 0:00,2,69,69,Y,Y
-9099197.774,4150185.412,6232,115096,UNKNOWN115096,PACOLET,SC,29372,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,34.89915699,-81.73948434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY,7/18/2014 0:00,6,100,-999999,Y,N
-9089895.241,4145647.243,6233,115097,UNKNOWN115097,JONESVILLE,SC,29353,SUBSTATION,IN SERVICE,UNION,45087,USA,34.86571466,-81.65591826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY,7/18/2014 0:00,5,100,100,Y,Y
-9090450.497,4145136.78,6234,115098,UNKNOWN115098,JONESVILLE,SC,29353,SUBSTATION,IN SERVICE,UNION,45087,USA,34.86195213,-81.66090621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY,7/18/2014 0:00,1,100,100,Y,Y
-9041546.432,4123451.778,6235,115099,UNKNOWN115099,CHESTER,SC,29706,SUBSTATION,IN SERVICE,CHESTER,45023,USA,34.70195762,-81.22159352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY,7/18/2014 0:00,4,100,100,Y,Y
-9038137.995,4122227.362,6236,115100,UNKNOWN115100,CHESTER,SC,29706,SUBSTATION,IN SERVICE,CHESTER,45023,USA,34.69291448,-81.19097501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY,7/18/2014 0:00,2,100,100,Y,Y
-8507070.917,4415207.556,6237,115101,UNKNOWN115101,CHESAPEAKE,VA,23321,SUBSTATION,IN SERVICE,CHESAPEAKE,51550,USA,36.82834737,-76.42031828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY,7/21/2014 0:00,1,-999999,-999999,N,N
-8504495.353,4410520.054,6238,115102,UNKNOWN115102,CHESAPEAKE,VA,23321,SUBSTATION,IN SERVICE,CHESAPEAKE,51550,USA,36.7946348,-76.39718159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY,7/21/2014 0:00,2,-999999,-999999,N,N
-8492667.413,4405295.844,6239,115104,UNKNOWN115104,CHESAPEAKE,VA,23320,SUBSTATION,IN SERVICE,CHESAPEAKE,51550,USA,36.75704472,-76.2909294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY,7/21/2014 0:00,2,230,-999999,Y,N
-8494343.653,4401012.39,6240,115105,UNKNOWN115105,CHESAPEAKE,VA,23323,SUBSTATION,IN SERVICE,CHESAPEAKE,51550,USA,36.72620998,-76.30598732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY,7/21/2014 0:00,2,115,115,Y,Y
-8494080.493,4407108.166,6241,115106,UNKNOWN115106,CHESAPEAKE,VA,23323,SUBSTATION,IN SERVICE,CHESAPEAKE,51550,USA,36.77008712,-76.30362332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,2,115,115,Y,Y
-8488400.689,4412662.592,6242,115107,UNKNOWN115107,CHESAPEAKE,VA,23324,SUBSTATION,IN SERVICE,CHESAPEAKE,51550,USA,36.8100458,-76.25260076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,2,230,230,N,N
-8494982.485,4407616.574,6243,115109,UNKNOWN115109,CHESAPEAKE,VA,23323,SUBSTATION,IN SERVICE,CHESAPEAKE,51550,USA,36.77374549,-76.31172605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,3,230,230,N,N
-8494084.678,4412615.377,6244,115110,UNKNOWN115110,PORTSMOUTH,VA,23704,SUBSTATION,IN SERVICE,PORTSMOUTH,51740,USA,36.80970622,-76.30366091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,1,115,115,Y,Y
-8493622.428,4412556.033,6245,115111,UNKNOWN115111,PORTSMOUTH,VA,23704,SUBSTATION,IN SERVICE,PORTSMOUTH,51740,USA,36.80927941,-76.29950845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,3,230,115,N,Y
-8497210.518,4416814.856,6246,115112,UNKNOWN115112,PORTSMOUTH,VA,23707,SUBSTATION,IN SERVICE,PORTSMOUTH,51740,USA,36.83990367,-76.33174081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,1,115,115,Y,Y
-8497165.051,4416688.409,6247,115113,UNKNOWN115113,PORTSMOUTH,VA,23707,SUBSTATION,IN SERVICE,PORTSMOUTH,51740,USA,36.8389946,-76.33133237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,0,-999999,-999999,N,N
-8808745.644,4310062.238,6248,115114,UNKNOWN115114,HILLSBOROUGH,NC,27278,SUBSTATION,IN SERVICE,ORANGE,37135,USA,36.06858186,-79.13030846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY,7/18/2014 0:00,1,100,100,Y,Y
-8805623.29,4309396.413,6249,115115,UNKNOWN115115,HILLSBOROUGH,NC,27278,SUBSTATION,IN SERVICE,ORANGE,37135,USA,36.06374702,-79.10225988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY,7/18/2014 0:00,1,100,100,Y,Y
-8796208.206,4306927.052,6250,115116,UNKNOWN115116,DURHAM,NC,27705,SUBSTATION,IN SERVICE,ORANGE,37135,USA,36.04581336,-79.01768273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY,7/18/2014 0:00,6,230,230,Y,Y
-8795807.89,4306717.766,6251,115117,UNKNOWN115117,DURHAM,NC,27705,SUBSTATION,IN SERVICE,ORANGE,37135,USA,36.04429324,-79.01408664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY,7/18/2014 0:00,3,100,100,Y,Y
-8802659.567,4296122.986,6252,115118,UNKNOWN115118,CHAPEL HILL,NC,27516,SUBSTATION,IN SERVICE,ORANGE,37135,USA,35.9673011,-79.0756363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY,7/18/2014 0:00,8,100,-999999,Y,Y
-8804758.63,4289754.28,6253,115119,UNKNOWN115119,CARRBORO,NC,27510,SUBSTATION,IN SERVICE,ORANGE,37135,USA,35.92098362,-79.0944925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY,7/18/2014 0:00,4,-999999,-999999,Y,Y
-8801141.603,4287900.672,6254,115120,UNKNOWN115120,CHAPEL HILL,NC,27516,SUBSTATION,IN SERVICE,ORANGE,37135,USA,35.90749784,-79.0620002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY,7/18/2014 0:00,3,-999999,-999999,N,N
-8800580.685,4285799.611,6255,115121,UNKNOWN115121,CHAPEL HILL,NC,27517,SUBSTATION,IN SERVICE,ORANGE,37135,USA,35.89220897,-79.05696139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY,7/18/2014 0:00,1,-999999,-999999,Y,Y
-8815170.633,4287219.104,6256,115122,UNKNOWN115122,CHAPEL HILL,NC,27516,SUBSTATION,IN SERVICE,ORANGE,37135,USA,35.90253857,-79.18802512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY,7/18/2014 0:00,2,-999999,-999999,N,N
-8795489.567,4294714.98,6257,115123,UNKNOWN115123,CHAPEL HILL,NC,27514,SUBSTATION,IN SERVICE,ORANGE,37135,USA,35.95706348,-79.0112271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY,7/18/2014 0:00,6,-999999,-999999,N,N
-8796221.935,4292911.048,6258,115124,UNKNOWN115124,CHAPEL HILL,NC,27514,SUBSTATION,IN SERVICE,ORANGE,37135,USA,35.94394513,-79.01780607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY,7/18/2014 0:00,2,-999999,-999999,N,N
-8801129.834,4293970.442,6259,115125,UNKNOWN115125,CHAPEL HILL,NC,27516,SUBSTATION,IN SERVICE,ORANGE,37135,USA,35.9516494,-79.06189447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY,7/18/2014 0:00,2,-999999,-999999,Y,Y
-8803356.042,4284667.144,6260,115127,UNKNOWN115127,CHAPEL HILL,NC,27516,SUBSTATION,IN SERVICE,ORANGE,37135,USA,35.88396707,-79.08189284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY,7/18/2014 0:00,1,-999999,-999999,Y,Y
-8797993.457,4300844.859,6261,115128,UNKNOWN115128,DURHAM,NC,27705,SUBSTATION,IN SERVICE,ORANGE,37135,USA,36.00162418,-79.03371992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY,7/18/2014 0:00,2,100,-999999,Y,Y
-8801794.504,4302648.685,6262,115129,UNKNOWN115129,CHAPEL HILL,NC,27514,SUBSTATION,IN SERVICE,ORANGE,37135,USA,36.01473217,-79.06786531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY,7/18/2014 0:00,1,-999999,-999999,Y,Y
-8778023.606,4324785.969,6263,115130,UNKNOWN115130,BAHAMA,NC,27503,SUBSTATION,IN SERVICE,DURHAM,37063,USA,36.1754211,-78.8543277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY,7/18/2014 0:00,1,230,230,Y,Y
-10149461.06,3568167.088,6264,115133,UNKNOWN115133,BATON ROUGE,LA,70805,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.50142133,-91.17416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY,7/21/2014 0:00,2,-999999,-999999,N,N
-8782665.818,4287301.702,6265,115134,UNKNOWN115134,DURHAM,NC,27713,SUBSTATION,IN SERVICE,DURHAM,37063,USA,35.9031396,-78.8960294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY,7/21/2014 0:00,4,100,100,Y,Y
-8779760.215,4291094.161,6266,115135,UNKNOWN115135,DURHAM,NC,27703,SUBSTATION,IN SERVICE,DURHAM,37063,USA,35.93073038,-78.86992792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY,7/21/2014 0:00,2,100,100,Y,Y
-8778859.704,4298041.895,6267,115136,UNKNOWN115136,DURHAM,NC,27703,SUBSTATION,IN SERVICE,DURHAM,37063,USA,35.98125136,-78.86183849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY,7/21/2014 0:00,6,100,100,Y,Y
-8780866.771,4301174.171,6268,115137,UNKNOWN115137,DURHAM,NC,27701,SUBSTATION,IN SERVICE,DURHAM,37063,USA,36.00401737,-78.87986828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY,7/21/2014 0:00,6,100,100,Y,Y
-8777153.667,4304386.88,6269,115138,UNKNOWN115138,DURHAM,NC,27704,SUBSTATION,IN SERVICE,DURHAM,37063,USA,36.02736117,-78.8465129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY,7/21/2014 0:00,4,100,-999999,Y,Y
-8777666.166,4309585.424,6270,115139,UNKNOWN115139,DURHAM,NC,27704,SUBSTATION,IN SERVICE,DURHAM,37063,USA,36.06511954,-78.85111676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY,7/21/2014 0:00,2,-999999,-999999,N,N
-8783626.425,4301755.837,6271,115140,UNKNOWN115140,DURHAM,NC,27701,SUBSTATION,IN SERVICE,DURHAM,37063,USA,36.00824432,-78.90465868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY,7/21/2014 0:00,2,100,100,Y,Y
-8783331.414,4301779.187,6272,115141,UNKNOWN115141,DURHAM,NC,27701,SUBSTATION,IN SERVICE,DURHAM,37063,USA,36.008414,-78.90200855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY,7/21/2014 0:00,8,100,100,Y,Y
-8785669.674,4302150.398,6273,115142,UNKNOWN115142,DURHAM,NC,27705,SUBSTATION,IN SERVICE,DURHAM,37063,USA,36.01111145,-78.9230135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY,7/21/2014 0:00,4,100,100,Y,Y
-8787900.778,4302184.132,6274,115143,UNKNOWN115143,DURHAM,NC,27705,SUBSTATION,IN SERVICE,DURHAM,37063,USA,36.01135658,-78.94305584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY,7/21/2014 0:00,2,100,100,Y,Y
-8787436.622,4302365.69,6275,115144,UNKNOWN115144,DURHAM,NC,27705,SUBSTATION,IN SERVICE,DURHAM,37063,USA,36.01267585,-78.93888626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY,7/21/2014 0:00,6,100,100,Y,Y
-8784633.101,4305988.65,6276,115145,UNKNOWN115145,DURHAM,NC,27704,SUBSTATION,IN SERVICE,DURHAM,37063,USA,36.03899717,-78.9137018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY,7/21/2014 0:00,1,100,100,Y,Y
-8785912.628,4308428.51,6277,115146,UNKNOWN115146,DURHAM,NC,27704,SUBSTATION,IN SERVICE,DURHAM,37063,USA,36.05671814,-78.92519599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY,7/21/2014 0:00,1,100,100,Y,Y
-8785832.84,4308469.612,6278,115147,UNKNOWN115147,DURHAM,NC,27704,SUBSTATION,IN SERVICE,DURHAM,37063,USA,36.05701664,-78.92447924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY,7/21/2014 0:00,5,100,100,Y,Y
-8780780.31,4313258.903,6279,115148,UNKNOWN115148,DURHAM,NC,27712,SUBSTATION,IN SERVICE,DURHAM,37063,USA,36.09179005,-78.87909159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY,7/21/2014 0:00,2,-999999,-999999,Y,Y
-8777503.968,4314094.988,6280,115149,UNKNOWN115149,DURHAM,NC,27712,SUBSTATION,IN SERVICE,DURHAM,37063,USA,36.097859,-78.84965971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY,7/21/2014 0:00,2,-999999,-999999,N,N
-8778206.438,4318773.36,6281,115150,UNKNOWN115150,DURHAM,NC,27712,SUBSTATION,IN SERVICE,DURHAM,37063,USA,36.1318096,-78.85597011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY,7/21/2014 0:00,3,-999999,-999999,N,N
-8778039.75,4318709.859,6282,115151,UNKNOWN115151,DURHAM,NC,27712,SUBSTATION,IN SERVICE,DURHAM,37063,USA,36.13134888,-78.85447272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY,7/21/2014 0:00,1,-999999,-999999,Y,Y
-8758639.602,4309699.456,6283,115152,UNKNOWN115152,CREEDMOOR,NC,27522,SUBSTATION,IN SERVICE,WAKE,37183,USA,36.06594758,-78.68019822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY,7/21/2014 0:00,3,-999999,-999999,N,N
-8767144.915,4313536.98,6284,115153,UNKNOWN115153,CREEDMOOR,NC,27522,SUBSTATION,IN SERVICE,GRANVILLE,37077,USA,36.0938086,-78.75660275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY,7/21/2014 0:00,2,-999999,-999999,N,N
-8745037.874,4292120.041,6285,115154,UNKNOWN115154,RALEIGH,NC,27614,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.93819218,-78.55801183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY,7/21/2014 0:00,9,230,115,Y,Y
-10138051.31,3556189.26,6286,115155,UNKNOWN115155,BATON ROUGE,LA,70809,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.40866838,-91.07166446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,1,-999999,-999999,Y,Y
-8744636.776,4270470.358,6287,115159,UNKNOWN115159,RALEIGH,NC,27610,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.78057263,-78.5544087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,12,230,115,Y,Y
-8768157.148,4285415.435,6288,115160,UNKNOWN115160,MORRISVILLE,NC,27560,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.8894131,-78.7656958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,1,230,230,Y,Y
-8761742.096,4275569.182,6289,115161,UNKNOWN115161,RALEIGH,NC,27607,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.8177226,-78.7080684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,2,230,230,Y,Y
-8761278.566,4273296.294,6290,115162,UNKNOWN115162,RALEIGH,NC,27607,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.80116451,-78.70390445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,1,230,230,Y,Y
-8773289.4,4288206.525,6291,115163,UNKNOWN115163,RALEIGH,NC,27617,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.90972322,-78.8117996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,2,230,230,Y,Y
-8777247.409,4279749.324,6292,115164,UNKNOWN115164,MORRISVILLE,NC,27560,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.8481661,-78.847355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,2,230,230,Y,Y
-8777260.044,4279600.207,6293,115165,UNKNOWN115165,MORRISVILLE,NC,27560,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.8470803,-78.8474685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,3,230,-999999,Y,Y
-8782434.074,4275857.533,6294,115166,UNKNOWN115166,CARY,NC,27519,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.819823,-78.8939476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,2,-999999,-999999,Y,Y
-8772616.573,4273042.928,6295,115167,UNKNOWN115167,CARY,NC,27513,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.79931852,-78.80575549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,1,230,230,Y,Y
-8770842.67,4271648.307,6296,115168,UNKNOWN115168,CARY,NC,27513,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.78915669,-78.78982025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,1,230,230,Y,Y
-8774839.585,4267934.42,6297,115169,UNKNOWN115169,CARY,NC,27513,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.76208935,-78.82572515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,1,230,230,Y,Y
-8775064.37,4266343.136,6298,115170,UNKNOWN115170,APEX,NC,27523,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.75048902,-78.82774443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,1,230,230,Y,Y
-8773381.522,4262859.68,6299,115171,UNKNOWN115171,APEX,NC,27502,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.72508901,-78.81262715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,4,230,230,Y,Y
-8773233.516,4262884.297,6300,115172,UNKNOWN115172,CARY,NC,27518,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.72526854,-78.81129759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,1,230,230,Y,Y
-8765886.086,4267429.994,6301,115173,UNKNOWN115173,CARY,NC,27518,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.75841231,-78.7452945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,11/7/2017 0:00,2,230,230,Y,Y
-8776374.799,4261062.478,6302,115174,UNKNOWN115174,APEX,NC,27539,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.71198135,-78.83951621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,1,230,230,Y,Y
-8776566.49,4260922.778,6303,115175,UNKNOWN115175,APEX,NC,27539,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.71096237,-78.8412382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,0,-999999,-999999,N,N
-8785010.869,4255755.132,6304,115176,UNKNOWN115176,NEW HILL,NC,27562,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.6732603,-78.91709535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,4,230,-999999,Y,Y
-8788372.359,4253582.296,6305,115177,UNKNOWN115177,NEW HILL,NC,27562,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.65740242,-78.94729213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,1,230,230,Y,Y
-8788868.057,4250142.309,6306,115178,UNKNOWN115178,NEW HILL,NC,27562,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.63229012,-78.95174506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,10,230,-999999,Y,N
-8724894.327,4269251.646,6307,115179,UNKNOWN115179,WENDELL,NC,27591,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.77169053,-78.37705926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,1,230,230,Y,Y
-8718235.067,4275477.706,6308,115180,UNKNOWN115180,ZEBULON,NC,27597,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.81705626,-78.31723811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,1,-999999,-999999,N,N
-8735942.253,4269383.722,6309,115181,UNKNOWN115181,KNIGHTDALE,NC,27545,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.77265317,-78.47630447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,1,115,115,Y,Y
-8739091.86,4261641.204,6310,115182,UNKNOWN115182,RALEIGH,NC,27610,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.71620245,-78.50459787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,1,230,230,Y,Y
-8750335.483,4259508.526,6311,115183,UNKNOWN115183,GARNER,NC,27529,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.70064605,-78.60560106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,1,115,115,Y,Y
-8753459.028,4262349.231,6312,115184,UNKNOWN115184,GARNER,NC,27529,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.72136633,-78.63366034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,1,115,115,Y,Y
-8758818.306,4271586.568,6314,115186,UNKNOWN115186,RALEIGH,NC,27607,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.7887068,-78.68180356,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,1,-999999,-999999,N,N
-8759915.271,4265957.149,6315,115187,UNKNOWN115187,RALEIGH,NC,27603,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.74767495,-78.69165776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,1,115,115,Y,Y
-8754703.234,4269487.492,6316,115188,UNKNOWN115188,RALEIGH,NC,27601,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.77340948,-78.64483723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,1,-999999,-999999,N,N
-8754756.415,4267476.125,6317,115189,UNKNOWN115189,RALEIGH,NC,27603,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.75874859,-78.64531496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,1,230,230,Y,Y
-9252027.969,5065673.277,6318,115190,UNKNOWN115190,FREMONT,OH,43420,SUBSTATION,IN SERVICE,SANDUSKY,39143,USA,41.36057851,-83.11238134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,10/7/2015 0:00,2,-999999,-999999,N,N
-9245360.213,5061257.615,6319,115191,UNKNOWN115191,FREMONT,OH,43420,SUBSTATION,IN SERVICE,SANDUSKY,39143,USA,41.33079932,-83.05248386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,10/7/2015 0:00,1,-999999,-999999,N,N
-9235699.925,5057749.431,6320,115192,UNKNOWN115192,CLYDE,OH,43410,SUBSTATION,IN SERVICE,SANDUSKY,39143,USA,41.30713046,-82.96570403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,10/7/2015 0:00,2,-999999,-999999,N,N
-9222015.047,5050951.388,6321,115193,UNKNOWN115193,BELLEVUE,OH,44811,SUBSTATION,IN SERVICE,SANDUSKY,39143,USA,41.26124124,-82.84277067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,10/7/2015 0:00,2,-999999,-999999,N,N
-9209354.259,5076421.129,6322,115194,UNKNOWN115194,SANDUSKY,OH,44870,SUBSTATION,IN SERVICE,ERIE,39043,USA,41.43300499,-82.72903688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,-999999,Y,N
-9474629.505,3969904.316,6323,115195,UNKNOWN115195,CARROLLTON,GA,30117,SUBSTATION,IN SERVICE,CARROLL,13045,USA,33.56023675,-85.11204496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY,7/24/2014 0:00,2,115,115,Y,Y
-9472587.579,3970065.051,6324,115196,UNKNOWN115196,CARROLLTON,GA,30117,SUBSTATION,IN SERVICE,CARROLL,13045,USA,33.56143996,-85.09370202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY,7/24/2014 0:00,3,115,115,Y,Y
-9469619.477,3969820.708,6325,115197,UNKNOWN115197,CARROLLTON,GA,30116,SUBSTATION,IN SERVICE,CARROLL,13045,USA,33.55961088,-85.06703911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY,7/24/2014 0:00,2,115,-999999,Y,N
-9469644.348,3969994.804,6326,115198,UNKNOWN115198,CARROLLTON,GA,30116,SUBSTATION,IN SERVICE,CARROLL,13045,USA,33.56091411,-85.06726253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY,7/24/2014 0:00,1,-999999,-999999,N,N
-9468615.646,3968525.305,6327,115199,UNKNOWN115199,CARROLLTON,GA,30116,SUBSTATION,IN SERVICE,CARROLL,13045,USA,33.54991326,-85.05802154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY,7/24/2014 0:00,1,115,115,Y,Y
-9468501.081,3968598.33,6328,115200,UNKNOWN115200,CARROLLTON,GA,30116,SUBSTATION,IN SERVICE,CARROLL,13045,USA,33.55045997,-85.05699239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY,7/24/2014 0:00,1,115,115,Y,Y
-9461555.238,3963524.13,6329,115201,UNKNOWN115201,CARROLLTON,GA,30116,SUBSTATION,IN SERVICE,CARROLL,13045,USA,33.51246334,-84.99459682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY,7/24/2014 0:00,2,115,115,Y,Y
-9473320.542,3971899.874,6330,115202,UNKNOWN115202,CARROLLTON,GA,30117,SUBSTATION,IN SERVICE,CARROLL,13045,USA,33.57517362,-85.10028635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY,7/24/2014 0:00,1,115,115,Y,Y
-9133883.764,5085467.398,6331,115203,UNKNOWN115203,AVON LAKE,OH,44012,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.49390247,-82.05107389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/24/2014 0:00,IMAGERY,10/7/2015 0:00,1,138,138,N,N
-9015383.481,4168940.082,6332,115204,UNKNOWN115204,FORT MILL,SC,29708,SUBSTATION,IN SERVICE,YORK,45091,USA,35.03721807,-80.98656773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,5,100,-999999,Y,N
-9015587.77,4169932.887,6333,115205,UNKNOWN115205,FORT MILL,SC,29708,SUBSTATION,IN SERVICE,YORK,45091,USA,35.04452004,-80.98840289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,1,-999999,-999999,N,N
-9011322.534,4171666.363,6334,115206,UNKNOWN115206,FORT MILL,SC,29715,SUBSTATION,IN SERVICE,YORK,45091,USA,35.057268,-80.95008762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,5,100,-999999,Y,Y
-9009808.742,4171808.742,6335,115207,UNKNOWN115207,FORT MILL,SC,29715,SUBSTATION,IN SERVICE,YORK,45091,USA,35.05831497,-80.936489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,1,-999999,-999999,Y,Y
-9172455.301,5050092.108,6336,115208,UNKNOWN115208,WAKEMAN,OH,44889,SUBSTATION,IN SERVICE,HURON,39077,USA,41.25543851,-82.3975679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,69,69,Y,Y
-9158578.336,5016607.556,6337,115209,UNKNOWN115209,SULLIVAN,OH,44880,SUBSTATION,IN SERVICE,ASHLAND,39005,USA,41.028915,-82.272909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/25/2014 0:00,IMAGERY,10/7/2015 0:00,1,138,138,N,N
-9009356.362,4141341.262,6338,115210,UNKNOWN115210,CATAWBA,SC,29704,SUBSTATION,IN SERVICE,YORK,45091,USA,34.83397077,-80.9324252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY,7/28/2014 0:00,5,100,-999999,Y,N
-9004776.882,4143192.955,6339,115211,UNKNOWN115211,CATAWBA,SC,29704,SUBSTATION,IN SERVICE,YORK,45091,USA,34.84762303,-80.89128703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY,7/28/2014 0:00,2,100,100,Y,Y
-9005304.513,4142248.793,6340,115212,UNKNOWN115212,CATAWBA,SC,29704,SUBSTATION,IN SERVICE,YORK,45091,USA,34.84066214,-80.89602682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY,7/28/2014 0:00,3,100,-999999,Y,Y
-8998252.878,4139554.84,6341,115213,UNKNOWN115213,LANCASTER,SC,29720,SUBSTATION,IN SERVICE,LANCASTER,45057,USA,34.82079758,-80.8326809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY,7/28/2014 0:00,1,-999999,-999999,Y,Y
-9140478.078,4170233.711,6342,115214,UNKNOWN115214,INMAN,SC,29349,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,35.04673244,-82.11031161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY,7/28/2014 0:00,4,-999999,-999999,Y,Y
-9139909.696,4169909.769,6343,115215,UNKNOWN115215,INMAN,SC,29349,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,35.04435002,-82.10520576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY,7/28/2014 0:00,1,-999999,-999999,Y,Y
-9139235.417,4169490.734,6344,115216,UNKNOWN115216,INMAN,SC,29349,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,35.04126814,-82.0991486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY,7/28/2014 0:00,1,-999999,-999999,Y,Y
-9139713.473,4169831.344,6345,115217,UNKNOWN115217,INMAN,SC,29349,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,35.04377323,-82.10344305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY,7/28/2014 0:00,1,-999999,-999999,Y,Y
-9134683.639,4167479.755,6346,115218,UNKNOWN115218,INMAN,SC,29349,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,35.02647634,-82.05825929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY,7/28/2014 0:00,1,-999999,-999999,Y,Y
-9132438.606,4167270.443,6347,115219,UNKNOWN115219,INMAN,SC,29349,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,35.02493659,-82.03809181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY,7/28/2014 0:00,1,-999999,-999999,Y,Y
-9132320.462,4163620.825,6348,115220,UNKNOWN115220,SPARTANBURG,SC,29303,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,34.9980844,-82.0370305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY,7/28/2014 0:00,4,-999999,-999999,N,N
-9131459.269,4163323.749,6349,115221,UNKNOWN115221,SPARTANBURG,SC,29303,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,34.99589827,-82.02929428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY,7/28/2014 0:00,1,-999999,-999999,Y,Y
-9131720.441,4163170.486,6350,115222,UNKNOWN115222,SPARTANBURG,SC,29303,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,34.9947704,-82.03164043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY,7/28/2014 0:00,1,-999999,-999999,Y,Y
-9131514.629,4162907.938,6351,115223,UNKNOWN115223,SPARTANBURG,SC,29303,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,34.99283828,-82.02979159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY,7/28/2014 0:00,1,-999999,-999999,Y,Y
-9308320.088,3873635.05,6352,115224,UNKNOWN115224,MACON,GA,31201,SUBSTATION,IN SERVICE,BIBB,13021,USA,32.83659754,-83.61806205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY,7/29/2014 0:00,3,115,-999999,Y,N
-9301990.316,3873876.88,6353,115225,UNKNOWN115225,MACON,GA,31217,SUBSTATION,IN SERVICE,BIBB,13021,USA,32.83842281,-83.56120074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY,7/29/2014 0:00,2,115,115,Y,Y
-9302714.059,3869335.562,6354,115226,UNKNOWN115226,MACON,GA,31217,SUBSTATION,IN SERVICE,BIBB,13021,USA,32.80413981,-83.56770223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY,7/29/2014 0:00,3,115,-999999,Y,Y
-9301550.551,3870483.195,6355,115227,UNKNOWN115227,MACON,GA,31217,SUBSTATION,IN SERVICE,BIBB,13021,USA,32.81280469,-83.55725026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY,7/29/2014 0:00,2,-999999,-999999,N,N
-9299622.926,3870301.426,6356,115228,UNKNOWN115228,MACON,GA,31217,SUBSTATION,IN SERVICE,BIBB,13021,USA,32.81143235,-83.53993411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY,7/29/2014 0:00,2,-999999,-999999,N,N
-9313358.334,3874164.879,6357,115229,UNKNOWN115229,MACON,GA,31204,SUBSTATION,IN SERVICE,BIBB,13021,USA,32.84059651,-83.66332138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY,7/29/2014 0:00,2,115,115,Y,Y
