X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9320324.975,3884979.083,6358,115230,UNKNOWN115230,MACON,GA,31210,SUBSTATION,IN SERVICE,BIBB,13021,USA,32.92217905,-83.72590378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY,7/29/2014 0:00,4,115,115,Y,Y
-9334411.552,3888950.487,6359,115231,UNKNOWN115231,FORSYTH,GA,31029,SUBSTATION,IN SERVICE,MONROE,13207,USA,32.95212053,-83.85244565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY,7/29/2014 0:00,1,115,115,Y,Y
-9333867.039,3893172.584,6360,115232,UNKNOWN115232,FORSYTH,GA,31029,SUBSTATION,IN SERVICE,MONROE,13207,USA,32.98394093,-83.84755421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY,7/29/2014 0:00,3,115,-999999,Y,N
-9320420.424,3879642.658,6361,115233,UNKNOWN115233,MACON,GA,31210,SUBSTATION,IN SERVICE,BIBB,13021,USA,32.88193035,-83.72676121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY,7/29/2014 0:00,2,115,115,Y,Y
-9831397.7,3787200.234,6362,115234,UNKNOWN115234,LISMAN,AL,36912,SUBSTATION,IN SERVICE,CHOCTAW,1023,USA,32.18181371,-88.31694818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY,7/21/2014 0:00,1,-999999,-999999,Y,Y
-9393888.593,4927544.745,6363,115235,AMSTERDAM,MINSTER,OH,45865,SUBSTATION,IN SERVICE,AUGLAIZE,39011,USA,40.4226,-84.386737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.pjm.com/-/media/committees-groups/committees/srrtep-w/20091021/20091021-srrtep-west.ashx",7/21/2014 0:00,IMAGERY,10/2/2018 0:00,2,138,-999999,Y,N
-9394386.859,4942455.772,6364,115236,UNKNOWN115236,SAINT MARYS,OH,45885,SUBSTATION,IN SERVICE,AUGLAIZE,39011,USA,40.524495,-84.391213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/21/2014 0:00,IMAGERY,10/7/2015 0:00,1,-999999,-999999,N,N
-9392464.705,4946218.017,6365,115237,UNKNOWN115237,SAINT MARYS,OH,45885,SUBSTATION,IN SERVICE,AUGLAIZE,39011,USA,40.55018,-84.373946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/21/2014 0:00,IMAGERY,10/7/2015 0:00,1,-999999,-999999,Y,Y
-9372211.589,4949448.563,6366,115238,UNKNOWN115238,WAPAKONETA,OH,45895,SUBSTATION,IN SERVICE,AUGLAIZE,39011,USA,40.57222721,-84.19200916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/21/2014 0:00,IMAGERY,10/7/2015 0:00,2,-999999,-999999,N,N
-9372283.706,4920209.409,6367,115239,PIONEER COOP HONDA,ANNA,OH,45302,SUBSTATION,IN SERVICE,SHELBY,39149,USA,40.372417,-84.192657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.pjm.com/-/media/committees-groups/committees/srrtep-w/20091021/20091021-srrtep-west.ashx",7/21/2014 0:00,IMAGERY,10/2/2018 0:00,1,138,138,Y,Y
-9357196.575,4852567.571,6368,115240,NEW CARLISLE,NEW CARLISLE,OH,45344,SUBSTATION,IN SERVICE,MIAMI,39109,USA,39.9079,-84.057127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.pjm.com/-/media/committees-groups/committees/srrtep-w/20091021/20091021-srrtep-west.ashx",7/21/2014 0:00,IMAGERY,10/2/2018 0:00,4,138,-999999,N,N
-10133907.9,3553667.734,6369,115242,BRIARWOOD,BATON ROUGE,LA,70817,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.38913115,-91.03444352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY,4/14/2020 0:00,2,230,230,Y,Y
-9532140.09,4017772.298,6370,115243,UNKNOWN115243,PIEDMONT,AL,36272,SUBSTATION,IN SERVICE,CALHOUN,1015,USA,33.91781782,-85.62867133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,3,115,-999999,Y,Y
-8746361.915,4257779.476,6371,115244,UNKNOWN115244,GARNER,NC,27529,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.68803161,-78.56990589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY,7/23/2014 0:00,1,115,115,Y,Y
-8746331.075,4263532.372,6372,115245,UNKNOWN115245,RALEIGH,NC,27529,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.72999465,-78.56962884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY,7/23/2014 0:00,2,230,230,Y,Y
-8747255.117,4255196.386,6373,115246,UNKNOWN115246,GARNER,NC,27529,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.66918274,-78.57792965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY,7/23/2014 0:00,2,230,230,Y,Y
-8753080.41,4250549.783,6374,115247,UNKNOWN115247,RALEIGH,NC,27603,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.63526515,-78.63025915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY,7/23/2014 0:00,1,230,230,Y,Y
-8761485.644,4251991.357,6375,115248,UNKNOWN115248,RALEIGH,NC,27603,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.64578936,-78.70576466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY,7/23/2014 0:00,1,230,230,Y,Y
-8765554.142,4252836.809,6376,115249,UNKNOWN115249,APEX,NC,27539,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.65196095,-78.74231259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY,7/23/2014 0:00,1,230,230,Y,Y
-8772360.835,4254719.745,6377,115250,UNKNOWN115250,APEX,NC,27539,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.66570419,-78.80345816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY,7/23/2014 0:00,2,230,230,Y,Y
-8778676.452,4255472.751,6378,115251,UNKNOWN115251,APEX,NC,27539,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.67119959,-78.86019231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY,7/23/2014 0:00,1,230,230,Y,Y
-8768950.878,4241702.219,6379,115252,UNKNOWN115252,FUQUAY-VARINA,NC,27526,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.57064309,-78.77282599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY,7/23/2014 0:00,2,230,-999999,Y,N
-8776203.911,4242462.106,6380,115253,UNKNOWN115253,FUQUAY-VARINA,NC,27526,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.5761953,-78.8379811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY,7/23/2014 0:00,2,230,230,Y,Y
-8765453.873,4275078.459,6381,115254,UNKNOWN115254,RALEIGH,NC,27607,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.81414796,-78.74141187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY,7/23/2014 0:00,2,230,-999999,Y,N
-9032656.116,4233328.261,6382,115255,UNKNOWN115255,LINCOLNTON,NC,28092,SUBSTATION,IN SERVICE,LINCOLN,37109,USA,35.50943216,-81.14173045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY,7/23/2014 0:00,1,-999999,-999999,Y,Y
-9028672.541,4231701.07,6383,115256,UNKNOWN115256,IRON STATION,NC,28080,SUBSTATION,IN SERVICE,LINCOLN,37109,USA,35.49753251,-81.10594539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY,7/23/2014 0:00,2,-999999,-999999,N,N
-8646383.096,4289557.352,6384,115257,UNKNOWN115257,ROCKY MOUNT,NC,27801,SUBSTATION,IN SERVICE,EDGECOMBE,37065,USA,35.919551,-77.67178088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY,7/23/2014 0:00,2,-999999,-999999,N,N
-9871604.724,4336611.001,6385,115260,UNKNOWN115260,DRESDEN,TN,38225,SUBSTATION,IN SERVICE,WEAKLEY,47183,USA,36.2611213,-88.67813402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/12/2015 0:00,3,161,69,Y,Y
-9670496.18,4325678.53,6386,115262,UNKNOWN115262,NASHVILLE,TN,37209,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.18189308,-86.87154524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,2,-999999,-999999,N,N
-9667354.222,4328160.796,6387,115263,UNKNOWN115263,NASHVILLE,TN,37218,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.19988924,-86.84332055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,2,-999999,-999999,N,N
-9655444.303,4333780.432,6388,115267,UNKNOWN115267,MADISON,TN,37115,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.2406157,-86.73633192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,2,-999999,-999999,N,N
-9655270.826,4329592.272,6389,115268,UNKNOWN115268,NASHVILLE,TN,37216,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.21026541,-86.73477355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,4,-999999,-999999,N,N
-9655220.953,4329254.224,6390,115269,UNKNOWN115269,NASHVILLE,TN,37216,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.20781516,-86.73432553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,0,-999999,-999999,N,N
-9655160.866,4327069.018,6391,115270,UNKNOWN115270,NASHVILLE,TN,37206,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.19197448,-86.73378576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,0,-999999,-999999,N,N
-9652541.008,4326821.677,6392,115272,UNKNOWN115272,NASHVILLE,TN,37206,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.19018129,-86.71025118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,2,-999999,-999999,N,N
-9650867.698,4331857.109,6393,115273,UNKNOWN115273,NASHVILLE,TN,37214,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.22667944,-86.69521958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,2,-999999,-999999,N,N
-9647519.113,4326878.189,6394,115274,UNKNOWN115274,NASHVILLE,TN,37214,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.19059099,-86.66513873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,1,-999999,-999999,Y,Y
-9646899.573,4337953.501,6395,115275,UNKNOWN115275,NASHVILLE,TN,37138,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.27084493,-86.6595733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/7/2015 0:00,2,69,-999999,Y,Y
-9610312.234,4330840.202,6396,115277,UNKNOWN115277,LEBANON,TN,37087,SUBSTATION,IN SERVICE,WILSON,47189,USA,36.21931,-86.33090365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,12/29/2014 0:00,1,161,161,Y,Y
-9522045.781,4326735.603,6397,115278,UNKNOWN115278,COOKEVILLE,TN,38501,SUBSTATION,IN SERVICE,PUTNAM,47141,USA,36.18955725,-85.53799261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,12/23/2014 0:00,2,161,161,N,N
-9511463.646,4326801.403,6398,115279,ALGOOD,COOKEVILLE,TN,38506,SUBSTATION,IN SERVICE,PUTNAM,47141,USA,36.1900343,-85.44293168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,4/29/2020 0:00,1,161,161,Y,Y
-9240699.126,4327759.298,6399,115283,UNKNOWN115283,MIDWAY,TN,37809,SUBSTATION,IN SERVICE,GREENE,47059,USA,36.1969787,-83.0106126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,1,69,69,Y,Y
-9186777.279,4335713.631,6400,115285,UNKNOWN115285,JONESBOROUGH,TN,37659,SUBSTATION,IN SERVICE,WASHINGTON,47179,USA,36.25462103,-82.52622441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,8/27/2014 0:00,1,69,69,Y,Y
-9176218.603,4335176.299,6401,115286,UNKNOWN115286,JONESBOROUGH,TN,37659,SUBSTATION,IN SERVICE,WASHINGTON,47179,USA,36.2507285,-82.43137421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,4,161,161,Y,Y
-9167635.718,4326911.861,6402,115287,UNKNOWN115287,UNICOI,TN,37692,SUBSTATION,IN SERVICE,UNICOI,47171,USA,36.19083511,-82.35427285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,1,-999999,-999999,Y,Y
-9717799.791,4373340.733,6403,115288,UNKNOWN115288,CLARKSVILLE,TN,37043,SUBSTATION,IN SERVICE,MONTGOMERY,47125,USA,36.52671532,-87.29648081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/7/2015 0:00,1,69,69,Y,Y
-9672586.012,4367897.952,6404,115289,UNKNOWN115289,SPRINGFIELD,TN,37172,SUBSTATION,IN SERVICE,ROBERTSON,47147,USA,36.48741567,-86.89031852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,1,69,69,Y,Y
-9668913.899,4368304.973,6405,115291,UNKNOWN115291,SPRINGFIELD,TN,37172,SUBSTATION,IN SERVICE,ROBERTSON,47147,USA,36.49035525,-86.85733137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,2,69,69,Y,Y
-9512457.211,4374980.487,6406,115293,UNKNOWN115293,CELINA,TN,38551,SUBSTATION,IN SERVICE,CLAY,47027,USA,36.53855127,-85.45185702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,12/23/2014 0:00,6,69,-999999,Y,N
-9475214.57,4378751.405,6407,115294,UNKNOWN115294,BYRDSTOWN,TN,38549,SUBSTATION,IN SERVICE,PICKETT,47137,USA,36.56576335,-85.11730069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,12/23/2014 0:00,2,161,161,Y,Y
-9210284.789,4372647.175,6408,115295,UNKNOWN115295,CHURCH HILL,TN,37642,SUBSTATION,IN SERVICE,HAWKINS,47073,USA,36.52170859,-82.73739597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,1,69,69,Y,Y
-9197568.374,4376984.282,6409,115297,UNKNOWN115297,KINGSPORT,TN,37660,SUBSTATION,IN SERVICE,HAWKINS,47073,USA,36.55301245,-82.62316247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,0,-999999,-999999,N,N
-9194436.887,4380865.972,6410,115298,UNKNOWN115298,KINGSPORT,TN,37660,SUBSTATION,IN SERVICE,SULLIVAN,47163,USA,36.58101851,-82.59503184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,1,138,138,Y,Y
-9192313.42,4375656.851,6411,115299,UNKNOWN115299,KINGSPORT,TN,37660,SUBSTATION,IN SERVICE,SULLIVAN,47163,USA,36.54343282,-82.57595641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,5,138,138,Y,Y
-9187948.634,4379272.821,6412,115300,UNKNOWN115300,KINGSPORT,TN,37660,SUBSTATION,IN SERVICE,SULLIVAN,47163,USA,36.56952529,-82.53674687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,1,138,138,Y,Y
-9157274.597,4369164.46,6413,115305,UNKNOWN115305,BLUFF CITY,TN,37618,SUBSTATION,IN SERVICE,SULLIVAN,47163,USA,36.49656228,-82.26119731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,1,-999999,-999999,Y,Y
-9148782.91,4376071.475,6414,115306,UNKNOWN115306,BRISTOL,TN,37620,SUBSTATION,IN SERVICE,SULLIVAN,47163,USA,36.54642515,-82.18491519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,1,-999999,-999999,Y,Y
-9944804.982,4308607.577,6415,115307,UNKNOWN115307,DYERSBURG,TN,38024,SUBSTATION,IN SERVICE,DYER,47045,USA,36.05801857,-89.33570313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/15/2015 0:00,4,161,-999999,N,N
-9848511.782,4311959.148,6416,115309,UNKNOWN115309,MCKENZIE,TN,38201,SUBSTATION,IN SERVICE,CARROLL,47017,USA,36.08235449,-88.47068659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,1,69,69,Y,Y
-9809021.641,4308137.832,6417,115311,UNKNOWN115311,CAMDEN,TN,38320,SUBSTATION,IN SERVICE,BENTON,47005,USA,36.05460713,-88.11594063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,1,161,161,Y,Y
-9794429.227,4304504.326,6418,115312,UNKNOWN115312,NEW JOHNSONVILLE,TN,37134,SUBSTATION,IN SERVICE,HUMPHREYS,47085,USA,36.02821441,-87.98485474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,3/17/2016 0:00,17,161,-999999,N,N
-9793937.941,4305717.109,6419,115313,UNKNOWN115313,NEW JOHNSONVILLE,TN,37134,SUBSTATION,IN SERVICE,HUMPHREYS,47085,USA,36.03702469,-87.98044144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,1,-999999,-999999,N,N
-9676544.007,4310595.042,6420,115314,UNKNOWN115314,NASHVILLE,TN,37221,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.07245056,-86.92587379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/6/2015 0:00,2,161,-999999,N,N
-9665008.496,4306196.161,6421,115316,UNKNOWN115316,NASHVILLE,TN,37027,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.0405045,-86.82224853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,0,-999999,-999999,N,N
-9640396.509,4301852.942,6422,115320,UNKNOWN115320,NASHVILLE,TN,37086,SUBSTATION,IN SERVICE,RUTHERFORD,47149,USA,36.00894996,-86.60115529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,2,-999999,-999999,N,N
-9378431.069,4299571.418,6423,115321,UNKNOWN115321,OAK RIDGE,TN,37830,SUBSTATION,IN SERVICE,ANDERSON,47001,USA,35.99236907,-84.2478797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,3/16/2016 0:00,5,161,161,N,N
-9354306.645,4303103.918,6424,115323,UNKNOWN115323,POWELL,TN,37849,SUBSTATION,IN SERVICE,KNOX,47093,USA,36.01803989,-84.03116632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,1,69,69,Y,Y
-9340169.402,4303142.809,6425,115330,UNKNOWN115330,KNOXVILLE,TN,37917,SUBSTATION,IN SERVICE,KNOX,47093,USA,36.01832247,-83.9041693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,1,69,69,Y,Y
-9328864.262,4307555.768,6426,115333,UNKNOWN115333,KNOXVILLE,TN,37924,SUBSTATION,IN SERVICE,KNOX,47093,USA,36.05037978,-83.8026135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,1,69,69,Y,Y
-9834178.701,4343901.836,6427,115340,UNKNOWN115340,PARIS,TN,38242,SUBSTATION,IN SERVICE,HENRY,47079,USA,36.31391375,-88.34193034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,3,69,69,Y,Y
-9727355.955,4353823.693,6428,115343,UNKNOWN115343,CUNNINGHAM,TN,37052,SUBSTATION,IN SERVICE,MONTGOMERY,47125,USA,36.38569988,-87.38232529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,1,69,69,Y,Y
-9709779.405,4344590.097,6429,115344,UNKNOWN115344,CHARLOTTE,TN,37036,SUBSTATION,IN SERVICE,DICKSON,47043,USA,36.31889556,-87.22443245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,4,69,-999999,Y,N
-9652839.977,4346572.763,6430,115346,UNKNOWN115346,GOODLETTSVILLE,TN,37072,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.33324483,-86.71293686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/7/2015 0:00,1,-999999,-999999,Y,Y
-9652004.61,4340451.185,6431,115347,UNKNOWN115347,MADISON,TN,37115,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.28893227,-86.70543264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/7/2015 0:00,0,-999999,-999999,N,N
-9651753.141,4353253.274,6432,115348,UNKNOWN115348,GOODLETTSVILLE,TN,37072,SUBSTATION,IN SERVICE,SUMNER,47165,USA,36.38157461,-86.70317365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,1,69,69,Y,Y
-9651064.792,4341079.997,6433,115349,UNKNOWN115349,MADISON,TN,37115,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.29348524,-86.69699011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/7/2015 0:00,3,69,-999999,Y,N
-9647209.218,4338997.895,6434,115350,UNKNOWN115350,NASHVILLE,TN,37138,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.27840857,-86.6623549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/7/2015 0:00,1,161,161,Y,Y
-9646419.579,4341726.31,6435,115351,UNKNOWN115351,HENDERSONVILLE,TN,37075,SUBSTATION,IN SERVICE,SUMNER,47165,USA,36.29816466,-86.65526145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/7/2015 0:00,5,69,-999999,Y,N
-9646280.795,4345712.091,6436,115352,UNKNOWN115352,HENDERSONVILLE,TN,37075,SUBSTATION,IN SERVICE,SUMNER,47165,USA,36.32701616,-86.65401473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/7/2015 0:00,0,-999999,-999999,N,N
-9642825.476,4342896.518,6437,115353,UNKNOWN115353,HENDERSONVILLE,TN,37075,SUBSTATION,IN SERVICE,SUMNER,47165,USA,36.30663644,-86.62297507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,12/30/2014 0:00,2,161,161,Y,Y
-9617852.843,4343989.731,6438,115354,UNKNOWN115354,GALLATIN,TN,37066,SUBSTATION,IN SERVICE,SUMNER,47165,USA,36.31454998,-86.39864209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,12/30/2014 0:00,12,161,-999999,N,N
-9581716.726,4349760.447,6439,115355,UNKNOWN115355,HARTSVILLE,TN,37074,SUBSTATION,IN SERVICE,SMITH,47159,USA,36.35630969,-86.07402583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,12/29/2014 0:00,1,161,161,Y,Y
-9567409.65,4340378.132,6440,115356,UNKNOWN115356,CARTHAGE,TN,37030,SUBSTATION,IN SERVICE,SMITH,47159,USA,36.28840331,-85.94550318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,12/23/2014 0:00,4,161,-999999,Y,N
-9220946.542,4344648.404,6441,115359,UNKNOWN115359,BAILEYTON,TN,37745,SUBSTATION,IN SERVICE,GREENE,47059,USA,36.31931759,-82.83317213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,1,69,69,Y,Y
-9212967.866,4342399.179,6442,115360,UNKNOWN115360,AFTON,TN,37616,SUBSTATION,IN SERVICE,GREENE,47059,USA,36.30303604,-82.76149846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,3,69,69,Y,Y
-9170676.293,4339095.551,6443,115363,UNKNOWN115363,JOHNSON CITY,TN,37604,SUBSTATION,IN SERVICE,WASHINGTON,47179,USA,36.27911577,-82.3815868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,1,-999999,-999999,Y,Y
-9163229.055,4338769.608,6444,115364,UNKNOWN115364,JOHNSON CITY,TN,37601,SUBSTATION,IN SERVICE,CARTER,47019,USA,36.27675535,-82.31468712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,1,-999999,-999999,Y,Y
-9162215.92,4342822.229,6445,115365,UNKNOWN115365,JOHNSON CITY,TN,37601,SUBSTATION,IN SERVICE,CARTER,47019,USA,36.30609864,-82.30558598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,3,161,-999999,Y,Y
-9160209.215,4361357.882,6446,115366,UNKNOWN115366,PINEY FLATS,TN,37686,SUBSTATION,IN SERVICE,SULLIVAN,47163,USA,36.44016664,-82.28755944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,1,-999999,-999999,Y,Y
-9134002.988,4344223.291,6447,115367,UNKNOWN115367,HAMPTON,TN,37658,SUBSTATION,IN SERVICE,CARTER,47019,USA,36.31624057,-82.0521449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,2,161,161,N,N
-9894092.381,4275865.36,6448,115368,UNKNOWN115368,HUMBOLDT,TN,38343,SUBSTATION,IN SERVICE,GIBSON,47053,USA,35.81988001,-88.88014408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/13/2015 0:00,5,161,-999999,Y,N
-9683568.234,4262662.799,6449,115370,UNKNOWN115370,COLUMBIA,TN,38401,SUBSTATION,IN SERVICE,MAURY,47119,USA,35.72365319,-86.9889735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/6/2015 0:00,1,161,161,Y,Y
-9618160.015,4283989.24,6450,115372,UNKNOWN115372,MURFREESBORO,TN,37129,SUBSTATION,IN SERVICE,RUTHERFORD,47149,USA,35.879033,-86.40140147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/26/2015 0:00,0,-999999,-999999,N,N
-9394818.52,4265183.83,6451,115374,UNKNOWN115374,LOUDON,TN,37774,SUBSTATION,IN SERVICE,LOUDON,47105,USA,35.74203671,-84.39509068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/26/2015 0:00,1,-999999,-999999,Y,Y
-9371291.241,4279075.007,6452,115377,UNKNOWN115377,KNOXVILLE,TN,37934,SUBSTATION,IN SERVICE,KNOX,47093,USA,35.84325592,-84.18374154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/26/2015 0:00,2,69,69,Y,Y
-10006933.25,4227749.882,6453,115380,UNKNOWN115380,DRUMMONDS,TN,38023,SUBSTATION,IN SERVICE,TIPTON,47167,USA,35.4686301,-89.89381089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/21/2015 0:00,1,161,161,Y,Y
-10000215.18,4219893.652,6454,115381,UNKNOWN115381,ATOKA,TN,38004,SUBSTATION,IN SERVICE,TIPTON,47167,USA,35.41113198,-89.83346139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/21/2015 0:00,1,161,161,Y,Y
-9794275.595,4214649.41,6455,115382,UNKNOWN115382,CLIFTON,TN,38425,SUBSTATION,IN SERVICE,WAYNE,47181,USA,35.37272761,-87.98347464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/26/2015 0:00,1,-999999,-999999,N,N
-9525070.192,4208974.386,6456,115384,UNKNOWN115384,PALMER,TN,37365,SUBSTATION,IN SERVICE,GRUNDY,47061,USA,35.33114795,-85.56516136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/26/2015 0:00,1,-999999,-999999,N,N
-9503660.564,4218752.172,6457,115385,UNKNOWN115385,DUNLAP,TN,37327,SUBSTATION,IN SERVICE,SEQUATCHIE,47153,USA,35.4027743,-85.3728354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/26/2015 0:00,1,-999999,-999999,N,N
-10024347.58,4184798.327,6458,115390,UNKNOWN115390,MEMPHIS,TN,38103,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.15377565,-90.05024647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/26/2015 0:00,0,-999999,-999999,N,N
-10022200.16,4184514.66,6459,115391,UNKNOWN115391,MEMPHIS,TN,38105,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.15169217,-90.03095587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/26/2015 0:00,2,-999999,-999999,N,N
-10022098.27,4183444.938,6460,115392,UNKNOWN115392,MEMPHIS,TN,38105,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.1438348,-90.03004054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/26/2015 0:00,1,-999999,-999999,N,N
-10018376.98,4197414.863,6461,115397,UNKNOWN115397,MEMPHIS,TN,38127,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.2463877,-89.99661167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/21/2015 0:00,2,161,161,Y,Y
-10017650.57,4187193.184,6462,115398,UNKNOWN115398,MEMPHIS,TN,38108,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.17136329,-89.99008621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/26/2015 0:00,2,161,161,Y,Y
-10014154.07,4201072.098,6463,115400,UNKNOWN115400,MILLINGTON,TN,38053,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.27321398,-89.9586766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/21/2015 0:00,5,161,-999999,Y,N
-10014050.95,4193828.523,6464,115401,UNKNOWN115401,MEMPHIS,TN,38128,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.22007281,-89.95775023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/14/2015 0:00,3,161,161,Y,Y
-10013161.57,4187419.862,6465,115402,UNKNOWN115402,MEMPHIS,TN,38108,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.1730278,-89.94976081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/23/2014 0:00,IMAGERY,1/20/2015 0:00,2,161,-999999,Y,Y
-10007564.2,4193911.96,6466,115406,UNKNOWN115406,MEMPHIS,TN,38128,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.22068513,-89.89947876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/20/2015 0:00,2,161,161,Y,Y
-10006714.76,4185329.929,6467,115407,UNKNOWN115407,MEMPHIS,TN,38122,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.15768002,-89.8918481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/23/2014 0:00,IMAGERY,1/20/2015 0:00,2,-999999,-999999,N,N
-10004247.45,4180478.726,6468,115409,UNKNOWN115409,MEMPHIS,TN,38120,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.12204324,-89.86968391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/20/2015 0:00,2,161,161,Y,Y
-10002992.61,4189254.995,6469,115410,UNKNOWN115410,MEMPHIS,TN,38134,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.18650201,-89.85841149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/20/2015 0:00,1,161,161,Y,Y
-9999760.107,4177271.657,6470,115411,UNKNOWN115411,GERMANTOWN,TN,38138,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.09847565,-89.82937342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/20/2015 0:00,2,161,161,Y,Y
-9995841.12,4200179.931,6471,115412,UNKNOWN115412,ARLINGTON,TN,38002,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.26667064,-89.79416855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/14/2015 0:00,2,161,161,Y,Y
-9995826.429,4188896.59,6472,115413,UNKNOWN115413,CORDOVA,TN,38016,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.18387065,-89.79403659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/23/2014 0:00,IMAGERY,1/20/2015 0:00,2,161,161,Y,Y
-9993300.321,4183374.822,6473,115414,UNKNOWN115414,CORDOVA,TN,38018,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.14331975,-89.77134417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/21/2015 0:00,2,161,161,Y,Y
-9989313.996,4177764.855,6474,115415,UNKNOWN115415,GERMANTOWN,TN,38139,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.10210042,-89.7355344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/20/2015 0:00,2,161,161,Y,Y
-9472667.355,4194468.472,6475,115419,UNKNOWN115419,SODDY DAISY,TN,37379,SUBSTATION,IN SERVICE,HAMILTON,47065,USA,35.22476908,-85.09441866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,3/16/2016 0:00,10,161,161,Y,Y
-9472642.762,4194780.706,6476,115420,UNKNOWN115420,SODDY DAISY,TN,37379,SUBSTATION,IN SERVICE,HAMILTON,47065,USA,35.22706031,-85.09419774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,3/16/2016 0:00,7,500,-999999,N,N
-9443079.859,4185283.636,6477,115421,UNKNOWN115421,CLEVELAND,TN,37323,SUBSTATION,IN SERVICE,BRADLEY,47011,USA,35.15734003,-84.82862967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/26/2015 0:00,2,69,-999999,Y,N
-9937893.478,4243968.719,6478,115425,UNKNOWN115425,BROWNSVILLE,TN,38012,SUBSTATION,IN SERVICE,HAYWOOD,47075,USA,35.58720243,-89.27361603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/15/2015 0:00,2,161,-999999,Y,N
-9937835.115,4244067.792,6479,115426,UNKNOWN115426,BROWNSVILLE,TN,38012,SUBSTATION,IN SERVICE,HAYWOOD,47075,USA,35.58792619,-89.27309175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/21/2015 0:00,1,-999999,-999999,N,N
-9934018.757,4245367.761,6480,115427,UNKNOWN115427,BROWNSVILLE,TN,38012,SUBSTATION,IN SERVICE,HAYWOOD,47075,USA,35.59742231,-89.23880883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/15/2015 0:00,2,161,161,Y,Y
-9882414.147,4251343.262,6481,115428,UNKNOWN115428,JACKSON,TN,38301,SUBSTATION,IN SERVICE,MADISON,47113,USA,35.64105811,-88.77523672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/23/2014 0:00,IMAGERY,1/28/2015 0:00,0,-999999,-999999,N,N
-9839222.82,4251774.518,6482,115429,UNKNOWN115429,LEXINGTON,TN,38351,SUBSTATION,IN SERVICE,HENDERSON,47077,USA,35.64420642,-88.38724243,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,2/23/2015 0:00,2,161,-999999,Y,N
-9809708.573,4247867.969,6483,115430,UNKNOWN115430,PARSONS,TN,38363,SUBSTATION,INACTIVE,DECATUR,47039,USA,35.61568285,-88.12211143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,2/13/2020 0:00,0,-999999,-999999,N,N
-9692970.618,4250057.55,6484,115431,UNKNOWN115431,COLUMBIA,TN,38401,SUBSTATION,IN SERVICE,MAURY,47119,USA,35.63167128,-87.07343655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/6/2015 0:00,1,-999999,-999999,Y,Y
-9686953.806,4248356.676,6485,115432,UNKNOWN115432,COLUMBIA,TN,38401,SUBSTATION,IN SERVICE,MAURY,47119,USA,35.61925169,-87.01938661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/6/2015 0:00,2,-999999,-999999,N,N
-9627179.707,4231117.461,6486,115434,UNKNOWN115434,SHELBYVILLE,TN,37160,SUBSTATION,IN SERVICE,BEDFORD,47003,USA,35.49326414,-86.48242674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,12/30/2014 0:00,2,161,161,Y,Y
-9610842.959,4234502.897,6487,115435,UNKNOWN115435,WARTRACE,TN,37183,SUBSTATION,IN SERVICE,BEDFORD,47003,USA,35.51802119,-86.33567124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,12/30/2014 0:00,1,-999999,-999999,Y,Y
-8742426.167,4295116.718,6488,115441,UNKNOWN115441,WAKE FOREST,NC,27587,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.95998465,-78.53455046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,1,115,115,Y,Y
-8742638.363,4295676.048,6489,115442,UNKNOWN115442,WAKE FOREST,NC,27587,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.96405156,-78.53645665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,2,115,115,Y,Y
-8740100.475,4299143.684,6490,115443,UNKNOWN115443,WAKE FOREST,NC,27587,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.98926014,-78.51365841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,3,115,115,Y,Y
-8734527.148,4295674.99,6491,115444,UNKNOWN115444,WAKE FOREST,NC,27587,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.96404386,-78.46359237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,1,115,115,Y,Y
-8728266.565,4291394.552,6492,115445,UNKNOWN115445,WAKE FOREST,NC,27587,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.93291537,-78.40735259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,1,115,115,Y,Y
-8732776.804,4281865.059,6493,115447,UNKNOWN115447,WENDELL,NC,27591,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.86357031,-78.44786876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,1,230,230,Y,Y
-8762732.989,4289423.955,6494,115448,UNKNOWN115448,RALEIGH,NC,27613,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.91858054,-78.71696975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,1,230,230,Y,Y
-8755753.267,4288057.644,6495,115449,UNKNOWN115449,RALEIGH,NC,27615,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.90863998,-78.65426984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,1,230,230,Y,Y
-8752381.674,4287005.419,6496,115450,UNKNOWN115450,RALEIGH,NC,27615,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.90098368,-78.6239823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,2,230,230,Y,Y
-8760833.012,4283150.54,6497,115451,UNKNOWN115451,RALEIGH,NC,27613,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.87292816,-78.69990197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,1/31/2020 0:00,1,230,230,Y,Y
-8760195.365,4277113.53,6498,115452,UNKNOWN115452,RALEIGH,NC,27612,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.82897127,-78.69417389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,1,230,230,Y,Y
-8758931.581,4271902.021,6499,115453,UNKNOWN115453,RALEIGH,NC,27607,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.79100547,-78.68282111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,9,230,-999999,Y,N
-8747278.381,4290259.379,6500,115454,UNKNOWN115454,RALEIGH,NC,27614,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.92465803,-78.57813864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,1,115,115,Y,Y
-8753318.169,4281083.478,6501,115455,UNKNOWN115455,RALEIGH,NC,27609,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.85788014,-78.63239498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,2,115,-999999,Y,N
-8753251.494,4281086.124,6502,115456,UNKNOWN115456,RALEIGH,NC,27609,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.8578994,-78.63179603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,2,115,-999999,Y,N
-8746476.56,4281302.025,6503,115457,UNKNOWN115457,RALEIGH,NC,27616,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.85947127,-78.57093576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,3,230,115,Y,Y
-8755351.761,4277989.435,6504,115458,UNKNOWN115458,RALEIGH,NC,27609,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.83535045,-78.65066305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,1,115,115,Y,Y
-8745481.46,4285038.743,6505,115459,UNKNOWN115459,RALEIGH,NC,27616,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.8866716,-78.56199662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,1,230,230,Y,Y
-8745475.891,4277025.016,6506,115460,UNKNOWN115460,RALEIGH,NC,27604,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.8283266,-78.5619466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,1,230,230,Y,Y
-10130621.36,3553502.831,6507,115461,UNKNOWN115461,BATON ROUGE,LA,70817,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.38785332,-91.00492008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY,7/22/2014 0:00,2,138,-999999,Y,Y
-10157125.39,3533952.951,6508,115462,UNKNOWN115462,PLAQUEMINE,LA,70764,SUBSTATION,IN SERVICE,IBERVILLE,22047,USA,30.23624288,-91.24300981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY,3/15/2017 0:00,2,230,230,Y,Y
-10140264.79,3504102.157,6509,115463,UNKNOWN115463,BELLE ROSE,LA,70341,SUBSTATION,IN SERVICE,ASSUMPTION,22007,USA,30.0042967,-91.09154848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY,7/23/2014 0:00,2,-999999,-999999,N,N
-10120737.3,3456060.286,6510,115464,UNKNOWN115464,GIBSON,LA,70356,SUBSTATION,IN SERVICE,TERREBONNE,22109,USA,29.62986242,-90.91613005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY,7/23/2014 0:00,3,230,138,N,Y
-10121359.98,3455373.851,6511,115465,UNKNOWN115465,GIBSON,LA,70356,SUBSTATION,IN SERVICE,TERREBONNE,22109,USA,29.62450226,-90.92172368,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY,7/23/2014 0:00,2,230,138,N,Y
-10134454.5,3460672.688,6512,115467,UNKNOWN115467,GIBSON,LA,70356,SUBSTATION,IN SERVICE,TERREBONNE,22109,USA,29.66587188,-91.03935371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY,7/23/2014 0:00,1,-999999,-999999,N,N
-10145410.84,3462062.057,6513,115469,UNKNOWN115469,MORGAN CITY,LA,70380,SUBSTATION,IN SERVICE,ST. MARY,22101,USA,29.6767163,-91.13777624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY,7/23/2014 0:00,1,230,230,Y,Y
-10158787.52,3538699.075,6514,115470,UNKNOWN115470,PLAQUEMINE,LA,70764,SUBSTATION,IN SERVICE,IBERVILLE,22047,USA,30.27307089,-91.25794095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY,7/23/2014 0:00,2,69,-999999,Y,N
-10164257.2,3543534.919,6515,115471,UNKNOWN115471,PLAQUEMINE,LA,70764,SUBSTATION,IN SERVICE,IBERVILLE,22047,USA,30.31058089,-91.30707595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY,7/23/2014 0:00,1,69,69,Y,Y
-10157985.62,3544264.911,6516,115472,UNKNOWN115472,PLAQUEMINE,LA,70764,SUBSTATION,IN SERVICE,IBERVILLE,22047,USA,30.31624194,-91.25073736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY,7/23/2014 0:00,3,69,69,Y,Y
-10158199.84,3545269.59,6517,115473,UNKNOWN115473,ADDIS,LA,70710,SUBSTATION,IN SERVICE,WEST BATON ROUGE,22121,USA,30.32403265,-91.25266171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY,7/23/2014 0:00,1,69,69,Y,Y
-10157977.1,3545310.439,6518,115474,UNKNOWN115474,ADDIS,LA,70710,SUBSTATION,IN SERVICE,WEST BATON ROUGE,22121,USA,30.3243494,-91.25066088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY,7/23/2014 0:00,1,230,230,Y,Y
-10156264,3545039.863,6519,115475,UNKNOWN115475,PLAQUEMINE,LA,70764,SUBSTATION,IN SERVICE,IBERVILLE,22047,USA,30.3222513,-91.23527181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY,7/23/2014 0:00,3,230,-999999,Y,N
-10158540.3,3547161.991,6520,115476,UNKNOWN115476,ADDIS,LA,70710,SUBSTATION,IN SERVICE,WEST BATON ROUGE,22121,USA,30.33870544,-91.25572018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY,7/23/2014 0:00,2,69,-999999,Y,N
-10164392.17,3544486.516,6521,115477,UNKNOWN115477,PLAQUEMINE,LA,70764,SUBSTATION,IN SERVICE,IBERVILLE,22047,USA,30.31796042,-91.30828842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY,7/24/2014 0:00,1,69,69,Y,Y
-10164331.25,3544489.378,6522,115478,UNKNOWN115478,PLAQUEMINE,LA,70764,SUBSTATION,IN SERVICE,IBERVILLE,22047,USA,30.31798261,-91.30774115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY,7/24/2014 0:00,1,69,69,Y,Y
-10153198.66,3562542.435,6523,115479,UNKNOWN115479,PORT ALLEN,LA,70767,SUBSTATION,IN SERVICE,WEST BATON ROUGE,22121,USA,30.45787659,-91.20773543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY,7/24/2014 0:00,1,-999999,-999999,N,N
-10165662.9,3553475.521,6524,115480,UNKNOWN115480,BRUSLY,LA,70719,SUBSTATION,IN SERVICE,WEST BATON ROUGE,22121,USA,30.38764169,-91.31970358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY,7/24/2014 0:00,1,69,69,Y,Y
-10140726.71,3536367.315,6525,115481,UNKNOWN115481,SAINT GABRIEL,LA,70776,SUBSTATION,IN SERVICE,IBERVILLE,22047,USA,30.2549791,-91.09569796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY,7/24/2014 0:00,2,230,230,Y,Y
-10130445.41,3531210.301,6526,115488,UNKNOWN115488,GEISMAR,LA,70734,SUBSTATION,IN SERVICE,ASCENSION,22005,USA,30.21495472,-91.00333948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY,7/24/2014 0:00,5,230,230,Y,Y
-10130949.02,3530603.16,6527,115489,UNKNOWN115489,GEISMAR,LA,70734,SUBSTATION,IN SERVICE,ASCENSION,22005,USA,30.21024154,-91.00786343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY,7/24/2014 0:00,6,230,-999999,Y,N
-10131154.41,3530446.238,6528,115490,UNKNOWN115490,GEISMAR,LA,70734,SUBSTATION,IN SERVICE,ASCENSION,22005,USA,30.20902332,-91.00970849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY,7/24/2014 0:00,3,-999999,-999999,N,N
-10136299.77,3532205.83,6529,115491,UNKNOWN115491,CARVILLE,LA,70721,SUBSTATION,IN SERVICE,IBERVILLE,22047,USA,30.22268244,-91.05593008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY,7/24/2014 0:00,2,230,230,Y,Y
-10145820.93,3548056.641,6530,115492,UNKNOWN115492,BATON ROUGE,LA,70820,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.34564137,-91.14146009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY,3/27/2019 0:00,2,230,230,Y,Y
-10151500.45,3536328.522,6531,115493,UNKNOWN115493,PLAQUEMINE,LA,70764,SUBSTATION,IN SERVICE,IBERVILLE,22047,USA,30.25467808,-91.19248013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY,7/24/2014 0:00,1,-999999,-999999,N,N
-10147945.96,3535993.472,6532,115494,UNKNOWN115494,PLAQUEMINE,LA,70764,SUBSTATION,IN SERVICE,IBERVILLE,22047,USA,30.25207819,-91.16054959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY,3/15/2017 0:00,3,230,230,Y,Y
-10147288.78,3538349.777,6533,115495,UNKNOWN115495,PLAQUEMINE,LA,70764,SUBSTATION,IN SERVICE,IBERVILLE,22047,USA,30.27036095,-91.15464604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY,7/24/2014 0:00,1,230,230,Y,Y
-8492399.263,4405433.94,6534,115496,UNKNOWN115496,CHESAPEAKE,VA,23320,SUBSTATION,IN SERVICE,CHESAPEAKE,51550,USA,36.75803861,-76.28852057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY,7/23/2014 0:00,2,115,115,Y,Y
-8491875.948,4413288.653,6535,115497,UNKNOWN115497,CHESAPEAKE,VA,23324,SUBSTATION,IN SERVICE,CHESAPEAKE,51550,USA,36.81454839,-76.28381955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY,7/23/2014 0:00,2,230,230,N,N
-8462179.272,4418218.319,6536,115499,VIRGINIA BEACH,VIRGINIA BEACH,VA,23451,SUBSTATION,IN SERVICE,VIRGINIA BEACH,51810,USA,36.84999299,-76.01704977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY,5/1/2020 0:00,4,230,115,N,Y
-8464350.586,4395923.617,6537,115500,UNKNOWN115500,VIRGINIA BEACH,VA,23456,SUBSTATION,IN SERVICE,VIRGINIA BEACH,51810,USA,36.68956199,-76.03655502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY,7/24/2014 0:00,1,230,230,Y,Y
-8468843.225,4407197.753,6538,115502,UNKNOWN115502,VIRGINIA BEACH,VA,23453,SUBSTATION,IN SERVICE,VIRGINIA BEACH,51810,USA,36.77073178,-76.07691308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY,7/24/2014 0:00,2,230,230,Y,Y
-8479831.768,4418478.677,6539,115503,DAVIS,VIRGINIA BEACH,VA,23462,SUBSTATION,IN SERVICE,VIRGINIA BEACH,51810,USA,36.85186452,-76.17562484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY,5/1/2020 0:00,5,115,-999999,N,N
-8479536.572,4426234.967,6540,115504,BURTON,VIRGINIA BEACH,VA,23455,SUBSTATION,IN SERVICE,VIRGINIA BEACH,51810,USA,36.90759809,-76.17297305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.dominionenergy.com/library/domcom/media/about-us/electric-projects/power-line-projects/greenwich-burton/greenwich-burton-postcard-map.pdf?la=en",7/24/2014 0:00,IMAGERY,3/4/2019 0:00,1,115,115,N,N
-8481025.533,4423678.965,6541,115505,UNKNOWN115505,VIRGINIA BEACH,VA,23455,SUBSTATION,IN SERVICE,VIRGINIA BEACH,51810,USA,36.88923619,-76.18634862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY,7/24/2014 0:00,3,115,115,N,N
-8464893.26,4422455.294,6542,115506,UNKNOWN115506,VIRGINIA BEACH,VA,23454,SUBSTATION,IN SERVICE,VIRGINIA BEACH,51810,USA,36.88044397,-76.04142994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY,7/24/2014 0:00,1,115,115,Y,Y
-8468114.105,4426579.429,6543,115507,UNKNOWN115507,VIRGINIA BEACH,VA,23451,SUBSTATION,IN SERVICE,VIRGINIA BEACH,51810,USA,36.91007231,-76.07036328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY,7/24/2014 0:00,1,115,115,Y,Y
-8474959.372,4425142.253,6544,115508,UNKNOWN115508,VIRGINIA BEACH,VA,23455,SUBSTATION,IN SERVICE,VIRGINIA BEACH,51810,USA,36.89974875,-76.13185536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY,7/24/2014 0:00,1,115,115,Y,Y
