X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-8491482.387,4428177.235,6545,115509,UNKNOWN115509,NORFOLK,VA,23505,SUBSTATION,IN SERVICE,NORFOLK,51710,USA,36.92154808,-76.28028413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,2,-999999,-999999,N,N
-8491726.386,4428194.906,6546,115510,UNKNOWN115510,NORFOLK,VA,23505,SUBSTATION,IN SERVICE,NORFOLK,51710,USA,36.92167498,-76.28247601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,0,-999999,-999999,N,N
-8481410.481,4427040.273,6547,115512,UNKNOWN115512,NORFOLK,VA,23518,SUBSTATION,IN SERVICE,VIRGINIA BEACH,51810,USA,36.91338237,-76.18980666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,2,-999999,-999999,N,N
-8495792.609,4432334.75,6548,115513,UNKNOWN115513,NORFOLK,VA,23511,SUBSTATION,IN SERVICE,NORFOLK,51710,USA,36.95140009,-76.31900351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,0,-999999,-999999,N,N
-8495860.224,4430556.35,6549,115514,UNKNOWN115514,NORFOLK,VA,23505,SUBSTATION,IN SERVICE,NORFOLK,51710,USA,36.93863216,-76.31961091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,0,-999999,-999999,N,N
-8506845.909,4439090.606,6550,115515,UNKNOWN115515,NEWPORT NEWS,VA,23607,SUBSTATION,IN SERVICE,NEWPORT NEWS,51700,USA,36.99988391,-76.41829699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,2,115,115,Y,Y
-8496562.317,4443396.979,6551,115516,UNKNOWN115516,HAMPTON,VA,23663,SUBSTATION,IN SERVICE,HAMPTON,51650,USA,37.03077274,-76.32591791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,2,115,115,N,N
-8508108.908,4443063.936,6552,115517,UNKNOWN115517,HAMPTON,VA,23666,SUBSTATION,IN SERVICE,HAMPTON,51650,USA,37.02838433,-76.42964271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,2,230,230,N,N
-8990047.539,5143705.256,6553,115518,UNKNOWN115518,ASHTABULA,OH,44004,SUBSTATION,IN SERVICE,ASHTABULA,39007,USA,41.88457678,-80.75897109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/28/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9088247.891,5091310.412,6554,115519,UNKNOWN115519,CLEVELAND,OH,44103,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.53320594,-81.64111986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/28/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,-999999,Y,N
-9088068.131,5077342.057,6555,115520,UNKNOWN115520,CUYAHOGA HEIGHTS,OH,44105,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.43920709,-81.63950506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/28/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9085898.209,5072588.648,6556,115521,UNKNOWN115521,GARFIELD HEIGHTS,OH,44125,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.40718833,-81.62001231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/28/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9066429.045,5026556.229,6557,115522,UNKNOWN115522,TALLMADGE,OH,44278,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.09629962,-81.44511784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/28/2014 0:00,IMAGERY,10/7/2015 0:00,1,-999999,-999999,N,N
-9659463.678,4296228.462,6558,115533,UNKNOWN115533,BRENTWOOD,TN,37027,SUBSTATION,IN SERVICE,WILLIAMSON,47187,USA,35.96806796,-86.77243858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/6/2015 0:00,1,161,161,Y,Y
-9628215.159,4290748.84,6559,115534,UNKNOWN115534,MURFREESBORO,TN,37129,SUBSTATION,IN SERVICE,RUTHERFORD,47149,USA,35.92821851,-86.49172836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/6/2015 0:00,1,161,161,Y,Y
-9627508.634,4295328.252,6560,115535,UNKNOWN115535,MURFREESBORO,TN,37130,SUBSTATION,IN SERVICE,RUTHERFORD,47149,USA,35.96152275,-86.48538154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,2/23/2015 0:00,2,161,161,Y,Y
-9409777.453,4292608.04,6561,115536,UNKNOWN115536,HARRIMAN,TN,37748,SUBSTATION,IN SERVICE,ROANE,47145,USA,35.94174142,-84.52946906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,2/24/2015 0:00,5,161,69,Y,Y
-9408342.89,4286475.704,6562,115537,UNKNOWN115537,KINGSTON,TN,37763,SUBSTATION,IN SERVICE,ROANE,47145,USA,35.89712905,-84.51658216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,3/16/2016 0:00,12,161,-999999,Y,N
-9395232.272,4290801.999,6563,115538,UNKNOWN115538,OAK RIDGE,TN,37830,SUBSTATION,NOT AVAILABLE,ROANE,47145,USA,35.9286052,-84.39880748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,UNVERIFIED,8/1/2014 0:00,0,-999999,-999999,N,N
-9394214.208,4293473.859,6564,115539,UNKNOWN115539,HARRIMAN,TN,37748,SUBSTATION,IN SERVICE,ROANE,47145,USA,35.94803818,-84.38966205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,2/24/2015 0:00,1,161,161,Y,Y
-9394092.009,4293060.616,6565,115540,UNKNOWN115540,HARRIMAN,TN,37748,SUBSTATION,IN SERVICE,ROANE,47145,USA,35.94503289,-84.38856432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,2/24/2015 0:00,10,500,161,N,Y
-9357226.654,4290508.506,6566,115544,UNKNOWN115544,KNOXVILLE,TN,37923,SUBSTATION,IN SERVICE,KNOX,47093,USA,35.92647027,-84.0573972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,2/24/2015 0:00,2,-999999,-999999,N,N
-9353361.629,4298588.392,6567,115547,UNKNOWN115547,KNOXVILLE,TN,37921,SUBSTATION,IN SERVICE,KNOX,47093,USA,35.98522389,-84.0226771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,2/24/2015 0:00,3,69,-999999,Y,N
-9348654.955,4292727.391,6568,115551,UNKNOWN115551,KNOXVILLE,TN,37919,SUBSTATION,IN SERVICE,KNOX,47093,USA,35.94260945,-83.98039632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,2/24/2015 0:00,5,69,69,Y,Y
-9347888.463,4296993.097,6569,115552,UNKNOWN115552,KNOXVILLE,TN,37921,SUBSTATION,IN SERVICE,KNOX,47093,USA,35.97362702,-83.9735108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,2/24/2015 0:00,2,69,69,Y,Y
-9329304.087,4297171.503,6570,115566,UNKNOWN115566,KNOXVILLE,TN,37914,SUBSTATION,IN SERVICE,KNOX,47093,USA,35.97492401,-83.80656452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,2/24/2015 0:00,3,69,-999999,Y,N
-9669484.258,4324321.715,6571,115575,UNKNOWN115575,NASHVILLE,TN,37209,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.17205457,-86.86245499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,1,-999999,-999999,Y,Y
-9668015.352,4318188.398,6572,115576,UNKNOWN115576,NASHVILLE,TN,37205,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.12756538,-86.84925958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/27/2015 0:00,2,-999999,-999999,N,N
-9666669.232,4312449.949,6573,115577,UNKNOWN115577,NASHVILLE,TN,37215,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.08591759,-86.83716717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/6/2015 0:00,3,161,-999999,N,Y
-9661857.431,4317384.095,6574,115581,UNKNOWN115581,NASHVILLE,TN,37212,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.12172934,-86.79394203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/28/2015 0:00,0,-999999,-999999,N,N
-9656408.365,4321808.578,6575,115591,UNKNOWN115591,NASHVILLE,TN,37210,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.15382811,-86.74499224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,8,-999999,-999999,N,N
-9652551.845,4317801.753,6576,115593,UNKNOWN115593,NASHVILLE,TN,37217,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.12475993,-86.71034853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/27/2015 0:00,2,-999999,-999999,N,N
-9650976.022,4317329.628,6577,115594,UNKNOWN115594,NASHVILLE,TN,37217,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.12133411,-86.69619267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/27/2015 0:00,2,-999999,-999999,N,N
-9650338.003,4313915.895,6578,115595,UNKNOWN115595,NASHVILLE,TN,37217,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.09655905,-86.69046125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/23/2014 0:00,IMAGERY,1/7/2015 0:00,4,-999999,-999999,N,N
-9649700.736,4321707.567,6579,115596,UNKNOWN115596,NASHVILLE,TN,37214,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.15309543,-86.68473658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/28/2015 0:00,0,-999999,-999999,N,N
-9642360.837,4322204.498,6580,115598,UNKNOWN115598,NASHVILLE,TN,37214,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.15669979,-86.61880115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/27/2015 0:00,2,-999999,-999999,N,N
-9233103.546,4317385.871,6581,115605,UNKNOWN115605,MOSHEIM,TN,37818,SUBSTATION,IN SERVICE,GREENE,47059,USA,36.12174223,-82.94238035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,2/24/2015 0:00,1,69,69,Y,Y
-9220267.994,4322055.182,6582,115606,UNKNOWN115606,GREENEVILLE,TN,37743,SUBSTATION,IN SERVICE,GREENE,47059,USA,36.15561678,-82.82707662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,2/24/2015 0:00,4,69,69,N,N
-10037075.57,4170790.249,6583,115608,UNKNOWN115608,MEMPHIS,TN,38109,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.05082532,-90.16458396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/21/2015 0:00,2,161,-999999,Y,N
-10035950.98,4170784.398,6584,115609,UNKNOWN115609,MEMPHIS,TN,38109,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.05078229,-90.15448155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/20/2015 0:00,3,500,-999999,N,N
-10029415.45,4169805.732,6585,115611,UNKNOWN115611,MEMPHIS,TN,38109,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.04358487,-90.0957719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/20/2015 0:00,2,161,161,Y,Y
-10019843,4173566.794,6586,115612,UNKNOWN115612,MEMPHIS,TN,38132,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.07124147,-90.00978111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/20/2015 0:00,2,161,161,Y,Y
-10013473.23,4174317.696,6587,115614,UNKNOWN115614,MEMPHIS,TN,38118,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.07676202,-89.95256047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/21/2015 0:00,1,161,161,Y,Y
-10011439.07,4166558.415,6588,115615,UNKNOWN115615,MEMPHIS,TN,38118,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.01969851,-89.93428734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/20/2015 0:00,2,161,161,Y,Y
-10009456.44,4170773.83,6589,115616,UNKNOWN115616,MEMPHIS,TN,38118,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.05070458,-89.91647701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/20/2015 0:00,2,161,161,Y,Y
-10005015.07,4169548.806,6590,115618,UNKNOWN115618,MEMPHIS,TN,38115,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.04169524,-89.87657956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/20/2015 0:00,2,161,161,Y,Y
-9996374.508,4169029.06,6591,115619,UNKNOWN115619,MEMPHIS,TN,38125,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.03787252,-89.79896007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/20/2015 0:00,1,161,161,Y,Y
-9824944.356,4170463.838,6592,115622,UNKNOWN115622,COUNCE,TN,38326,SUBSTATION,IN SERVICE,HARDIN,47071,USA,35.04842486,-88.25897681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/13/2015 0:00,1,161,161,Y,Y
-9498033.354,3972414.547,6593,115624,UNKNOWN115624,BOWDON,GA,30108,SUBSTATION,IN SERVICE,CARROLL,13045,USA,33.57902556,-85.32228531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY,7/23/2014 0:00,2,115,115,Y,Y
-9466308.091,3994412.309,6594,115625,UNKNOWN115625,TEMPLE,GA,30179,SUBSTATION,IN SERVICE,CARROLL,13045,USA,33.74350138,-85.03729242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY,7/23/2014 0:00,2,115,115,Y,Y
-9456647.34,3989482.715,6595,115626,UNKNOWN115626,VILLA RICA,GA,30180,SUBSTATION,IN SERVICE,CARROLL,13045,USA,33.70667047,-84.95050842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY,7/23/2014 0:00,5,230,-999999,Y,N
-9457679.217,3994181.724,6596,115627,UNKNOWN115627,VILLA RICA,GA,30180,SUBSTATION,IN SERVICE,CARROLL,13045,USA,33.74177895,-84.95977793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY,7/23/2014 0:00,2,115,115,Y,Y
-9461885.572,4007124.373,6597,115628,UNKNOWN115628,TEMPLE,GA,30179,SUBSTATION,IN SERVICE,PAULDING,13223,USA,33.83840517,-84.99756426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY,7/23/2014 0:00,2,-999999,-999999,Y,Y
-9464289.978,4017071.403,6598,115629,UNKNOWN115629,ROCKMART,GA,30153,SUBSTATION,IN SERVICE,PAULDING,13223,USA,33.91259279,-85.0191634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY,7/23/2014 0:00,2,115,-999999,Y,Y
-9481550.437,3980940.823,6599,115630,UNKNOWN115630,MT ZION,GA,30117,SUBSTATION,IN SERVICE,CARROLL,13045,USA,33.64281328,-85.17421674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY,7/23/2014 0:00,2,115,115,Y,Y
-9482318.458,3979368.939,6600,115631,UNKNOWN115631,MT ZION,GA,30117,SUBSTATION,IN SERVICE,CARROLL,13045,USA,33.63105708,-85.181116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY,7/23/2014 0:00,2,115,115,Y,Y
-9488873.456,3970066.162,6601,115632,UNKNOWN115632,BOWDON,GA,30108,SUBSTATION,IN SERVICE,CARROLL,13045,USA,33.56144827,-85.24000055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY,7/23/2014 0:00,2,-999999,-999999,Y,Y
-9490136.104,3967641.463,6602,115633,UNKNOWN115633,BOWDON,GA,30108,SUBSTATION,IN SERVICE,CARROLL,13045,USA,33.54329603,-85.2513431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY,7/23/2014 0:00,2,-999999,-999999,N,N
-9476083.393,3972021.516,6603,115634,UNKNOWN115634,CARROLLTON,GA,30117,SUBSTATION,IN SERVICE,CARROLL,13045,USA,33.57608404,-85.12510546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY,7/23/2014 0:00,3,115,115,Y,Y
-9474530.815,3976943.834,6604,115635,UNKNOWN115635,CARROLLTON,GA,30117,SUBSTATION,IN SERVICE,CARROLL,13045,USA,33.61291644,-85.11115841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY,7/23/2014 0:00,1,115,115,Y,Y
-9475811.665,3980018.034,6605,115636,UNKNOWN115636,CARROLLTON,GA,30117,SUBSTATION,IN SERVICE,CARROLL,13045,USA,33.63591189,-85.12266449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY,7/23/2014 0:00,1,115,115,Y,Y
-9504548.725,4213403.784,6606,115637,UNKNOWN115637,DUNLAP,TN,37327,SUBSTATION,INACTIVE,SEQUATCHIE,47153,USA,35.36360301,-85.38081388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY,2/20/2020 0:00,1,-999999,-999999,Y,Y
-9478648.743,4170986.495,6607,115638,UNKNOWN115638,CHATTANOOGA,TN,37421,SUBSTATION,IN SERVICE,HAMILTON,47065,USA,35.0522685,-85.14815039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY,7/25/2014 0:00,1,161,161,Y,Y
-9464052.699,3952076.325,6608,115639,UNKNOWN115639,NEWNAN,GA,30263,SUBSTATION,IN SERVICE,CARROLL,13045,USA,33.42667859,-85.01703189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY,7/24/2014 0:00,2,115,115,Y,Y
-9476780.521,3954210.605,6609,115640,UNKNOWN115640,ROOPVILLE,GA,30170,SUBSTATION,IN SERVICE,CARROLL,13045,USA,33.44267838,-85.13136786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY,7/24/2014 0:00,3,230,-999999,Y,N
-9437716.484,3996526.017,6610,115641,UNKNOWN115641,DOUGLASVILLE,GA,30134,SUBSTATION,IN SERVICE,DOUGLAS,13097,USA,33.75928887,-84.78044965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY,7/24/2014 0:00,2,-999999,-999999,N,N
-9437658.276,3996233.916,6611,115642,UNKNOWN115642,DOUGLASVILLE,GA,30134,SUBSTATION,IN SERVICE,DOUGLAS,13097,USA,33.75710731,-84.77992675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY,7/24/2014 0:00,3,230,-999999,Y,N
-9425017.914,3993878.855,6612,115644,UNKNOWN115644,LITHIA SPRINGS,GA,30122,SUBSTATION,IN SERVICE,DOUGLAS,13097,USA,33.7395165,-84.66637645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY,7/24/2014 0:00,3,230,-999999,Y,N
-9444275.915,3988743.283,6613,115645,UNKNOWN115645,DOUGLASVILLE,GA,30135,SUBSTATION,IN SERVICE,DOUGLAS,13097,USA,33.70114452,-84.83937402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY,7/24/2014 0:00,4,115,115,Y,Y
-9424821.159,3989667.659,6614,115646,UNKNOWN115646,DOUGLASVILLE,GA,30135,SUBSTATION,IN SERVICE,DOUGLAS,13097,USA,33.70805255,-84.66460897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY,7/24/2014 0:00,2,115,115,Y,Y
-9430653.91,3988303.729,6615,115647,UNKNOWN115647,DOUGLASVILLE,GA,30135,SUBSTATION,IN SERVICE,DOUGLAS,13097,USA,33.69785947,-84.71700547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY,7/24/2014 0:00,2,115,115,Y,Y
-9435137.416,3988448.06,6616,115648,UNKNOWN115648,DOUGLASVILLE,GA,30135,SUBSTATION,IN SERVICE,DOUGLAS,13097,USA,33.69893815,-84.75728148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY,7/24/2014 0:00,2,115,115,Y,Y
-9440485.714,3988736.192,6617,115649,UNKNOWN115649,DOUGLASVILLE,GA,30135,SUBSTATION,IN SERVICE,DOUGLAS,13097,USA,33.70109153,-84.80532606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY,7/24/2014 0:00,2,115,115,Y,Y
-9429226.877,3999551.057,6618,115650,UNKNOWN115650,DOUGLASVILLE,GA,30134,SUBSTATION,IN SERVICE,DOUGLAS,13097,USA,33.78187813,-84.70418621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY,7/24/2014 0:00,5,230,-999999,Y,N
-9422130.936,3997910.439,6619,115651,UNKNOWN115651,LITHIA SPRINGS,GA,30122,SUBSTATION,IN SERVICE,DOUGLAS,13097,USA,33.76962767,-84.64044229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY,7/24/2014 0:00,2,-999999,-999999,N,N
-9416900.642,3997309.304,6620,115652,UNKNOWN115652,AUSTELL,GA,30168,SUBSTATION,IN SERVICE,DOUGLAS,13097,USA,33.76513858,-84.59345776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY,7/24/2014 0:00,1,-999999,-999999,N,N
-10150692.88,3537317.44,6621,115653,UNKNOWN115653,PLAQUEMINE,LA,70764,SUBSTATION,IN SERVICE,IBERVILLE,22047,USA,30.26235139,-91.1852256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,7,-999999,-999999,N,N
-10150739.46,3537488.484,6622,115654,UNKNOWN115654,PLAQUEMINE,LA,70764,SUBSTATION,IN SERVICE,IBERVILLE,22047,USA,30.2636785,-91.18564404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,1,-999999,-999999,N,N
-10150748.46,3537461.845,6623,115655,UNKNOWN115655,PLAQUEMINE,LA,70764,SUBSTATION,IN SERVICE,IBERVILLE,22047,USA,30.26347182,-91.18572487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,1,-999999,-999999,N,N
-10150756.13,3537437.726,6624,115656,UNKNOWN115656,PLAQUEMINE,LA,70764,SUBSTATION,IN SERVICE,IBERVILLE,22047,USA,30.26328468,-91.18579378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,1,-999999,-999999,N,N
-10149744.99,3536599.113,6625,115657,UNKNOWN115657,PLAQUEMINE,LA,70764,SUBSTATION,IN SERVICE,IBERVILLE,22047,USA,30.25677773,-91.17671057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,2,230,230,Y,Y
-10150637.37,3568605.4,6626,115658,UNKNOWN115658,BATON ROUGE,LA,70805,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.50481382,-91.18472697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,2,69,69,Y,Y
-10151245.27,3571712.768,6627,115661,UNKNOWN115661,BATON ROUGE,LA,70807,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.52886114,-91.19018779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,1,-999999,-999999,N,N
-10152457.99,3575096.865,6628,115662,UNKNOWN115662,BATON ROUGE,LA,70807,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.55504324,-91.20108185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,2,69,69,Y,Y
-10153185.11,3575661.397,6629,115663,UNKNOWN115663,BATON ROUGE,LA,70807,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.55941022,-91.20761363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,2,-999999,-999999,N,N
-10153860.2,3575728.582,6630,115664,UNKNOWN115664,BATON ROUGE,LA,70807,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.55992993,-91.21367806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,4,69,-999999,Y,N
-10152848.47,3576028.477,6631,115665,UNKNOWN115665,BATON ROUGE,LA,70807,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.5622497,-91.20458955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,3,69,69,Y,Y
-10153723.21,3578015.964,6632,115666,UNKNOWN115666,BATON ROUGE,LA,70807,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.57762207,-91.21244751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,2,69,69,Y,Y
-10148700.55,3573816.354,6633,115667,MAIN LINE,BATON ROUGE,LA,70807,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.545137,-91.1673282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,4/14/2020 0:00,1,69,69,Y,Y
-10148172.5,3574258.061,6634,115668,UNKNOWN115668,BATON ROUGE,LA,70807,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.54855424,-91.16258458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,1,69,69,Y,Y
-10145422.04,3574377.51,6635,115669,UNKNOWN115669,BATON ROUGE,LA,70811,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.54947832,-91.13787684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,2,69,-999999,Y,Y
-10149746.19,3576073.952,6636,115670,UNKNOWN115670,BAKER,LA,70807,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.56260146,-91.17672132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,2,-999999,-999999,Y,Y
-9422289.683,4228697.79,6637,115671,UNKNOWN115671,ATHENS,TN,37303,SUBSTATION,IN SERVICE,MCMINN,47107,USA,35.47556487,-84.64186834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,1,161,161,Y,Y
-9422783.397,4228011.195,6638,115672,UNKNOWN115672,ATHENS,TN,37303,SUBSTATION,IN SERVICE,MCMINN,47107,USA,35.47054189,-84.64630344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,1,161,161,Y,Y
-9409115.071,4213309.899,6639,115673,UNKNOWN115673,ETOWAH,TN,37331,SUBSTATION,IN SERVICE,MCMINN,47107,USA,35.36291523,-84.52351878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,1,161,161,Y,Y
-9406791.179,3902947.705,6640,115674,UNKNOWN115674,MOLENA,GA,30258,SUBSTATION,IN SERVICE,PIKE,13231,USA,33.05756843,-84.50264291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY,7/28/2014 0:00,2,115,115,Y,Y
-9404596.192,3900452.679,6641,115675,UNKNOWN115675,MOLENA,GA,30258,SUBSTATION,IN SERVICE,PIKE,13231,USA,33.03878141,-84.482925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY,7/28/2014 0:00,2,115,115,Y,Y
-9385643.763,3882014.089,6642,115676,UNKNOWN115676,THOMASTON,GA,30286,SUBSTATION,IN SERVICE,UPSON,13293,USA,32.89981856,-84.31267243,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY,7/28/2014 0:00,8,230,115,N,Y
-9385033.61,3883550.004,6643,115677,UNKNOWN115677,THOMASTON,GA,30286,SUBSTATION,IN SERVICE,UPSON,13293,USA,32.91140235,-84.30719134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY,7/28/2014 0:00,2,230,230,N,N
-9390920.998,3891129.405,6644,115678,UNKNOWN115678,MEANSVILLE,GA,30256,SUBSTATION,IN SERVICE,UPSON,13293,USA,32.96854367,-84.36007865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY,7/28/2014 0:00,3,115,-999999,Y,N
-9378829.78,3890083.77,6645,115679,UNKNOWN115679,THE ROCK,GA,30285,SUBSTATION,IN SERVICE,UPSON,13293,USA,32.96066279,-84.25146139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY,7/28/2014 0:00,1,230,230,Y,Y
-9380500.76,3888219.049,6646,115680,UNKNOWN115680,THOMASTON,GA,30286,SUBSTATION,IN SERVICE,UPSON,13293,USA,32.94660678,-84.26647205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY,7/28/2014 0:00,1,115,115,Y,Y
-9385441.334,3885832.238,6647,115681,UNKNOWN115681,THOMASTON,GA,30286,SUBSTATION,IN SERVICE,UPSON,13293,USA,32.92861206,-84.31085399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY,7/28/2014 0:00,2,115,115,Y,Y
-9367868.688,3902692.624,6648,115682,UNKNOWN115682,BARNESVILLE,GA,30204,SUBSTATION,IN SERVICE,LAMAR,13171,USA,33.05564791,-84.15299622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY,7/28/2014 0:00,2,115,115,Y,Y
-9370566.782,3902203.144,6649,115683,UNKNOWN115683,ALDORA,GA,30204,SUBSTATION,IN SERVICE,LAMAR,13171,USA,33.05196246,-84.17723361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY,7/28/2014 0:00,1,115,115,Y,Y
-9370046.28,3902197.632,6650,115684,UNKNOWN115684,ALDORA,GA,30204,SUBSTATION,IN SERVICE,LAMAR,13171,USA,33.05192096,-84.17255786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY,7/28/2014 0:00,1,115,115,Y,Y
-9373456.501,3905439.842,6651,115685,UNKNOWN115685,BARNESVILLE,GA,30204,SUBSTATION,IN SERVICE,LAMAR,13171,USA,33.0763297,-84.2031924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY,7/28/2014 0:00,1,115,115,Y,Y
-9373044.808,3906308.207,6652,115686,UNKNOWN115686,BARNESVILLE,GA,30204,SUBSTATION,IN SERVICE,LAMAR,13171,USA,33.08286596,-84.1994941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY,7/28/2014 0:00,2,115,115,Y,Y
-9373722.452,3915297.487,6653,115687,UNKNOWN115687,MILNER,GA,30257,SUBSTATION,IN SERVICE,LAMAR,13171,USA,33.15050065,-84.20558148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY,7/28/2014 0:00,1,115,115,Y,Y
-9370009.017,3911345.266,6654,115688,UNKNOWN115688,MILNER,GA,30257,SUBSTATION,IN SERVICE,LAMAR,13171,USA,33.12077084,-84.17222313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY,7/28/2014 0:00,1,115,115,Y,Y
-10213765.83,3571248.979,6655,115689,UNKNOWN115689,KROTZ SPRINGS,LA,70750,SUBSTATION,IN SERVICE,ST. LANDRY,22097,USA,30.52527234,-91.75181957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY,7/28/2014 0:00,4,138,-999999,Y,N
-10170053.29,3464107.508,6656,115690,UNKNOWN115690,PATTERSON,LA,70392,SUBSTATION,IN SERVICE,ST. MARY,22101,USA,29.69267948,-91.35914307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY,7/28/2014 0:00,2,138,138,Y,Y
-10177339.84,3468395.027,6657,115691,UNKNOWN115691,FRANKLIN,LA,70538,SUBSTATION,IN SERVICE,ST. MARY,22101,USA,29.72613207,-91.42459933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY,7/28/2014 0:00,3,138,138,Y,Y
-10181879.44,3463408.729,6658,115692,UNKNOWN115692,FRANKLIN,LA,70538,SUBSTATION,IN SERVICE,ST. MARY,22101,USA,29.68722633,-91.46537922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY,7/28/2014 0:00,1,138,138,Y,Y
-10217988.19,3507330.362,6659,115693,UNKNOWN115693,NEW IBERIA,LA,70563,SUBSTATION,IN SERVICE,IBERIA,22045,USA,30.02940671,-91.78974967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY,7/28/2014 0:00,0,-999999,-999999,N,N
-10221064.97,3508742.903,6660,115694,UNKNOWN115694,NEW IBERIA,LA,70560,SUBSTATION,IN SERVICE,IBERIA,22045,USA,30.0403919,-91.8173888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY,7/28/2014 0:00,0,-999999,-999999,N,N
-10210577.72,3491700.245,6661,115696,UNKNOWN115696,JEANERETTE,LA,70544,SUBSTATION,IN SERVICE,IBERIA,22045,USA,29.90777162,-91.72318024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY,7/28/2014 0:00,2,138,138,Y,Y
-10212346.91,3475489.291,6662,115697,UNKNOWN115697,FRANKLIN,LA,70538,SUBSTATION,IN SERVICE,ST. MARY,22101,USA,29.78145929,-91.73907313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY,7/28/2014 0:00,3,138,-999999,Y,N
-10218607.92,3480636.577,6663,115698,UNKNOWN115698,NEW IBERIA,LA,70560,SUBSTATION,IN SERVICE,IBERIA,22045,USA,29.82158317,-91.79531677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY,7/28/2014 0:00,3,-999999,-999999,N,N
-10220745.42,3478978.055,6664,115699,UNKNOWN115699,BREAUX BRIDGE,LA,70517,SUBSTATION,IN SERVICE,IBERIA,22045,USA,29.80865649,-91.8145183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY,7/28/2014 0:00,1,-999999,-999999,Y,Y
-10221301.78,3532156.144,6665,115700,PARKS,ST MARTINVILLE,LA,70582,SUBSTATION,IN SERVICE,ST. MARTIN,22099,USA,30.22229677,-91.8195161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY,4/14/2020 0:00,1,69,69,Y,Y
-9467371.374,4180318.789,6666,115701,UNKNOWN115701,OOLTEWAH,TN,37363,SUBSTATION,IN SERVICE,HAMILTON,47065,USA,35.12086808,-85.04684406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY,7/25/2014 0:00,1,161,161,Y,Y
-9461908.474,3942057.138,6667,115702,UNKNOWN115702,FRANKLIN,GA,30217,SUBSTATION,IN SERVICE,HEARD,13149,USA,33.35152963,-84.99776999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,5,500,-999999,Y,N
-9461552.08,3943054.355,6668,115703,UNKNOWN115703,FRANKLIN,GA,30217,SUBSTATION,IN SERVICE,HEARD,13149,USA,33.35901217,-84.99456845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,3,500,-999999,Y,N
-9465019.451,3950521.97,6669,115704,UNKNOWN115704,FRANKLIN,GA,30217,SUBSTATION,IN SERVICE,HEARD,13149,USA,33.4150244,-85.02571637,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,1,115,115,Y,Y
-9463779.611,3938571.775,6670,115705,UNKNOWN115705,FRANKLIN,GA,30217,SUBSTATION,IN SERVICE,HEARD,13149,USA,33.32537242,-85.0145787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,2,115,115,Y,Y
-9467213.513,3949449.347,6671,115706,UNKNOWN115706,FRANKLIN,GA,30217,SUBSTATION,IN SERVICE,HEARD,13149,USA,33.40698121,-85.04542597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,6,230,230,N,N
-9466388.276,3948915.681,6672,115707,UNKNOWN115707,FRANKLIN,GA,30217,SUBSTATION,IN SERVICE,HEARD,13149,USA,33.40297918,-85.03801273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,4,230,230,N,N
-9465565.42,3950017.408,6673,115708,UNKNOWN115708,FRANKLIN,GA,30217,SUBSTATION,IN SERVICE,HEARD,13149,USA,33.41124098,-85.0306209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,8,500,-999999,N,N
-9465894.265,3950163.69,6674,115709,UNKNOWN115709,FRANKLIN,GA,30217,SUBSTATION,IN SERVICE,HEARD,13149,USA,33.41233788,-85.03357496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,3,230,-999999,N,N
-9466439.44,3949772.37,6675,115710,UNKNOWN115710,FRANKLIN,GA,30217,SUBSTATION,IN SERVICE,HEARD,13149,USA,33.40940352,-85.03847235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,2,230,-999999,N,N
-9466341.544,3949624.203,6676,115711,UNKNOWN115711,FRANKLIN,GA,30217,SUBSTATION,IN SERVICE,HEARD,13149,USA,33.40829245,-85.03759293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,3,230,-999999,N,N
-9466224.478,3949479.69,6677,115712,UNKNOWN115712,PINE MOUNTAIN,GA,31822,SUBSTATION,IN SERVICE,HEARD,13149,USA,33.40720875,-85.03654132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,3,500,-999999,N,N
-9449846.715,3879665.566,6678,115713,UNKNOWN115713,PINE MOUNTAIN,GA,31822,SUBSTATION,IN SERVICE,TROUP,13285,USA,32.88210317,-84.88941737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,2,115,115,Y,Y
-9463905.53,3898492.257,6679,115714,UNKNOWN115714,LAGRANGE,GA,30241,SUBSTATION,IN SERVICE,TROUP,13285,USA,33.02401704,-85.01570985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,8,230,-999999,N,Y
-9453726.226,3920097.253,6680,115715,UNKNOWN115715,HOGANSVILLE,GA,30230,SUBSTATION,IN SERVICE,TROUP,13285,USA,33.18659239,-84.92426761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,4,115,115,Y,Y
-9455252.214,3917239.813,6681,115716,UNKNOWN115716,HOGANSVILLE,GA,30230,SUBSTATION,IN SERVICE,TROUP,13285,USA,33.16510772,-84.93797579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,4,115,115,Y,Y
-9458446.27,3898542.796,6682,115717,UNKNOWN115717,LAGRANGE,GA,30241,SUBSTATION,IN SERVICE,TROUP,13285,USA,33.02439769,-84.96666849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,2,230,230,Y,Y
-9460388.963,3906759.426,6683,115718,UNKNOWN115718,LAGRANGE,GA,30241,SUBSTATION,IN SERVICE,TROUP,13285,USA,33.08626215,-84.98411999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,2,115,115,Y,Y
-9462811.986,3900599.98,6684,115719,UNKNOWN115719,LAGRANGE,GA,30241,SUBSTATION,IN SERVICE,TROUP,13285,USA,33.03989067,-85.00588638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,2,115,115,Y,Y
-9480628.627,3879843.049,6685,115720,UNKNOWN115720,WEST POINT,GA,31833,SUBSTATION,IN SERVICE,TROUP,13285,USA,32.88344208,-85.16593599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,3,115,115,Y,Y
-9475938.084,3884659.533,6686,115721,UNKNOWN115721,WEST POINT,GA,31833,SUBSTATION,IN SERVICE,TROUP,13285,USA,32.91976943,-85.12380012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,2,115,115,Y,Y
-9476076.197,3886136.44,6687,115722,UNKNOWN115722,WEST POINT,GA,31833,SUBSTATION,IN SERVICE,TROUP,13285,USA,32.93090572,-85.12504081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,2,115,115,Y,Y
-9475405.051,3895415.095,6688,115723,UNKNOWN115723,LAGRANGE,GA,30240,SUBSTATION,IN SERVICE,TROUP,13285,USA,33.00083725,-85.1190118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,2,115,-999999,Y,N
-9473299.625,3899367.316,6689,115724,UNKNOWN115724,LAGRANGE,GA,30240,SUBSTATION,IN SERVICE,TROUP,13285,USA,33.03060761,-85.10009844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,1,-999999,-999999,N,N
-9468539.761,3898664.846,6690,115725,UNKNOWN115725,LAGRANGE,GA,30240,SUBSTATION,IN SERVICE,TROUP,13285,USA,33.02531694,-85.05733986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,2,-999999,-999999,N,N
-9468076.739,3893019.09,6691,115726,UNKNOWN115726,LAGRANGE,GA,30240,SUBSTATION,IN SERVICE,TROUP,13285,USA,32.9827843,-85.05318046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,2,115,115,Y,Y
-9466991.945,3894448.173,6692,115727,UNKNOWN115727,LAGRANGE,GA,30240,SUBSTATION,IN SERVICE,TROUP,13285,USA,32.99355232,-85.04343559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,2,115,115,Y,Y
-9466533.554,3895800.726,6693,115728,UNKNOWN115728,LAGRANGE,GA,30240,SUBSTATION,IN SERVICE,TROUP,13285,USA,33.00374248,-85.03931779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,2,115,115,Y,Y
-9460723.399,3889753.659,6694,115729,UNKNOWN115729,LAGRANGE,GA,30241,SUBSTATION,IN SERVICE,TROUP,13285,USA,32.95817462,-84.98712428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,2,115,115,Y,Y
-9483336.878,3884502.069,6695,115730,UNKNOWN115730,LAGRANGE,GA,30240,SUBSTATION,IN SERVICE,TROUP,13285,USA,32.91858203,-85.19026462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,3,115,115,Y,Y
-9468156.472,3897935.481,6696,115731,UNKNOWN115731,LAGRANGE,GA,30240,SUBSTATION,IN SERVICE,TROUP,13285,USA,33.01982338,-85.05389671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,3,115,-999999,Y,Y
-9466988.268,3896965.45,6697,115732,UNKNOWN115732,LAGRANGE,GA,30240,SUBSTATION,IN SERVICE,TROUP,13285,USA,33.0125166,-85.04340255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,1,-999999,-999999,N,N
-9465488.474,3899356.23,6698,115733,UNKNOWN115733,LAGRANGE,GA,30240,SUBSTATION,IN SERVICE,TROUP,13285,USA,33.03052411,-85.02992968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,2,-999999,-999999,N,N
-9405362.85,3896912.004,6699,115734,UNKNOWN115734,MOLENA,GA,30258,SUBSTATION,IN SERVICE,PIKE,13231,USA,33.012114,-84.48981201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,1,-999999,-999999,Y,Y
-9399135.339,3906889.991,6700,115735,UNKNOWN115735,CONCORD,GA,30206,SUBSTATION,IN SERVICE,PIKE,13231,USA,33.08724484,-84.43386933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,1,-999999,-999999,Y,Y
-9388939.071,3910513.996,6701,115736,UNKNOWN115736,ZEBULON,GA,30295,SUBSTATION,IN SERVICE,PIKE,13231,USA,33.1145165,-84.34227469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,2,115,115,Y,Y
-9381735.466,3920221.949,6702,115737,UNKNOWN115737,GRIFFIN,GA,30224,SUBSTATION,IN SERVICE,PIKE,13231,USA,33.18752984,-84.27756361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,4,115,-999999,Y,Y
-9373214.588,3899544.548,6703,115738,UNKNOWN115738,BARNESVILLE,GA,30204,SUBSTATION,IN SERVICE,LAMAR,13171,USA,33.03194238,-84.20101925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY,7/25/2014 0:00,4,230,115,Y,Y
-9127753.858,4161512.529,6704,115740,UNKNOWN115740,SPARTANBURG,SC,29303,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,34.98256853,-81.996008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY,7/29/2014 0:00,1,-999999,-999999,Y,Y
-9127287.668,4161183.101,6705,115741,UNKNOWN115741,SPARTANBURG,SC,29303,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,34.98014386,-81.99182015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY,7/29/2014 0:00,1,-999999,-999999,Y,Y
-9128004.401,4159578.265,6706,115742,UNKNOWN115742,SPARTANBURG,SC,29301,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,34.96833084,-81.99825867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY,7/29/2014 0:00,1,-999999,-999999,Y,Y
-9426432.066,4254397.042,6707,115743,UNKNOWN115743,TEN MILE,TN,37880,SUBSTATION,IN SERVICE,MEIGS,47121,USA,35.663349,-84.67908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY,7/28/2014 0:00,1,161,161,Y,Y
-9437872.961,4247264.547,6708,115744,UNKNOWN115744,SPRING CITY,TN,37381,SUBSTATION,IN SERVICE,RHEA,47143,USA,35.61127607,-84.78185531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY,7/28/2014 0:00,2,161,-999999,Y,N
-9463941.568,4231649.145,6709,115745,UNKNOWN115745,DAYTON,TN,37321,SUBSTATION,IN SERVICE,RHEA,47143,USA,35.49715275,-85.01603359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY,7/28/2014 0:00,1,-999999,-999999,Y,Y
-9464507.844,4233690.079,6710,115746,NORTH DAYTON,DAYTON,TN,37321,SUBSTATION,IN SERVICE,RHEA,47143,USA,35.5120779,-85.02112053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.tva.gov/file_source/TVA/Site%20Content/Energy/Transmission/Transmission-Projects/north-dayton-tn/north_dayton_open_house_map_r.pdf",7/28/2014 0:00,IMAGERY,12/18/2018 0:00,3,161,-999999,N,Y
-9135888.069,4165231.637,6711,115747,UNKNOWN115747,INMAN,SC,29349,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,35.00993709,-82.06907887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY,7/29/2014 0:00,1,-999999,-999999,Y,Y
-10225593.21,3544761.961,6712,115748,CELCIA,BREAUX BRIDGE,LA,70517,SUBSTATION,IN SERVICE,ST. MARTIN,22099,USA,30.32009636,-91.85806669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY,4/14/2020 0:00,2,-999999,-999999,N,N
-10235259.04,3556452.629,6713,115749,UNKNOWN115749,ARNAUDVILLE,LA,70512,SUBSTATION,IN SERVICE,ST. LANDRY,22097,USA,30.41070879,-91.94489633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY,7/29/2014 0:00,1,-999999,-999999,N,N
-10243607.84,3542385.86,6714,115750,UNKNOWN115750,LAFAYETTE,LA,70507,SUBSTATION,IN SERVICE,LAFAYETTE,22055,USA,30.30166933,-92.01989483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY,7/29/2014 0:00,2,138,138,Y,Y
-10233971.12,3540936.457,6715,115751,UNKNOWN115751,BREAUX BRIDGE,LA,70517,SUBSTATION,IN SERVICE,ST. MARTIN,22099,USA,30.29042729,-91.93332673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY,7/29/2014 0:00,1,-999999,-999999,Y,Y
-10232506.38,3539323.322,6716,115752,UNKNOWN115752,BREAUX BRIDGE,LA,70517,SUBSTATION,IN SERVICE,ST. MARTIN,22099,USA,30.27791377,-91.92016873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY,7/29/2014 0:00,1,-999999,-999999,Y,Y
-10224492.48,3526051.881,6717,115753,UNKNOWN115753,SAINT MARTINVILLE,LA,70582,SUBSTATION,IN SERVICE,ST. MARTIN,22099,USA,30.17490314,-91.84817868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY,7/29/2014 0:00,2,138,138,Y,Y
-10237324.47,3524991.849,6718,115754,UNKNOWN115754,BROUSSARD,LA,70518,SUBSTATION,IN SERVICE,LAFAYETTE,22055,USA,30.1666707,-91.96345038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY,7/29/2014 0:00,2,138,138,Y,Y
-10225726.65,3496934.267,6719,115755,UNKNOWN115755,NEW IBERIA,LA,70560,SUBSTATION,IN SERVICE,IBERIA,22045,USA,29.94851986,-91.85926541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY,7/29/2014 0:00,2,138,-999999,Y,N
-10150496.34,3557645.815,6720,115756,UNKNOWN115756,BATON ROUGE,LA,70802,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.41995226,-91.18346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY,7/29/2014 0:00,1,-999999,-999999,Y,Y
-10148955.45,3578887.762,6721,115757,UNKNOWN115757,BAKER,LA,70714,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.58436429,-91.16961801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY,7/29/2014 0:00,2,69,69,Y,Y
-10148698.12,3582421.087,6722,115758,UNKNOWN115758,BAKER,LA,70714,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.61168514,-91.16730636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY,7/29/2014 0:00,1,69,69,Y,Y
-10103644.58,3568475.887,6723,115760,UNKNOWN115760,LIVINGSTON,LA,70754,SUBSTATION,IN SERVICE,LIVINGSTON,22063,USA,30.50381142,-90.7625835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY,7/29/2014 0:00,1,-999999,-999999,N,N
-10127275.01,3527275.128,6724,115761,UNKNOWN115761,BATON ROUGE,LA,70808,SUBSTATION,IN SERVICE,ASCENSION,22005,USA,30.18440228,-90.97485931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY,7/29/2014 0:00,2,-999999,-999999,N,N
-10229288.67,3504288.246,6725,115763,UNKNOWN115763,NEW IBERIA,LA,70560,SUBSTATION,IN SERVICE,IBERIA,22045,USA,30.00574433,-91.89126361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY,7/29/2014 0:00,4,230,138,Y,Y
-10239536.65,3516576.042,6726,115764,YOUNGSVILLE,YOUNGSVILLE,LA,70592,SUBSTATION,IN SERVICE,LAFAYETTE,22055,USA,30.10128734,-91.98332273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY,4/14/2020 0:00,2,138,-999999,Y,N
-9315978.722,3875753.275,6727,115765,UNKNOWN115765,MACON,GA,31204,SUBSTATION,IN SERVICE,BIBB,13021,USA,32.8525841,-83.68686073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY,7/29/2014 0:00,1,115,115,Y,Y
-9317312.323,3885635.607,6728,115766,UNKNOWN115766,MACON,GA,31210,SUBSTATION,IN SERVICE,BIBB,13021,USA,32.92712946,-83.69884066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY,7/29/2014 0:00,7,115,115,Y,Y
-9315303.073,3881290.611,6729,115767,UNKNOWN115767,MACON,GA,31210,SUBSTATION,IN SERVICE,BIBB,13021,USA,32.89436159,-83.68079126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY,7/29/2014 0:00,2,115,-999999,Y,N
-9312585.4,3865446.006,6730,115768,UNKNOWN115768,MACON,GA,31206,SUBSTATION,IN SERVICE,BIBB,13021,USA,32.77476653,-83.65637799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY,7/29/2014 0:00,3,115,-999999,Y,Y
-9312299.252,3865528.953,6731,115769,UNKNOWN115769,MACON,GA,31206,SUBSTATION,IN SERVICE,BIBB,13021,USA,32.77539304,-83.65380749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY,7/29/2014 0:00,1,-999999,-999999,Y,Y
-9311302.598,3853288.477,6732,115770,UNKNOWN115770,MACON,GA,31216,SUBSTATION,IN SERVICE,BIBB,13021,USA,32.68289238,-83.64485439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY,7/29/2014 0:00,2,115,115,Y,Y
-9312206.945,3857658.741,6733,115771,UNKNOWN115771,MACON,GA,31216,SUBSTATION,IN SERVICE,BIBB,13021,USA,32.71592926,-83.65297828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY,7/29/2014 0:00,2,115,115,Y,Y
-9322114.553,3901588.658,6734,115772,UNKNOWN115772,JULIETTE,GA,31046,SUBSTATION,IN SERVICE,MONROE,13207,USA,33.04733559,-83.74197983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY,7/29/2014 0:00,1,115,115,Y,Y
