X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9310499.453,3884050.849,6735,115773,UNKNOWN115773,MACON,GA,31211,SUBSTATION,IN SERVICE,JONES,13169,USA,32.91517938,-83.63763962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY,7/29/2014 0:00,2,115,115,Y,Y
-10149471.6,3555895.376,6736,115775,UNKNOWN115775,BATON ROUGE,LA,70808,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.40639152,-91.17425464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY,7/30/2014 0:00,1,-999999,-999999,N,N
-10249010.97,3495119.991,6737,115776,UNKNOWN115776,ERATH,LA,70533,SUBSTATION,IN SERVICE,VERMILION,22113,USA,29.93439714,-92.06843197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY,7/30/2014 0:00,2,69,69,Y,Y
-10257083.71,3480204.436,6738,115777,UNKNOWN115777,ABBEVILLE,LA,70510,SUBSTATION,IN SERVICE,VERMILION,22113,USA,29.81821518,-92.14095071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY,7/30/2014 0:00,2,69,69,Y,Y
-9065996.898,5040222.984,6739,115778,UNKNOWN115778,STOW,OH,44224,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.18875505,-81.4412358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2014 0:00,IMAGERY,10/7/2015 0:00,1,-999999,-999999,N,N
-9295681.567,3885723.167,6740,115779,UNKNOWN115779,MACON,GA,31211,SUBSTATION,IN SERVICE,JONES,13169,USA,32.92778967,-83.50452828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY,7/30/2014 0:00,2,115,-999999,Y,N
-9302251.845,3894673.047,6741,115780,UNKNOWN115780,GRAY,GA,31032,SUBSTATION,IN SERVICE,JONES,13169,USA,32.99524661,-83.56355009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY,7/30/2014 0:00,2,115,-999999,Y,N
-9344129.562,3901609.752,6742,115781,UNKNOWN115781,FORSYTH,GA,31029,SUBSTATION,IN SERVICE,MONROE,13207,USA,33.04749443,-83.93974402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY,7/30/2014 0:00,3,115,115,Y,Y
-9342552.113,3899631.194,6743,115782,UNKNOWN115782,FORSYTH,GA,31029,SUBSTATION,IN SERVICE,MONROE,13207,USA,33.03259493,-83.92557356,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY,7/30/2014 0:00,2,115,115,Y,Y
-9330002.768,3903354.815,6744,115783,UNKNOWN115783,JULIETTE,GA,31046,SUBSTATION,IN SERVICE,MONROE,13207,USA,33.0606335,-83.81284087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY,7/30/2014 0:00,8,500,-999999,Y,N
-9327165.371,3907459.701,6745,115784,UNKNOWN115784,JULIETTE,GA,31046,SUBSTATION,IN SERVICE,MONROE,13207,USA,33.09153263,-83.7873521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY,7/30/2014 0:00,3,115,115,Y,Y
-9327686.906,3903559.418,6746,115785,UNKNOWN115785,JULIETTE,GA,31046,SUBSTATION,IN SERVICE,MONROE,13207,USA,33.06217389,-83.79203713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY,7/30/2014 0:00,1,115,115,Y,Y
-9376388.746,4246143.909,6747,115786,UNKNOWN115786,VONORE,TN,37885,SUBSTATION,IN SERVICE,MONROE,47123,USA,35.60309144,-84.2295332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY,7/29/2014 0:00,1,161,161,Y,Y
-9411502.866,4233757.302,6748,115787,UNKNOWN115787,NIOTA,TN,37826,SUBSTATION,IN SERVICE,MCMINN,47107,USA,35.51256944,-84.54496871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY,7/29/2014 0:00,1,161,161,Y,Y
-9092935.145,4166249.43,6749,115788,UNKNOWN115788,GAFFNEY,SC,29340,SUBSTATION,IN SERVICE,CHEROKEE,45021,USA,35.01742534,-81.68322618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY,7/29/2014 0:00,1,115,115,Y,Y
-9093576.862,4171294.415,6750,115789,UNKNOWN115789,GAFFNEY,SC,29340,SUBSTATION,IN SERVICE,CHEROKEE,45021,USA,35.05453287,-81.68899082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY,7/30/2014 0:00,2,115,115,Y,Y
-9091050.432,4173131.827,6751,115790,UNKNOWN115790,GAFFNEY,SC,29341,SUBSTATION,IN SERVICE,CHEROKEE,45021,USA,35.06804345,-81.66629552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY,7/30/2014 0:00,1,115,115,Y,Y
-9094507.916,4171328.391,6752,115791,UNKNOWN115791,GAFFNEY,SC,29341,SUBSTATION,IN SERVICE,CHEROKEE,45021,USA,35.05478272,-81.69735462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY,7/30/2014 0:00,1,115,115,Y,Y
-9092425.427,4168565.072,6753,115792,UNKNOWN115792,GAFFNEY,SC,29340,SUBSTATION,IN SERVICE,CHEROKEE,45021,USA,35.03445974,-81.6786473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY,7/30/2014 0:00,1,-999999,-999999,N,N
-9085376.663,4173676.014,6754,115793,UNKNOWN115793,GAFFNEY,SC,29340,SUBSTATION,IN SERVICE,CHEROKEE,45021,USA,35.07204447,-81.61532718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY,7/30/2014 0:00,3,115,-999999,Y,N
-10271477.58,3487097.394,6755,115794,UNKNOWN115794,ABBEVILLE,LA,70510,SUBSTATION,IN SERVICE,VERMILION,22113,USA,29.87192342,-92.27025303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY,7/30/2014 0:00,3,69,69,Y,Y
-10278688.29,3505957.959,6756,115795,UNKNOWN115795,KAPLAN,LA,70548,SUBSTATION,IN SERVICE,VERMILION,22113,USA,30.0187325,-92.33502794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY,7/30/2014 0:00,3,69,69,Y,Y
-9087291.704,4176534.513,6757,115798,UNKNOWN115798,GAFFNEY,SC,29340,SUBSTATION,IN SERVICE,CHEROKEE,45021,USA,35.09305768,-81.63253029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY,7/30/2014 0:00,1,-999999,-999999,Y,Y
-9078712.559,4180057.636,6758,115799,UNKNOWN115799,BLACKSBURG,SC,29702,SUBSTATION,IN SERVICE,CHEROKEE,45021,USA,35.11894919,-81.55546252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY,7/30/2014 0:00,1,-999999,-999999,Y,Y
-9081118.004,4176146.046,6759,115800,UNKNOWN115800,GAFFNEY,SC,29340,SUBSTATION,IN SERVICE,CHEROKEE,45021,USA,35.09020233,-81.577071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY,7/30/2014 0:00,1,-999999,-999999,Y,Y
-9348063.834,4270112.363,6760,115801,UNKNOWN115801,ALCOA,TN,37701,SUBSTATION,IN SERVICE,BLOUNT,47009,USA,35.77796363,-83.97508619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2014 0:00,IMAGERY,7/31/2014 0:00,2,161,161,Y,Y
-9348047.086,4269911.888,6761,115802,UNKNOWN115802,ALCOA,TN,37701,SUBSTATION,IN SERVICE,BLOUNT,47009,USA,35.77650256,-83.97493574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2014 0:00,IMAGERY,7/31/2014 0:00,2,161,161,Y,Y
-9351078.07,4267933.66,6762,115803,UNKNOWN115803,MARYVILLE,TN,37801,SUBSTATION,IN SERVICE,BLOUNT,47009,USA,35.76208381,-84.00216354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2014 0:00,IMAGERY,9/30/2015 0:00,1,161,161,N,N
-10240620.42,3534708.334,6763,115805,UNKNOWN115805,LAFAYETTE,LA,70501,SUBSTATION,IN SERVICE,LAFAYETTE,22055,USA,30.24210527,-91.9930584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY,8/1/2014 0:00,2,-999999,-999999,Y,Y
-8618005.226,4493031.632,6764,115808,UNKNOWN115808,RICHMOND,VA,23237,SUBSTATION,IN SERVICE,CHESTERFIELD,51041,USA,37.38588564,-77.41685813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY,8/4/2014 0:00,1,115,115,Y,Y
-8632216.765,4512940.916,6765,115809,UNKNOWN115809,RICHMOND,VA,23225,SUBSTATION,IN SERVICE,CHESTERFIELD,51041,USA,37.52785725,-77.54452256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY,8/4/2014 0:00,1,115,115,Y,Y
-9115404.375,4165628.534,6766,115810,UNKNOWN115810,SPARTANBURG,SC,29307,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,35.01285728,-81.88507071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY,8/5/2014 0:00,1,100,100,Y,Y
-9113976.67,4183097.517,6767,115811,UNKNOWN115811,CHESNEE,SC,29323,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,35.14128274,-81.87224542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY,8/5/2014 0:00,6,100,-999999,Y,N
-9114088.651,4186080.019,6768,115812,UNKNOWN115812,CHESNEE,SC,29323,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,35.16318877,-81.87325136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY,8/5/2014 0:00,5,100,100,Y,Y
-9113344.999,4186145.63,6769,115813,UNKNOWN115813,CHESNEE,SC,29323,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,35.16367061,-81.86657102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY,8/5/2014 0:00,1,100,100,Y,Y
-9113100.991,4181899.274,6770,115814,UNKNOWN115814,CHESNEE,SC,29323,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,35.13248016,-81.86437906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY,8/5/2014 0:00,1,-999999,-999999,Y,Y
-9124450.162,4178861.945,6771,115815,UNKNOWN115815,CHESNEE,SC,29323,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,35.11016295,-81.9663304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY,8/5/2014 0:00,1,-999999,-999999,Y,Y
-9133200.486,4181850.983,6772,115816,UNKNOWN115816,CAMPOBELLO,SC,29322,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,35.13212538,-82.04493589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY,8/5/2014 0:00,2,-999999,-999999,N,N
-9136463.482,4181345.817,6773,115817,UNKNOWN115817,CAMPOBELLO,SC,29322,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,35.12841401,-82.07424788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY,8/5/2014 0:00,1,-999999,-999999,N,N
-9241228.949,4109754.534,6774,115818,UNKNOWN115818,WESTMINSTER,SC,29693,SUBSTATION,IN SERVICE,OCONEE,45073,USA,34.60073796,-83.01537209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY,8/5/2014 0:00,2,-999999,-999999,Y,Y
-9231766.785,4113316.45,6775,115819,UNKNOWN115819,SENECA,SC,29678,SUBSTATION,IN SERVICE,OCONEE,45073,USA,34.62707163,-82.93037202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY,8/5/2014 0:00,1,-999999,-999999,Y,Y
-9243870.817,4132136.105,6776,115820,UNKNOWN115820,WEST UNION,SC,29696,SUBSTATION,IN SERVICE,OCONEE,45073,USA,34.76606887,-83.03910439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY,8/5/2014 0:00,1,-999999,-999999,Y,Y
-9340512.676,4312731.14,6777,115821,UNKNOWN115821,KNOXVILLE,TN,37918,SUBSTATION,IN SERVICE,KNOX,47093,USA,36.0879589,-83.90725299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY,8/6/2014 0:00,3,69,69,Y,Y
-9229989.684,4099585.069,6778,115822,UNKNOWN115822,TOWNVILLE,SC,29689,SUBSTATION,IN SERVICE,ANDERSON,45007,USA,34.52550792,-82.91440805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY,8/7/2014 0:00,1,-999999,-999999,Y,Y
-9225253.622,4104904.196,6779,115823,UNKNOWN115823,TOWNVILLE,SC,29689,SUBSTATION,IN SERVICE,ANDERSON,45007,USA,34.56486539,-82.87186329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY,8/7/2014 0:00,1,-999999,-999999,Y,Y
-9238618.595,4115739.879,6780,115824,UNKNOWN115824,SENECA,SC,29678,SUBSTATION,IN SERVICE,OCONEE,45073,USA,34.64498357,-82.99192288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY,8/7/2014 0:00,1,-999999,-999999,Y,Y
-9237043.219,4121234.33,6781,115825,UNKNOWN115825,SENECA,SC,29678,SUBSTATION,IN SERVICE,OCONEE,45073,USA,34.68557955,-82.97777104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY,8/7/2014 0:00,4,100,-999999,Y,N
-9382749.083,4253555.98,6782,115826,UNKNOWN115826,LOUDON,TN,37774,SUBSTATION,IN SERVICE,LOUDON,47105,USA,35.65721034,-84.28666908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY,7/30/2014 0:00,2,69,69,Y,Y
-9379981.933,4247285.871,6783,115827,UNKNOWN115827,VONORE,TN,37885,SUBSTATION,IN SERVICE,MONROE,47123,USA,35.61143181,-84.26181135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY,7/30/2014 0:00,2,69,69,Y,Y
-9381133.534,4245941.785,6784,115828,UNKNOWN115828,VONORE,TN,37885,SUBSTATION,IN SERVICE,MONROE,47123,USA,35.60161513,-84.27215636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY,7/30/2014 0:00,2,69,69,Y,Y
-9381059.45,4244538.829,6785,115829,TELLICO RES DEV AUTH,VONORE,TN,37885,SUBSTATION,IN SERVICE,MONROE,47123,USA,35.59136719,-84.27149085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://tva-azr-eastus-cdn-ep-tvawcm-prd.azureedge.net/cdn-tvawcma/docs/default-source/default-document-library/site-content/energy/transmission/transmission-projects/vonore-tn---madison---vonore/madisonville_vonore_openhouse_map_final_r.pdf",7/30/2014 0:00,IMAGERY,4/29/2020 0:00,1,69,69,Y,Y
-9376184.832,4266196.341,6786,115830,UNKNOWN115830,LENOIR CITY,TN,37772,SUBSTATION,IN SERVICE,LOUDON,47105,USA,35.74941881,-84.22770142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY,7/30/2014 0:00,0,-999999,-999999,N,N
-9349566.25,4231214.77,6787,115831,CALDERWOOD,TALLASSEE,TN,37878,SUBSTATION,IN SERVICE,BLOUNT,47009,USA,35.49397584,-83.98858262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/30/2014 0:00,IMAGERY,4/29/2020 0:00,4,161,-999999,Y,N
-9356493.452,4238146.999,6788,115832,UNKNOWN115832,VONORE,TN,37885,SUBSTATION,IN SERVICE,MONROE,47123,USA,35.54466128,-84.05081074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY,9/30/2015 0:00,3,161,-999999,Y,N
-9387376.771,4268505.877,6789,115833,UNKNOWN115833,LOUDON,TN,37774,SUBSTATION,IN SERVICE,LOUDON,47105,USA,35.76625481,-84.32824031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY,7/30/2014 0:00,1,161,161,Y,Y
-9386049.344,4264138.505,6790,115834,UNKNOWN115834,LOUDON,TN,37774,SUBSTATION,IN SERVICE,LOUDON,47105,USA,35.73441465,-84.31631583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY,7/30/2014 0:00,1,161,161,Y,Y
-9386100.938,4264433.781,6791,115835,UNKNOWN115835,LOUDON,TN,37774,SUBSTATION,IN SERVICE,LOUDON,47105,USA,35.73656775,-84.31677931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY,7/30/2014 0:00,1,161,161,Y,Y
-9072188.295,5073495.788,6792,115839,UNKNOWN115839,BEDFORD,OH,44146,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.41330001,-81.49685406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/31/2014 0:00,IMAGERY,10/7/2015 0:00,4,138,138,Y,Y
-9489835.293,4231659.743,6793,115841,UNKNOWN115841,GRAYSVILLE,TN,37338,SUBSTATION,IN SERVICE,BLEDSOE,47007,USA,35.49723025,-85.24864088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY,8/1/2014 0:00,2,161,-999999,N,Y
-9390359.249,4263121.262,6794,115842,UNKNOWN115842,LOUDON,TN,37774,SUBSTATION,IN SERVICE,LOUDON,47105,USA,35.72699664,-84.35503236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY,8/1/2014 0:00,1,69,69,Y,Y
-9380061.049,4272859.866,6795,115843,UNKNOWN115843,LENOIR CITY,TN,37771,SUBSTATION,IN SERVICE,LOUDON,47105,USA,35.79798472,-84.26252207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY,8/1/2014 0:00,2,69,69,Y,Y
-9391456.676,4268478.357,6796,115844,UNKNOWN115844,LOUDON,TN,37774,SUBSTATION,IN SERVICE,LOUDON,47105,USA,35.76605422,-84.36489073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY,8/1/2014 0:00,1,69,69,Y,Y
-9274744.403,4013592.458,6797,115845,UNKNOWN115845,ATHENS,GA,30605,SUBSTATION,IN SERVICE,CLARKE,13059,USA,33.88665322,-83.31644653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY,8/4/2014 0:00,2,230,230,N,N
-9270632.574,4022803.67,6798,115846,UNKNOWN115846,WINTERVILLE,GA,30683,SUBSTATION,IN SERVICE,CLARKE,13059,USA,33.95531627,-83.27950935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY,8/4/2014 0:00,1,-999999,-999999,Y,Y
-9276475.909,4025812.496,6799,115847,UNKNOWN115847,ATHENS,GA,30601,SUBSTATION,IN SERVICE,CLARKE,13059,USA,33.97773294,-83.33200092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY,8/4/2014 0:00,1,-999999,-999999,Y,Y
-9285525.55,4035922.055,6800,115848,UNKNOWN115848,ATHENS,GA,30607,SUBSTATION,IN SERVICE,JACKSON,13157,USA,34.05300894,-83.41329523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY,8/4/2014 0:00,1,-999999,-999999,Y,Y
-9283312.306,4026501.546,6801,115849,UNKNOWN115849,ATHENS,GA,30607,SUBSTATION,IN SERVICE,CLARKE,13059,USA,33.98286575,-83.39341332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY,8/4/2014 0:00,2,-999999,-999999,Y,Y
-9280845.062,4020757.629,6802,115850,UNKNOWN115850,ATHENS,GA,30602,SUBSTATION,IN SERVICE,CLARKE,13059,USA,33.94006927,-83.37124968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY,8/4/2014 0:00,2,115,115,N,N
-9278740.561,4019496.093,6803,115851,UNKNOWN115851,ATHENS,GA,30605,SUBSTATION,IN SERVICE,CLARKE,13059,USA,33.930667,-83.35234464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY,8/4/2014 0:00,2,115,115,N,N
-9282069.026,4017173.576,6804,115852,UNKNOWN115852,ATHENS,GA,30606,SUBSTATION,IN SERVICE,CLARKE,13059,USA,33.91335449,-83.38224475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY,8/4/2014 0:00,2,115,115,N,N
-9283176.238,4019651.995,6805,115853,UNKNOWN115853,ATHENS,GA,30606,SUBSTATION,IN SERVICE,CLARKE,13059,USA,33.931829,-83.392191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY,8/4/2014 0:00,2,115,115,N,N
-9282316.677,4010069.499,6806,115854,EAST WATKINSVILLE,WATKINSVILLE,GA,30677,SUBSTATION,IN SERVICE,OCONEE,13219,USA,33.86037744,-83.38446943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.rd.usda.gov/files/UWP_GA110-GTC_EastWalton_AES%20%26%20MCS.pdf",8/4/2014 0:00,IMAGERY,12/19/2017 0:00,6,230,-999999,N,Y
-9283181.866,4010559.244,6807,115855,UNKNOWN115855,WATKINSVILLE,GA,30677,SUBSTATION,IN SERVICE,OCONEE,13219,USA,33.86403065,-83.39224156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY,8/4/2014 0:00,4,115,-999999,N,N
-9285272.343,4022235.859,6808,115856,UNKNOWN115856,ATHENS,GA,30606,SUBSTATION,IN SERVICE,CLARKE,13059,USA,33.95108525,-83.41102063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY,8/4/2014 0:00,2,115,115,N,N
-9290464.114,4016988.936,6809,115857,MARS HILL,BOGART,GA,30622,SUBSTATION,IN SERVICE,OCONEE,13219,USA,33.911978,-83.4576591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.rd.usda.gov/files/UWP_GA110-GTC_EastWalton_AES%20%26%20MCS.pdf",8/4/2014 0:00,IMAGERY,12/19/2017 0:00,2,115,115,N,N
-10247051.91,3541931.417,6810,115858,CARENCRO,LAFAYETTE,LA,70507,SUBSTATION,IN SERVICE,LAFAYETTE,22055,USA,30.29814466,-92.05083345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY,4/14/2020 0:00,2,-999999,-999999,Y,Y
-10213184.02,3571629.781,6811,115859,UNKNOWN115859,KROTZ SPRINGS,LA,70750,SUBSTATION,IN SERVICE,ST. LANDRY,22097,USA,30.52821899,-91.74659307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY,8/4/2014 0:00,1,-999999,-999999,N,N
-10214900.56,3577044.401,6812,115860,UNKNOWN115860,KROTZ SPRINGS,LA,70750,SUBSTATION,IN SERVICE,ST. LANDRY,22097,USA,30.57010775,-91.762013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY,8/4/2014 0:00,1,138,138,Y,Y
-10217826.13,3567397.483,6813,115861,UNKNOWN115861,MELVILLE,LA,71353,SUBSTATION,IN SERVICE,ST. LANDRY,22097,USA,30.49546438,-91.7882938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY,8/4/2014 0:00,1,-999999,-999999,Y,Y
-10248052.03,3556692.359,6814,115862,SUNSET,SUNSET,LA,70584,SUBSTATION,IN SERVICE,ST. LANDRY,22097,USA,30.41256602,-92.05981775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY,4/14/2020 0:00,3,-999999,-999999,Y,Y
-10231890.13,3573663.606,6815,115863,UNKNOWN115863,PORT BARRE,LA,70577,SUBSTATION,IN SERVICE,ST. LANDRY,22097,USA,30.54395525,-91.91463291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY,8/4/2014 0:00,1,138,138,Y,Y
-10264793.65,3532861.695,6816,115864,DUSON,DUSON,LA,70529,SUBSTATION,IN SERVICE,ACADIA,22001,USA,30.22777321,-92.21021021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY,4/14/2020 0:00,1,69,69,Y,Y
-10271672.99,3532774.128,6817,115865,UNKNOWN115865,RAYNE,LA,70578,SUBSTATION,IN SERVICE,ACADIA,22001,USA,30.22709354,-92.27200844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY,8/4/2014 0:00,1,69,69,Y,Y
-9313840.764,4025575.006,6818,115866,UNKNOWN115866,WINDER,GA,30680,SUBSTATION,IN SERVICE,BARROW,13013,USA,33.97596378,-83.66765512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY,8/5/2014 0:00,1,115,115,N,N
-9338028.227,3983502.203,6819,115867,UNKNOWN115867,OXFORD,GA,30054,SUBSTATION,IN SERVICE,NEWTON,13217,USA,33.66196653,-83.8849348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY,8/5/2014 0:00,2,115,115,Y,Y
-9338294.134,3983565.703,6820,115868,UNKNOWN115868,OXFORD,GA,30054,SUBSTATION,IN SERVICE,NEWTON,13217,USA,33.66244131,-83.88732348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY,8/5/2014 0:00,4,230,115,Y,Y
-9349829.725,3983413.567,6821,115869,UNKNOWN115869,CONYERS,GA,30013,SUBSTATION,IN SERVICE,ROCKDALE,13247,USA,33.66130381,-83.99094946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY,8/5/2014 0:00,2,115,115,Y,Y
-9350938.984,3995169.373,6822,115870,UNKNOWN115870,CONYERS,GA,30012,SUBSTATION,IN SERVICE,ROCKDALE,13247,USA,33.7491563,-84.0009141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY,8/5/2014 0:00,2,230,230,Y,Y
-9355563.104,3988241.588,6823,115871,UNKNOWN115871,CONYERS,GA,30012,SUBSTATION,IN SERVICE,ROCKDALE,13247,USA,33.69739504,-84.04245328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY,8/5/2014 0:00,4,230,115,Y,Y
-9359628.272,3983586.659,6824,115872,UNKNOWN115872,CONYERS,GA,30094,SUBSTATION,IN SERVICE,ROCKDALE,13247,USA,33.662598,-84.0789713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY,8/5/2014 0:00,2,230,230,Y,Y
-9352049.326,3976980.304,6825,115873,UNKNOWN115873,CONYERS,GA,30013,SUBSTATION,IN SERVICE,ROCKDALE,13247,USA,33.61318928,-84.01088848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY,8/5/2014 0:00,2,230,230,Y,Y
-9352842.647,3982719.211,6826,115874,UNKNOWN115874,CONYERS,GA,30094,SUBSTATION,IN SERVICE,ROCKDALE,13247,USA,33.656112,-84.018015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY,8/5/2014 0:00,1,115,115,Y,Y
-9353680.276,3986150.581,6827,115875,UNKNOWN115875,CONYERS,GA,30012,SUBSTATION,IN SERVICE,ROCKDALE,13247,USA,33.68176586,-84.02553955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY,8/5/2014 0:00,2,115,115,Y,Y
-8614923.42,4521417.081,6828,115876,UNKNOWN115876,RICHMOND,VA,23223,SUBSTATION,IN SERVICE,HENRICO,51087,USA,37.58821831,-77.3891738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY,8/5/2014 0:00,0,-999999,-999999,N,N
-8624417.275,4515893.238,6829,115877,UNKNOWN115877,RICHMOND,VA,23220,SUBSTATION,IN SERVICE,RICHMOND,51760,USA,37.54888708,-77.47445855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY,8/6/2014 0:00,0,-999999,-999999,N,N
-8618673.779,4510695.073,6830,115878,UNKNOWN115878,RICHMOND,VA,23234,SUBSTATION,IN SERVICE,RICHMOND,51760,USA,37.5118558,-77.42286384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY,8/6/2014 0:00,1,115,115,N,N
-8619889.88,4512594.391,6831,115879,UNKNOWN115879,RICHMOND,VA,23224,SUBSTATION,IN SERVICE,RICHMOND,51760,USA,37.5253885,-77.43378827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY,8/6/2014 0:00,4,115,-999999,Y,Y
-8620634.129,4512739.049,6832,115880,UNKNOWN115880,RICHMOND,VA,23224,SUBSTATION,IN SERVICE,RICHMOND,51760,USA,37.5264191,-77.44047397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY,8/6/2014 0:00,1,-999999,-999999,Y,Y
-8615296.609,4490881.334,6833,115881,UNKNOWN115881,CHESTER,VA,23836,SUBSTATION,IN SERVICE,CHESTERFIELD,51041,USA,37.3705359,-77.39252621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY,8/7/2014 0:00,0,-999999,-999999,N,N
-8992776.193,5040412.68,6834,115882,UNKNOWN115882,NILES,OH,44446,SUBSTATION,IN SERVICE,TRUMBULL,39155,USA,41.19003743,-80.78348301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/11/2014 0:00,IMAGERY,10/7/2015 0:00,1,138,138,Y,Y
-8982112.864,5031623.103,6835,115883,UNKNOWN115883,YOUNGSTOWN,OH,44510,SUBSTATION,IN SERVICE,MAHONING,39099,USA,41.13059217,-80.68769269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/11/2014 0:00,IMAGERY,10/7/2015 0:00,3,138,-999999,Y,N
-10385628.1,3532511.963,6836,115884,UNKNOWN115884,WESTLAKE,LA,70669,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.22505865,-93.29568455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY,8/12/2014 0:00,2,-999999,-999999,N,N
-10382953.5,3534004.373,6837,115885,UNKNOWN115885,SULPHUR,LA,70663,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.23664197,-93.27165824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY,8/12/2014 0:00,2,138,138,Y,Y
-10382999.29,3535079.724,6838,115886,UNKNOWN115886,WESTLAKE,LA,70669,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.24498743,-93.2720696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY,8/12/2014 0:00,2,138,138,Y,Y
-10383364.66,3535926.762,6839,115887,UNKNOWN115887,WESTLAKE,LA,70669,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.25156053,-93.27535177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY,8/12/2014 0:00,4,138,69,Y,Y
-10384242.04,3535237.623,6840,115888,UNKNOWN115888,WESTLAKE,LA,70669,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.24621278,-93.28323336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY,8/12/2014 0:00,1,69,69,Y,Y
-10383985.55,3536098.37,6841,115889,UNKNOWN115889,WESTLAKE,LA,70669,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.25289217,-93.28092927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY,8/12/2014 0:00,2,138,138,Y,Y
-10376699.95,3526381.266,6842,115890,UNKNOWN115890,LAKE CHARLES,LA,70605,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.17746107,-93.21548167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY,8/12/2014 0:00,1,69,69,Y,Y
-10414751.23,3524778.06,6843,115891,UNKNOWN115891,VINTON,LA,70668,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.16501029,-93.55730212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2014 0:00,IMAGERY,8/13/2014 0:00,2,138,138,Y,Y
-10425591.96,3518900.919,6844,115892,UNKNOWN115892,VINTON,LA,70668,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.1193539,-93.65468604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2014 0:00,IMAGERY,8/13/2014 0:00,2,138,138,Y,Y
-8633035.552,4548138.752,6845,115893,UNKNOWN115893,ASHLAND,VA,23005,SUBSTATION,IN SERVICE,HANOVER,51085,USA,37.77819028,-77.55187784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2014 0:00,IMAGERY,8/14/2014 0:00,3,-999999,-999999,N,N
-8653062.528,4549591.098,6846,115898,UNKNOWN115898,MONTPELIER,VA,23192,SUBSTATION,IN SERVICE,HANOVER,51085,USA,37.78850147,-77.73178324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2014 0:00,IMAGERY,8/14/2014 0:00,1,-999999,-999999,Y,Y
-9293997.272,4318632.501,6847,115899,UNKNOWN115899,JEFFERSON CITY,TN,37760,SUBSTATION,IN SERVICE,JEFFERSON,47089,USA,36.13078761,-83.489398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY,8/15/2014 0:00,3,-999999,-999999,N,N
-9282397.717,4325637.623,6848,115900,UNKNOWN115900,MORRISTOWN,TN,37814,SUBSTATION,IN SERVICE,HAMBLEN,47063,USA,36.18159648,-83.38519743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY,8/15/2014 0:00,3,-999999,-999999,Y,Y
-9258416.497,4311568.376,6849,115901,UNKNOWN115901,NEWPORT,TN,37821,SUBSTATION,IN SERVICE,COCKE,47029,USA,36.07951747,-83.16977046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY,8/15/2014 0:00,1,-999999,-999999,Y,Y
-9269466.049,4296217.816,6850,115902,UNKNOWN115902,NEWPORT,TN,37821,SUBSTATION,IN SERVICE,COCKE,47029,USA,35.96799056,-83.26903027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY,8/15/2014 0:00,1,-999999,-999999,Y,Y
-9257440.051,4294660.343,6851,115903,UNKNOWN115903,NEWPORT,TN,37821,SUBSTATION,IN SERVICE,COCKE,47029,USA,35.95666619,-83.16099889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY,8/15/2014 0:00,1,-999999,-999999,N,N
-9250025.749,4302379.974,6852,115904,UNKNOWN115904,PARROTTSVILLE,TN,37843,SUBSTATION,IN SERVICE,COCKE,47029,USA,36.01277965,-83.09439509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY,8/15/2014 0:00,1,-999999,-999999,N,N
-9184489.89,4362981.006,6853,115905,UNKNOWN115905,KINGSPORT,TN,37663,SUBSTATION,IN SERVICE,SULLIVAN,47163,USA,36.45189566,-82.50567645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY,8/15/2014 0:00,1,161,161,Y,Y
-9424626.678,4037996.934,6854,115906,UNKNOWN115906,ACWORTH,GA,30101,SUBSTATION,IN SERVICE,COBB,13067,USA,34.06845028,-84.66286192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,2,115,115,Y,Y
-9423096.325,4037077.769,6855,115907,UNKNOWN115907,ACWORTH,GA,30101,SUBSTATION,IN SERVICE,COBB,13067,USA,34.06161017,-84.64911453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,7,230,115,Y,Y
-9425517.532,4035015.206,6856,115908,UNKNOWN115908,ACWORTH,GA,30101,SUBSTATION,IN SERVICE,COBB,13067,USA,34.04625925,-84.6708646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,2,115,115,Y,Y
-9427877.091,4034922.072,6857,115909,UNKNOWN115909,ACWORTH,GA,30101,SUBSTATION,IN SERVICE,COBB,13067,USA,34.04556603,-84.69206088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,2,-999999,-999999,N,N
-9428958.181,4029414.495,6858,115910,UNKNOWN115910,ACWORTH,GA,30101,SUBSTATION,IN SERVICE,COBB,13067,USA,34.00456116,-84.70177247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,2,-999999,-999999,N,N
-9425133.357,4024187.905,6859,115911,UNKNOWN115911,MARIETTA,GA,30064,SUBSTATION,IN SERVICE,COBB,13067,USA,33.96562998,-84.66741349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,2,-999999,-999999,N,N
-9429822.047,4020081.828,6860,115912,UNKNOWN115912,DALLAS,GA,30157,SUBSTATION,IN SERVICE,COBB,13067,USA,33.93503263,-84.70953271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,5,230,-999999,Y,N
-9427496.09,4012908.033,6861,115913,UNKNOWN115913,POWDER SPRINGS,GA,30127,SUBSTATION,IN SERVICE,COBB,13067,USA,33.88154911,-84.68863829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,2,-999999,-999999,N,N
-9424213.914,4012347.407,6862,115914,UNKNOWN115914,POWDER SPRINGS,GA,30127,SUBSTATION,IN SERVICE,COBB,13067,USA,33.877368,-84.659154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,2,115,-999999,Y,N
-9423792.313,4035099.211,6863,115915,UNKNOWN115915,KENNESAW,GA,30144,SUBSTATION,IN SERVICE,COBB,13067,USA,34.04688453,-84.65536669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,1,115,115,Y,Y
-9418426.817,4032965.872,6864,115916,UNKNOWN115916,KENNESAW,GA,30144,SUBSTATION,IN SERVICE,COBB,13067,USA,34.03100404,-84.60716762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,2,115,115,Y,Y
-9415519.173,4029610.419,6865,115917,UNKNOWN115917,KENNESAW,GA,30144,SUBSTATION,IN SERVICE,COBB,13067,USA,34.00602019,-84.58104781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,2,115,115,Y,Y
-9415990.529,4035521.884,6866,115918,UNKNOWN115918,KENNESAW,GA,30144,SUBSTATION,IN SERVICE,COBB,13067,USA,34.05003053,-84.58528207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,2,230,230,Y,Y
-9412571.699,4036443.013,6867,115919,UNKNOWN115919,KENNESAW,GA,30144,SUBSTATION,IN SERVICE,COBB,13067,USA,34.0568862,-84.5545702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,2,230,230,Y,Y
-9401661.461,4013795.051,6868,115920,UNKNOWN115920,ATLANTA,GA,30339,SUBSTATION,IN SERVICE,COBB,13067,USA,33.888164,-84.45656186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,2,115,115,Y,Y
-9412937.562,4018053.859,6869,115921,UNKNOWN115921,MARIETTA,GA,30008,SUBSTATION,IN SERVICE,COBB,13067,USA,33.91991671,-84.5578568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,1,115,115,Y,Y
-9432459.03,4009819.708,6870,115922,UNKNOWN115922,HIRAM,GA,30141,SUBSTATION,IN SERVICE,PAULDING,13223,USA,33.85851407,-84.73322114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,1,115,115,Y,Y
-9420979.927,4009551.023,6871,115923,UNKNOWN115923,AUSTELL,GA,30106,SUBSTATION,IN SERVICE,COBB,13067,USA,33.85650972,-84.6301026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,2,115,-999999,Y,Y
-9420471.132,4006710.186,6872,115924,UNKNOWN115924,AUSTELL,GA,30106,SUBSTATION,IN SERVICE,COBB,13067,USA,33.83531465,-84.62553202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,2,-999999,-999999,Y,Y
-10242568.67,3635898.214,6873,115925,UNKNOWN115925,COTTONPORT,LA,71327,SUBSTATION,IN SERVICE,AVOYELLES,22009,USA,31.02424496,-92.01055984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,1,138,138,Y,Y
-10250381.23,3645229.092,6874,115926,UNKNOWN115926,MANSURA,LA,71350,SUBSTATION,IN SERVICE,AVOYELLES,22009,USA,31.09604797,-92.08074127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,2,138,138,Y,Y
-10279303.33,3690151.418,6875,115927,UNKNOWN115927,TROUT,LA,71371,SUBSTATION,IN SERVICE,RAPIDES,22079,USA,31.44097406,-92.34055291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,3,138,-999999,Y,Y
-10271677.7,3733336.69,6876,115928,UNKNOWN115928,TROUT,LA,71371,SUBSTATION,IN SERVICE,LASALLE,22059,USA,31.77137022,-92.27205071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,3,115,-999999,Y,N
-10258542.31,3723037.039,6877,115929,MIDWAY,JENA,LA,71342,SUBSTATION,IN SERVICE,LASALLE,22059,USA,31.69267753,-92.15405352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,4/14/2020 0:00,2,-999999,-999999,N,N
-10225283.35,3712064.284,6878,115930,UNKNOWN115930,JONESVILLE,LA,71343,SUBSTATION,IN SERVICE,CATAHOULA,22025,USA,31.60876864,-91.85528319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,1,-999999,-999999,Y,Y
-10221387.46,3713099.317,6879,115931,UNKNOWN115931,JONESVILLE,LA,71343,SUBSTATION,IN SERVICE,CATAHOULA,22025,USA,31.61668679,-91.82028577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,4,115,-999999,Y,Y
-10221637.77,3713210.128,6880,115932,UNKNOWN115932,JONESVILLE,LA,71343,SUBSTATION,IN SERVICE,CATAHOULA,22025,USA,31.61753447,-91.82253437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,3,115,-999999,Y,Y
-10225024.76,3714710.064,6881,115933,UNKNOWN115933,JONESVILLE,LA,71343,TAP,IN SERVICE,CATAHOULA,22025,USA,31.6290079,-91.85296022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,5/19/2020 0:00,3,115,115,Y,Y
-10221912.49,3726442.851,6882,115934,UNKNOWN115934,JONESVILLE,LA,71343,SUBSTATION,IN SERVICE,CATAHOULA,22025,USA,31.71870645,-91.82500227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,2,115,-999999,Y,N
-10257177.71,3709757.39,6883,115935,UNKNOWN115935,JENA,LA,71342,SUBSTATION,IN SERVICE,LASALLE,22059,USA,31.59111813,-92.14179509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,1,-999999,-999999,Y,Y
-10218000.09,3713203.993,6884,115936,UNKNOWN115936,JONESVILLE,LA,71343,SUBSTATION,IN SERVICE,CONCORDIA,22029,USA,31.61748754,-91.7898565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,2,115,-999999,Y,Y
-10210791.62,3693463.004,6885,115937,UNKNOWN115937,MONTEREY,LA,71354,SUBSTATION,IN SERVICE,CONCORDIA,22029,USA,31.46635138,-91.72510177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,2,-999999,-999999,Y,Y
-10216969.16,3681460.634,6886,115938,UNKNOWN115938,MONTEREY,LA,71354,SUBSTATION,IN SERVICE,CONCORDIA,22029,USA,31.37434225,-91.78059555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,1,-999999,-999999,Y,Y
-10195629.58,3713438.278,6887,115939,UNKNOWN115939,FERRIDAY,LA,71334,SUBSTATION,IN SERVICE,CONCORDIA,22029,USA,31.61927974,-91.58889881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,4,115,-999999,Y,Y
-10194420.93,3714188.569,6888,115940,UNKNOWN115940,FERRIDAY,LA,71334,SUBSTATION,IN SERVICE,CONCORDIA,22029,USA,31.625019,-91.57804133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,1,-999999,-999999,Y,Y
-10183461.46,3722616.735,6889,115941,UNKNOWN115941,FERRIDAY,LA,71334,SUBSTATION,IN SERVICE,CONCORDIA,22029,USA,31.68946486,-91.47959074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY,8/19/2014 0:00,6,115,115,Y,Y
-10178685.22,3731529.178,6890,115942,UNKNOWN115942,CLAYTON,LA,71326,SUBSTATION,IN SERVICE,TENSAS,22107,USA,31.75756507,-91.43668504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY,8/19/2014 0:00,1,115,115,Y,Y
-10205111.62,3756454.149,6891,115943,UNKNOWN115943,WISNER,LA,71378,SUBSTATION,IN SERVICE,FRANKLIN,22041,USA,31.94775148,-91.67407745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY,8/19/2014 0:00,2,115,115,Y,Y
-10265297.91,3753169.991,6892,115944,STANDARD,OLLA,LA,71465,SUBSTATION,IN SERVICE,LASALLE,22059,USA,31.92271463,-92.2147401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY,4/14/2020 0:00,4,115,115,Y,Y
-10199140.98,3644274.077,6893,115945,UNKNOWN115945,MONTEREY,LA,71354,SUBSTATION,IN SERVICE,CONCORDIA,22029,USA,31.08870142,-91.62044232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY,8/19/2014 0:00,2,115,115,Y,Y
-10180338.05,3705275.567,6894,115946,UNKNOWN115946,VIDALIA,LA,71373,SUBSTATION,IN SERVICE,CONCORDIA,22029,USA,31.55681725,-91.4515327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY,8/19/2014 0:00,2,115,115,Y,Y
-10294397.21,3672697.624,6895,115947,UNKNOWN115947,ALEXANDRIA,LA,71301,SUBSTATION,IN SERVICE,RAPIDES,22079,USA,31.3071088,-92.47614355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY,8/19/2014 0:00,2,138,138,Y,Y
-10293802.37,3668284.139,6896,115948,UNKNOWN115948,ALEXANDRIA,LA,71301,SUBSTATION,IN SERVICE,RAPIDES,22079,USA,31.27322854,-92.47079999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY,8/19/2014 0:00,2,138,138,Y,Y
-10291395.66,3668199.844,6897,115949,UNKNOWN115949,ALEXANDRIA,LA,71301,SUBSTATION,IN SERVICE,RAPIDES,22079,USA,31.27258132,-92.4491802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY,8/19/2014 0:00,2,138,138,Y,Y
-10289596.72,3668975.209,6898,115950,UNKNOWN115950,ALEXANDRIA,LA,71302,SUBSTATION,IN SERVICE,RAPIDES,22079,USA,31.27853436,-92.43302001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY,8/19/2014 0:00,2,138,138,Y,Y
-10291503.2,3673239.386,6899,115951,UNKNOWN115951,ALEXANDRIA,LA,71301,SUBSTATION,IN SERVICE,RAPIDES,22079,USA,31.31126682,-92.45014618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY,8/19/2014 0:00,2,138,138,Y,Y
-10281184.52,3671141.484,6900,115952,UNKNOWN115952,PINEVILLE,LA,71360,SUBSTATION,IN SERVICE,RAPIDES,22079,USA,31.29516443,-92.35745191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY,8/19/2014 0:00,1,230,230,Y,Y
-10384228.15,3646653.069,6901,115953,UNKNOWN115953,LEESVILLE,LA,71446,SUBSTATION,IN SERVICE,VERNON,22115,USA,31.10700099,-93.28310863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2014 0:00,IMAGERY,8/20/2014 0:00,1,69,69,Y,Y
-10382564.93,3636636.481,6902,115954,UNKNOWN115954,LEESVILLE,LA,71446,SUBSTATION,IN SERVICE,VERNON,22115,USA,31.02992805,-93.26816765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2014 0:00,IMAGERY,8/20/2014 0:00,2,69,69,Y,Y
-10382387.96,3618628.03,6903,115955,UNKNOWN115955,DERIDDER,LA,70634,SUBSTATION,IN SERVICE,VERNON,22115,USA,30.89120456,-93.26657793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2014 0:00,IMAGERY,8/20/2014 0:00,3,69,-999999,Y,N
-10403878.22,3691511.266,6904,115956,UNKNOWN115956,FLORIEN,LA,71429,SUBSTATION,IN SERVICE,SABINE,22085,USA,31.45139567,-93.45962822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2014 0:00,IMAGERY,8/20/2014 0:00,1,138,138,Y,Y
-10399219.75,3698454.103,6905,115957,UNKNOWN115957,MANY,LA,71449,SUBSTATION,IN SERVICE,SABINE,22085,USA,31.50458612,-93.41778043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2014 0:00,IMAGERY,8/20/2014 0:00,1,-999999,-999999,N,N
-10350768.84,3656177.109,6906,115958,UNKNOWN115958,LEESVILLE,LA,71446,SUBSTATION,IN SERVICE,VERNON,22115,USA,31.18022602,-92.98253851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2014 0:00,IMAGERY,8/20/2014 0:00,1,69,69,Y,Y
-10409401.21,3612933.681,6907,115959,UNKNOWN115959,MERRYVILLE,LA,70653,SUBSTATION,IN SERVICE,BEAUREGARD,22011,USA,30.84729769,-93.50924202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2014 0:00,IMAGERY,8/20/2014 0:00,1,-999999,-999999,N,N
-10382025.73,3612906.533,6908,115960,UNKNOWN115960,DERIDDER,LA,70634,SUBSTATION,IN SERVICE,BEAUREGARD,22011,USA,30.84708832,-93.26332393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2014 0:00,IMAGERY,8/20/2014 0:00,1,69,69,Y,Y
-10327565.62,3725157.35,6909,115961,UNKNOWN115961,ATLANTA,LA,71404,SUBSTATION,IN SERVICE,GRANT,22043,USA,31.70888286,-92.7741004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2014 0:00,IMAGERY,8/20/2014 0:00,1,-999999,-999999,N,N
-10358237.78,3727455.401,6910,115962,UNKNOWN115962,NATCHITOCHES,LA,71457,SUBSTATION,IN SERVICE,NATCHITOCHES,22069,USA,31.72644345,-93.04963314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2014 0:00,IMAGERY,8/20/2014 0:00,3,115,115,Y,Y
-10205497.23,3759268.131,6911,115963,UNKNOWN115963,WISNER,LA,71378,SUBSTATION,IN SERVICE,FRANKLIN,22041,USA,31.9691985,-91.67754147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2014 0:00,IMAGERY,8/20/2014 0:00,2,115,115,Y,Y
-10207703.99,3768402.769,6912,115964,UNKNOWN115964,GILBERT,LA,71336,SUBSTATION,IN SERVICE,FRANKLIN,22041,USA,32.03878447,-91.69736514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2014 0:00,IMAGERY,8/20/2014 0:00,3,115,115,Y,Y
-10207114.64,3785522.89,6913,115965,UNKNOWN115965,WINNSBORO,LA,71295,SUBSTATION,IN SERVICE,FRANKLIN,22041,USA,32.16905996,-91.69207084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2014 0:00,IMAGERY,8/20/2014 0:00,2,115,115,Y,Y
-10213526.49,3795217.148,6914,115966,UNKNOWN115966,WINNSBORO,LA,71295,SUBSTATION,IN SERVICE,FRANKLIN,22041,USA,32.2427459,-91.74966947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2014 0:00,IMAGERY,8/20/2014 0:00,3,115,-999999,Y,N
-10224175.47,3810250.622,6915,115967,UNKNOWN115967,MANGHAM,LA,71259,SUBSTATION,IN SERVICE,RICHLAND,22083,USA,32.35689701,-91.84533089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2014 0:00,IMAGERY,8/20/2014 0:00,2,115,115,Y,Y
-10251776.14,3774869.517,6916,115968,UNKNOWN115968,COLUMBIA,LA,71418,SUBSTATION,IN SERVICE,CALDWELL,22021,USA,32.088015,-92.093272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2014 0:00,IMAGERY,8/20/2014 0:00,2,115,115,Y,Y
-10251377.81,3783641.848,6917,115969,UNKNOWN115969,COLUMBIA,LA,71418,SUBSTATION,IN SERVICE,CALDWELL,22021,USA,32.15475527,-92.08969374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2014 0:00,IMAGERY,8/20/2014 0:00,2,115,115,Y,Y
-10360883.06,3727517.787,6918,115970,UNKNOWN115970,NATCHITOCHES,LA,71457,SUBSTATION,IN SERVICE,NATCHITOCHES,22069,USA,31.72692012,-93.07339606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2014 0:00,IMAGERY,8/21/2014 0:00,1,-999999,-999999,Y,Y
-10364012.84,3727481.23,6919,115971,UNKNOWN115971,NATCHITOCHES,LA,71457,SUBSTATION,IN SERVICE,NATCHITOCHES,22069,USA,31.7266408,-93.10151135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2014 0:00,IMAGERY,8/21/2014 0:00,1,-999999,-999999,Y,Y
-9396358.466,3994259.883,6920,115972,UNKNOWN115972,ATLANTA,GA,30310,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.74236278,-84.40892425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2014 0:00,IMAGERY,8/21/2014 0:00,2,115,115,Y,Y
-9419301.393,3967276.447,6921,115973,UNKNOWN115973,FAIRBURN,GA,30213,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.54056305,-84.61502407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2014 0:00,IMAGERY,8/21/2014 0:00,1,115,115,Y,Y
-9446154.986,3979090.306,6922,115974,UNKNOWN115974,WINSTON,GA,30187,SUBSTATION,IN SERVICE,DOUGLAS,13097,USA,33.628973,-84.856254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2014 0:00,IMAGERY,8/21/2014 0:00,1,115,115,Y,Y
-9517982.298,4147993.899,6923,115975,UNKNOWN115975,TRENTON,GA,30752,SUBSTATION,IN SERVICE,DADE,13083,USA,34.88300916,-85.50148972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2014 0:00,IMAGERY,8/21/2014 0:00,1,-999999,-999999,Y,Y
-9454345.619,4126529.191,6924,115976,UNKNOWN115976,DALTON,GA,30721,SUBSTATION,IN SERVICE,WHITFIELD,13313,USA,34.72468203,-84.92983171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2014 0:00,IMAGERY,8/21/2014 0:00,1,-999999,-999999,Y,Y
-9063293.28,4160657.715,6925,115977,UNKNOWN115977,HICKORY GROVE,SC,29717,SUBSTATION,IN SERVICE,YORK,45091,USA,34.97627674,-81.41694878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY,8/22/2014 0:00,1,-999999,-999999,Y,Y
