X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9124510.692,4116778.065,6926,115978,UNKNOWN115978,ENOREE,SC,29335,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,34.65265577,-81.96687415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY,8/22/2014 0:00,1,-999999,-999999,Y,Y
-9124518.97,4117010.711,6927,115979,UNKNOWN115979,ENOREE,SC,29335,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,34.65437493,-81.96694851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY,8/22/2014 0:00,1,-999999,-999999,Y,Y
-9123756.368,4116162.354,6928,115980,UNKNOWN115980,ENOREE,SC,29335,SUBSTATION,IN SERVICE,LAURENS,45059,USA,34.64810575,-81.96009794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY,8/22/2014 0:00,2,-999999,-999999,N,N
-9120573.665,4162105.764,6929,115981,UNKNOWN115981,SPARTANBURG,SC,29303,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,34.9869347,-81.93150723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY,8/22/2014 0:00,1,-999999,-999999,N,N
-9088599.864,4134472.161,6930,115982,UNKNOWN115982,UNION,SC,29379,SUBSTATION,IN SERVICE,UNION,45087,USA,34.78330609,-81.64428169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY,8/22/2014 0:00,1,-999999,-999999,Y,Y
-9087828.142,4131850.668,6931,115983,UNKNOWN115983,UNION,SC,29379,SUBSTATION,IN SERVICE,UNION,45087,USA,34.76396244,-81.63734919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY,8/22/2014 0:00,1,-999999,-999999,Y,Y
-9096843.093,4156576.297,6932,115984,UNKNOWN115984,GAFFNEY,SC,29340,SUBSTATION,IN SERVICE,CHEROKEE,45021,USA,34.94622914,-81.71833188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY,8/22/2014 0:00,1,-999999,-999999,Y,Y
-9155552.511,4082082.354,6933,115985,UNKNOWN115985,WARE SHOALS,SC,29692,SUBSTATION,IN SERVICE,GREENWOOD,45047,USA,34.39586989,-82.24572755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY,8/22/2014 0:00,1,100,100,Y,Y
-9158136.75,4078211.671,6934,115986,UNKNOWN115986,DONALDS,SC,29638,SUBSTATION,IN SERVICE,GREENWOOD,45047,USA,34.36717359,-82.26894216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY,8/22/2014 0:00,1,100,100,Y,Y
-9148008.256,4062121.446,6935,115987,UNKNOWN115987,GREENWOOD,SC,29649,SUBSTATION,IN SERVICE,GREENWOOD,45047,USA,34.24777923,-82.17795636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY,8/22/2014 0:00,3,100,-999999,Y,N
-9153285.857,4055064.024,6936,115988,UNKNOWN115988,GREENWOOD,SC,29649,SUBSTATION,IN SERVICE,GREENWOOD,45047,USA,34.19535748,-82.22536586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2014 0:00,IMAGERY,2/6/2020 0:00,2,-999999,-999999,N,N
-9082422.647,4062002.157,6937,115989,UNKNOWN115989,NEWBERRY,SC,29108,SUBSTATION,IN SERVICE,NEWBERRY,45071,USA,34.24689344,-81.5887908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2014 0:00,IMAGERY,8/25/2014 0:00,8,230,69,Y,Y
-9153899.2,4082289.427,6938,115990,UNKNOWN115990,WARE SHOALS,SC,29692,SUBSTATION,IN SERVICE,GREENWOOD,45047,USA,34.3974048,-82.23087561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2014 0:00,IMAGERY,8/25/2014 0:00,1,100,100,Y,Y
-9154267.397,4083182.892,6939,115991,UNKNOWN115991,WARE SHOALS,SC,29692,SUBSTATION,IN SERVICE,LAURENS,45059,USA,34.40402722,-82.23418318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2014 0:00,IMAGERY,8/25/2014 0:00,2,100,-999999,Y,N
-9150316.706,4090020.675,6940,115992,UNKNOWN115992,WARE SHOALS,SC,29692,SUBSTATION,IN SERVICE,LAURENS,45059,USA,34.4546919,-82.19869352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2014 0:00,IMAGERY,8/25/2014 0:00,3,100,-999999,Y,N
-9152921.86,4097266.88,6941,115993,UNKNOWN115993,HONEA PATH,SC,29654,SUBSTATION,IN SERVICE,LAURENS,45059,USA,34.50834927,-82.22209601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2014 0:00,IMAGERY,8/25/2014 0:00,1,100,100,Y,Y
-9342291.671,3933032.076,6942,115994,UNKNOWN115994,JACKSON,GA,30233,SUBSTATION,IN SERVICE,BUTTS,13035,USA,33.28378152,-83.92323396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY,7/30/2014 0:00,3,115,115,Y,Y
-9347040.686,3933225.751,6943,115995,UNKNOWN115995,JACKSON,GA,30233,SUBSTATION,IN SERVICE,BUTTS,13035,USA,33.28523592,-83.9658951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY,7/30/2014 0:00,2,115,115,Y,Y
-9357611.076,3925119.563,6944,115996,UNKNOWN115996,JACKSON,GA,30233,SUBSTATION,IN SERVICE,BUTTS,13035,USA,33.22434164,-84.06085053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY,7/30/2014 0:00,2,115,-999999,Y,Y
-9357651.425,3927911.584,6945,115997,UNKNOWN115997,JACKSON,GA,30233,SUBSTATION,IN SERVICE,BUTTS,13035,USA,33.2453203,-84.06121299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY,7/30/2014 0:00,2,115,-999999,Y,Y
-9393858.404,3934914.061,6946,115998,UNKNOWN115998,GRIFFIN,GA,30223,SUBSTATION,IN SERVICE,SPALDING,13255,USA,33.29791329,-84.38646581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY,7/30/2014 0:00,3,115,115,Y,Y
-9387475.318,3935081.41,6947,115999,UNKNOWN115999,GRIFFIN,GA,30223,SUBSTATION,IN SERVICE,SPALDING,13255,USA,33.2991698,-84.32912558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY,7/30/2014 0:00,2,115,115,Y,Y
-9381145.414,3930259.237,6948,116000,UNKNOWN116000,GRIFFIN,GA,30223,SUBSTATION,IN SERVICE,SPALDING,13255,USA,33.26295617,-84.27226308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY,7/30/2014 0:00,2,115,115,Y,Y
-9377619.569,3928363.229,6949,116001,UNKNOWN116001,GRIFFIN,GA,30223,SUBSTATION,IN SERVICE,SPALDING,13255,USA,33.24871339,-84.24058988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY,7/30/2014 0:00,7,230,115,Y,Y
-9379748.167,3937856.007,6950,116002,UNKNOWN116002,GRIFFIN,GA,30223,SUBSTATION,IN SERVICE,SPALDING,13255,USA,33.3199997,-84.2597114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY,7/30/2014 0:00,2,115,115,Y,Y
-9373276.036,3920553.32,6951,116003,UNKNOWN116003,GRIFFIN,GA,30224,SUBSTATION,IN SERVICE,SPALDING,13255,USA,33.19002101,-84.20157126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY,7/30/2014 0:00,1,115,115,Y,Y
-9374225.892,3925364.117,6952,116004,UNKNOWN116004,GRIFFIN,GA,30224,SUBSTATION,IN SERVICE,SPALDING,13255,USA,33.22617936,-84.21010396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY,7/30/2014 0:00,1,115,115,Y,Y
-9376624.345,3926347.046,6953,116005,UNKNOWN116005,GRIFFIN,GA,30223,SUBSTATION,IN SERVICE,SPALDING,13255,USA,33.23356531,-84.23164963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY,7/30/2014 0:00,2,115,115,Y,Y
-9088196.111,4173914.425,6954,116006,UNKNOWN116006,GAFFNEY,SC,29340,SUBSTATION,IN SERVICE,CHEROKEE,45021,USA,35.07379726,-81.64065472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2014 0:00,IMAGERY,7/31/2014 0:00,2,-999999,-999999,N,N
-9074356.269,4184781.142,6955,116008,UNKNOWN116008,BLACKSBURG,SC,29702,SUBSTATION,IN SERVICE,CHEROKEE,45021,USA,35.15364943,-81.5163293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2014 0:00,IMAGERY,7/31/2014 0:00,3,100,-999999,Y,N
-9070507.028,4184928.872,6956,116009,UNKNOWN116009,BLACKSBURG,SC,29702,SUBSTATION,IN SERVICE,CHEROKEE,45021,USA,35.15473447,-81.48175098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2014 0:00,IMAGERY,7/31/2014 0:00,1,-999999,-999999,Y,Y
-10255401.98,3520468.898,6957,116010,UNKNOWN116010,LAFAYETTE,LA,70506,SUBSTATION,IN SERVICE,LAFAYETTE,22055,USA,30.13153676,-92.12584344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2014 0:00,IMAGERY,7/31/2014 0:00,4,230,230,N,N
-9381023.527,3946232.958,6958,116011,UNKNOWN116011,HAMPTON,GA,30228,SUBSTATION,IN SERVICE,HENRY,13151,USA,33.38285828,-84.27116815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY,8/1/2014 0:00,3,230,115,Y,N
-9370685.574,3951013.194,6959,116012,UNKNOWN116012,MCDONOUGH,GA,30253,SUBSTATION,IN SERVICE,HENRY,13151,USA,33.41870766,-84.17830073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY,8/1/2014 0:00,2,115,115,Y,Y
-9370757.97,3960982.549,6960,116013,UNKNOWN116013,MCDONOUGH,GA,30253,SUBSTATION,IN SERVICE,HENRY,13151,USA,33.4934252,-84.17895109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY,8/1/2014 0:00,1,115,115,Y,Y
-9375829.382,3966122.091,6961,116014,UNKNOWN116014,STOCKBRIDGE,GA,30281,SUBSTATION,IN SERVICE,HENRY,13151,USA,33.53191948,-84.22450835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY,8/1/2014 0:00,4,230,115,Y,Y
-9381330.742,3966123.149,6962,116015,UNKNOWN116015,STOCKBRIDGE,GA,30281,SUBSTATION,IN SERVICE,HENRY,13151,USA,33.5319274,-84.2739279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY,8/1/2014 0:00,2,115,115,Y,Y
-9375801.733,3975632.557,6963,116016,UNKNOWN116016,STOCKBRIDGE,GA,30281,SUBSTATION,IN SERVICE,HENRY,13151,USA,33.60310604,-84.22425997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY,8/1/2014 0:00,2,115,115,Y,Y
-9384455.08,3976360.031,6964,116017,UNKNOWN116017,ELLENWOOD,GA,30294,SUBSTATION,IN SERVICE,CLAYTON,13063,USA,33.60854882,-84.30199432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY,8/1/2014 0:00,3,115,115,Y,Y
-9387923.775,3975989.613,6965,116018,UNKNOWN116018,MORROW,GA,30260,SUBSTATION,IN SERVICE,CLAYTON,13063,USA,33.60577749,-84.33315413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY,8/1/2014 0:00,14,230,115,Y,Y
-9385585.912,3966537.09,6966,116019,UNKNOWN116019,JONESBORO,GA,30236,SUBSTATION,IN SERVICE,CLAYTON,13063,USA,33.53502701,-84.31215275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY,8/1/2014 0:00,7,230,115,Y,Y
-9389955.25,3964939.136,6967,116020,UNKNOWN116020,JONESBORO,GA,30236,SUBSTATION,IN SERVICE,CLAYTON,13063,USA,33.52306087,-84.35140318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY,8/1/2014 0:00,2,115,115,Y,Y
-9394027.724,3969616.45,6968,116021,UNKNOWN116021,RIVERDALE,GA,30274,SUBSTATION,IN SERVICE,CLAYTON,13063,USA,33.55808184,-84.38798684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY,8/1/2014 0:00,2,115,115,Y,Y
-9093241.06,5085123.603,6969,116022,UNKNOWN116022,CLEVELAND,OH,44113,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.49158916,-81.68597427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/30/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9348140.011,4269608.203,6970,116023,UNKNOWN116023,ALCOA,TN,37701,SUBSTATION,IN SERVICE,BLOUNT,47009,USA,35.77428926,-83.9757705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY,7/30/2014 0:00,12,161,161,Y,Y
-9379401.512,3928488.874,6971,116025,UNKNOWN116025,GRIFFIN,GA,30223,SUBSTATION,IN SERVICE,SPALDING,13255,USA,33.24965731,-84.25659735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2014 0:00,IMAGERY,7/31/2014 0:00,1,115,115,Y,Y
-9371866.429,3935210.892,6972,116026,UNKNOWN116026,GRIFFIN,GA,30223,SUBSTATION,IN SERVICE,SPALDING,13255,USA,33.30014198,-84.18890854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2014 0:00,IMAGERY,7/31/2014 0:00,2,115,115,Y,Y
-9364266.257,3943293.929,6973,116027,UNKNOWN116027,LOCUST GROVE,GA,30248,SUBSTATION,IN SERVICE,HENRY,13151,USA,33.3608097,-84.12063503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2014 0:00,IMAGERY,7/31/2014 0:00,3,115,-999999,Y,N
-9368043.456,3952065.016,6974,116028,UNKNOWN116028,MCDONOUGH,GA,30253,SUBSTATION,IN SERVICE,HENRY,13151,USA,33.42659381,-84.15456619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2014 0:00,IMAGERY,7/31/2014 0:00,4,115,115,Y,Y
-9381938.107,3923959.748,6975,116029,UNKNOWN116029,GRIFFIN,GA,30224,SUBSTATION,IN SERVICE,SPALDING,13255,USA,33.21562556,-84.27938396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2014 0:00,IMAGERY,7/31/2014 0:00,1,115,115,Y,Y
-9357668.841,3955433.862,6976,116030,UNKNOWN116030,MCDONOUGH,GA,30252,SUBSTATION,IN SERVICE,HENRY,13151,USA,33.45184728,-84.06136944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2014 0:00,IMAGERY,7/31/2014 0:00,2,115,115,Y,Y
-9354194.723,3959517.581,6977,116031,UNKNOWN116031,MCDONOUGH,GA,30252,SUBSTATION,IN SERVICE,HENRY,13151,USA,33.48244971,-84.0301609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2014 0:00,IMAGERY,7/31/2014 0:00,3,230,115,Y,Y
-9358942.68,3962330.637,6978,116032,UNKNOWN116032,MCDONOUGH,GA,30252,SUBSTATION,IN SERVICE,HENRY,13151,USA,33.5035238,-84.07281253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2014 0:00,IMAGERY,7/31/2014 0:00,2,230,230,Y,Y
-10235659.03,3537879.276,6979,116033,UNKNOWN116033,BREAUX BRIDGE,LA,70517,SUBSTATION,IN SERVICE,ST. MARTIN,22099,USA,30.26671057,-91.94848947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY,8/1/2014 0:00,1,-999999,-999999,Y,Y
-10240609.2,3525412.511,6980,116034,HARGIS HERBERT SWITCHYARD,LAFAYETTE,LA,70508,SUBSTATION,IN SERVICE,LAFAYETTE,22055,USA,30.16993773,-91.99295766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY,4/14/2020 0:00,2,69,69,Y,Y
-9071701.095,4168243.46,6981,116036,UNKNOWN116036,BLACKSBURG,SC,29702,SUBSTATION,IN SERVICE,CHEROKEE,45021,USA,35.0320941,-81.49247747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY,8/1/2014 0:00,5,-999999,-999999,N,N
-9081619.973,4168328.977,6982,116037,UNKNOWN116037,GAFFNEY,SC,29340,SUBSTATION,IN SERVICE,CHEROKEE,45021,USA,35.03272313,-81.58158026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY,8/1/2014 0:00,1,-999999,-999999,Y,Y
-9397356.718,3973228.019,6983,116038,UNKNOWN116038,RIVERDALE,GA,30274,SUBSTATION,IN SERVICE,CLAYTON,13063,USA,33.58511344,-84.41789171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY,8/1/2014 0:00,5,115,-999999,Y,N
-9364908.595,3974191.898,6984,116039,UNKNOWN116039,STOCKBRIDGE,GA,30281,SUBSTATION,IN SERVICE,ROCKDALE,13247,USA,33.59232637,-84.12640525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY,8/1/2014 0:00,2,230,230,Y,Y
-9360543.755,3979036.429,6985,116041,UNKNOWN116041,CONYERS,GA,30094,SUBSTATION,IN SERVICE,ROCKDALE,13247,USA,33.62857001,-84.08719522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY,8/1/2014 0:00,2,230,230,Y,Y
-9378964.656,3971060.344,6986,116042,UNKNOWN116042,STOCKBRIDGE,GA,30281,SUBSTATION,IN SERVICE,HENRY,13151,USA,33.56889,-84.252673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY,8/1/2014 0:00,1,115,115,Y,Y
-9372170.898,3956335.663,6987,116043,UNKNOWN116043,MCDONOUGH,GA,30253,SUBSTATION,IN SERVICE,HENRY,13151,USA,33.45860609,-84.19164363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY,8/1/2014 0:00,1,115,115,Y,Y
-9347274.223,3957322.179,6988,116044,UNKNOWN116044,MCDONOUGH,GA,30252,SUBSTATION,IN SERVICE,HENRY,13151,USA,33.46599923,-83.967993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY,8/1/2014 0:00,2,115,-999999,Y,N
-9352135.422,3968441.978,6989,116045,UNKNOWN116045,COVINGTON,GA,30016,SUBSTATION,IN SERVICE,NEWTON,13217,USA,33.54928942,-84.01166189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY,8/1/2014 0:00,2,115,115,Y,Y
-9303874.565,4015648.766,6990,116046,BETHABARA,STATHAM,GA,30666,SUBSTATION,IN SERVICE,OCONEE,13219,USA,33.90198633,-83.57812724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.rd.usda.gov/files/UWP_GA110-GTC_EastWalton_AES%20%26%20MCS.pdf",8/1/2014 0:00,IMAGERY,12/19/2017 0:00,3,230,115,N,N
-9296428.911,4021269.056,6991,116047,UNKNOWN116047,BOGART,GA,30622,SUBSTATION,IN SERVICE,CLARKE,13059,USA,33.94388066,-83.51124178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY,8/1/2014 0:00,2,230,230,Y,Y
-9292526.299,4021019.686,6992,116048,GA SQUARE,BOGART,GA,30622,SUBSTATION,IN SERVICE,CLARKE,13059,USA,33.94202226,-83.47618402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.rd.usda.gov/files/UWP_GA110-GTC_EastWalton_AES%20%26%20MCS.pdf",8/1/2014 0:00,IMAGERY,12/19/2017 0:00,2,115,115,N,N
-9291499.713,4026253.155,6993,116049,UNKNOWN116049,ATHENS,GA,30606,SUBSTATION,IN SERVICE,CLARKE,13059,USA,33.98101549,-83.46696205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY,8/1/2014 0:00,2,115,115,N,N
-9304023.791,4025829.159,6994,116050,JEFFERSON ROAD,STATHAM,GA,30666,SUBSTATION,IN SERVICE,BARROW,13013,USA,33.97785707,-83.57946775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.rd.usda.gov/files/UWP_GA110-GTC_EastWalton_AES%20%26%20MCS.pdf",8/1/2014 0:00,IMAGERY,12/19/2017 0:00,3,115,115,N,N
-9283961.899,4024576.562,6995,116051,UNKNOWN116051,ATHENS,GA,30601,SUBSTATION,IN SERVICE,CLARKE,13059,USA,33.96852557,-83.39924871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY,8/1/2014 0:00,2,115,115,N,N
-9283262.339,4024936.396,6996,116052,ATHENS,ATHENS,GA,30601,SUBSTATION,IN SERVICE,CLARKE,13059,USA,33.97120634,-83.39296446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.rd.usda.gov/files/UWP_GA110-GTC_EastWalton_AES%20%26%20MCS.pdf",8/1/2014 0:00,IMAGERY,12/19/2017 0:00,8,230,-999999,Y,N
-9284069.585,4027251.902,6997,116053,UNKNOWN116053,ATHENS,GA,30607,SUBSTATION,IN SERVICE,CLARKE,13059,USA,33.98845486,-83.40021607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY,8/1/2014 0:00,2,115,115,N,N
-9278048.185,4025662.745,6998,116054,ATHENA,ATHENS,GA,30601,SUBSTATION,IN SERVICE,CLARKE,13059,USA,33.97661739,-83.34612492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.rd.usda.gov/files/UWP_GA110-GTC_EastWalton_AES%20%26%20MCS.pdf",8/1/2014 0:00,IMAGERY,12/19/2017 0:00,6,230,-999999,N,Y
-9273077.977,4022432.838,6999,116055,UNKNOWN116055,WINTERVILLE,GA,30683,SUBSTATION,IN SERVICE,CLARKE,13059,USA,33.95255305,-83.30147678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY,8/1/2014 0:00,3,115,-999999,Y,Y
-10253922.16,3500708.621,7000,116056,UNKNOWN116056,ABBEVILLE,LA,70510,SUBSTATION,IN SERVICE,VERMILION,22113,USA,29.97789385,-92.11255001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY,7/30/2014 0:00,2,69,69,Y,Y
-10264665.08,3505537.355,7001,116057,UNKNOWN116057,KAPLAN,LA,70548,SUBSTATION,IN SERVICE,VERMILION,22113,USA,30.01546092,-92.20905529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY,7/30/2014 0:00,1,138,138,Y,Y
-10272046.43,3505708.834,7002,116058,UNKNOWN116058,KAPLAN,LA,70548,SUBSTATION,IN SERVICE,VERMILION,22113,USA,30.01679474,-92.27536307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY,7/30/2014 0:00,2,69,69,Y,Y
-10272989.91,3503659.676,7003,116059,UNKNOWN116059,KAPLAN,LA,70548,SUBSTATION,IN SERVICE,VERMILION,22113,USA,30.00085445,-92.28383849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY,7/30/2014 0:00,1,69,69,Y,Y
-10298549.32,3507089.232,7004,116062,UNKNOWN116062,GUEYDAN,LA,70542,SUBSTATION,IN SERVICE,VERMILION,22113,USA,30.02753134,-92.51344254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY,7/30/2014 0:00,1,69,69,Y,Y
-10298700.07,3513155.362,7005,116063,UNKNOWN116063,GUEYDAN,LA,70542,SUBSTATION,IN SERVICE,VERMILION,22113,USA,30.07469931,-92.51479677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY,7/30/2014 0:00,1,69,69,Y,Y
-8965671.573,5155766.336,7006,116065,UNKNOWN116065,CONNEAUT,OH,44030,SUBSTATION,IN SERVICE,ASHTABULA,39007,USA,41.9651889,-80.53999806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2014 0:00,IMAGERY,10/7/2015 0:00,3,138,-999999,Y,N
-8966788.632,5155675.667,7007,116066,UNKNOWN116066,CONNEAUT,OH,44030,SUBSTATION,IN SERVICE,ASHTABULA,39007,USA,41.96458328,-80.55003278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2014 0:00,IMAGERY,10/7/2015 0:00,1,-999999,-999999,N,N
-9360752.442,4280805.031,7008,116067,UNKNOWN116067,KNOXVILLE,TN,37922,SUBSTATION,IN SERVICE,KNOX,47093,USA,35.85585285,-84.0890699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY,8/4/2014 0:00,1,69,69,Y,Y
-9396012.488,4297100.06,7009,116068,UNKNOWN116068,OLIVER SPRINGS,TN,37840,SUBSTATION,IN SERVICE,ROANE,47145,USA,35.97440463,-84.40581627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY,8/4/2014 0:00,1,161,161,Y,Y
-9379599.298,4300769.303,7010,116069,UNKNOWN116069,OAK RIDGE,TN,37830,SUBSTATION,IN SERVICE,ANDERSON,47001,USA,36.00107509,-84.25837408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY,3/16/2016 0:00,5,161,-999999,N,N
-9376298.812,4300230.214,7011,116070,UNKNOWN116070,OAK RIDGE,TN,37830,SUBSTATION,IN SERVICE,ANDERSON,47001,USA,35.9971572,-84.22872532,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY,3/16/2016 0:00,4,161,-999999,N,N
-9400459.618,4314247.47,7012,116071,UNKNOWN116071,OLIVER SPRINGS,TN,37840,SUBSTATION,IN SERVICE,MORGAN,47129,USA,36.09896578,-84.44576553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY,8/5/2014 0:00,1,69,69,Y,Y
-9392774.648,4322145.431,7013,116072,UNKNOWN116072,BRICEVILLE,TN,37710,SUBSTATION,IN SERVICE,ANDERSON,47001,USA,36.15627136,-84.37673026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY,8/5/2014 0:00,1,69,69,Y,Y
-9368696.639,4331742.278,7014,116073,UNKNOWN116073,LAKE CITY,TN,37769,SUBSTATION,IN SERVICE,ANDERSON,47001,USA,36.22584731,-84.16043383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY,8/5/2014 0:00,3,69,69,Y,Y
-9368030.897,4303369.237,7015,116074,UNKNOWN116074,CLINTON,TN,37716,SUBSTATION,IN SERVICE,ANDERSON,47001,USA,36.01996764,-84.15445337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY,8/5/2014 0:00,2,161,161,N,N
-9352351.933,4320510.435,7016,116075,UNKNOWN116075,HEISKELL,TN,37754,SUBSTATION,IN SERVICE,ANDERSON,47001,USA,36.14441169,-84.01360684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY,8/6/2014 0:00,1,161,161,Y,Y
-10250614.7,3570377.137,7017,116077,UNKNOWN116077,OPELOUSAS,LA,70570,SUBSTATION,IN SERVICE,ST. LANDRY,22097,USA,30.51852568,-92.08283855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY,8/6/2014 0:00,1,-999999,-999999,Y,Y
-10271726.4,3529048.825,7018,116078,UNKNOWN116078,RAYNE,LA,70578,SUBSTATION,IN SERVICE,ACADIA,22001,USA,30.19817433,-92.27248823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY,8/6/2014 0:00,2,138,-999999,Y,Y
-9374307.393,4020044.624,7019,116080,UNKNOWN116080,NORCROSS,GA,30071,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,33.93475535,-84.21083609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY,8/7/2014 0:00,2,115,115,Y,Y
-9374850.319,4019532.39,7020,116081,UNKNOWN116081,NORCROSS,GA,30071,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,33.93093753,-84.21571328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY,8/7/2014 0:00,0,-999999,-999999,N,N
-9378046.624,4020259.202,7021,116082,UNKNOWN116082,NORCROSS,GA,30071,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,33.9363546,-84.24442618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY,8/7/2014 0:00,2,230,230,Y,Y
-9377934.904,4016680.176,7022,116083,UNKNOWN116083,ATLANTA,GA,30340,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,33.90967613,-84.24342257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY,8/7/2014 0:00,6,230,115,Y,Y
-9367500.774,4021764.838,7023,116084,UNKNOWN116084,DULUTH,GA,30096,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,33.94757529,-84.1496912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY,8/7/2014 0:00,2,230,230,Y,Y
-9361445.508,4023220.579,7024,116085,UNKNOWN116085,DULUTH,GA,30096,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,33.95842272,-84.09529581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY,8/7/2014 0:00,2,230,230,Y,Y
-9356746.499,4025222.949,7025,116086,UNKNOWN116086,LAWRENCEVILLE,GA,30043,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,33.9733411,-84.05308389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY,8/7/2014 0:00,2,230,230,Y,Y
-9346890.858,5028720.566,7026,116087,UNKNOWN116087,LEIPSIC,OH,45856,SUBSTATION,IN SERVICE,PUTNAM,39137,USA,41.11095002,-83.96454917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/7/2014 0:00,IMAGERY,10/7/2015 0:00,2,-999999,-999999,N,N
-9346911.892,5028882.888,7027,116088,UNKNOWN116088,LEIPSIC,OH,45856,SUBSTATION,IN SERVICE,PUTNAM,39137,USA,41.11204864,-83.96473812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/7/2014 0:00,IMAGERY,10/7/2015 0:00,4,138,-999999,Y,N
-9220487.056,4865884.242,7028,116089,UNKNOWN116089,BLACKLICK,OH,43004,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,39.99960062,-82.8290445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/7/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9220468.8,4872630.866,7029,116090,UNKNOWN116090,GAHANNA,OH,43054,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,40.04601196,-82.8288805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/7/2014 0:00,IMAGERY,10/7/2015 0:00,4,138,138,Y,Y
-9218246.296,4877609.673,7030,116091,UNKNOWN116091,NEW ALBANY,OH,43054,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,40.08024189,-82.8089154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/7/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-10244324.92,3528475.346,7031,116094,UNKNOWN116094,LAFAYETTE,LA,70503,SUBSTATION,IN SERVICE,LAFAYETTE,22055,USA,30.1937217,-92.02633653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY,8/4/2014 0:00,2,69,69,Y,Y
-9283446.093,4010312.493,7032,116098,UNKNOWN116098,WATKINSVILLE,GA,30677,SUBSTATION,IN SERVICE,OCONEE,13219,USA,33.86219005,-83.39461515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY,8/4/2014 0:00,1,-999999,-999999,N,N
-9329354.108,4041794.75,7033,116099,UNKNOWN116099,BRASELTON,GA,30548,SUBSTATION,IN SERVICE,BARROW,13013,USA,34.0967065,-83.80701386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY,8/4/2014 0:00,2,230,230,Y,Y
-9340540.274,4033459.142,7034,116100,UNKNOWN116100,DACULA,GA,30019,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,34.03467619,-83.9075009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY,8/4/2014 0:00,2,230,230,Y,Y
-9335951.376,4028615.603,7035,116101,UNKNOWN116101,DACULA,GA,30019,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,33.99861163,-83.86627813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY,8/4/2014 0:00,3,230,230,Y,Y
-9323640.553,4028431.453,7036,116102,UNKNOWN116102,WINDER,GA,30680,SUBSTATION,IN SERVICE,BARROW,13013,USA,33.99724016,-83.75568812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY,8/4/2014 0:00,1,230,230,Y,Y
-9323359.433,4028205.234,7037,116103,WINDER,WINDER,GA,30680,SUBSTATION,IN SERVICE,BARROW,13013,USA,33.99555535,-83.75316278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.rd.usda.gov/files/UWP_GA110-GTC_EastWalton_AES%20%26%20MCS.pdf",8/4/2014 0:00,IMAGERY,12/19/2017 0:00,11,230,-999999,Y,N
-9336832.44,4028664.154,7038,116104,UNKNOWN116104,DACULA,GA,30019,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,33.99897321,-83.87419286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY,8/4/2014 0:00,1,115,115,Y,Y
-9343629.269,4028186.184,7039,116105,UNKNOWN116105,DACULA,GA,30019,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,33.99541347,-83.93524981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY,8/4/2014 0:00,2,230,230,Y,Y
-9350945.939,4026930.072,7040,116106,UNKNOWN116106,LAWRENCEVILLE,GA,30043,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,33.98605772,-84.00097658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY,8/4/2014 0:00,9,230,-999999,Y,N
-9355387.376,4033384.727,7041,116107,UNKNOWN116107,SUWANEE,GA,30024,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,34.03412222,-84.04087468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY,8/4/2014 0:00,4,115,115,Y,Y
-9352511.084,4028911.937,7042,116108,UNKNOWN116108,LAWRENCEVILLE,GA,30043,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,34.00081854,-84.01503652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY,8/4/2014 0:00,2,230,230,Y,Y
-9323902.663,4031954.447,7043,116109,UNKNOWN116109,WINDER,GA,30680,SUBSTATION,IN SERVICE,BARROW,13013,USA,34.023474,-83.7580427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY,8/4/2014 0:00,2,230,230,Y,Y
-10355206.41,3535252.225,7044,116112,UNKNOWN116112,IOWA,LA,70647,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.24632609,-93.02240192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY,8/5/2014 0:00,1,69,69,Y,Y
-10252851.81,3573932.307,7045,116114,UNKNOWN116114,OPELOUSAS,LA,70570,SUBSTATION,IN SERVICE,ST. LANDRY,22097,USA,30.54603408,-92.10293482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY,8/5/2014 0:00,1,138,138,Y,Y
-10251310.6,3572996.118,7046,116115,UNKNOWN116115,OPELOUSAS,LA,70570,SUBSTATION,IN SERVICE,ST. LANDRY,22097,USA,30.538791,-92.08908993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY,8/5/2014 0:00,4,138,-999999,Y,Y
-9105721.823,4081341.035,7047,116116,UNKNOWN116116,KINARDS,SC,29355,SUBSTATION,IN SERVICE,LAURENS,45059,USA,34.39037469,-81.79809087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY,8/4/2014 0:00,1,100,100,N,N
-9131461.542,4114073.491,7048,116117,UNKNOWN116117,ENOREE,SC,29335,SUBSTATION,IN SERVICE,LAURENS,45059,USA,34.63266745,-82.0293147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY,8/4/2014 0:00,1,-999999,-999999,Y,Y
-9132538.652,4099448.499,7049,116118,UNKNOWN116118,LAURENS,SC,29360,SUBSTATION,IN SERVICE,LAURENS,45059,USA,34.52449715,-82.03899054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY,8/4/2014 0:00,1,-999999,-999999,Y,Y
-9132370.823,4098917.905,7050,116119,UNKNOWN116119,LAURENS,SC,29360,SUBSTATION,IN SERVICE,LAURENS,45059,USA,34.52057009,-82.03748291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY,8/4/2014 0:00,1,-999999,-999999,Y,Y
-9134322.012,4095640.758,7051,116120,UNKNOWN116120,LAURENS,SC,29360,SUBSTATION,IN SERVICE,LAURENS,45059,USA,34.49631101,-82.05501073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY,8/4/2014 0:00,1,-999999,-999999,Y,Y
-10323902.76,3546737.244,7052,116124,COMPTON,JENNINGS,LA,70546,SUBSTATION,IN SERVICE,JEFFERSON DAVIS,22053,USA,30.33541234,-92.74119638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://entergylouisiana.com/brightfuture/pdf/SWLA_map_phase_1.pdf",8/5/2014 0:00,IMAGERY,3/4/2019 0:00,1,69,69,Y,Y
-10319977.64,3563464.565,7053,116125,ELTON,ELTON,LA,70532,SUBSTATION,IN SERVICE,JEFFERSON DAVIS,22053,USA,30.46501683,-92.70593648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY,http://entergylouisiana.com/brightfuture/pdf/SWLA_map.pdf",8/5/2014 0:00,IMAGERY,3/4/2019 0:00,2,69,69,Y,Y
-10319855.47,3566483.392,7054,116126,UNKNOWN116126,ELTON,LA,70532,SUBSTATION,IN SERVICE,ALLEN,22003,USA,30.4883886,-92.70483896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY,8/5/2014 0:00,2,69,69,Y,Y
-10331390.5,3565581.623,7055,116127,SERPENT,KINDER,LA,70648,SUBSTATION,IN SERVICE,ALLEN,22003,USA,30.48140769,-92.80845997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://entergylouisiana.com/brightfuture/pdf/SWLA_map.pdf",8/5/2014 0:00,IMAGERY,3/4/2019 0:00,3,69,69,Y,Y
-10338210.08,3567247.583,7056,116128,UNKNOWN116128,KINDER,LA,70648,SUBSTATION,IN SERVICE,ALLEN,22003,USA,30.49430407,-92.86972127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY,8/5/2014 0:00,1,69,69,Y,Y
-10342880.88,3546883.511,7057,116129,CARTER,WELSH,LA,70591,SUBSTATION,IN SERVICE,JEFFERSON DAVIS,22053,USA,30.33654637,-92.91167976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://entergylouisiana.com/brightfuture/pdf/SWLA_map.pdf",8/5/2014 0:00,IMAGERY,3/4/2019 0:00,2,69,69,Y,Y
-9345734.822,3974523.443,7058,116130,UNKNOWN116130,COVINGTON,GA,30016,SUBSTATION,IN SERVICE,NEWTON,13217,USA,33.59480726,-83.95416432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY,8/5/2014 0:00,2,230,230,Y,Y
-9340169.83,3973309.003,7059,116131,UNKNOWN116131,COVINGTON,GA,30014,SUBSTATION,IN SERVICE,NEWTON,13217,USA,33.58571948,-83.90417315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY,8/5/2014 0:00,8,230,-999999,Y,N
-9336825.843,3956038.292,7060,116132,UNKNOWN116132,COVINGTON,GA,30016,SUBSTATION,IN SERVICE,NEWTON,13217,USA,33.45637742,-83.8741336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY,8/5/2014 0:00,2,115,115,Y,Y
-9333654.012,3968032.937,7061,116133,UNKNOWN116133,COVINGTON,GA,30014,SUBSTATION,IN SERVICE,NEWTON,13217,USA,33.54622702,-83.84564055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY,8/5/2014 0:00,1,115,115,Y,Y
-9343712.167,3970382.309,7062,116134,UNKNOWN116134,COVINGTON,GA,30016,SUBSTATION,IN SERVICE,NEWTON,13217,USA,33.56381479,-83.9359945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY,8/5/2014 0:00,2,115,115,Y,Y
-9336550.279,3976766.453,7063,116135,UNKNOWN116135,COVINGTON,GA,30014,SUBSTATION,IN SERVICE,NEWTON,13217,USA,33.61158942,-83.87165816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY,8/5/2014 0:00,2,115,115,Y,Y
-9335056.306,3975260.574,7064,116136,UNKNOWN116136,COVINGTON,GA,30014,SUBSTATION,IN SERVICE,NEWTON,13217,USA,33.60032282,-83.85823758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY,8/5/2014 0:00,2,115,115,Y,Y
-9334377.648,3976613.921,7065,116137,UNKNOWN116137,COVINGTON,GA,30014,SUBSTATION,IN SERVICE,NEWTON,13217,USA,33.61044828,-83.85214109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY,8/5/2014 0:00,3,115,-999999,Y,N
-9332584.431,3978841.717,7066,116138,UNKNOWN116138,COVINGTON,GA,30014,SUBSTATION,IN SERVICE,NEWTON,13217,USA,33.62711359,-83.83603235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY,8/5/2014 0:00,3,115,115,Y,Y
-9331365.361,3977692.761,7067,116139,UNKNOWN116139,COVINGTON,GA,30014,SUBSTATION,IN SERVICE,NEWTON,13217,USA,33.61851909,-83.82508126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY,8/5/2014 0:00,4,115,-999999,Y,N
-9329678.639,3977774.782,7068,116140,UNKNOWN116140,COVINGTON,GA,30014,SUBSTATION,IN SERVICE,NEWTON,13217,USA,33.61913265,-83.80992917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY,8/5/2014 0:00,2,115,115,Y,Y
-9331523.318,3978815.391,7069,116141,UNKNOWN116141,COVINGTON,GA,30014,SUBSTATION,IN SERVICE,NEWTON,13217,USA,33.62691668,-83.8265002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY,8/5/2014 0:00,4,115,115,Y,Y
-9333447.901,3976792.382,7070,116142,UNKNOWN116142,COVINGTON,GA,30014,SUBSTATION,IN SERVICE,NEWTON,13217,USA,33.6117834,-83.84378903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY,8/5/2014 0:00,2,-999999,-999999,N,N
-9323799.321,3975015.437,7071,116143,UNKNOWN116143,COVINGTON,GA,30014,SUBSTATION,IN SERVICE,NEWTON,13217,USA,33.59848863,-83.75711436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY,8/5/2014 0:00,2,115,-999999,Y,Y
-9321718.898,3969398.586,7072,116144,UNKNOWN116144,MANSFIELD,GA,30055,SUBSTATION,IN SERVICE,NEWTON,13217,USA,33.55645092,-83.7384256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY,8/5/2014 0:00,2,-999999,-999999,N,N
-9339045.818,3971231.867,7073,116145,UNKNOWN116145,COVINGTON,GA,30014,SUBSTATION,IN SERVICE,NEWTON,13217,USA,33.57017383,-83.89407597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY,8/5/2014 0:00,2,-999999,-999999,N,N
-9317843.39,3986100.421,7074,116146,UNKNOWN116146,SOCIAL CIRCLE,GA,30025,SUBSTATION,IN SERVICE,WALTON,13297,USA,33.6813909,-83.70361132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY,8/5/2014 0:00,6,115,115,N,N
-9333189.254,4005998.186,7075,116147,UNKNOWN116147,LOGANVILLE,GA,30052,SUBSTATION,IN SERVICE,WALTON,13297,USA,33.83000171,-83.84146556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY,8/6/2014 0:00,2,115,115,Y,Y
-9328698.075,4005551.946,7076,116148,UNKNOWN116148,MONROE,GA,30656,SUBSTATION,IN SERVICE,WALTON,13297,USA,33.82667169,-83.80112062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY,8/6/2014 0:00,2,115,115,Y,Y
-9319318.577,4001120.695,7077,116149,UNKNOWN116149,MONROE,GA,30655,SUBSTATION,IN SERVICE,WALTON,13297,USA,33.79359694,-83.71686316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY,8/6/2014 0:00,2,115,115,Y,Y
-9315758.072,4000112.895,7078,116150,UNKNOWN116150,MONROE,GA,30655,SUBSTATION,IN SERVICE,WALTON,13297,USA,33.78607296,-83.6848786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY,8/6/2014 0:00,5,115,115,Y,Y
-9315140.666,3985099.084,7079,116151,EAST SOCIAL CIRCLE,SOCIAL CIRCLE,GA,30025,SUBSTATION,IN SERVICE,WALTON,13297,USA,33.67390539,-83.67933234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.rd.usda.gov/files/UWP_GA110-GTC_EastWalton_AES%20%26%20MCS.pdf",8/6/2014 0:00,IMAGERY,12/19/2017 0:00,10,230,115,N,Y
-9316900.942,4003460.939,7080,116152,UNKNOWN116152,MONROE,GA,30656,SUBSTATION,IN SERVICE,WALTON,13297,USA,33.81106606,-83.69514517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY,8/6/2014 0:00,3,230,-999999,N,N
-9316868.797,4003809.749,7081,116153,UNKNOWN116153,MONROE,GA,30656,SUBSTATION,IN SERVICE,WALTON,13297,USA,33.8136695,-83.6948564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY,8/6/2014 0:00,4,230,230,N,N
-9317035.351,4004285.383,7082,116154,UNKNOWN116154,MONROE,GA,30656,SUBSTATION,IN SERVICE,WALTON,13297,USA,33.8172194,-83.69635258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY,8/6/2014 0:00,4,115,115,Y,Y
-9317316.074,4007068.805,7083,116155,UNKNOWN116155,MONROE,GA,30656,SUBSTATION,IN SERVICE,WALTON,13297,USA,33.83799055,-83.69887437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY,8/6/2014 0:00,7,230,-999999,Y,N
-9317366.875,4008285.626,7084,116156,UNKNOWN116156,MONROE,GA,30656,SUBSTATION,IN SERVICE,WALTON,13297,USA,33.84706943,-83.69933071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY,8/6/2014 0:00,4,115,-999999,N,N
-9316317.667,4006157.578,7085,116157,UNKNOWN116157,MONROE,GA,30656,SUBSTATION,IN SERVICE,WALTON,13297,USA,33.83119112,-83.68990552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY,8/6/2014 0:00,1,115,115,Y,Y
-9292415.161,3974479.085,7086,116158,UNKNOWN116158,MADISON,GA,30650,SUBSTATION,IN SERVICE,MORGAN,13211,USA,33.59447534,-83.47518566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY,8/6/2014 0:00,2,-999999,-999999,N,N
-9305015.306,3978968.544,7087,116159,UNKNOWN116159,RUTLEDGE,GA,30663,SUBSTATION,IN SERVICE,MORGAN,13211,USA,33.62806224,-83.58837468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY,8/6/2014 0:00,2,115,115,Y,Y
-9334017.62,3996601.648,7088,116160,UNKNOWN116160,LOGANVILLE,GA,30052,SUBSTATION,IN SERVICE,WALTON,13297,USA,33.75985371,-83.84890691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY,8/6/2014 0:00,2,230,230,Y,Y
-9343565.627,4001711.447,7089,116161,UNKNOWN116161,LOGANVILLE,GA,30052,SUBSTATION,IN SERVICE,WALTON,13297,USA,33.79800704,-83.93467811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY,8/6/2014 0:00,2,230,230,Y,Y
-9351808.208,4005683.645,7090,116162,UNKNOWN116162,SNELLVILLE,GA,30039,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,33.82765449,-84.00872248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY,8/6/2014 0:00,2,230,230,Y,Y
-9356196.861,4007173.384,7091,116163,UNKNOWN116163,SNELLVILLE,GA,30039,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,33.83877087,-84.04814641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY,8/6/2014 0:00,7,230,115,Y,Y
-9304896.41,4023349.417,7092,116164,STATHAM,STATHAM,GA,30666,SUBSTATION,IN SERVICE,BARROW,13013,USA,33.95938269,-83.58730662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.rd.usda.gov/files/UWP_GA110-GTC_EastWalton_AES%20%26%20MCS.pdf",8/6/2014 0:00,IMAGERY,12/19/2017 0:00,2,115,115,N,N
-9330265.592,4019147.296,7093,116165,UNKNOWN116165,BETHLEHEM,GA,30620,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,33.92806722,-83.81520186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY,8/6/2014 0:00,2,230,230,Y,Y
-9337762.841,4011111.884,7094,116166,UNKNOWN116166,LOGANVILLE,GA,30052,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,33.86815284,-83.88255079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY,8/6/2014 0:00,6,230,115,N,Y
-9349944.066,4015819.182,7095,116167,UNKNOWN116167,LAWRENCEVILLE,GA,30045,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,33.90325694,-83.9919766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY,8/6/2014 0:00,1,115,115,Y,Y
-9345850.243,4010243.652,7096,116168,UNKNOWN116168,LOGANVILLE,GA,30052,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,33.86167653,-83.95520117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY,8/6/2014 0:00,2,115,115,Y,Y
-9342946.436,4012433.084,7097,116169,UNKNOWN116169,LOGANVILLE,GA,30052,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,33.87800698,-83.92911582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY,8/6/2014 0:00,2,115,115,Y,Y
-9361073.77,4003026.267,7098,116170,UNKNOWN116170,STONE MOUNTAIN,GA,30087,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,33.80782165,-84.09195644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY,8/6/2014 0:00,2,115,115,Y,Y
-9357797.227,4012952.904,7099,116171,UNKNOWN116171,LILBURN,GA,30047,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,33.88188374,-84.06252275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY,8/6/2014 0:00,2,115,115,Y,Y
-9354321.654,4016819.003,7100,116172,UNKNOWN116172,LAWRENCEVILLE,GA,30044,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,33.91071112,-84.03130114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY,8/6/2014 0:00,2,115,115,Y,Y
-9350839.73,4019451.083,7101,116173,UNKNOWN116173,LAWRENCEVILLE,GA,30046,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,33.93033152,-84.00002249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY,8/6/2014 0:00,4,115,115,Y,Y
-9350248.65,4020914.761,7102,116174,UNKNOWN116174,LAWRENCEVILLE,GA,30046,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,33.94124031,-83.99471272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY,8/6/2014 0:00,1,115,115,Y,Y
-9353061.97,4023172.323,7103,116175,UNKNOWN116175,LAWRENCEVILLE,GA,30046,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,33.95806317,-84.01998521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY,8/6/2014 0:00,2,115,115,Y,Y
-9349703.21,4025270.473,7104,116176,UNKNOWN116176,LAWRENCEVILLE,GA,30046,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,33.97369514,-83.98981296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY,8/6/2014 0:00,3,-999999,-999999,N,N
-9349309.812,4023751.16,7105,116177,UNKNOWN116177,LAWRENCEVILLE,GA,30046,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,33.962376,-83.986279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY,8/6/2014 0:00,2,-999999,-999999,N,N
-9357606.529,4007448.448,7106,116178,UNKNOWN116178,SNELLVILLE,GA,30039,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,33.84082323,-84.06080967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY,8/6/2014 0:00,2,115,115,Y,Y
-9364644.459,4005631.551,7107,116179,UNKNOWN116179,STONE MOUNTAIN,GA,30087,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,33.82726574,-84.12403248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY,8/6/2014 0:00,3,115,115,Y,Y
-9369562.412,4002733.034,7108,116180,UNKNOWN116180,STONE MOUNTAIN,GA,30083,SUBSTATION,IN SERVICE,DEKALB,13089,USA,33.80563288,-84.1682112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY,8/6/2014 0:00,3,115,115,Y,Y
-9372707.123,4005217.477,7109,116181,UNKNOWN116181,STONE MOUNTAIN,GA,30083,SUBSTATION,IN SERVICE,DEKALB,13089,USA,33.82417567,-84.19646063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY,8/6/2014 0:00,5,230,115,Y,Y
-9341682.086,4025753.815,7110,116182,UNKNOWN116182,DACULA,GA,30019,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,33.97729581,-83.91775797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY,8/6/2014 0:00,2,115,115,Y,Y
-10306393.66,3536708.511,7111,116183,UNKNOWN116183,EVANGELINE,LA,70537,SUBSTATION,IN SERVICE,ACADIA,22001,USA,30.25762659,-92.58390949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY,8/7/2014 0:00,1,69,69,Y,Y
-10365135.98,3525768.92,7112,116185,UNKNOWN116185,IOWA,LA,70647,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.17270567,-93.11160076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY,8/7/2014 0:00,1,-999999,-999999,Y,Y
-10375565.42,3526179.431,7113,116188,UNKNOWN116188,LAKE CHARLES,LA,70607,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.17589367,-93.20528996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY,8/7/2014 0:00,5,69,69,Y,Y
-10372627.41,3531930.716,7114,116190,UNKNOWN116190,LAKE CHARLES,LA,70615,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.22054695,-93.1788974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY,8/7/2014 0:00,2,69,69,Y,Y
-10370345.73,3532240.326,7115,116191,UNKNOWN116191,LAKE CHARLES,LA,70615,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.2229502,-93.15840073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY,8/7/2014 0:00,2,69,69,Y,Y
-10370416.14,3538842.861,7116,116195,UNKNOWN116195,LAKE CHARLES,LA,70615,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.2741864,-93.15903324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY,8/8/2014 0:00,1,69,69,Y,Y
