X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10370292.72,3479074.356,7117,116196,UNKNOWN116196,CAMERON,LA,70631,SUBSTATION,IN SERVICE,CAMERON,22023,USA,29.80940712,-93.15792452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY,8/8/2014 0:00,3,69,-999999,Y,Y
-10367513.01,3479710.767,7118,116197,UNKNOWN116197,CAMERON,LA,70631,SUBSTATION,IN SERVICE,CAMERON,22023,USA,29.81436752,-93.13295395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY,8/8/2014 0:00,2,69,69,Y,Y
-10362508.26,3504810.324,7119,116198,UNKNOWN116198,BELL CITY,LA,70630,SUBSTATION,IN SERVICE,CAMERON,22023,USA,30.0098056,-93.08799548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY,8/8/2014 0:00,2,69,69,Y,Y
-10361816.59,3523817.073,7120,116199,UNKNOWN116199,IOWA,LA,70647,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.15754634,-93.08178214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY,8/8/2014 0:00,2,69,69,Y,Y
-10385189.75,3476296.085,7121,116200,UNKNOWN116200,CAMERON,LA,70631,SUBSTATION,IN SERVICE,CAMERON,22023,USA,29.78774944,-93.29174682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY,8/8/2014 0:00,2,69,69,Y,Y
-10391551.57,3476133.609,7122,116201,UNKNOWN116201,CAMERON,LA,70631,SUBSTATION,IN SERVICE,CAMERON,22023,USA,29.78648273,-93.34889603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY,8/8/2014 0:00,1,69,69,Y,Y
-10404805.2,3474138.98,7123,116202,UNKNOWN116202,CAMERON,LA,70631,SUBSTATION,IN SERVICE,CAMERON,22023,USA,29.77093075,-93.46795543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY,8/8/2014 0:00,3,69,69,N,N
-10394650.75,3494667.786,7124,116203,UNKNOWN116203,HACKBERRY,LA,70645,SUBSTATION,IN SERVICE,CAMERON,22023,USA,29.93087676,-93.37673638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY,8/8/2014 0:00,2,69,69,Y,Y
-10391889.64,3502499.123,7125,116204,UNKNOWN116204,HACKBERRY,LA,70645,SUBSTATION,IN SERVICE,CAMERON,22023,USA,29.99182544,-93.35193291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY,8/8/2014 0:00,2,69,69,Y,Y
-10390393.82,3508288.473,7126,116205,UNKNOWN116205,HACKBERRY,LA,70645,SUBSTATION,IN SERVICE,CAMERON,22023,USA,30.03685798,-93.33849575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY,8/8/2014 0:00,2,69,69,Y,Y
-10391474.37,3511620.721,7127,116206,UNKNOWN116206,SULPHUR,LA,70665,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.06276864,-93.34820253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY,8/8/2014 0:00,2,69,69,Y,Y
-10396624.58,3502781.782,7128,116207,UNKNOWN116207,HACKBERRY,LA,70645,SUBSTATION,IN SERVICE,CAMERON,22023,USA,29.99402458,-93.39446765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY,8/8/2014 0:00,2,69,-999999,Y,Y
-10397663.31,3503793.462,7129,116208,UNKNOWN116208,SULPHUR,LA,70665,SUBSTATION,IN SERVICE,CAMERON,22023,USA,30.00189524,-93.40379871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY,8/8/2014 0:00,1,-999999,-999999,Y,Y
-10397411.35,3519399.347,7130,116209,TEXSUL,SULPHUR,LA,70665,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.12322674,-93.40153531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY,4/14/2020 0:00,1,69,69,Y,Y
-10395001.22,3528486.502,7131,116210,UNKNOWN116210,SULPHUR,LA,70665,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.19380833,-93.37988471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY,8/8/2014 0:00,2,230,230,Y,Y
-9365969.247,4285710.323,7132,116211,UNKNOWN116211,KNOXVILLE,TN,37934,SUBSTATION,IN SERVICE,KNOX,47093,USA,35.89155918,-84.13593325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY,8/4/2014 0:00,4,69,69,Y,Y
-9367282.886,4311912.281,7133,116212,UNKNOWN116212,CLINTON,TN,37716,SUBSTATION,IN SERVICE,ANDERSON,47001,USA,36.08201424,-84.14773387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY,8/4/2014 0:00,1,161,161,Y,Y
-9072407.779,4174625.259,7134,116213,UNKNOWN116213,BLACKSBURG,SC,29702,SUBSTATION,IN SERVICE,CHEROKEE,45021,USA,35.0790231,-81.49882571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY,8/6/2014 0:00,1,-999999,-999999,N,N
-9370656.977,4020851.049,7135,116214,UNKNOWN116214,NORCROSS,GA,30071,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,33.94076549,-84.17804385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY,8/7/2014 0:00,2,115,115,Y,Y
-9369444.99,4016752.63,7136,116215,UNKNOWN116215,NORCROSS,GA,30093,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,33.9102163,-84.16715638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY,8/7/2014 0:00,2,230,230,Y,Y
-9365633.394,4011423.382,7137,116216,UNKNOWN116216,LILBURN,GA,30047,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,33.87047625,-84.13291624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY,8/7/2014 0:00,2,230,230,Y,Y
-9368523.873,4028460.985,7138,116217,UNKNOWN116217,DULUTH,GA,30096,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,33.9974601,-84.15888184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY,8/7/2014 0:00,2,230,230,Y,Y
-9373631.929,4020847.32,7139,116218,UNKNOWN116218,NORCROSS,GA,30071,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,33.9407377,-84.20476829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY,8/7/2014 0:00,2,115,115,Y,Y
-9366262.739,4028575.682,7140,116219,UNKNOWN116219,DULUTH,GA,30096,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,33.99831431,-84.13856973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY,8/7/2014 0:00,3,115,115,Y,Y
-9337998.7,4012785.185,7141,116220,UNKNOWN116220,LOGANVILLE,GA,30052,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,33.88063293,-83.88466955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY,8/7/2014 0:00,1,115,115,Y,Y
-9373774.804,4024769.775,7142,116221,UNKNOWN116221,NORCROSS,GA,30092,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,33.96996502,-84.20605176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY,8/7/2014 0:00,2,230,230,Y,Y
-9368379.063,4020150.306,7143,116222,UNKNOWN116222,NORCROSS,GA,30093,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,33.935543,-84.157581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY,8/7/2014 0:00,2,115,115,Y,Y
-9365233.731,4016923.613,7144,116223,UNKNOWN116223,LILBURN,GA,30047,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,33.911491,-84.129326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY,8/7/2014 0:00,2,115,115,Y,Y
-9364020.126,4015518.204,7145,116224,UNKNOWN116224,LILBURN,GA,30047,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,33.90101286,-84.118424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY,8/7/2014 0:00,2,115,115,Y,Y
-9358113.291,4029005.895,7146,116225,UNKNOWN116225,LAWRENCEVILLE,GA,30043,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,34.00151828,-84.065362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY,8/8/2014 0:00,2,115,-999999,Y,Y
-9360627.764,4028711.149,7147,116226,UNKNOWN116226,DULUTH,GA,30097,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,33.9993232,-84.08794989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY,8/8/2014 0:00,1,-999999,-999999,Y,Y
-9352842.119,4036308.145,7148,116227,UNKNOWN116227,BUFORD,GA,30518,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,34.05588246,-84.01801026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY,8/8/2014 0:00,3,115,115,Y,Y
-9349677.035,4035292.143,7149,116228,UNKNOWN116228,BUFORD,GA,30519,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,34.04832056,-83.98957782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY,8/8/2014 0:00,2,115,115,Y,Y
-9347512.077,4037533.169,7150,116229,UNKNOWN116229,BUFORD,GA,30519,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,34.06499916,-83.97012968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY,8/8/2014 0:00,2,115,115,Y,Y
-9342860.032,4039403.776,7151,116230,UNKNOWN116230,BUFORD,GA,30519,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,34.07891846,-83.92833964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY,8/8/2014 0:00,1,115,115,Y,Y
-9356637.707,4034597.346,7152,116231,UNKNOWN116231,SUWANEE,GA,30024,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,34.04314893,-84.0521066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY,8/8/2014 0:00,2,230,230,Y,Y
-9358561.761,4037672.34,7153,116232,UNKNOWN116232,SUWANEE,GA,30024,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,34.06603482,-84.06939067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY,8/8/2014 0:00,6,230,115,Y,Y
-9352342.188,4045068.649,7154,116233,UNKNOWN116233,BUFORD,GA,30518,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,34.12105715,-84.0135193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY,8/8/2014 0:00,5,115,-999999,Y,Y
-9351878.637,4043205.45,7155,116234,UNKNOWN116234,BUFORD,GA,30518,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,34.10719988,-84.00935515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY,8/8/2014 0:00,4,115,-999999,Y,N
-9351537.589,4046410.645,7156,116235,UNKNOWN116235,BUFORD,GA,30518,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,34.13103663,-84.00629146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY,8/8/2014 0:00,7,230,115,Y,Y
-9350630.331,4047573.491,7157,116236,UNKNOWN116236,BUFORD,GA,30518,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,34.13968296,-83.99814142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY,8/8/2014 0:00,2,115,115,Y,Y
-9333869.869,4062891.177,7158,116237,UNKNOWN116237,GAINESVILLE,GA,30504,SUBSTATION,IN SERVICE,HALL,13139,USA,34.25349473,-83.84757963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY,8/8/2014 0:00,1,-999999,-999999,N,N
-9355619.039,4048167.761,7159,116238,UNKNOWN116238,BUFORD,GA,30518,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,34.1441013,-84.04295576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY,8/8/2014 0:00,2,115,-999999,Y,Y
-9354401.047,4048588.369,7160,116239,UNKNOWN116239,BUFORD,GA,30518,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,34.14722834,-84.03201435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY,8/8/2014 0:00,2,115,-999999,Y,Y
-9375293.383,4017540.511,7161,116240,UNKNOWN116240,NORCROSS,GA,30071,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,33.91608993,-84.21969339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY,8/8/2014 0:00,2,115,115,Y,Y
-9374420.256,4017703.627,7162,116241,UNKNOWN116241,NORCROSS,GA,30071,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,33.9173059,-84.21184996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY,8/8/2014 0:00,2,115,115,Y,Y
-9375236.498,4008893.745,7163,116242,UNKNOWN116242,TUCKER,GA,30084,SUBSTATION,IN SERVICE,DEKALB,13089,USA,33.85160634,-84.21918238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY,8/8/2014 0:00,2,115,115,Y,Y
-9373305.564,4015104.983,7164,116243,UNKNOWN116243,NORCROSS,GA,30093,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,33.89793182,-84.20183651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY,8/8/2014 0:00,2,230,230,Y,Y
-9387695.999,3958738.531,7165,116244,UNKNOWN116244,JONESBORO,GA,30236,SUBSTATION,IN SERVICE,CLAYTON,13063,USA,33.47661253,-84.33110799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY,8/8/2014 0:00,2,230,230,Y,Y
-9272340.079,4347599.15,7166,116245,UNKNOWN116245,BEAN STATION,TN,37708,SUBSTATION,IN SERVICE,GRAINGER,47057,USA,36.34067212,-83.29484812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2014 0:00,IMAGERY,8/11/2014 0:00,1,-999999,-999999,N,N
-8642055.226,4502022.346,7167,116246,UNKNOWN116246,MIDLOTHIAN,VA,23112,SUBSTATION,IN SERVICE,CHESTERFIELD,51041,USA,37.45003112,-77.63290296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY,8/12/2014 0:00,1,230,230,Y,Y
-8662886.68,4509981.4,7168,116247,UNKNOWN116247,POWHATAN,VA,23139,SUBSTATION,IN SERVICE,POWHATAN,51145,USA,37.50677021,-77.82003509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY,8/12/2014 0:00,1,230,230,Y,Y
-8676109.232,4520165.572,7169,116248,UNKNOWN116248,POWHATAN,VA,23139,SUBSTATION,IN SERVICE,POWHATAN,51145,USA,37.57930905,-77.9388153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY,8/12/2014 0:00,4,230,-999999,N,N
-8676699.467,4515899.484,7170,116249,UNKNOWN116249,POWHATAN,VA,23139,SUBSTATION,IN SERVICE,POWHATAN,51145,USA,37.54893156,-77.94411747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY,8/12/2014 0:00,1,-999999,-999999,N,N
-8678415.751,4502597.984,7171,116250,UNKNOWN116250,AMELIA COURT HOUSE,VA,23002,SUBSTATION,IN SERVICE,AMELIA,51007,USA,37.45413622,-77.95953511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY,8/12/2014 0:00,0,-999999,-999999,N,N
-8662878.315,4521264.095,7172,116251,UNKNOWN116251,POWHATAN,VA,23139,SUBSTATION,IN SERVICE,POWHATAN,51145,USA,37.58712929,-77.81995995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY,8/12/2014 0:00,1,-999999,-999999,N,N
-8681407.663,4480314.785,7173,116252,UNKNOWN116252,AMELIA COURT HOUSE,VA,23002,SUBSTATION,IN SERVICE,AMELIA,51007,USA,37.29506178,-77.98641191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY,8/12/2014 0:00,0,-999999,-999999,N,N
-8679961.777,4447505.309,7174,116253,UNKNOWN116253,BLACKSTONE,VA,23824,SUBSTATION,IN SERVICE,NOTTOWAY,51135,USA,37.06022934,-77.9734233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY,8/12/2014 0:00,2,115,-999999,Y,N
-8682287.087,4448854.561,7175,116254,UNKNOWN116254,BLACKSTONE,VA,23824,SUBSTATION,IN SERVICE,NOTTOWAY,51135,USA,37.06990094,-77.99431191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY,8/12/2014 0:00,0,-999999,-999999,N,N
-8679846.695,4447515.303,7176,116255,UNKNOWN116255,BLACKSTONE,VA,23824,SUBSTATION,IN SERVICE,NOTTOWAY,51135,USA,37.06030098,-77.9723895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY,10/16/2017 0:00,2,-999999,-999999,N,N
-8610951.353,4508617.565,7177,116256,UNKNOWN116256,HENRICO,VA,23231,SUBSTATION,IN SERVICE,HENRICO,51087,USA,37.49705066,-77.35349211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2014 0:00,IMAGERY,8/13/2014 0:00,0,-999999,-999999,N,N
-8603345.034,4486918.143,7178,116257,UNKNOWN116257,CHESTER,VA,23836,SUBSTATION,IN SERVICE,CHESTERFIELD,51041,USA,37.34223674,-77.28516339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2014 0:00,IMAGERY,8/13/2014 0:00,2,230,230,N,N
-8604120.043,4487930.79,7179,116258,UNKNOWN116258,CHESTER,VA,23836,SUBSTATION,IN SERVICE,CHESTERFIELD,51041,USA,37.34946856,-77.29212541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2014 0:00,IMAGERY,8/13/2014 0:00,2,230,230,N,N
-10384241.81,3534242.932,7180,116259,UNKNOWN116259,WESTLAKE,LA,70669,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.23849341,-93.28323136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2014 0:00,IMAGERY,4/13/2020 0:00,2,69,69,Y,Y
-10384832.34,3536971.38,7181,116261,UNKNOWN116261,WESTLAKE,LA,70669,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.25966627,-93.28853618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2014 0:00,IMAGERY,8/14/2014 0:00,1,69,69,Y,Y
-10291447.43,3603380.268,7182,116262,UNKNOWN116262,OAKDALE,LA,71463,SUBSTATION,IN SERVICE,EVANGELINE,22039,USA,30.77358998,-92.4496452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2014 0:00,IMAGERY,8/14/2014 0:00,3,138,138,Y,Y
-10312612.78,3606881.545,7183,116263,UNKNOWN116263,OAKDALE,LA,71463,SUBSTATION,IN SERVICE,ALLEN,22003,USA,30.80061004,-92.63977676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2014 0:00,IMAGERY,8/14/2014 0:00,3,138,138,Y,Y
-10310714.78,3617011.48,7184,116264,UNKNOWN116264,OPELOUSAS,LA,70570,SUBSTATION,IN SERVICE,ALLEN,22003,USA,30.87874203,-92.62272673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2014 0:00,IMAGERY,8/14/2014 0:00,1,138,138,Y,Y
-10257778.23,3584496.475,7185,116265,UNKNOWN116265,OPELOUSAS,LA,70570,SUBSTATION,IN SERVICE,ST. LANDRY,22097,USA,30.62772914,-92.14718969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2014 0:00,IMAGERY,8/14/2014 0:00,4,138,138,Y,Y
-10279703.83,3567279.422,7186,116266,UNKNOWN116266,EUNICE,LA,70535,SUBSTATION,IN SERVICE,ST. LANDRY,22097,USA,30.49455052,-92.34415069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2014 0:00,IMAGERY,8/14/2014 0:00,1,138,138,Y,Y
-10258542.97,3591486.444,7187,116267,UNKNOWN116267,WASHINGTON,LA,70589,SUBSTATION,IN SERVICE,ST. LANDRY,22097,USA,30.68174626,-92.15405945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2014 0:00,IMAGERY,8/14/2014 0:00,2,138,-999999,Y,N
-10242375.4,3610803.366,7188,116268,UNKNOWN116268,MORROW,LA,71356,SUBSTATION,IN SERVICE,ST. LANDRY,22097,USA,30.83086651,-92.00882372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2014 0:00,IMAGERY,8/14/2014 0:00,1,-999999,-999999,N,N
-9408323.735,4035983.821,7189,116269,UNKNOWN116269,MARIETTA,GA,30066,SUBSTATION,IN SERVICE,COBB,13067,USA,34.05346865,-84.51641009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY,8/15/2014 0:00,2,115,115,Y,Y
-9408278.359,4031417.5,7190,116270,UNKNOWN116270,MARIETTA,GA,30066,SUBSTATION,IN SERVICE,COBB,13067,USA,34.01947617,-84.51600247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY,8/15/2014 0:00,2,115,115,Y,Y
-9407510.404,4027697.451,7191,116271,UNKNOWN116271,MARIETTA,GA,30062,SUBSTATION,IN SERVICE,COBB,13067,USA,33.99177342,-84.50910382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY,8/15/2014 0:00,2,115,115,Y,Y
-9399596.701,4032982.514,7192,116272,UNKNOWN116272,MARIETTA,GA,30062,SUBSTATION,IN SERVICE,COBB,13067,USA,34.03112794,-84.43801381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY,8/15/2014 0:00,3,115,115,Y,Y
-9396726.628,4031369.875,7193,116273,UNKNOWN116273,ROSWELL,GA,30075,SUBSTATION,IN SERVICE,COBB,13067,USA,34.01912157,-84.4122315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY,8/15/2014 0:00,2,115,115,Y,Y
-9398734.488,4026570.324,7194,116274,UNKNOWN116274,MARIETTA,GA,30062,SUBSTATION,IN SERVICE,COBB,13067,USA,33.98337806,-84.43026842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY,8/15/2014 0:00,2,115,115,Y,Y
-9404006.983,4022535.42,7195,116275,UNKNOWN116275,MARIETTA,GA,30068,SUBSTATION,IN SERVICE,COBB,13067,USA,33.95331744,-84.47763205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY,8/15/2014 0:00,1,115,115,Y,Y
-9394831.744,4024266.063,7196,116276,UNKNOWN116276,MARIETTA,GA,30068,SUBSTATION,IN SERVICE,COBB,13067,USA,33.96621228,-84.39520947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY,8/15/2014 0:00,7,230,115,Y,Y
-9397604.451,4024219.364,7197,116277,UNKNOWN116277,MARIETTA,GA,30068,SUBSTATION,IN SERVICE,COBB,13067,USA,33.96586436,-84.42011712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY,8/15/2014 0:00,2,230,230,Y,Y
-9405827.188,4024020.529,7198,116278,UNKNOWN116278,MARIETTA,GA,30062,SUBSTATION,IN SERVICE,COBB,13067,USA,33.96438296,-84.49398323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY,8/15/2014 0:00,2,115,115,Y,Y
-9410445.962,4023653.948,7199,116279,UNKNOWN116279,MARIETTA,GA,30060,SUBSTATION,IN SERVICE,COBB,13067,USA,33.9616517,-84.53547438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY,8/15/2014 0:00,11,230,115,Y,Y
-9410253.755,4023185.926,7200,116280,UNKNOWN116280,MARIETTA,GA,30060,SUBSTATION,IN SERVICE,COBB,13067,USA,33.95816452,-84.53374776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY,8/15/2014 0:00,4,115,115,Y,Y
-9405311.99,4015492.489,7201,116281,UNKNOWN116281,MARIETTA,GA,30080,SUBSTATION,IN SERVICE,COBB,13067,USA,33.90082113,-84.48935513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY,8/15/2014 0:00,7,230,115,Y,Y
-9403794.024,4012965.007,7202,116282,UNKNOWN116282,ATLANTA,GA,30339,SUBSTATION,IN SERVICE,COBB,13067,USA,33.881974,-84.475719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY,8/15/2014 0:00,2,115,115,Y,Y
-9403781.439,4012835.405,7203,116283,UNKNOWN116283,ATLANTA,GA,30339,SUBSTATION,IN SERVICE,COBB,13067,USA,33.88100747,-84.47560595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY,8/15/2014 0:00,2,115,115,Y,Y
-9403065.215,4016019.438,7204,116284,UNKNOWN116284,MARIETTA,GA,30067,SUBSTATION,IN SERVICE,COBB,13067,USA,33.90475,-84.469172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY,8/15/2014 0:00,2,115,115,Y,Y
-9410993.995,4014697.414,7205,116285,UNKNOWN116285,SMYRNA,GA,30082,SUBSTATION,IN SERVICE,COBB,13067,USA,33.8948928,-84.54039744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY,8/15/2014 0:00,2,115,115,Y,Y
-9415114.889,4015477.937,7206,116286,UNKNOWN116286,MARIETTA,GA,30008,SUBSTATION,IN SERVICE,COBB,13067,USA,33.90071263,-84.57741606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY,8/15/2014 0:00,2,115,115,Y,Y
-9417402.745,4013575.579,7207,116287,UNKNOWN116287,MARIETTA,GA,30008,SUBSTATION,IN SERVICE,COBB,13067,USA,33.88652734,-84.59796823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY,8/15/2014 0:00,8,230,115,Y,Y
-9409151.433,4016487.721,7208,116288,UNKNOWN116288,SMYRNA,GA,30080,SUBSTATION,IN SERVICE,COBB,13067,USA,33.90824131,-84.52384543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY,8/15/2014 0:00,2,115,115,Y,Y
-9408859.729,4015802.449,7209,116289,UNKNOWN116289,SMYRNA,GA,30080,SUBSTATION,IN SERVICE,COBB,13067,USA,33.90313218,-84.52122501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY,8/15/2014 0:00,2,115,115,Y,Y
-10333199.41,3515917.756,7210,116290,UNKNOWN116290,LAKE ARTHUR,LA,70549,SUBSTATION,IN SERVICE,JEFFERSON DAVIS,22053,USA,30.09617121,-92.82470966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY,8/15/2014 0:00,1,69,69,Y,Y
-10316500.76,3513802.123,7211,116292,UNKNOWN116292,LAKE ARTHUR,LA,70549,SUBSTATION,IN SERVICE,JEFFERSON DAVIS,22053,USA,30.07972696,-92.67470316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY,8/15/2014 0:00,2,69,69,Y,Y
-10266369.74,3554892.398,7212,116297,UNKNOWN116297,CHURCH POINT,LA,70525,SUBSTATION,IN SERVICE,ACADIA,22001,USA,30.39862055,-92.22436854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY,8/15/2014 0:00,2,-999999,-999999,N,N
-10263095.87,3557725.891,7213,116298,UNKNOWN116298,CHURCH POINT,LA,70525,SUBSTATION,IN SERVICE,ACADIA,22001,USA,30.42057256,-92.19495879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY,8/15/2014 0:00,1,-999999,-999999,N,N
-10246295.37,3555338.426,7214,116299,UNKNOWN116299,SUNSET,LA,70584,SUBSTATION,IN SERVICE,ST. LANDRY,22097,USA,30.4020764,-92.04403735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY,8/15/2014 0:00,1,-999999,-999999,Y,Y
-10391650.35,3545563.024,7215,116300,UNKNOWN116300,SULPHUR,LA,70663,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.32630794,-93.34978335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY,8/15/2014 0:00,2,69,69,Y,Y
-10391910.99,3545587.267,7216,116301,UNKNOWN116301,SULPHUR,LA,70663,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.32649592,-93.35212474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY,8/15/2014 0:00,1,69,69,Y,Y
-9043017.479,4165427.572,7217,116302,UNKNOWN116302,YORK,SC,29745,SUBSTATION,IN SERVICE,YORK,45091,USA,35.01137871,-81.23480815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY,8/8/2014 0:00,1,100,100,Y,Y
-9043646.61,4167801.714,7218,116303,UNKNOWN116303,YORK,SC,29745,SUBSTATION,IN SERVICE,YORK,45091,USA,35.02884469,-81.24045974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY,8/8/2014 0:00,1,100,100,Y,Y
-9026941.007,4153809.115,7219,116304,UNKNOWN116304,ROCK HILL,SC,29732,SUBSTATION,IN SERVICE,YORK,45091,USA,34.92585073,-81.09039075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY,8/8/2014 0:00,1,100,100,Y,Y
-10391802.99,3523902.648,7220,116305,UNKNOWN116305,SULPHUR,LA,70665,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.15821101,-93.35115459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2014 0:00,IMAGERY,8/11/2014 0:00,3,69,-999999,Y,Y
-10391594.97,3524108.973,7221,116306,UNKNOWN116306,SULPHUR,LA,70665,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.15981357,-93.34928588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2014 0:00,IMAGERY,8/11/2014 0:00,1,-999999,-999999,Y,Y
-10390475.16,3524008.372,7222,116307,UNKNOWN116307,SULPHUR,LA,70665,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.15903219,-93.33922647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2014 0:00,IMAGERY,8/11/2014 0:00,1,-999999,-999999,Y,Y
-10390757.67,3523536.236,7223,116308,UNKNOWN116308,SULPHUR,LA,70665,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.15536497,-93.3417643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2014 0:00,IMAGERY,8/11/2014 0:00,1,-999999,-999999,Y,Y
-10389643.29,3523857.601,7224,116309,UNKNOWN116309,SULPHUR,LA,70665,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.15786113,-93.33175366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2014 0:00,IMAGERY,8/11/2014 0:00,1,-999999,-999999,Y,Y
-10390487.85,3523712.287,7225,116310,UNKNOWN116310,SULPHUR,LA,70665,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.15673243,-93.33934048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2014 0:00,IMAGERY,8/11/2014 0:00,1,-999999,-999999,Y,Y
-10390179.13,3525431.488,7226,116311,UNKNOWN116311,SULPHUR,LA,70665,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.17008511,-93.33656714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2014 0:00,IMAGERY,8/11/2014 0:00,2,69,-999999,Y,N
-10390031.96,3525432.793,7227,116312,UNKNOWN116312,SULPHUR,LA,70665,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.17009525,-93.33524513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2014 0:00,IMAGERY,8/11/2014 0:00,1,-999999,-999999,N,N
-10390267.94,3525512.405,7228,116313,UNKNOWN116313,SULPHUR,LA,70665,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.17071354,-93.33736498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2014 0:00,IMAGERY,8/11/2014 0:00,1,69,69,Y,Y
-10389756.33,3525331.74,7229,116314,UNKNOWN116314,SULPHUR,LA,70665,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.16931044,-93.33276908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2014 0:00,IMAGERY,8/11/2014 0:00,1,69,69,Y,Y
-10390882.18,3526601.869,7230,116317,UNKNOWN116317,SULPHUR,LA,70665,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.17917419,-93.34288279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2014 0:00,IMAGERY,8/11/2014 0:00,1,69,69,Y,Y
-10384052.8,3517775.465,7231,116319,UNKNOWN116319,LAKE CHARLES,LA,70605,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.11060844,-93.28153344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2014 0:00,IMAGERY,8/11/2014 0:00,2,138,138,Y,Y
-10390359.84,3522484.103,7232,116320,UNKNOWN116320,SULPHUR,LA,70665,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.14719227,-93.33819053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2014 0:00,IMAGERY,8/11/2014 0:00,2,69,69,Y,Y
-10388982.25,3527225.1,7233,116324,UNKNOWN116324,SULPHUR,LA,70665,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.18401381,-93.32581545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2014 0:00,IMAGERY,8/11/2014 0:00,1,69,69,Y,Y
-10389441.6,3527471.744,7234,116325,UNKNOWN116325,SULPHUR,LA,70665,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.18592902,-93.32994185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2014 0:00,IMAGERY,8/11/2014 0:00,2,230,69,Y,Y
-10388984.35,3528503.515,7235,116326,UNKNOWN116326,SULPHUR,LA,70665,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.19394042,-93.32583431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2014 0:00,IMAGERY,8/11/2014 0:00,3,138,69,Y,Y
-10389012.6,3528600.62,7236,116327,UNKNOWN116327,WESTLAKE,LA,70669,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.19469438,-93.32608809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2014 0:00,IMAGERY,8/11/2014 0:00,2,138,138,Y,Y
-10388766.58,3528451.445,7237,116328,UNKNOWN116328,SULPHUR,LA,70665,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.19353613,-93.32387801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2014 0:00,IMAGERY,8/11/2014 0:00,2,69,-999999,Y,N
-10386881.02,3528979.942,7238,116329,UNKNOWN116329,WESTLAKE,LA,70669,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.19763951,-93.30693978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2014 0:00,IMAGERY,8/11/2014 0:00,2,138,138,Y,Y
-10388034.94,3528923.676,7239,116331,UNKNOWN116331,WESTLAKE,LA,70669,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.19720266,-93.31730558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2014 0:00,IMAGERY,8/11/2014 0:00,2,69,-999999,Y,Y
-9415688.857,3960266.723,7240,116332,UNKNOWN116332,TYRONE,GA,30290,SUBSTATION,IN SERVICE,FAYETTE,13113,USA,33.48806243,-84.5825721,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY,8/12/2014 0:00,1,115,115,Y,Y
-9398784.594,3977419.431,7241,116333,UNKNOWN116333,ATLANTA,GA,30349,SUBSTATION,IN SERVICE,CLAYTON,13063,USA,33.61647437,-84.43071853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY,8/12/2014 0:00,2,115,115,Y,Y
-9398665.002,3977270.734,7242,116334,UNKNOWN116334,ATLANTA,GA,30349,SUBSTATION,IN SERVICE,CLAYTON,13063,USA,33.61536199,-84.42964421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY,8/12/2014 0:00,1,115,115,Y,Y
-9400928.252,3977671.579,7243,116335,UNKNOWN116335,COLLEGE PARK,GA,30337,SUBSTATION,IN SERVICE,CLAYTON,13063,USA,33.61836063,-84.44997534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY,8/12/2014 0:00,2,-999999,-999999,Y,Y
-9400830.224,3976947.942,7244,116336,UNKNOWN116336,COLLEGE PARK,GA,30349,SUBSTATION,IN SERVICE,CLAYTON,13063,USA,33.61294717,-84.44909473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY,8/12/2014 0:00,1,-999999,-999999,Y,Y
-9393968.77,3976245.604,7245,116337,UNKNOWN116337,FOREST PARK,GA,30297,SUBSTATION,IN SERVICE,CLAYTON,13063,USA,33.60769273,-84.38745725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY,8/12/2014 0:00,3,115,115,Y,Y
-9395041.46,3980269.991,7246,116338,UNKNOWN116338,ATLANTA,GA,30354,SUBSTATION,IN SERVICE,CLAYTON,13063,USA,33.63779629,-84.39709338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY,8/12/2014 0:00,3,115,115,Y,Y
-10380818.72,3528968.738,7247,116340,UNKNOWN116340,LAKE CHARLES,LA,70605,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.19755253,-93.25248114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY,8/12/2014 0:00,2,69,69,Y,Y
-10378164.88,3530047.65,7248,116341,UNKNOWN116341,LAKE CHARLES,LA,70601,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.20592896,-93.22864131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY,8/12/2014 0:00,2,69,69,Y,Y
-9396367.897,3980612.983,7249,116345,UNKNOWN116345,ATLANTA,GA,30320,SUBSTATION,IN SERVICE,CLAYTON,13063,USA,33.64036148,-84.40900897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY,8/12/2014 0:00,2,115,115,Y,Y
-9396252.989,3980399.372,7250,116346,UNKNOWN116346,ATLANTA,GA,30320,SUBSTATION,IN SERVICE,CLAYTON,13063,USA,33.63876392,-84.40797673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY,8/12/2014 0:00,2,115,115,Y,Y
-9396084.185,3980375.031,7251,116347,UNKNOWN116347,ATLANTA,GA,30320,SUBSTATION,IN SERVICE,CLAYTON,13063,USA,33.63858187,-84.40646034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY,8/12/2014 0:00,2,115,115,Y,Y
-9393743.146,3977217.487,7252,116348,UNKNOWN116348,FOREST PARK,GA,30297,SUBSTATION,IN SERVICE,CLAYTON,13063,USA,33.61496365,-84.38543044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY,8/12/2014 0:00,2,115,115,Y,Y
-9391122.179,3976189.843,7253,116349,UNKNOWN116349,FOREST PARK,GA,30297,SUBSTATION,IN SERVICE,CLAYTON,13063,USA,33.60727555,-84.36188588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY,8/12/2014 0:00,2,115,115,Y,Y
-9390015.557,3980877.343,7254,116350,UNKNOWN116350,FOREST PARK,GA,30297,SUBSTATION,IN SERVICE,CLAYTON,13063,USA,33.64233854,-84.35194493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY,8/12/2014 0:00,1,115,115,Y,Y
-9387167.311,3978866.771,7255,116351,UNKNOWN116351,FOREST PARK,GA,30297,SUBSTATION,IN SERVICE,CLAYTON,13063,USA,33.62730099,-84.3263587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY,8/12/2014 0:00,2,115,115,N,N
-9382145.377,3985293.909,7256,116352,UNKNOWN116352,DECATUR,GA,30034,SUBSTATION,IN SERVICE,DEKALB,13089,USA,33.67536186,-84.2812459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY,8/12/2014 0:00,2,115,115,Y,Y
-9380719.27,3989817.632,7257,116353,UNKNOWN116353,DECATUR,GA,30034,SUBSTATION,IN SERVICE,DEKALB,13089,USA,33.70917327,-84.26843497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY,8/12/2014 0:00,3,115,115,Y,Y
-9387262.958,3973247.803,7258,116354,UNKNOWN116354,MORROW,GA,30260,SUBSTATION,IN SERVICE,CLAYTON,13063,USA,33.58526149,-84.32721792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2014 0:00,IMAGERY,8/13/2014 0:00,2,115,115,Y,Y
-9391348.983,3949083.26,7259,116356,UNKNOWN116356,HAMPTON,GA,30228,SUBSTATION,IN SERVICE,CLAYTON,13063,USA,33.4042359,-84.3639233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2014 0:00,IMAGERY,8/13/2014 0:00,2,230,230,Y,Y
-9389036.189,3968483.166,7260,116357,UNKNOWN116357,JONESBORO,GA,30236,SUBSTATION,IN SERVICE,CLAYTON,13063,USA,33.54959778,-84.34314712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2014 0:00,IMAGERY,8/13/2014 0:00,1,115,115,Y,Y
-9397905.569,3965550.783,7261,116358,UNKNOWN116358,RIVERDALE,GA,30296,SUBSTATION,IN SERVICE,CLAYTON,13063,USA,33.52764133,-84.42282212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2014 0:00,IMAGERY,8/13/2014 0:00,2,115,115,Y,Y
-9396168.841,3959751.105,7262,116359,UNKNOWN116359,JONESBORO,GA,30238,SUBSTATION,IN SERVICE,FAYETTE,13113,USA,33.48419936,-84.40722082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2014 0:00,IMAGERY,8/13/2014 0:00,2,115,115,Y,Y
-9400403.241,3954085.968,7263,116360,UNKNOWN116360,FAYETTEVILLE,GA,30215,SUBSTATION,IN SERVICE,FAYETTE,13113,USA,33.4417441,-84.44525908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2014 0:00,IMAGERY,8/13/2014 0:00,2,115,115,Y,Y
-9403963.217,3948798.921,7264,116361,UNKNOWN116361,FAYETTEVILLE,GA,30215,SUBSTATION,IN SERVICE,FAYETTE,13113,USA,33.40210355,-84.47723889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2014 0:00,IMAGERY,8/13/2014 0:00,2,115,115,Y,Y
-9407150.129,3944052.948,7265,116362,UNKNOWN116362,FAYETTEVILLE,GA,30215,SUBSTATION,IN SERVICE,FAYETTE,13113,USA,33.36650439,-84.50586741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2014 0:00,IMAGERY,8/13/2014 0:00,2,115,115,Y,Y
-9410296.031,3938617.204,7266,116363,UNKNOWN116363,SENOIA,GA,30276,SUBSTATION,IN SERVICE,COWETA,13077,USA,33.32571341,-84.53412753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2014 0:00,IMAGERY,8/13/2014 0:00,3,230,115,N,Y
-9411997.306,3941857.298,7267,116364,UNKNOWN116364,PEACHTREE CITY,GA,30269,SUBSTATION,IN SERVICE,FAYETTE,13113,USA,33.35003007,-84.54941034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2014 0:00,IMAGERY,8/13/2014 0:00,2,115,115,Y,Y
-9409945.427,3946917.512,7268,116365,UNKNOWN116365,PEACHTREE CITY,GA,30269,SUBSTATION,IN SERVICE,FAYETTE,13113,USA,33.387993,-84.530978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2014 0:00,IMAGERY,8/13/2014 0:00,1,115,115,Y,Y
-9416765.848,3954211.719,7269,116366,UNKNOWN116366,PEACHTREE CITY,GA,30269,SUBSTATION,IN SERVICE,FAYETTE,13113,USA,33.44268673,-84.59224688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2014 0:00,IMAGERY,8/13/2014 0:00,1,115,115,Y,Y
-9418451.512,3951092.011,7270,116367,UNKNOWN116367,PEACHTREE CITY,GA,30269,SUBSTATION,IN SERVICE,FAYETTE,13113,USA,33.41929862,-84.60738946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2014 0:00,IMAGERY,8/13/2014 0:00,2,115,115,Y,Y
-9416581.565,3947316.531,7271,116368,UNKNOWN116368,PEACHTREE CITY,GA,30269,SUBSTATION,IN SERVICE,FAYETTE,13113,USA,33.39098584,-84.59059144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2014 0:00,IMAGERY,8/13/2014 0:00,2,115,115,Y,Y
-9414878.306,3944650.849,7272,116369,UNKNOWN116369,PEACHTREE CITY,GA,30269,SUBSTATION,IN SERVICE,FAYETTE,13113,USA,33.37099,-84.57529081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2014 0:00,IMAGERY,8/13/2014 0:00,2,115,115,Y,Y
-9135451.823,4724993.456,7273,116370,UNKNOWN116370,POMEROY,OH,45769,SUBSTATION,IN SERVICE,MEIGS,39105,USA,39.023187,-82.06516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2014 0:00,IMAGERY,10/7/2015 0:00,2,-999999,-999999,N,N
-9129104.537,4913695.733,7274,116373,UNKNOWN116373,WARSAW,OH,43844,SUBSTATION,IN SERVICE,COSHOCTON,39031,USA,40.32782385,-82.00814136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9421586.268,4904411.061,7275,116374,UNKNOWN116374,ROSSBURG,OH,45362,SUBSTATION,IN SERVICE,DARKE,39037,USA,40.26420928,-84.63554945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2014 0:00,IMAGERY,10/7/2015 0:00,2,69,69,Y,Y
-9432034.156,4920899.663,7276,116375,UNKNOWN116375,FORT RECOVERY,OH,45846,SUBSTATION,IN SERVICE,MERCER,39107,USA,40.37714081,-84.72940443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2014 0:00,IMAGERY,10/7/2015 0:00,1,69,69,Y,Y
-9433947.23,4925609.256,7277,116376,UNKNOWN116376,FORT RECOVERY,OH,45846,SUBSTATION,IN SERVICE,MERCER,39107,USA,40.40936243,-84.74658986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2014 0:00,IMAGERY,10/7/2015 0:00,2,69,69,Y,Y
-9436061.784,4933723.778,7278,116377,UNKNOWN116377,FORT RECOVERY,OH,45846,SUBSTATION,IN SERVICE,MERCER,39107,USA,40.46484339,-84.76558522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2014 0:00,IMAGERY,10/7/2015 0:00,2,69,69,Y,Y
-9436049.481,4939290.358,7279,116378,UNKNOWN116378,FORT RECOVERY,OH,45846,SUBSTATION,IN SERVICE,MERCER,39107,USA,40.50287697,-84.7654747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2014 0:00,IMAGERY,10/7/2015 0:00,1,69,69,Y,Y
-10279296.16,3671341.098,7280,116379,UNKNOWN116379,PINEVILLE,LA,71360,SUBSTATION,IN SERVICE,RAPIDES,22079,USA,31.29669668,-92.34048851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY,8/15/2014 0:00,4,230,138,Y,Y
-9347317.288,4274400.794,7281,116380,UNKNOWN116380,ALCOA,TN,37701,SUBSTATION,IN SERVICE,BLOUNT,47009,USA,35.80921127,-83.96837985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY,8/8/2014 0:00,3,161,-999999,Y,N
-9332668.933,4274132.654,7282,116381,UNKNOWN116381,MARYVILLE,TN,37804,SUBSTATION,IN SERVICE,BLOUNT,47009,USA,35.80725783,-83.83679145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY,8/8/2014 0:00,1,-999999,-999999,Y,Y
-9344885.255,4269693.069,7283,116382,UNKNOWN116382,MARYVILLE,TN,37804,SUBSTATION,IN SERVICE,BLOUNT,47009,USA,35.77490778,-83.94653253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY,8/8/2014 0:00,1,-999999,-999999,Y,Y
-9344358.734,4260164.875,7284,116383,UNKNOWN116383,MARYVILLE,TN,37803,SUBSTATION,IN SERVICE,BLOUNT,47009,USA,35.70543398,-83.94180271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY,8/8/2014 0:00,1,-999999,-999999,Y,Y
-8650239.674,4509463.622,7285,116384,UNKNOWN116384,MIDLOTHIAN,VA,23114,SUBSTATION,IN SERVICE,CHESTERFIELD,51041,USA,37.50308035,-77.7064251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2014 0:00,IMAGERY,8/11/2014 0:00,3,230,230,N,N
-9228867.254,4883310.89,7286,116385,UNKNOWN116385,WESTERVILLE,OH,43081,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,40.11941737,-82.90432509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/8/2014 0:00,IMAGERY,10/7/2015 0:00,1,138,138,Y,Y
-9234186.977,4886438.272,7287,116386,UNKNOWN116386,WESTERVILLE,OH,43082,SUBSTATION,IN SERVICE,DELAWARE,39041,USA,40.14089734,-82.95211298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/8/2014 0:00,IMAGERY,10/7/2015 0:00,2,-999999,-999999,N,N
-9239664.657,4886914.523,7288,116387,UNKNOWN116387,LEWIS CENTER,OH,43035,SUBSTATION,IN SERVICE,DELAWARE,39041,USA,40.14416781,-83.00131981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/8/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,-999999,Y,N
-9310834,4262728.574,7289,116388,UNKNOWN116388,SEVIERVILLE,TN,37862,SUBSTATION,IN SERVICE,SEVIER,47155,USA,35.72413288,-83.6406449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY,8/12/2014 0:00,1,-999999,-999999,Y,Y
-9321756.816,4256404.755,7290,116389,UNKNOWN116389,TOWNSEND,TN,37882,SUBSTATION,IN SERVICE,BLOUNT,47009,USA,35.6780008,-83.73876622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY,8/12/2014 0:00,1,-999999,-999999,Y,Y
-9296821.308,4260264.924,7291,116390,SOUTH GATLINBURG,GATLINBURG,TN,37738,SUBSTATION,IN SERVICE,SEVIER,47155,USA,35.70616379,-83.51476675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY,3/26/2019 0:00,2,-999999,-999999,N,N
-9288982.041,4264279.309,7292,116391,UNKNOWN116391,GATLINBURG,TN,37738,SUBSTATION,IN SERVICE,SEVIER,47155,USA,35.73544137,-83.44434541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY,8/12/2014 0:00,1,-999999,-999999,Y,Y
-9300183.64,4261833.033,7293,116392,UNKNOWN116392,GATLINBURG,TN,37738,SUBSTATION,IN SERVICE,SEVIER,47155,USA,35.71760155,-83.54497109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY,8/12/2014 0:00,1,-999999,-999999,Y,Y
-10386408.28,3528136.523,7294,116393,UNKNOWN116393,WESTLAKE,LA,70669,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.19109091,-93.30269305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY,8/12/2014 0:00,1,69,69,Y,Y
-10390841.47,3532791.311,7295,116395,UNKNOWN116395,SULPHUR,LA,70663,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.22722692,-93.34251704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY,8/12/2014 0:00,2,138,-999999,Y,Y
-10388053.69,3533719.16,7296,116397,UNKNOWN116397,SULPHUR,LA,70663,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.23442839,-93.31747402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2014 0:00,IMAGERY,8/13/2014 0:00,1,69,69,Y,Y
-10384179.34,3534871.404,7297,116398,UNKNOWN116398,WESTLAKE,LA,70669,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.24337078,-93.28267013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2014 0:00,IMAGERY,8/13/2014 0:00,2,230,69,Y,Y
-10391967.49,3540682.056,7298,116399,UNKNOWN116399,SULPHUR,LA,70663,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.28845394,-93.35263227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2014 0:00,IMAGERY,8/13/2014 0:00,4,69,69,Y,Y
-10393454.17,3537683.759,7299,116400,UNKNOWN116400,SULPHUR,LA,70663,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.26519361,-93.36598733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2014 0:00,IMAGERY,8/13/2014 0:00,1,69,69,Y,Y
-10396081.25,3534617.174,7300,116401,BURTON,SULPHUR,LA,70663,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.24139781,-93.38958683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2014 0:00,IMAGERY,4/14/2020 0:00,2,69,69,Y,Y
-9141447.964,4766442.319,7301,116402,UNKNOWN116402,ATHENS,OH,45701,SUBSTATION,IN SERVICE,ATHENS,39009,USA,39.3118636,-82.11902425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/13/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,-999999,N,N
-9140792.811,4769880.321,7302,116403,UNKNOWN116403,ATHENS,OH,45701,SUBSTATION,IN SERVICE,ATHENS,39009,USA,39.33575483,-82.11313891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/13/2014 0:00,IMAGERY,10/7/2015 0:00,1,-999999,-999999,N,N
-9053607.79,4838246.799,7303,116404,SUMMERFIELD,SUMMERFIELD,OH,43788,SUBSTATION,IN SERVICE,NOBLE,39121,USA,39.80914784,-81.32994254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://aeptransmission.com/ohio/Barnesville-Summerfield/docs/Barnesville-Summerfield_Factsheet_V2.pdf",8/13/2014 0:00,IMAGERY,9/19/2018 0:00,9,138,-999999,Y,N
-9049275.134,4832977.491,7304,116405,UNKNOWN116405,LEWISVILLE,OH,43754,SUBSTATION,IN SERVICE,MONROE,39111,USA,39.77277636,-81.29102163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/13/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-8973063.252,4912119.839,7305,116406,UNKNOWN116406,MINGO JUNCTION,OH,43938,SUBSTATION,IN SERVICE,JEFFERSON,39081,USA,40.31703072,-80.60639865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/13/2014 0:00,IMAGERY,10/7/2015 0:00,2,-999999,-999999,N,N
-8980486.409,4917218.112,7306,116407,UNKNOWN116407,STEUBENVILLE,OH,43953,SUBSTATION,IN SERVICE,JEFFERSON,39081,USA,40.351942,-80.673082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/13/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9149940.116,4781247.174,7307,116408,UNKNOWN116408,NELSONVILLE,OH,45764,SUBSTATION,IN SERVICE,ATHENS,39009,USA,39.4146868,-82.19531055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/13/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,-999999,Y,Y
-9134988.4,4772592.006,7308,116409,UNKNOWN116409,ATHENS,OH,45701,SUBSTATION,IN SERVICE,ATHENS,39009,USA,39.354593,-82.060997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/13/2014 0:00,IMAGERY,10/7/2015 0:00,1,138,138,Y,Y
-9408659.784,3955061.224,7309,116410,UNKNOWN116410,FAYETTEVILLE,GA,30214,SUBSTATION,IN SERVICE,FAYETTE,13113,USA,33.44905428,-84.51942887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2014 0:00,IMAGERY,8/14/2014 0:00,3,230,-999999,Y,N
