X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9402104.939,3959759.292,7310,116411,UNKNOWN116411,FAYETTEVILLE,GA,30214,SUBSTATION,IN SERVICE,FAYETTE,13113,USA,33.4842607,-84.4605457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2014 0:00,IMAGERY,8/14/2014 0:00,2,230,230,Y,Y
-9451668.001,3956747.725,7311,116412,UNKNOWN116412,NEWNAN,GA,30263,SUBSTATION,IN SERVICE,COWETA,13077,USA,33.46169424,-84.90577826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2014 0:00,IMAGERY,8/14/2014 0:00,9,230,115,Y,Y
-9450637.182,3956691.634,7312,116413,UNKNOWN116413,NEWNAN,GA,30263,SUBSTATION,IN SERVICE,COWETA,13077,USA,33.46127388,-84.89651826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2014 0:00,IMAGERY,8/14/2014 0:00,9,230,-999999,Y,N
-9451872.591,3942072.383,7313,116414,UNKNOWN116414,NEWNAN,GA,30263,SUBSTATION,IN SERVICE,COWETA,13077,USA,33.35164402,-84.90761612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2014 0:00,IMAGERY,8/14/2014 0:00,4,230,230,N,N
-9441462.472,3945742.36,7314,116415,UNKNOWN116415,NEWNAN,GA,30263,SUBSTATION,IN SERVICE,COWETA,13077,USA,33.37917821,-84.81410043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2014 0:00,IMAGERY,8/14/2014 0:00,2,115,115,Y,Y
-9444059.363,3946304.6,7315,116416,UNKNOWN116416,NEWNAN,GA,30263,SUBSTATION,IN SERVICE,COWETA,13077,USA,33.38339567,-84.8374287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2014 0:00,IMAGERY,8/14/2014 0:00,2,115,115,Y,Y
-9437463.816,3936377.811,7316,116417,UNKNOWN116417,MORELAND,GA,30259,SUBSTATION,IN SERVICE,COWETA,13077,USA,33.30890297,-84.7781799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2014 0:00,IMAGERY,8/14/2014 0:00,2,115,115,Y,Y
-9363073.17,4970123.37,7317,116418,UNKNOWN116418,LIMA,OH,45804,SUBSTATION,IN SERVICE,ALLEN,39003,USA,40.71315265,-84.10991735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/12/2014 0:00,IMAGERY,10/7/2015 0:00,1,-999999,-999999,N,N
-9253640.893,4907276.509,7318,116419,UNKNOWN116419,DELAWARE,OH,43015,SUBSTATION,IN SERVICE,DELAWARE,39041,USA,40.28384848,-83.12687048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/12/2014 0:00,IMAGERY,10/7/2015 0:00,1,138,138,Y,Y
-9240557.571,4835958.764,7319,116420,UNKNOWN116420,DANDRIDGE,OH,37725,SUBSTATION,IN SERVICE,PICKAWAY,39129,USA,39.793357,-83.009341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/12/2014 0:00,IMAGERY,10/7/2015 0:00,2,-999999,-999999,N,N
-9277916.702,4306758.196,7320,116421,UNKNOWN116421,DANDRIDGE,TN,37725,SUBSTATION,IN SERVICE,JEFFERSON,47089,USA,36.0445869,-83.34494378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2014 0:00,IMAGERY,8/14/2014 0:00,1,-999999,-999999,Y,Y
-9262960.438,4299005.624,7321,116422,UNKNOWN116422,NEWPORT,TN,37821,SUBSTATION,IN SERVICE,COCKE,47029,USA,35.98825664,-83.21058937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2014 0:00,IMAGERY,8/14/2014 0:00,6,161,-999999,Y,N
-9286867.2,4303935.262,7322,116423,UNKNOWN116423,DANDRIDGE,TN,37725,SUBSTATION,IN SERVICE,JEFFERSON,47089,USA,36.02408009,-83.42534747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2014 0:00,IMAGERY,8/14/2014 0:00,2,-999999,-999999,Y,Y
-9299710.233,4304795.16,7323,116424,UNKNOWN116424,NEW MARKET,TN,37820,SUBSTATION,IN SERVICE,JEFFERSON,47089,USA,36.03032726,-83.5407184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2014 0:00,IMAGERY,8/14/2014 0:00,2,-999999,-999999,N,N
-9013888.041,4160765.18,7324,116425,UNKNOWN116425,ROCK HILL,SC,29730,SUBSTATION,IN SERVICE,YORK,45091,USA,34.97706776,-80.97313396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2014 0:00,IMAGERY,8/14/2014 0:00,1,100,100,Y,Y
-8662832.059,4561539.475,7325,116426,UNKNOWN116426,BUMPASS,VA,23024,SUBSTATION,IN SERVICE,LOUISA,51109,USA,37.87327655,-77.81954442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY,8/15/2014 0:00,2,-999999,-999999,N,N
-8685901.39,4580478.013,7326,116427,UNKNOWN116427,LOUISA,VA,23093,SUBSTATION,IN SERVICE,LOUISA,51109,USA,38.00744796,-78.02677975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY,8/15/2014 0:00,2,230,230,N,N
-8686088.131,4580799.903,7327,116428,UNKNOWN116428,LOUISA,VA,23093,SUBSTATION,IN SERVICE,LOUISA,51109,USA,38.00972629,-78.02845727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY,8/15/2014 0:00,1,230,230,Y,Y
-8706905.335,4596026.471,7328,116429,UNKNOWN116429,GORDONSVILLE,VA,22942,SUBSTATION,IN SERVICE,LOUISA,51109,USA,38.1174189,-78.21546139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY,8/15/2014 0:00,3,230,230,Y,Y
-8705653.735,4596966.909,7329,116430,UNKNOWN116430,GORDONSVILLE,VA,22942,SUBSTATION,IN SERVICE,LOUISA,51109,USA,38.12406512,-78.20421808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY,8/15/2014 0:00,3,230,230,N,N
-8715030.231,4538501.406,7330,116432,UNKNOWN116432,BREMO BLUFF,VA,23022,SUBSTATION,IN SERVICE,FLUVANNA,51065,USA,37.70973174,-78.28844858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY,8/15/2014 0:00,10,230,-999999,N,Y
-8702302.842,4545481.139,7331,116434,UNKNOWN116434,COLUMBIA,VA,23038,SUBSTATION,IN SERVICE,FLUVANNA,51065,USA,37.75931834,-78.1741165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY,8/15/2014 0:00,1,-999999,-999999,N,N
-8704942.244,4574858.428,7332,116437,UNKNOWN116437,LOUISA,VA,23093,SUBSTATION,IN SERVICE,LOUISA,51109,USA,37.96766117,-78.19782666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY,8/15/2014 0:00,2,-999999,-999999,N,N
-8721927.255,4507867.65,7333,116439,UNKNOWN116439,CUMBERLAND,VA,23040,SUBSTATION,IN SERVICE,CUMBERLAND,51049,USA,37.49170576,-78.3504056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY,8/15/2014 0:00,2,230,230,N,N
-9422709.668,3962405.163,7334,116440,UNKNOWN116440,PALMETTO,GA,30268,SUBSTATION,IN SERVICE,COWETA,13077,USA,33.50408205,-84.64564112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2014 0:00,IMAGERY,8/14/2014 0:00,1,115,115,Y,Y
-9434016.262,3949793.244,7335,116441,UNKNOWN116441,NEWNAN,GA,30265,SUBSTATION,IN SERVICE,COWETA,13077,USA,33.40956005,-84.74720999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2014 0:00,IMAGERY,8/14/2014 0:00,3,115,115,Y,Y
-9438356.496,3944873.572,7336,116442,UNKNOWN116442,NEWNAN,GA,30263,SUBSTATION,IN SERVICE,COWETA,13077,USA,33.37266087,-84.78619897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2014 0:00,IMAGERY,8/14/2014 0:00,4,115,115,Y,Y
-9438286.381,3944824.624,7337,116443,UNKNOWN116443,NEWNAN,GA,30263,SUBSTATION,IN SERVICE,COWETA,13077,USA,33.37229367,-84.78556912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2014 0:00,IMAGERY,8/14/2014 0:00,1,115,115,Y,Y
-9434783.688,3943664.953,7338,116444,UNKNOWN116444,NEWNAN,GA,30265,SUBSTATION,IN SERVICE,COWETA,13077,USA,33.36359343,-84.75410389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2014 0:00,IMAGERY,8/14/2014 0:00,1,115,115,Y,Y
-9422096.362,3940815.782,7339,116445,UNKNOWN116445,SHARPSBURG,GA,30277,SUBSTATION,IN SERVICE,COWETA,13077,USA,33.34221431,-84.64013171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2014 0:00,IMAGERY,8/14/2014 0:00,1,115,115,Y,Y
-9426182.396,3945580.366,7340,116446,UNKNOWN116446,NEWNAN,GA,30265,SUBSTATION,IN SERVICE,COWETA,13077,USA,33.37796302,-84.67683717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2014 0:00,IMAGERY,8/14/2014 0:00,2,115,115,Y,Y
-9441764.998,3953299.245,7341,116447,UNKNOWN116447,NEWNAN,GA,30263,SUBSTATION,IN SERVICE,COWETA,13077,USA,33.43584666,-84.81681806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2014 0:00,IMAGERY,8/14/2014 0:00,2,115,115,Y,Y
-9435932.628,3951479.51,7342,116448,UNKNOWN116448,NEWNAN,GA,30263,SUBSTATION,IN SERVICE,COWETA,13077,USA,33.422204,-84.764425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2014 0:00,IMAGERY,8/14/2014 0:00,2,115,115,Y,Y
-9136929.377,4838760.592,7343,116449,UNKNOWN116449,ROSEVILLE,OH,43777,SUBSTATION,IN SERVICE,PERRY,39127,USA,39.81269327,-82.07843309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/15/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9149177.295,4835837.179,7344,116450,UNKNOWN116450,SOMERSET,OH,43783,SUBSTATION,IN SERVICE,PERRY,39127,USA,39.79251778,-82.18845801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/15/2014 0:00,IMAGERY,10/7/2015 0:00,1,-999999,-999999,Y,Y
-9158157.644,4836105.809,7345,116451,UNKNOWN116451,SOMERSET,OH,43783,SUBSTATION,IN SERVICE,PERRY,39127,USA,39.79437194,-82.26912986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/15/2014 0:00,IMAGERY,10/7/2015 0:00,2,-999999,-999999,Y,Y
-9151692.207,4825179.819,7346,116452,UNKNOWN116452,NEW LEXINGTON,OH,43764,SUBSTATION,IN SERVICE,PERRY,39127,USA,39.71891753,-82.21104985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/15/2014 0:00,IMAGERY,10/7/2015 0:00,2,-999999,-999999,N,N
-9137300.353,4826449.755,7347,116453,UNKNOWN116453,CROOKSVILLE,OH,43731,SUBSTATION,IN SERVICE,PERRY,39127,USA,39.7276919,-82.08176563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/15/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9160000.986,4834339.168,7348,116454,UNKNOWN116454,SOMERSET,OH,43783,SUBSTATION,IN SERVICE,PERRY,39127,USA,39.7821772,-82.28568888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/15/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9170323.007,4839715.331,7349,116455,UNKNOWN116455,SOMERSET,OH,43783,SUBSTATION,IN SERVICE,PERRY,39127,USA,39.81928098,-82.37841317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/15/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-8758555.105,4474692.519,7350,116456,UNKNOWN116456,PAMPLIN,VA,23958,SUBSTATION,IN SERVICE,PRINCE EDWARD,51147,USA,37.25487248,-78.67943917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,2,115,115,N,N
-8736256.968,4501799.198,7351,116457,UNKNOWN116457,DILLWYN,VA,23936,SUBSTATION,IN SERVICE,BUCKINGHAM,51029,USA,37.44843971,-78.4791316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,1,115,115,Y,Y
-8734489.731,4484093.451,7352,116458,UNKNOWN116458,FARMVILLE,VA,23901,SUBSTATION,IN SERVICE,PRINCE EDWARD,51147,USA,37.32206052,-78.46325625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,3,115,115,Y,Y
-8714041.342,4471440.171,7353,116459,UNKNOWN116459,RICE,VA,23966,SUBSTATION,IN SERVICE,PRINCE EDWARD,51147,USA,37.23161414,-78.27956524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,1,115,115,Y,Y
-8720492.852,4484395.914,7354,116460,UNKNOWN116460,FARMVILLE,VA,23901,SUBSTATION,IN SERVICE,CUMBERLAND,51049,USA,37.32422122,-78.33752014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,0,-999999,-999999,N,N
-8718596.925,4563447.224,7355,116461,UNKNOWN116461,PALMYRA,VA,22963,SUBSTATION,IN SERVICE,FLUVANNA,51065,USA,37.88680323,-78.32048874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,1,230,230,Y,Y
-8673921.213,4575274.868,7356,116462,UNKNOWN116462,MINERAL,VA,23117,SUBSTATION,IN SERVICE,LOUISA,51109,USA,37.97061032,-77.91915999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,1,-999999,-999999,N,N
-8656606.807,4574057.462,7357,116463,UNKNOWN116463,BUMPASS,VA,23024,SUBSTATION,IN SERVICE,LOUISA,51109,USA,37.96198856,-77.76362204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,2,115,-999999,Y,Y
-8631689.725,4549916.231,7358,116464,UNKNOWN116464,ASHLAND,VA,23005,SUBSTATION,IN SERVICE,HANOVER,51085,USA,37.79080962,-77.53978808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,1,-999999,-999999,N,N
-8550810.124,4516446.479,7359,116465,UNKNOWN116465,WEST POINT,VA,23181,SUBSTATION,IN SERVICE,KING WILLIAM,51101,USA,37.55282723,-76.81323426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,4,230,230,N,N
-8538419.711,4515126.983,7360,116466,UNKNOWN116466,SALUDA,VA,23149,SUBSTATION,IN SERVICE,KING AND QUEEN,51097,USA,37.5434295,-76.70192928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,1,230,230,Y,Y
-8589916.267,4544829.199,7361,116467,UNKNOWN116467,AYLETT,VA,23009,SUBSTATION,IN SERVICE,KING WILLIAM,51101,USA,37.75468813,-77.16453072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,1,115,115,Y,Y
-8600598.432,4551042.923,7362,116468,UNKNOWN116468,HANOVER,VA,23069,SUBSTATION,IN SERVICE,KING WILLIAM,51101,USA,37.79880753,-77.26049024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,2,115,115,Y,Y
-8624341.563,4611198.085,7363,116469,SLABTOWN,FREDERICKSBURG,VA,22408,SUBSTATION,IN SERVICE,SPOTSYLVANIA,51177,USA,38.22456512,-77.47377842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.dominionenergy.com/library/domcom/media/about-us/electric-projects/power-line-projects/four-rivers-fredericksburg/route-map-9817.pdf?la=en",8/19/2014 0:00,IMAGERY,3/6/2019 0:00,1,115,115,Y,Y
-8632223.19,4579810.686,7364,116473,UNKNOWN116473,RUTHER GLEN,VA,22546,SUBSTATION,IN SERVICE,CAROLINE,51033,USA,38.0027244,-77.54458027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY,8/19/2014 0:00,2,115,115,Y,Y
-8638310.369,4600181.734,7365,116474,UNKNOWN116474,SPOTSYLVANIA,VA,22551,SUBSTATION,IN SERVICE,SPOTSYLVANIA,51177,USA,38.1467802,-77.59926233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY,8/19/2014 0:00,1,115,115,Y,Y
-8594203.795,4602771.464,7366,116475,UNKNOWN116475,PORT ROYAL,VA,22535,SUBSTATION,IN SERVICE,CAROLINE,51033,USA,38.16507339,-77.20304624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY,8/19/2014 0:00,1,-999999,-999999,N,N
-8608952.239,4589393.472,7367,116476,UNKNOWN116476,BOWLING GREEN,VA,22427,SUBSTATION,IN SERVICE,CAROLINE,51033,USA,38.07052533,-77.33553377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY,8/19/2014 0:00,2,-999999,-999999,N,N
-8615603.652,4603874.472,7368,116477,UNKNOWN116477,WOODFORD,VA,22580,SUBSTATION,IN SERVICE,CAROLINE,51033,USA,38.17286337,-77.39528442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY,8/19/2014 0:00,1,-999999,-999999,Y,Y
-8639889.523,4578002.58,7369,116479,UNKNOWN116479,BEAVERDAM,VA,23015,SUBSTATION,IN SERVICE,CAROLINE,51033,USA,37.9899245,-77.61344812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY,8/19/2014 0:00,1,115,115,Y,Y
-8628398.372,4581005.169,7370,116480,UNKNOWN116480,RUTHER GLEN,VA,22546,SUBSTATION,IN SERVICE,CAROLINE,51033,USA,38.01117913,-77.51022135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY,8/19/2014 0:00,1,115,115,Y,Y
-8667633.926,4620313.652,7371,116481,UNKNOWN116481,RHOADESVILLE,VA,22542,SUBSTATION,IN SERVICE,ORANGE,51137,USA,38.28886605,-77.86268033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2014 0:00,IMAGERY,8/20/2014 0:00,2,115,115,Y,Y
-8677062.741,4626686.2,7372,116482,UNKNOWN116482,CULPEPER,VA,22701,SUBSTATION,IN SERVICE,ORANGE,51137,USA,38.33378401,-77.94738081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2014 0:00,IMAGERY,8/20/2014 0:00,3,115,115,N,N
-8677964.076,4624125.11,7373,116483,UNKNOWN116483,CULPEPER,VA,22701,SUBSTATION,IN SERVICE,ORANGE,51137,USA,38.31573508,-77.95547764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2014 0:00,IMAGERY,8/20/2014 0:00,1,115,115,Y,Y
-8704434.437,4600205.506,7374,116484,UNKNOWN116484,GORDONSVILLE,VA,22942,SUBSTATION,IN SERVICE,ORANGE,51137,USA,38.14694814,-78.19326494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2014 0:00,IMAGERY,8/20/2014 0:00,2,115,115,Y,Y
-8695080.929,4613466.258,7375,116485,UNKNOWN116485,ORANGE,VA,22960,SUBSTATION,IN SERVICE,ORANGE,51137,USA,38.24057006,-78.10924095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2014 0:00,IMAGERY,8/20/2014 0:00,1,115,115,Y,Y
-8679407.364,4607250.057,7376,116486,UNKNOWN116486,ORANGE,VA,22960,SUBSTATION,IN SERVICE,ORANGE,51137,USA,38.1966982,-77.96844292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2014 0:00,IMAGERY,8/20/2014 0:00,0,-999999,-999999,N,N
-8681993.4,4593360.239,7377,116487,UNKNOWN116487,LOUISA,VA,23093,SUBSTATION,IN SERVICE,LOUISA,51109,USA,38.09857295,-77.99167367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2014 0:00,IMAGERY,8/20/2014 0:00,1,115,115,Y,Y
-8554184.374,4590900.035,7378,116489,UNKNOWN116489,WARSAW,VA,22572,SUBSTATION,IN SERVICE,RICHMOND,51159,USA,38.08117897,-76.84354566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2014 0:00,IMAGERY,8/20/2014 0:00,2,230,230,N,N
-8522969.11,4560240.144,7379,116490,UNKNOWN116490,FARNHAM,VA,22460,SUBSTATION,IN SERVICE,RICHMOND,51159,USA,37.86406238,-76.56313418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2014 0:00,IMAGERY,8/20/2014 0:00,3,115,-999999,Y,N
-8504096.728,4538261.248,7380,116491,UNKNOWN116491,WEEMS,VA,22576,SUBSTATION,IN SERVICE,LANCASTER,51103,USA,37.70802497,-76.39360068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2014 0:00,IMAGERY,8/20/2014 0:00,2,115,115,Y,Y
-8524658.772,4558432.1,7381,116492,UNKNOWN116492,FARNHAM,VA,22460,SUBSTATION,IN SERVICE,RICHMOND,51159,USA,37.85123876,-76.57831267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2014 0:00,IMAGERY,8/20/2014 0:00,0,-999999,-999999,N,N
-8520861.367,4542392.823,7382,116493,UNKNOWN116493,LANCASTER,VA,22503,SUBSTATION,IN SERVICE,LANCASTER,51103,USA,37.7373819,-76.5442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2014 0:00,IMAGERY,8/20/2014 0:00,0,-999999,-999999,N,N
-8518298.893,4537155.359,7383,116494,UNKNOWN116494,LANCASTER,VA,22503,SUBSTATION,IN SERVICE,LANCASTER,51103,USA,37.70016511,-76.5211809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2014 0:00,IMAGERY,8/20/2014 0:00,0,-999999,-999999,N,N
-8567600.733,4564242.005,7384,116495,UNKNOWN116495,TAPPAHANNOCK,VA,22560,SUBSTATION,IN SERVICE,ESSEX,51057,USA,37.8924378,-76.96406686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2014 0:00,IMAGERY,8/21/2014 0:00,1,-999999,-999999,Y,Y
-8595827.208,4574266.637,7385,116496,UNKNOWN116496,BOWLING GREEN,VA,22427,SUBSTATION,IN SERVICE,CAROLINE,51033,USA,37.96347002,-77.2176296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2014 0:00,IMAGERY,8/21/2014 0:00,2,-999999,-999999,Y,Y
-8633872.535,4647660.039,7386,116497,UNKNOWN116497,STAFFORD,VA,22556,SUBSTATION,IN SERVICE,STAFFORD,51179,USA,38.48142501,-77.5593966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2014 0:00,IMAGERY,8/21/2014 0:00,1,115,115,Y,Y
-10359323.46,3732519.93,7387,116499,UNKNOWN116499,NATCHITOCHES,LA,71457,SUBSTATION,IN SERVICE,NATCHITOCHES,22069,USA,31.76513235,-93.05938598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2014 0:00,IMAGERY,8/21/2014 0:00,3,-999999,-999999,N,N
-10361511.16,3740534.215,7388,116500,UNKNOWN116500,NATCHITOCHES,LA,71457,SUBSTATION,IN SERVICE,NATCHITOCHES,22069,USA,31.82632196,-93.07903845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2014 0:00,IMAGERY,8/21/2014 0:00,1,-999999,-999999,N,N
-10409884.46,3757972.541,7389,116501,UNKNOWN116501,MANSFIELD,LA,71052,SUBSTATION,IN SERVICE,DE SOTO,22031,USA,31.95932467,-93.51358315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2014 0:00,IMAGERY,8/21/2014 0:00,1,-999999,-999999,N,N
-10427548.43,3765206.908,7390,116502,UNKNOWN116502,MANSFIELD,LA,71052,SUBSTATION,IN SERVICE,DE SOTO,22031,USA,32.01444501,-93.67226135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2014 0:00,IMAGERY,8/21/2014 0:00,3,-999999,-999999,N,N
-9321823.471,4155307.644,7391,116503,UNKNOWN116503,HIAWASSEE,GA,30546,SUBSTATION,IN SERVICE,TOWNS,13281,USA,34.936887,-83.739365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY,8/22/2014 0:00,1,69,69,Y,Y
-9301561.949,4108281.839,7392,116504,UNKNOWN116504,DEMOREST,GA,30535,SUBSTATION,IN SERVICE,HABERSHAM,13137,USA,34.5898477,-83.55735265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY,8/22/2014 0:00,1,-999999,-999999,Y,Y
-9220349.08,4724345.969,7393,116505,UNKNOWN116505,BEAVER,OH,45613,SUBSTATION,IN SERVICE,PIKE,39131,USA,39.01866809,-82.82780503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/22/2014 0:00,IMAGERY,10/7/2015 0:00,3,-999999,-999999,N,N
-9229584.459,4701571.47,7394,116506,UNKNOWN116506,LUCASVILLE,OH,45648,SUBSTATION,IN SERVICE,SCIOTO,39145,USA,38.85953765,-82.91076786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/22/2014 0:00,IMAGERY,10/7/2015 0:00,2,-999999,-999999,Y,Y
-9233064.434,4693143.063,7395,116507,UNKNOWN116507,PORTSMOUTH,OH,45662,SUBSTATION,IN SERVICE,SCIOTO,39145,USA,38.800556,-82.942029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/22/2014 0:00,IMAGERY,10/7/2015 0:00,5,138,-999999,Y,Y
-9239516.924,4684232.906,7396,116508,PORTSMOUTH,PORTSMOUTH,OH,45662,SUBSTATION,IN SERVICE,SCIOTO,39145,USA,38.73814997,-82.99999271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://aeptransmission.com/ohio/Friendship-Portsmouth/docs/Friendship-Portsmouth_FactSheet.pdf?v=2",8/22/2014 0:00,IMAGERY,9/24/2018 0:00,4,138,-999999,Y,N
-9239456.863,4684311.752,7397,116509,UNKNOWN116509,PORTSMOUTH,OH,45662,SUBSTATION,IN SERVICE,SCIOTO,39145,USA,38.73870244,-82.99945317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/22/2014 0:00,IMAGERY,10/7/2015 0:00,1,-999999,-999999,N,N
-9237848.511,4684164.419,7398,116510,UNKNOWN116510,PORTSMOUTH,OH,45662,SUBSTATION,IN SERVICE,SCIOTO,39145,USA,38.73767007,-82.9850051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/22/2014 0:00,IMAGERY,10/7/2015 0:00,2,-999999,-999999,N,N
-9231617.837,4686350.447,7399,116511,UNKNOWN116511,PORTSMOUTH,OH,45662,SUBSTATION,IN SERVICE,SCIOTO,39145,USA,38.752986,-82.929034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/22/2014 0:00,IMAGERY,10/7/2015 0:00,11,138,-999999,Y,N
-9232481.78,4685671.294,7400,116512,UNKNOWN116512,PORTSMOUTH,OH,45662,SUBSTATION,IN SERVICE,SCIOTO,39145,USA,38.74822802,-82.93679493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/22/2014 0:00,IMAGERY,10/7/2015 0:00,1,-999999,-999999,N,N
-9242882.834,4685961.391,7401,116513,UNKNOWN116513,WEST PORTSMOUTH,OH,45663,SUBSTATION,IN SERVICE,SCIOTO,39145,USA,38.75026041,-83.03022919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/22/2014 0:00,IMAGERY,10/7/2015 0:00,3,69,-999999,N,N
-9251359.572,4677694.425,7402,116514,FRIENDSHIP,STOUT,OH,45684,SUBSTATION,IN SERVICE,SCIOTO,39145,USA,38.69232023,-83.10637702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://aeptransmission.com/ohio/Friendship-Portsmouth/docs/Friendship-Portsmouth_FactSheet.pdf?v=2",8/22/2014 0:00,IMAGERY,9/24/2018 0:00,1,69,69,N,N
-9168882.58,4642731.318,7403,116515,UNKNOWN116515,PROCTORVILLE,OH,45669,SUBSTATION,IN SERVICE,LAWRENCE,39087,USA,38.44675741,-82.3654736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/22/2014 0:00,IMAGERY,10/7/2015 0:00,1,-999999,-999999,N,N
-9175671.841,4651712.066,7404,116516,UNKNOWN116516,CHESAPEAKE,OH,45619,SUBSTATION,IN SERVICE,LAWRENCE,39087,USA,38.50991364,-82.42646257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/22/2014 0:00,IMAGERY,10/7/2015 0:00,1,138,138,Y,Y
-9202681.045,4652561.069,7405,116517,UNKNOWN116517,IRONTON,OH,45638,SUBSTATION,IN SERVICE,LAWRENCE,39087,USA,38.5158813,-82.66909038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/22/2014 0:00,IMAGERY,10/7/2015 0:00,3,-999999,-999999,N,N
-9220913.961,4678944.798,7406,116518,UNKNOWN116518,WHEELERSBURG,OH,45694,SUBSTATION,IN SERVICE,SCIOTO,39145,USA,38.70108666,-82.83287945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/25/2014 0:00,IMAGERY,10/7/2015 0:00,1,-999999,-999999,Y,Y
-9218835.726,4682411.578,7407,116519,UNKNOWN116519,WHEELERSBURG,OH,45694,SUBSTATION,IN SERVICE,SCIOTO,39145,USA,38.72538681,-82.81421035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/25/2014 0:00,IMAGERY,10/7/2015 0:00,4,138,-999999,Y,Y
-9161187.218,4669415.229,7408,116520,UNKNOWN116520,CROWN CITY,OH,45623,SUBSTATION,IN SERVICE,GALLIA,39053,USA,38.63424729,-82.29634499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9172386.962,4657237.186,7409,116521,UNKNOWN116521,SCOTTOWN,OH,45678,SUBSTATION,IN SERVICE,LAWRENCE,39087,USA,38.548741,-82.396954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/25/2014 0:00,IMAGERY,10/7/2015 0:00,1,138,138,Y,Y
-9168910.762,4685599.361,7410,116522,UNKNOWN116522,PATRIOT,OH,45658,SUBSTATION,IN SERVICE,GALLIA,39053,USA,38.74772405,-82.36572677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/25/2014 0:00,IMAGERY,10/7/2015 0:00,1,138,138,Y,Y
-9165006.925,4707115.373,7411,116523,UNKNOWN116523,BIDWELL,OH,45614,SUBSTATION,IN SERVICE,GALLIA,39053,USA,38.898307,-82.330658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9256779.394,4858469.035,7412,116524,UNKNOWN116524,GALLOWAY,OH,43119,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,39.94855354,-83.15506412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,-999999,-999999,N,N
-10333282.17,3542728.767,7413,116525,HENNING,WELSH,LA,70591,SUBSTATION,IN SERVICE,JEFFERSON DAVIS,22053,USA,30.30432884,-92.82545305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://entergylouisiana.com/brightfuture/pdf/SWLA_map.pdf",8/15/2014 0:00,IMAGERY,3/4/2019 0:00,1,138,138,Y,Y
-10388747.32,3528912.257,7414,116526,UNKNOWN116526,WESTLAKE,LA,70669,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.197114,-93.323705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY,8/15/2014 0:00,1,-999999,-999999,Y,Y
-10397038.56,3561201.746,7415,116527,UNKNOWN116527,DEQUINCY,LA,70633,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.44749442,-93.39818644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY,8/15/2014 0:00,4,230,-999999,Y,N
-10422692.5,3472939.179,7416,116528,UNKNOWN116528,CAMERON,LA,70631,SUBSTATION,IN SERVICE,CAMERON,22023,USA,29.76157483,-93.62863978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY,8/15/2014 0:00,1,69,69,Y,Y
-9016178.88,4158054.815,7417,116530,UNKNOWN116530,ROCK HILL,SC,29730,SUBSTATION,IN SERVICE,YORK,45091,USA,34.95711533,-80.99371293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY,8/15/2014 0:00,2,100,100,Y,Y
-9018217.671,4151690.78,7418,116531,UNKNOWN116531,ROCK HILL,SC,29730,SUBSTATION,IN SERVICE,YORK,45091,USA,34.91024723,-81.0120277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY,8/15/2014 0:00,2,100,100,Y,Y
-9099252.057,4150135.184,7419,116532,UNKNOWN116532,PACOLET,SC,29372,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,34.89878692,-81.73997197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY,8/15/2014 0:00,5,-999999,-999999,N,N
-9403196.709,4010595.438,7420,116533,UNKNOWN116533,ATLANTA,GA,30339,SUBSTATION,IN SERVICE,COBB,13067,USA,33.86430063,-84.47035323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY,8/15/2014 0:00,2,230,230,N,N
-9404749.816,4004893.127,7421,116534,UNKNOWN116534,SMYRNA,GA,30080,SUBSTATION,IN SERVICE,COBB,13067,USA,33.82175509,-84.48430503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY,8/15/2014 0:00,2,115,115,Y,Y
-9402016.135,4005985.064,7422,116535,UNKNOWN116535,SMYRNA,GA,30080,SUBSTATION,IN SERVICE,COBB,13067,USA,33.82990379,-84.45974796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY,8/15/2014 0:00,2,115,115,Y,Y
-9408175.648,4009787.928,7423,116536,UNKNOWN116536,SMYRNA,GA,30080,SUBSTATION,IN SERVICE,COBB,13067,USA,33.858277,-84.5150798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY,8/15/2014 0:00,2,115,115,Y,Y
-9405590.002,4004157.716,7424,116537,UNKNOWN116537,MABLETON,GA,30126,SUBSTATION,IN SERVICE,COBB,13067,USA,33.81626657,-84.49185255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY,8/15/2014 0:00,2,115,115,Y,Y
-9412121.387,4000871.717,7425,116538,UNKNOWN116538,MABLETON,GA,30126,SUBSTATION,IN SERVICE,COBB,13067,USA,33.79173819,-84.55052498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY,8/15/2014 0:00,2,115,115,Y,Y
-9414398.66,4004429.047,7426,116539,UNKNOWN116539,MABLETON,GA,30126,SUBSTATION,IN SERVICE,COBB,13067,USA,33.81829161,-84.57098207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY,8/15/2014 0:00,2,115,115,Y,Y
-9412832.853,4005991.15,7427,116540,UNKNOWN116540,MABLETON,GA,30126,SUBSTATION,IN SERVICE,COBB,13067,USA,33.8299492,-84.55691618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY,8/15/2014 0:00,2,115,115,Y,Y
-9403014.675,4018174.708,7428,116541,UNKNOWN116541,MARIETTA,GA,30067,SUBSTATION,IN SERVICE,COBB,13067,USA,33.92081756,-84.46871799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY,8/15/2014 0:00,2,115,115,Y,Y
-10401759.95,3563708.902,7429,116542,UNKNOWN116542,DEQUINCY,LA,70633,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.4669087,-93.44059942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,2,-999999,-999999,N,N
-10408819.96,3570586.746,7430,116543,UNKNOWN116543,SINGER,LA,70660,SUBSTATION,IN SERVICE,BEAUREGARD,22011,USA,30.52014776,-93.50402058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,1,-999999,-999999,N,N
-10379990.04,3611981.091,7431,116544,UNKNOWN116544,DERIDDER,LA,70634,SUBSTATION,IN SERVICE,BEAUREGARD,22011,USA,30.83995069,-93.24503706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,7,138,69,Y,Y
-10386307.92,3606191.599,7432,116545,UNKNOWN116545,DERIDDER,LA,70634,SUBSTATION,IN SERVICE,BEAUREGARD,22011,USA,30.79528619,-93.3017915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,1,69,69,Y,Y
-10378110.29,3580311.744,7433,116546,UNKNOWN116546,LONGVILLE,LA,70652,SUBSTATION,IN SERVICE,BEAUREGARD,22011,USA,30.59537592,-93.22815091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,1,69,69,Y,Y
-10357910.63,3590108.732,7434,116547,UNKNOWN116547,DERIDDER,LA,70634,SUBSTATION,IN SERVICE,BEAUREGARD,22011,USA,30.67110196,-93.04669429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,1,69,69,Y,Y
-10329293.84,3609034.99,7435,116548,UNKNOWN116548,MITTIE,LA,70654,SUBSTATION,IN SERVICE,ALLEN,22003,USA,30.81722485,-92.7896253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,2,138,-999999,Y,N
-10330060.48,3615840.619,7436,116549,UNKNOWN116549,ELIZABETH,LA,70638,SUBSTATION,IN SERVICE,ALLEN,22003,USA,30.86971445,-92.79651211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,1,-999999,-999999,N,N
-10316793.59,3606687.429,7437,116550,UNKNOWN116550,OAKDALE,LA,71463,SUBSTATION,IN SERVICE,ALLEN,22003,USA,30.79911221,-92.67733365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,2,138,138,Y,Y
-10224512.09,3631821.472,7438,116551,UNKNOWN116551,SIMMESPORT,LA,71369,SUBSTATION,IN SERVICE,AVOYELLES,22009,USA,30.99285661,-91.84835479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,1,138,138,Y,Y
-9421923.698,4003789.18,7439,116552,UNKNOWN116552,AUSTELL,GA,30106,SUBSTATION,IN SERVICE,COBB,13067,USA,33.81351598,-84.63858063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,2,-999999,-999999,N,N
-9428191.292,4003111.184,7440,116553,UNKNOWN116553,POWDER SPRINGS,GA,30127,SUBSTATION,IN SERVICE,COBB,13067,USA,33.80845548,-84.6948834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,2,-999999,-999999,N,N
-9418557.133,4009711.228,7441,116554,UNKNOWN116554,AUSTELL,GA,30106,SUBSTATION,IN SERVICE,COBB,13067,USA,33.85770484,-84.60833827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,1,115,115,Y,Y
-9418829.522,4019726.389,7442,116555,UNKNOWN116555,MARIETTA,GA,30064,SUBSTATION,IN SERVICE,COBB,13067,USA,33.93238348,-84.61078518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,2,230,230,Y,Y
-9418224.948,4026244.015,7443,116556,UNKNOWN116556,KENNESAW,GA,30152,SUBSTATION,IN SERVICE,COBB,13067,USA,33.98094741,-84.6053542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,2,230,230,Y,Y
-9412039.347,4025199.042,7444,116558,UNKNOWN116558,MARIETTA,GA,30060,SUBSTATION,IN SERVICE,COBB,13067,USA,33.973163,-84.549788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,2,115,115,Y,Y
-9407706.416,4022497.023,7445,116559,UNKNOWN116559,MARIETTA,GA,30062,SUBSTATION,IN SERVICE,COBB,13067,USA,33.95303132,-84.51086462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,1,115,115,Y,Y
-9412545.655,4021780.662,7446,116560,UNKNOWN116560,MARIETTA,GA,30064,SUBSTATION,IN SERVICE,COBB,13067,USA,33.9476932,-84.55433624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,1,115,115,Y,Y
-9404389.694,4019093.736,7447,116561,UNKNOWN116561,MARIETTA,GA,30067,SUBSTATION,IN SERVICE,COBB,13067,USA,33.927668,-84.48107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,1,115,115,Y,Y
-9409817.918,4019518.407,7448,116562,UNKNOWN116562,MARIETTA,GA,30060,SUBSTATION,IN SERVICE,COBB,13067,USA,33.93083332,-84.52983256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,2,115,115,Y,Y
-9388028.775,4019068.89,7449,116563,UNKNOWN116563,ATLANTA,GA,30346,SUBSTATION,IN SERVICE,DEKALB,13089,USA,33.92748281,-84.33409736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,3,230,230,Y,Y
-9387809.17,4014564.879,7450,116564,UNKNOWN116564,ATLANTA,GA,30319,SUBSTATION,IN SERVICE,DEKALB,13089,USA,33.89390454,-84.33212462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,2,230,230,Y,Y
-9384542.089,4009890.211,7451,116565,UNKNOWN116565,ATLANTA,GA,30345,SUBSTATION,IN SERVICE,DEKALB,13089,USA,33.85904001,-84.30277593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,5,230,230,Y,Y
-9382028.542,4012524.408,7452,116566,UNKNOWN116566,ATLANTA,GA,30341,SUBSTATION,IN SERVICE,DEKALB,13089,USA,33.87868809,-84.28019635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,4,230,230,Y,Y
-9381001.163,4013532.076,7453,116567,UNKNOWN116567,ATLANTA,GA,30340,SUBSTATION,IN SERVICE,DEKALB,13089,USA,33.88620293,-84.27096725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,5,115,-999999,Y,N
-9387731.6,4006639.094,7454,116568,UNKNOWN116568,ATLANTA,GA,30329,SUBSTATION,IN SERVICE,DEKALB,13089,USA,33.83478418,-84.33142779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,4,115,115,Y,Y
-9390131.004,4003253.419,7455,116569,UNKNOWN116569,ATLANTA,GA,30306,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.80951713,-84.352982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY,8/19/2014 0:00,2,230,230,Y,Y
-9383785.577,4003596.357,7456,116570,UNKNOWN116570,DECATUR,GA,30033,SUBSTATION,IN SERVICE,DEKALB,13089,USA,33.81207679,-84.29598007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY,8/19/2014 0:00,2,230,230,Y,Y
-9381067.772,4000766.632,7457,116571,UNKNOWN116571,SCOTTDALE,GA,30079,SUBSTATION,IN SERVICE,DEKALB,13089,USA,33.79095367,-84.27156561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY,8/19/2014 0:00,6,230,115,Y,Y
-9387305.337,4000497.153,7458,116572,UNKNOWN116572,ATLANTA,GA,30307,SUBSTATION,IN SERVICE,DEKALB,13089,USA,33.78894181,-84.3275986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY,8/19/2014 0:00,2,115,115,Y,Y
-9385225.575,4018271.897,7459,116573,UNKNOWN116573,ATLANTA,GA,30338,SUBSTATION,IN SERVICE,DEKALB,13089,USA,33.92154204,-84.30891579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY,8/19/2014 0:00,2,230,115,Y,N
-9385170.939,4022534.211,7460,116574,UNKNOWN116574,ATLANTA,GA,30338,SUBSTATION,IN SERVICE,DEKALB,13089,USA,33.95330843,-84.30842498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY,8/19/2014 0:00,2,230,230,Y,Y
-9381325.212,4019986.798,7461,116575,UNKNOWN116575,ATLANTA,GA,30360,SUBSTATION,IN SERVICE,DEKALB,13089,USA,33.93432436,-84.27387823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY,8/19/2014 0:00,1,115,115,Y,Y
-9382483.825,4015563.485,7462,116576,UNKNOWN116576,ATLANTA,GA,30340,SUBSTATION,IN SERVICE,DEKALB,13089,USA,33.90135048,-84.28428623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY,8/19/2014 0:00,1,-999999,-999999,Y,Y
-9382349.945,4015418.493,7463,116577,UNKNOWN116577,ATLANTA,GA,30340,SUBSTATION,IN SERVICE,DEKALB,13089,USA,33.90026941,-84.28308357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY,8/19/2014 0:00,3,115,-999999,Y,Y
-9379713.103,4008840.277,7464,116578,UNKNOWN116578,ATLANTA,GA,30345,SUBSTATION,IN SERVICE,DEKALB,13089,USA,33.85120744,-84.25939641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY,8/19/2014 0:00,2,115,115,Y,Y
-9379444.815,4005517.632,7465,116579,UNKNOWN116579,TUCKER,GA,30084,SUBSTATION,IN SERVICE,DEKALB,13089,USA,33.82641562,-84.25698634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY,8/19/2014 0:00,2,115,115,Y,Y
-9377308.829,4003276.475,7466,116580,UNKNOWN116580,CLARKSTON,GA,30021,SUBSTATION,IN SERVICE,DEKALB,13089,USA,33.80968922,-84.23779845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY,8/19/2014 0:00,3,115,115,Y,Y
-9378108.534,4013383.711,7467,116581,UNKNOWN116581,ATLANTA,GA,30340,SUBSTATION,IN SERVICE,DEKALB,13089,USA,33.88509651,-84.24498232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY,8/19/2014 0:00,1,115,115,Y,Y
-8958693.951,4119379.181,7468,116582,FLAT CREEK,KERSHAW,SC,29067,SUBSTATION,IN SERVICE,LANCASTER,45057,USA,34.67187493,-80.47731702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.scrtp.com/docs/librariesprovider12/meeting-archives-pdfs/scrtp-sg-2017-06-01---presentation-material---final.pdf?sfvrsn=2",8/19/2014 0:00,IMAGERY,8/28/2019 0:00,7,230,69,N,N
-8976111.69,4123830.631,7469,116583,UNKNOWN116583,LANCASTER,SC,29720,SUBSTATION,IN SERVICE,LANCASTER,45057,USA,34.70475551,-80.63378323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY,8/19/2014 0:00,1,69,69,Y,Y
-8974001.256,4112615.433,7470,116584,UNKNOWN116584,HEATH SPRINGS,SC,29058,SUBSTATION,IN SERVICE,LANCASTER,45057,USA,34.62188959,-80.61482488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY,8/19/2014 0:00,1,69,69,N,N
-8977492.114,4099294.97,7471,116585,UNKNOWN116585,HEATH SPRINGS,SC,29058,SUBSTATION,IN SERVICE,LANCASTER,45057,USA,34.52336087,-80.64618379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY,8/19/2014 0:00,1,69,69,N,N
-9018391.72,4119344.668,7472,116586,UNKNOWN116586,RICHBURG,SC,29729,SUBSTATION,IN SERVICE,CHESTER,45023,USA,34.67161995,-81.0135912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY,8/19/2014 0:00,1,69,69,N,N
-9020256.944,4156810.58,7473,116587,UNKNOWN116587,ROCK HILL,SC,29732,SUBSTATION,IN SERVICE,YORK,45091,USA,34.94795424,-81.0303468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,2,100,100,Y,Y
-9010789.457,4174444.919,7474,116588,UNKNOWN116588,FORT MILL,SC,29715,SUBSTATION,IN SERVICE,YORK,45091,USA,35.07769732,-80.94529891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,1,100,100,Y,Y
-9013623.677,4172444.434,7475,116589,UNKNOWN116589,FORT MILL,SC,29708,SUBSTATION,IN SERVICE,YORK,45091,USA,35.06298928,-80.97075914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY,8/18/2014 0:00,1,100,100,Y,Y
-10189720.29,3694377.02,7476,116590,UNKNOWN116590,MONTEREY,LA,71354,SUBSTATION,IN SERVICE,CONCORDIA,22029,USA,31.47335444,-91.5358148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY,8/19/2014 0:00,1,-999999,-999999,Y,Y
-10184443.46,3708378.98,7477,116591,UNKNOWN116591,VIDALIA,LA,71373,SUBSTATION,IN SERVICE,CONCORDIA,22029,USA,31.58057005,-91.48841217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY,8/19/2014 0:00,4,115,115,Y,Y
-9340943.292,4821268.415,7478,116592,UNKNOWN116592,XENIA,OH,45385,SUBSTATION,IN SERVICE,GREENE,39057,USA,39.69188546,-83.91112127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/18/2014 0:00,IMAGERY,10/7/2015 0:00,2,69,69,Y,Y
-9325456.14,4813303.251,7479,116593,UNKNOWN116593,JAMESTOWN,OH,45335,SUBSTATION,IN SERVICE,GREENE,39057,USA,39.63680473,-83.77199782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/18/2014 0:00,IMAGERY,10/7/2015 0:00,2,69,69,Y,Y
-9204916.729,4675898.541,7480,116594,UNKNOWN116594,PEDRO,OH,45659,SUBSTATION,IN SERVICE,LAWRENCE,39087,USA,38.67972733,-82.68917387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/18/2014 0:00,IMAGERY,10/7/2015 0:00,1,-999999,-999999,Y,Y
-9371644.353,4010178.542,7481,116595,UNKNOWN116595,TUCKER,GA,30084,SUBSTATION,IN SERVICE,DEKALB,13089,USA,33.86119084,-84.1869136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY,8/19/2014 0:00,2,230,230,Y,Y
-9387241.672,3996526.632,7482,116596,UNKNOWN116596,ATLANTA,GA,30317,SUBSTATION,IN SERVICE,DEKALB,13089,USA,33.75929346,-84.3270267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY,8/19/2014 0:00,2,115,115,Y,Y
-9383295.933,3998064.129,7483,116597,UNKNOWN116597,DECATUR,GA,30030,SUBSTATION,IN SERVICE,DEKALB,13089,USA,33.77077535,-84.29158152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY,8/19/2014 0:00,3,115,115,Y,Y
-9382177.537,3993821.527,7484,116598,UNKNOWN116598,DECATUR,GA,30032,SUBSTATION,IN SERVICE,DEKALB,13089,USA,33.73908825,-84.2815348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY,8/19/2014 0:00,3,115,115,Y,Y
-9362179.839,3991241.226,7485,116599,UNKNOWN116599,LITHONIA,GA,30058,SUBSTATION,IN SERVICE,DEKALB,13089,USA,33.7198108,-84.10189242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY,8/19/2014 0:00,2,115,115,Y,Y
-9364362.127,3996131.264,7486,116600,UNKNOWN116600,LITHONIA,GA,30058,SUBSTATION,IN SERVICE,DEKALB,13089,USA,33.75634065,-84.12149625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY,8/19/2014 0:00,2,115,115,Y,Y
-9376437.851,4000414.965,7487,116601,UNKNOWN116601,STONE MOUNTAIN,GA,30083,SUBSTATION,IN SERVICE,DEKALB,13089,USA,33.7883282,-84.22997432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY,8/19/2014 0:00,2,230,230,Y,Y
-9374269.321,3998009.104,7488,116602,UNKNOWN116602,STONE MOUNTAIN,GA,30083,SUBSTATION,IN SERVICE,DEKALB,13089,USA,33.77036445,-84.21049409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY,8/19/2014 0:00,2,230,230,Y,Y
-9372786.594,3992827.758,7489,116603,UNKNOWN116603,DECATUR,GA,30035,SUBSTATION,IN SERVICE,DEKALB,13089,USA,33.73166431,-84.19717452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY,8/19/2014 0:00,2,230,230,Y,Y
-9377044.997,3993367.059,7490,116604,UNKNOWN116604,DECATUR,GA,30032,SUBSTATION,IN SERVICE,DEKALB,13089,USA,33.73569323,-84.2354284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY,8/19/2014 0:00,5,230,115,Y,Y
-9370795.526,3988799.019,7491,116605,UNKNOWN116605,LITHONIA,GA,30038,SUBSTATION,IN SERVICE,DEKALB,13089,USA,33.70156106,-84.17928845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY,8/19/2014 0:00,2,230,230,Y,Y
-9374669.034,3989090.722,7492,116606,UNKNOWN116606,DECATUR,GA,30034,SUBSTATION,IN SERVICE,DEKALB,13089,USA,33.70374106,-84.21408476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY,8/19/2014 0:00,2,230,230,Y,Y
-9378989.423,3997451.44,7493,116607,UNKNOWN116607,DECATUR,GA,30032,SUBSTATION,IN SERVICE,DEKALB,13089,USA,33.76620003,-84.25289549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY,8/19/2014 0:00,2,115,115,Y,Y
-9387486.534,3988949.302,7494,116608,UNKNOWN116608,ATLANTA,GA,30316,SUBSTATION,IN SERVICE,DEKALB,13089,USA,33.70268419,-84.32922633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY,8/19/2014 0:00,2,115,115,Y,Y
-9376969.855,3982019.586,7495,116609,UNKNOWN116609,ELLENWOOD,GA,30294,SUBSTATION,IN SERVICE,DEKALB,13089,USA,33.65088048,-84.23475339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY,8/19/2014 0:00,2,230,230,Y,Y
-9067670.574,4133938.234,7496,116610,UNKNOWN116610,UNION,SC,29379,SUBSTATION,IN SERVICE,UNION,45087,USA,34.77936669,-81.45627068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2014 0:00,IMAGERY,8/20/2014 0:00,2,-999999,-999999,N,N
-9092146.916,4182280.269,7497,116611,UNKNOWN116611,GAFFNEY,SC,29341,SUBSTATION,IN SERVICE,CHEROKEE,45021,USA,35.13527914,-81.6761454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2014 0:00,IMAGERY,8/20/2014 0:00,2,-999999,-999999,Y,Y
-9040566.08,4184035.818,7498,116612,UNKNOWN116612,CLOVER,SC,29710,SUBSTATION,IN SERVICE,YORK,45091,USA,35.14817505,-81.21278686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2014 0:00,IMAGERY,8/20/2014 0:00,1,-999999,-999999,Y,Y
-9039360.234,4178406.305,7499,116613,UNKNOWN116613,CLOVER,SC,29710,SUBSTATION,IN SERVICE,YORK,45091,USA,35.10681455,-81.20195457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2014 0:00,IMAGERY,8/20/2014 0:00,1,100,100,Y,Y
