X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9042593.39,4179884.212,7500,116614,UNKNOWN116614,CLOVER,SC,29710,SUBSTATION,IN SERVICE,YORK,45091,USA,35.11767488,-81.23099851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2014 0:00,IMAGERY,8/20/2014 0:00,1,-999999,-999999,Y,Y
-9048757.687,4176693.693,7501,116615,UNKNOWN116615,YORK,SC,29745,SUBSTATION,IN SERVICE,YORK,45091,USA,35.09422767,-81.28637332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2014 0:00,IMAGERY,8/20/2014 0:00,1,-999999,-999999,Y,Y
-9398062.743,4037828.532,7502,116616,UNKNOWN116616,ROSWELL,GA,30075,SUBSTATION,IN SERVICE,COBB,13067,USA,34.06719713,-84.42423403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2014 0:00,IMAGERY,8/20/2014 0:00,2,115,115,Y,Y
-9394665.129,3997282.423,7503,116617,UNKNOWN116617,ATLANTA,GA,30313,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.76493783,-84.39371275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2014 0:00,IMAGERY,8/20/2014 0:00,2,115,115,Y,Y
-9393111.36,3996162.777,7504,116618,UNKNOWN116618,ATLANTA,GA,30303,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.756576,-84.379755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2014 0:00,IMAGERY,8/20/2014 0:00,0,-999999,-999999,N,N
-9396066.233,3993373.659,7505,116619,UNKNOWN116619,ATLANTA,GA,30310,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.73574254,-84.40629908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2014 0:00,IMAGERY,8/20/2014 0:00,3,115,115,Y,Y
-9419378.056,3986673.073,7506,116620,UNKNOWN116620,ATLANTA,GA,30331,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.68567148,-84.61571274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2014 0:00,IMAGERY,8/20/2014 0:00,3,230,230,Y,Y
-9419973.634,3979144.075,7507,116621,UNKNOWN116621,FAIRBURN,GA,30213,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.62937517,-84.62106291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2014 0:00,IMAGERY,8/20/2014 0:00,1,230,230,Y,Y
-9417490.885,3989295.312,7508,116622,UNKNOWN116622,ATLANTA,GA,30336,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.70527,-84.59876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2014 0:00,IMAGERY,8/20/2014 0:00,2,230,230,Y,Y
-9057907.98,4175185.202,7509,116623,UNKNOWN116623,CLOVER,SC,29710,SUBSTATION,IN SERVICE,YORK,45091,USA,35.08313939,-81.3685718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2014 0:00,IMAGERY,8/21/2014 0:00,1,-999999,-999999,Y,Y
-9027089.802,4180349.467,7510,116624,UNKNOWN116624,CLOVER,SC,29710,SUBSTATION,IN SERVICE,YORK,45091,USA,35.1210935,-81.0917274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2014 0:00,IMAGERY,8/21/2014 0:00,1,-999999,-999999,Y,Y
-9025961.942,4181953.235,7511,116625,UNKNOWN116625,CLOVER,SC,29710,SUBSTATION,IN SERVICE,YORK,45091,USA,35.13287659,-81.08159566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2014 0:00,IMAGERY,8/21/2014 0:00,1,-999999,-999999,Y,Y
-9030742.37,4179857.081,7512,116626,UNKNOWN116626,CLOVER,SC,29710,SUBSTATION,IN SERVICE,YORK,45091,USA,35.11747553,-81.12453898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2014 0:00,IMAGERY,8/21/2014 0:00,1,-999999,-999999,Y,Y
-9026733.185,4172191.369,7513,116627,UNKNOWN116627,YORK,SC,29745,SUBSTATION,IN SERVICE,YORK,45091,USA,35.0611285,-81.08852386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2014 0:00,IMAGERY,8/21/2014 0:00,1,100,100,Y,Y
-9024910.146,4170498.255,7514,116628,UNKNOWN116628,YORK,SC,29745,SUBSTATION,IN SERVICE,YORK,45091,USA,35.04867797,-81.07214722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2014 0:00,IMAGERY,8/21/2014 0:00,1,100,100,Y,Y
-9024247.983,4171326.39,7515,116629,UNKNOWN116629,YORK,SC,29745,SUBSTATION,IN SERVICE,YORK,45091,USA,35.05476801,-81.06619891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2014 0:00,IMAGERY,8/21/2014 0:00,1,100,100,Y,Y
-9198077.339,4728556.726,7516,116630,UNKNOWN116630,JACKSON,OH,45640,SUBSTATION,IN SERVICE,JACKSON,39079,USA,39.04805045,-82.62773458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/21/2014 0:00,IMAGERY,10/7/2015 0:00,1,138,138,Y,Y
-9198792.857,4729351.685,7517,116631,UNKNOWN116631,JACKSON,OH,45640,SUBSTATION,IN SERVICE,JACKSON,39079,USA,39.05359625,-82.63416219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/21/2014 0:00,IMAGERY,10/7/2015 0:00,1,-999999,-999999,N,N
-10404440.71,3708156.386,7518,116632,UNKNOWN116632,MANY,LA,71449,SUBSTATION,IN SERVICE,SABINE,22085,USA,31.57886656,-93.46468115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY,8/22/2014 0:00,7,230,-999999,Y,N
-10415517.11,3694216.496,7519,116633,UNKNOWN116633,MANY,LA,71449,SUBSTATION,IN SERVICE,SABINE,22085,USA,31.47212457,-93.5641821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY,9/5/2014 0:00,1,-999999,-999999,N,N
-10429953.92,3719957.004,7520,116634,UNKNOWN116634,NOBLE,LA,71462,SUBSTATION,IN SERVICE,SABINE,22085,USA,31.66913208,-93.69387015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY,8/22/2014 0:00,1,-999999,-999999,N,N
-10409162.84,3726051.535,7521,116635,UNKNOWN116635,MARTHAVILLE,LA,71450,SUBSTATION,IN SERVICE,SABINE,22085,USA,31.71571618,-93.5071007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY,8/22/2014 0:00,2,-999999,-999999,N,N
-10383689.85,3799588.89,7522,116637,UNKNOWN116637,COUSHATTA,LA,71019,SUBSTATION,IN SERVICE,BIENVILLE,22013,USA,32.27595593,-93.27827298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY,8/22/2014 0:00,2,-999999,-999999,N,N
-10312663.94,3768901.974,7523,116638,UNKNOWN116638,DODSON,LA,71422,SUBSTATION,IN SERVICE,WINN,22127,USA,32.0425858,-92.64023633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY,8/22/2014 0:00,3,115,115,Y,Y
-10313511.56,3767980.863,7524,116639,UNKNOWN116639,DODSON,LA,71422,SUBSTATION,IN SERVICE,WINN,22127,USA,32.03557163,-92.64785064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY,8/22/2014 0:00,1,115,115,Y,Y
-10313591.66,3773674.31,7525,116640,UNKNOWN116640,DODSON,LA,71422,SUBSTATION,IN SERVICE,WINN,22127,USA,32.07891804,-92.64857019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY,8/22/2014 0:00,3,115,115,Y,Y
-10253411.14,3816921.544,7526,116641,UNKNOWN116641,MONROE,LA,71202,SUBSTATION,IN SERVICE,OUACHITA,22073,USA,32.4075041,-92.1079594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY,8/22/2014 0:00,4,115,115,Y,Y
-10252969.73,3820719.984,7527,116642,UNKNOWN116642,RICHWOOD,LA,71202,SUBSTATION,IN SERVICE,OUACHITA,22073,USA,32.43630724,-92.10399413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY,8/22/2014 0:00,1,-999999,-999999,Y,Y
-10258628.99,3826813.676,7528,116643,UNKNOWN116643,WEST MONROE,LA,71292,SUBSTATION,IN SERVICE,OUACHITA,22073,USA,32.48249579,-92.15483215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY,8/22/2014 0:00,0,-999999,-999999,N,N
-10321745,3791797.547,7529,116644,UNKNOWN116644,JONESBORO,LA,71251,SUBSTATION,IN SERVICE,JACKSON,22049,USA,32.21676037,-92.7218129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY,8/22/2014 0:00,3,115,-999999,Y,Y
-10320864.63,3795216.011,7530,116645,UNKNOWN116645,JONESBORO,LA,71251,SUBSTATION,IN SERVICE,JACKSON,22049,USA,32.24273726,-92.71390444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY,8/22/2014 0:00,1,115,115,Y,Y
-10322853.62,3799298.371,7531,116646,UNKNOWN116646,HODGE,LA,71247,SUBSTATION,IN SERVICE,JACKSON,22049,USA,32.27374937,-92.73177181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY,8/22/2014 0:00,3,115,-999999,Y,Y
-10321752.64,3832495.083,7532,116647,UNKNOWN116647,GRAMBLING,LA,71245,SUBSTATION,IN SERVICE,LINCOLN,22061,USA,32.52553799,-92.72188158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY,8/22/2014 0:00,2,-999999,-999999,N,N
-10452576.39,3758768.835,7533,116650,UNKNOWN116650,LOGANSPORT,LA,71049,SUBSTATION,IN SERVICE,DE SOTO,22031,USA,31.96539344,-93.89709127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY,8/22/2014 0:00,1,-999999,-999999,Y,Y
-10414663.03,3784713.864,7534,116653,UNKNOWN116653,MANSFIELD,LA,71052,SUBSTATION,IN SERVICE,DE SOTO,22031,USA,32.16290787,-93.55650982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY,8/22/2014 0:00,3,-999999,-999999,N,N
-8674754.141,4671902.219,7535,116654,UNKNOWN116654,JEFFERSONTON,VA,22724,SUBSTATION,IN SERVICE,CULPEPER,51047,USA,38.65169679,-77.92664231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2014 0:00,IMAGERY,8/21/2014 0:00,1,-999999,-999999,N,N
-8593149.811,4685546.085,7536,116656,UNKNOWN116656,SPRINGFIELD,VA,22150,SUBSTATION,IN SERVICE,FAIRFAX,51059,USA,38.74735079,-77.19357814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2014 0:00,IMAGERY,8/21/2014 0:00,2,230,230,Y,Y
-8589155.554,4705316.205,7537,116658,FALLS CHURCH,ARLINGTON,VA,22205,SUBSTATION,IN SERVICE,ARLINGTON,51013,USA,38.88572746,-77.15769712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.alexandriava.gov/uploadedFiles/special/dominion/DVP%20Presentation%2003-23-16%20230%20kV%20Update.pdf",8/22/2014 0:00,IMAGERY,11/30/2017 0:00,4,230,230,Y,Y
-8613346.132,4688430.154,7538,116659,MOORE,CLIFTON,VA,20124,SUBSTATION,IN SERVICE,FAIRFAX,51059,USA,38.76755396,-77.37500478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/-/media/committees-groups/committees/teac/20181213/20181213-reliability-analysis-update.ashx",8/22/2014 0:00,IMAGERY,3/14/2019 0:00,1,230,230,N,N
-8602901.526,4655624.993,7539,116661,UNKNOWN116661,DUMFRIES,VA,22026,SUBSTATION,IN SERVICE,PRINCE WILLIAM,51153,USA,38.5374136,-77.28117929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY,8/22/2014 0:00,7,230,115,Y,Y
-8602574.664,4657663.945,7540,116662,UNKNOWN116662,DUMFRIES,VA,22026,SUBSTATION,IN SERVICE,PRINCE WILLIAM,51153,USA,38.55173915,-77.27824303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY,8/22/2014 0:00,4,500,230,N,Y
-9453958.417,4088189.173,7541,116663,GORDON,CALHOUN,GA,30701,SUBSTATION,IN SERVICE,GORDON,13129,USA,34.44112436,-84.92635342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",8/25/2014 0:00,IMAGERY,4/30/2020 0:00,1,115,115,Y,Y
-9483309.764,4092661.434,7542,116664,UNKNOWN116664,SUMMERVILLE,GA,30747,SUBSTATION,IN SERVICE,CHATTOOGA,13055,USA,34.47425043,-85.19002105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2014 0:00,IMAGERY,8/25/2014 0:00,1,-999999,-999999,Y,Y
-9498380.659,4062901.557,7543,116665,UNKNOWN116665,ROME,GA,30165,SUBSTATION,IN SERVICE,FLOYD,13115,USA,34.2535718,-85.3254052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2014 0:00,IMAGERY,8/25/2014 0:00,2,115,-999999,Y,N
-9392963.704,4068264.607,7544,116668,UNKNOWN116668,BALL GROUND,GA,30107,SUBSTATION,IN SERVICE,CHEROKEE,13057,USA,34.29338338,-84.37842858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY,8/26/2014 0:00,1,-999999,-999999,Y,Y
-9333827.358,4064508.045,7545,116669,UNKNOWN116669,GAINESVILLE,GA,30504,SUBSTATION,IN SERVICE,HALL,13139,USA,34.26549924,-83.84719775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY,8/26/2014 0:00,1,-999999,-999999,Y,Y
-9332038.771,4066560.157,7546,116670,UNKNOWN116670,GAINESVILLE,GA,30501,SUBSTATION,IN SERVICE,HALL,13139,USA,34.28073277,-83.8311306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY,8/26/2014 0:00,1,-999999,-999999,Y,Y
-9331836.629,4066809.395,7547,116671,UNKNOWN116671,GAINESVILLE,GA,30501,SUBSTATION,IN SERVICE,HALL,13139,USA,34.28258276,-83.82931473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY,8/26/2014 0:00,2,-999999,-999999,Y,Y
-9345243.491,4043897.227,7548,116672,UNKNOWN116672,BUFORD,GA,30519,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,34.11234513,-83.94975061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY,8/26/2014 0:00,2,230,230,Y,Y
-9251390.832,4075160.456,7549,116673,UNKNOWN116673,CANON,GA,30520,SUBSTATION,IN SERVICE,FRANKLIN,13119,USA,34.34454569,-83.10665784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY,8/26/2014 0:00,1,-999999,-999999,Y,Y
-9219602.512,4075865.95,7550,116674,UNKNOWN116674,HARTWELL,GA,30643,SUBSTATION,IN SERVICE,HART,13147,USA,34.3497782,-82.8210985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY,8/26/2014 0:00,2,230,230,N,N
-9224363.125,4044138.617,7551,116675,UNKNOWN116675,ELBERTON,GA,30635,SUBSTATION,IN SERVICE,ELBERT,13105,USA,34.11414046,-82.86386381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY,8/26/2014 0:00,1,115,115,Y,Y
-9170441.135,3951044.034,7552,116676,UNKNOWN116676,DEARING,GA,30808,SUBSTATION,IN SERVICE,MCDUFFIE,13189,USA,33.41893889,-82.37947433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY,8/26/2014 0:00,1,-999999,-999999,Y,Y
-9184187.06,3965770.507,7553,116677,UNKNOWN116677,THOMSON,GA,30824,SUBSTATION,IN SERVICE,MCDUFFIE,13189,USA,33.52928672,-82.50295608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY,8/26/2014 0:00,1,115,115,Y,Y
-9183659.215,3962790.631,7554,116678,UNKNOWN116678,THOMSON,GA,30824,SUBSTATION,IN SERVICE,MCDUFFIE,13189,USA,33.50696938,-82.49821437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY,8/26/2014 0:00,1,-999999,-999999,Y,Y
-9183280.067,3957832.329,7555,116679,UNKNOWN116679,THOMSON,GA,30824,SUBSTATION,IN SERVICE,MCDUFFIE,13189,USA,33.46982214,-82.49480842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY,8/26/2014 0:00,3,115,-999999,Y,N
-9176210.65,3966623.922,7556,116680,UNKNOWN116680,THOMSON,GA,30824,SUBSTATION,IN SERVICE,MCDUFFIE,13189,USA,33.53567719,-82.43130277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY,8/26/2014 0:00,1,-999999,-999999,Y,Y
-9257036.919,3941839.558,7557,116681,UNKNOWN116681,EATONTON,GA,31024,SUBSTATION,IN SERVICE,HANCOCK,13141,USA,33.34989695,-83.1573775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY,8/26/2014 0:00,2,230,230,N,N
-10423170.64,3801262.058,7558,116682,UNKNOWN116682,FRIERSON,LA,71027,SUBSTATION,IN SERVICE,CADDO,22017,USA,32.28866297,-93.63293496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2014 0:00,IMAGERY,8/27/2014 0:00,1,-999999,-999999,Y,Y
-10420690.45,3815430.571,7559,116684,UNKNOWN116684,BOSSIER CITY,LA,71112,SUBSTATION,IN SERVICE,BOSSIER,22015,USA,32.39619571,-93.61065502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2014 0:00,IMAGERY,8/27/2014 0:00,2,-999999,-999999,N,N
-9437744.353,3650111.828,7560,116693,UNKNOWN116693,COLQUITT,GA,39837,SUBSTATION,IN SERVICE,MILLER,13201,USA,31.1336,-84.7807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY,8/28/2014 0:00,2,115,115,Y,Y
-9391023.293,3740068.652,7561,116694,UNKNOWN116694,BRONWOOD,GA,39826,SUBSTATION,IN SERVICE,TERRELL,13273,USA,31.82276847,-84.36099757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY,8/28/2014 0:00,1,-999999,-999999,Y,Y
-9418491.981,3871739.884,7562,116695,UNKNOWN116695,WOODLAND,GA,31836,SUBSTATION,IN SERVICE,TALBOT,13263,USA,32.822292,-84.607753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY,8/28/2014 0:00,2,115,115,Y,Y
-9356460.085,3698729.19,7563,116696,UNKNOWN116696,ALBANY,GA,31705,SUBSTATION,IN SERVICE,DOUGHERTY,13095,USA,31.506693,-84.050511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY,8/28/2014 0:00,1,115,115,Y,Y
-9375284.807,3695811.601,7564,116697,UNKNOWN116697,ALBANY,GA,31721,SUBSTATION,IN SERVICE,DOUGHERTY,13095,USA,31.48434496,-84.21961635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY,8/28/2014 0:00,1,-999999,-999999,N,N
-9374313.123,3616851.641,7565,116698,UNKNOWN116698,CAIRO,GA,39828,SUBSTATION,IN SERVICE,GRADY,13131,USA,30.87750969,-84.21088757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY,8/28/2014 0:00,1,-999999,-999999,Y,Y
-9349885.683,3614168.496,7566,116699,UNKNOWN116699,THOMASVILLE,GA,31792,SUBSTATION,IN SERVICE,THOMAS,13275,USA,30.85682057,-83.99145213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY,8/28/2014 0:00,2,-999999,-999999,N,N
-9341223.868,3614247.606,7567,116700,UNKNOWN116700,THOMASVILLE,GA,31757,SUBSTATION,IN SERVICE,THOMAS,13275,USA,30.85743064,-83.91364173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY,8/28/2014 0:00,3,69,-999999,Y,N
-9334072.001,3608531.537,7568,116701,UNKNOWN116701,THOMASVILLE,GA,31757,SUBSTATION,IN SERVICE,THOMAS,13275,USA,30.81334073,-83.84939542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY,8/28/2014 0:00,2,69,69,Y,Y
-9326726.889,3607541.861,7569,116702,UNKNOWN116702,BOSTON,GA,31626,SUBSTATION,IN SERVICE,THOMAS,13275,USA,30.80570498,-83.78341315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY,8/28/2014 0:00,2,69,69,Y,Y
-9345392.288,3613982.824,7570,116703,UNKNOWN116703,THOMASVILLE,GA,31792,SUBSTATION,IN SERVICE,THOMAS,13275,USA,30.85538873,-83.95108728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY,8/28/2014 0:00,2,-999999,-999999,Y,Y
-9346180.748,3611179.889,7571,116704,UNKNOWN116704,THOMASVILLE,GA,31792,SUBSTATION,IN SERVICE,THOMAS,13275,USA,30.83377085,-83.95817014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY,8/28/2014 0:00,1,-999999,-999999,Y,Y
-9348718.769,3611160.574,7572,116705,UNKNOWN116705,THOMASVILLE,GA,31792,SUBSTATION,IN SERVICE,THOMAS,13275,USA,30.83362187,-83.98096957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY,8/28/2014 0:00,2,-999999,-999999,N,N
-10362363.08,3866244.061,7573,116706,UNKNOWN116706,HOMER,LA,71040,SUBSTATION,IN SERVICE,CLAIBORNE,22027,USA,32.7807941,-93.08669135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2014 0:00,IMAGERY,8/29/2014 0:00,3,-999999,-999999,N,N
-10383154.42,3846600.931,7574,116707,UNKNOWN116707,MINDEN,LA,71055,SUBSTATION,IN SERVICE,WEBSTER,22119,USA,32.63231441,-93.27346316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2014 0:00,IMAGERY,8/29/2014 0:00,2,115,115,Y,Y
-10383227,3846587.406,7575,116708,UNKNOWN116708,MINDEN,LA,71055,SUBSTATION,IN SERVICE,WEBSTER,22119,USA,32.6322121,-93.27411513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2014 0:00,IMAGERY,8/29/2014 0:00,1,115,115,Y,Y
-10382926.87,3844591.072,7576,116709,UNKNOWN116709,MINDEN,LA,71055,SUBSTATION,IN SERVICE,WEBSTER,22119,USA,32.61710824,-93.27141899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2014 0:00,IMAGERY,8/29/2014 0:00,1,115,115,Y,Y
-10384560.97,3841871.325,7577,116710,UNKNOWN116710,MINDEN,LA,71055,SUBSTATION,IN SERVICE,WEBSTER,22119,USA,32.59652709,-93.28609836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2014 0:00,IMAGERY,8/29/2014 0:00,1,115,115,Y,Y
-10344825.89,3836964.82,7578,116711,UNKNOWN116711,ARCADIA,LA,71001,SUBSTATION,IN SERVICE,BIENVILLE,22013,USA,32.55938613,-92.9291521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2014 0:00,IMAGERY,8/29/2014 0:00,2,115,115,Y,Y
-9277805.662,3815478.033,7579,116712,UNKNOWN116712,COCHRAN,GA,31014,SUBSTATION,IN SERVICE,BLECKLEY,13023,USA,32.39655571,-83.3439463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2014 0:00,IMAGERY,8/29/2014 0:00,3,115,-999999,Y,Y
-9221982.527,3829629.375,7580,116713,UNKNOWN116713,EAST DUBLIN,GA,31027,SUBSTATION,IN SERVICE,LAURENS,13175,USA,32.50383004,-82.84247854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2014 0:00,IMAGERY,8/29/2014 0:00,3,115,-999999,Y,N
-9122447.897,3869894.511,7581,116714,UNKNOWN116714,MILLEN,GA,30442,SUBSTATION,IN SERVICE,JENKINS,13165,USA,32.80836011,-81.94834374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2014 0:00,IMAGERY,8/29/2014 0:00,2,115,115,Y,Y
-9328749.028,3655961.856,7582,116715,UNKNOWN116715,MOULTRIE,GA,31768,SUBSTATION,IN SERVICE,COLQUITT,13071,USA,31.17857169,-83.80157833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2014 0:00,IMAGERY,8/29/2014 0:00,2,-999999,-999999,N,N
-9328669.388,3656571.457,7583,116716,UNKNOWN116716,MOULTRIE,GA,31768,SUBSTATION,IN SERVICE,COLQUITT,13071,USA,31.18325673,-83.80086292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2014 0:00,IMAGERY,8/29/2014 0:00,2,-999999,-999999,N,N
-9326699.958,3653560.228,7584,116717,UNKNOWN116717,MOULTRIE,GA,31768,SUBSTATION,IN SERVICE,COLQUITT,13071,USA,31.16011192,-83.78317123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2014 0:00,IMAGERY,8/29/2014 0:00,1,115,115,Y,Y
-9326368.038,3656354.234,7585,116718,UNKNOWN116718,MOULTRIE,GA,31768,SUBSTATION,IN SERVICE,COLQUITT,13071,USA,31.1815873,-83.78018953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2014 0:00,IMAGERY,8/29/2014 0:00,2,115,115,Y,Y
-9326121.578,3650145.773,7586,116719,UNKNOWN116719,MOULTRIE,GA,31768,SUBSTATION,IN SERVICE,COLQUITT,13071,USA,31.13386101,-83.77797555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2014 0:00,IMAGERY,8/29/2014 0:00,2,115,115,Y,Y
-9144604.055,4381260.061,7587,116720,UNKNOWN116720,BRISTOL,TN,37620,SUBSTATION,IN SERVICE,SULLIVAN,47163,USA,36.58386126,-82.14737589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY,9/2/2014 0:00,2,69,-999999,Y,Y
-9153911.969,4381294.047,7588,116721,UNKNOWN116721,BRISTOL,TN,37620,SUBSTATION,IN SERVICE,SULLIVAN,47163,USA,36.58410641,-82.23099032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY,9/2/2014 0:00,2,-999999,-999999,Y,Y
-9139958.91,4355502.645,7589,116722,UNKNOWN116722,ELIZABETHTON,TN,37643,SUBSTATION,IN SERVICE,CARTER,47019,USA,36.39784081,-82.10564785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY,9/2/2014 0:00,1,69,69,Y,Y
-9106617.639,4365329.29,7590,116723,UNKNOWN116723,MOUNTAIN CITY,TN,37683,SUBSTATION,IN SERVICE,JOHNSON,47091,USA,36.46886169,-81.80613812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY,9/2/2014 0:00,1,161,161,Y,Y
-9411257.992,4313768.424,7591,116724,UNKNOWN116724,WARTBURG,TN,37887,SUBSTATION,IN SERVICE,MORGAN,47129,USA,36.09548861,-84.54276897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY,9/2/2014 0:00,1,69,69,Y,Y
-9448373.143,4301346.629,7592,116725,UNKNOWN116725,CROSSVILLE,TN,38558,SUBSTATION,IN SERVICE,CUMBERLAND,47035,USA,36.00527065,-84.87618004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY,9/2/2014 0:00,1,161,161,Y,Y
-9201541.493,4087692.016,7593,116726,UNKNOWN116726,ANDERSON,SC,29624,SUBSTATION,IN SERVICE,ANDERSON,45007,USA,34.4374411,-82.6588536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY,9/3/2014 0:00,2,100,100,Y,Y
-9204799.919,4085529.647,7594,116727,UNKNOWN116727,STARR,SC,29684,SUBSTATION,IN SERVICE,ANDERSON,45007,USA,34.421419,-82.68812454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY,9/3/2014 0:00,1,100,100,N,N
-9114803.561,3995384.873,7595,116728,UNKNOWN116728,TRENTON,SC,29847,SUBSTATION,IN SERVICE,EDGEFIELD,45037,USA,33.75076591,-81.8796735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY,9/3/2014 0:00,3,115,-999999,Y,N
-9110408.202,4003381.022,7596,116729,UNKNOWN116729,JOHNSTON,SC,29832,SUBSTATION,IN SERVICE,EDGEFIELD,45037,USA,33.81046956,-81.84018932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY,9/3/2014 0:00,2,115,115,Y,Y
-9094529.682,4011660.924,7597,116730,UNKNOWN116730,WARD,SC,29166,SUBSTATION,IN SERVICE,SALUDA,45081,USA,33.87224799,-81.69755015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY,9/3/2014 0:00,6,230,-999999,Y,N
-9106801.272,4004877.793,7598,116731,UNKNOWN116731,JOHNSTON,SC,29832,SUBSTATION,IN SERVICE,EDGEFIELD,45037,USA,33.82164065,-81.80778772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY,9/3/2014 0:00,1,115,115,Y,Y
-9079718.227,4017200.588,7599,116732,UNKNOWN116732,BATESBURG,SC,29006,SUBSTATION,IN SERVICE,SALUDA,45081,USA,33.91355586,-81.56449658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY,9/3/2014 0:00,3,115,115,Y,Y
-9317340.981,4107956.313,7600,116733,UNKNOWN116733,CLEVELAND,GA,30528,SUBSTATION,IN SERVICE,WHITE,13311,USA,34.58744031,-83.69909811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY,8/22/2014 0:00,2,-999999,-999999,Y,Y
-9339607.83,4098074.634,7601,116734,UNKNOWN116734,DAHLONEGA,GA,30533,SUBSTATION,IN SERVICE,LUMPKIN,13187,USA,34.51432846,-83.89912461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY,8/22/2014 0:00,1,-999999,-999999,Y,Y
-9458411.893,4097706.466,7602,116735,UNKNOWN116735,CALHOUN,GA,30701,SUBSTATION,IN SERVICE,GORDON,13129,USA,34.51160324,-84.96635967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY,8/22/2014 0:00,1,-999999,-999999,N,N
-9180073.412,4025522.259,7603,116736,UNKNOWN116736,MC CORMICK,SC,29835,SUBSTATION,IN SERVICE,MCCORMICK,45065,USA,33.97557084,-82.46600256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2014 0:00,IMAGERY,8/25/2014 0:00,1,-999999,-999999,Y,Y
-9161553.638,4017124.9,7604,116737,UNKNOWN116737,MC CORMICK,SC,29835,SUBSTATION,IN SERVICE,MCCORMICK,45065,USA,33.91299161,-82.29963659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2014 0:00,IMAGERY,8/25/2014 0:00,0,-999999,-999999,N,N
-8612739.891,4671209.5,7605,116739,UNKNOWN116739,WOODBRIDGE,VA,22193,SUBSTATION,IN SERVICE,PRINCE WILLIAM,51153,USA,38.64683688,-77.36955882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY,8/26/2014 0:00,1,115,115,Y,Y
-8600620.777,4678070.76,7606,116742,UNKNOWN116742,LORTON,VA,22079,SUBSTATION,IN SERVICE,FAIRFAX,51059,USA,38.69495885,-77.26069097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY,8/26/2014 0:00,2,230,230,Y,Y
-8600489.304,4677670.181,7607,116743,UNKNOWN116743,LORTON,VA,22079,SUBSTATION,IN SERVICE,FAIRFAX,51059,USA,38.69215025,-77.25950992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY,8/26/2014 0:00,0,-999999,-999999,N,N
-8593173.519,4684361.274,7608,116744,FRANCONIA,SPRINGFIELD,VA,22150,SUBSTATION,IN SERVICE,FAIRFAX,51059,USA,38.73904943,-77.19379111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.alexandriava.gov/uploadedFiles/special/dominion/DVP%20Presentation%2003-23-16%20230%20kV%20Update.pdf",8/26/2014 0:00,IMAGERY,11/30/2017 0:00,4,230,230,Y,Y
-8588343.723,4687796.38,7609,116745,HAYFIELD,ALEXANDRIA,VA,22310,SUBSTATION,IN SERVICE,FAIRFAX,51059,USA,38.7631148,-77.15040432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.alexandriava.gov/uploadedFiles/special/dominion/DVP%20Presentation%2003-23-16%20230%20kV%20Update.pdf",8/26/2014 0:00,IMAGERY,11/30/2017 0:00,4,230,230,Y,Y
-8588219.163,4692348.55,7610,116746,VAN DOM,ALEXANDRIA,VA,22310,SUBSTATION,IN SERVICE,FAIRFAX,51059,USA,38.79499351,-77.14928538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.alexandriava.gov/uploadedFiles/special/dominion/DVP%20Presentation%2003-23-16%20230%20kV%20Update.pdf",8/26/2014 0:00,IMAGERY,11/30/2017 0:00,2,230,230,Y,Y
-8583678.297,4690900.056,7611,116747,VIRIGINIA HILLS,ALEXANDRIA,VA,22310,SUBSTATION,IN SERVICE,FAIRFAX,51059,USA,38.7848513,-77.10849408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.alexandriava.gov/uploadedFiles/special/dominion/DVP%20Presentation%2003-23-16%20230%20kV%20Update.pdf",8/26/2014 0:00,IMAGERY,11/30/2017 0:00,6,230,230,Y,Y
-8590415.31,4696421.829,7612,116752,ANNANDALE,ALEXANDRIA,VA,22312,SUBSTATION,IN SERVICE,FAIRFAX,51059,USA,38.82350648,-77.1690137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY,11/30/2017 0:00,1,-999999,-999999,N,N
-8577895.339,4701317.63,7613,116753,UNKNOWN116753,ARLINGTON,VA,22202,SUBSTATION,NOT AVAILABLE,ARLINGTON,51013,USA,38.857762,-77.05654488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,UNVERIFIED,8/26/2014 0:00,0,-999999,-999999,N,N
-8650608.2,4658309.296,7614,116754,UNKNOWN116754,MIDLAND,VA,22728,SUBSTATION,IN SERVICE,FAUQUIER,51061,USA,38.55627275,-77.70973563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY,8/26/2014 0:00,2,115,115,N,N
-8634850.11,4700825.844,7615,116755,UNKNOWN116755,CATHARPIN,VA,20143,SUBSTATION,IN SERVICE,PRINCE WILLIAM,51153,USA,38.85432175,-77.56817829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY,8/26/2014 0:00,1,115,115,N,N
-9158238.122,4007728.065,7616,116756,UNKNOWN116756,PLUM BRANCH,SC,29845,SUBSTATION,IN SERVICE,MCCORMICK,45065,USA,33.84290951,-82.26985281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2014 0:00,IMAGERY,8/27/2014 0:00,1,115,115,Y,Y
-9150621.487,3993444,7617,116757,UNKNOWN116757,MODOC,SC,29838,SUBSTATION,IN SERVICE,MCCORMICK,45065,USA,33.73626801,-82.20143141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2014 0:00,IMAGERY,8/27/2014 0:00,1,115,115,Y,Y
-9193725.404,4040579.951,7618,116758,UNKNOWN116758,CALHOUN FALLS,SC,29628,SUBSTATION,IN SERVICE,ABBEVILLE,45001,USA,34.08766927,-82.58864048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2014 0:00,IMAGERY,8/27/2014 0:00,2,115,-999999,Y,Y
-9196511.015,4047379.761,7619,116759,UNKNOWN116759,CALHOUN FALLS,SC,29628,SUBSTATION,IN SERVICE,ABBEVILLE,45001,USA,34.13824254,-82.61366406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2014 0:00,IMAGERY,8/27/2014 0:00,1,-999999,-999999,Y,Y
-9007143.552,4840594.703,7620,116760,UNKNOWN116760,BEALLSVILLE,OH,43716,SUBSTATION,IN SERVICE,MONROE,39111,USA,39.82534809,-80.91254719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY,10/7/2015 0:00,3,138,-999999,Y,Y
-9007123.054,4840683.397,7621,116761,UNKNOWN116761,BEALLSVILLE,OH,43716,SUBSTATION,IN SERVICE,MONROE,39111,USA,39.82595999,-80.91236306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9029146.308,4827132.475,7622,116762,UNKNOWN116762,WOODSFIELD,OH,43793,SUBSTATION,IN SERVICE,MONROE,39111,USA,39.73240855,-81.11020131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY,10/7/2015 0:00,1,-999999,-999999,Y,Y
-9031161.471,4856016.436,7623,116763,UNKNOWN116763,BARNESVILLE,OH,43713,SUBSTATION,IN SERVICE,BELMONT,39013,USA,39.93166121,-81.12830383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY,10/7/2015 0:00,3,138,-999999,Y,Y
-9005222.833,4868067.226,7624,116764,GLENCOE,BELMONT,OH,43718,SUBSTATION,IN SERVICE,BELMONT,39013,USA,40.01462124,-80.89529308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/ohio/WestBellaire-Glencoe/docs/WestBellaire-Glencoe_FactSheet_V4.pdf",8/26/2014 0:00,IMAGERY,9/19/2018 0:00,4,138,-999999,N,Y
-9004383.044,4872502.71,7625,116765,UNKNOWN116765,SAINT CLAIRSVILLE,OH,43950,SUBSTATION,IN SERVICE,BELMONT,39013,USA,40.04513064,-80.88774912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY,10/7/2015 0:00,1,-999999,-999999,Y,Y
-9002840.388,4875889.251,7626,116766,UNKNOWN116766,SAINT CLAIRSVILLE,OH,43950,SUBSTATION,IN SERVICE,BELMONT,39013,USA,40.06841571,-80.87389121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY,10/7/2015 0:00,2,-999999,-999999,N,N
-8995685.511,4885213.451,7627,116767,UNKNOWN116767,BRIDGEPORT,OH,43912,SUBSTATION,IN SERVICE,BELMONT,39013,USA,40.13248564,-80.80961786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9015954.777,4905584.316,7628,116768,UNKNOWN116768,CADIZ,OH,43907,SUBSTATION,IN SERVICE,HARRISON,39067,USA,40.27225122,-80.99169977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY,10/7/2015 0:00,1,-999999,-999999,N,N
-8635034.377,4706879.066,7629,116769,ARCOLA,ALDIE,VA,20105,SUBSTATION,IN SERVICE,LOUDOUN,51107,USA,38.8966549,-77.5698336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.dominionenergy.com/library/domcom/media/about-us/electric-projects/power-line-projects/brambleton-mosby/brambleton-mosby-aerial-map.pdf",8/27/2014 0:00,IMAGERY,3/7/2019 0:00,1,230,230,Y,Y
-8616083.891,4698037,7630,116770,UNKNOWN116770,CLIFTON,VA,20124,SUBSTATION,IN SERVICE,FAIRFAX,51059,USA,38.83480952,-77.39959848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2014 0:00,IMAGERY,8/27/2014 0:00,2,230,230,Y,Y
-8613027.937,4703719.044,7631,116771,UNKNOWN116771,FAIRFAX,VA,22033,SUBSTATION,IN SERVICE,FAIRFAX,51059,USA,38.87455847,-77.37214638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2014 0:00,IMAGERY,8/27/2014 0:00,2,230,230,Y,Y
-8605819.078,4696257.629,7632,116772,BURKE-SIDEBURN,FAIRFAX,VA,22032,SUBSTATION,IN SERVICE,FAIRFAX,51059,USA,38.8223573,-77.3073881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2014 0:00,IMAGERY,5/1/2020 0:00,1,230,230,Y,Y
-8624409.361,4685874.086,7633,116773,PRINCE WILLIAM DP,MANASSAS,VA,20110,SUBSTATION,IN SERVICE,MANASSAS,51683,USA,38.74964876,-77.47438746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/-/media/committees-groups/committees/teac/20181213/20181213-reliability-analysis-update.ashx",8/27/2014 0:00,IMAGERY,3/14/2019 0:00,2,230,230,Y,Y
-8622010.154,4688656.946,7634,116774,UNKNOWN116774,MANASSAS,VA,20110,SUBSTATION,IN SERVICE,MANASSAS PARK,51685,USA,38.76914242,-77.45283501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2014 0:00,IMAGERY,8/27/2014 0:00,1,115,115,Y,Y
-8621839.324,4694701.966,7635,116775,HARRISON,CENTREVILLE,VA,20121,SUBSTATION,IN SERVICE,FAIRFAX,51059,USA,38.81146883,-77.45130042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/-/media/committees-groups/committees/teac/20181213/20181213-reliability-analysis-update.ashx",8/27/2014 0:00,IMAGERY,3/14/2019 0:00,6,115,115,Y,Y
-8622001.259,4694574.101,7636,116776,UNKNOWN116776,CENTREVILLE,VA,20121,SUBSTATION,IN SERVICE,FAIRFAX,51059,USA,38.81057379,-77.4527551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2014 0:00,IMAGERY,8/27/2014 0:00,2,115,115,Y,Y
-9191159.437,4345673.941,7637,116777,UNKNOWN116777,JONESBOROUGH,TN,37659,SUBSTATION,IN SERVICE,WASHINGTON,47179,USA,36.32674006,-82.56559001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2014 0:00,IMAGERY,8/27/2014 0:00,1,69,69,Y,Y
-9192937.573,4332672.767,7638,116778,UNKNOWN116778,LIMESTONE,TN,37681,SUBSTATION,IN SERVICE,WASHINGTON,47179,USA,36.23258994,-82.58156328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2014 0:00,IMAGERY,8/27/2014 0:00,1,69,69,Y,Y
-10461847.47,3803355.207,7639,116779,UNKNOWN116779,KEITHVILLE,LA,71047,SUBSTATION,IN SERVICE,CADDO,22017,USA,32.30455709,-93.98037482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY,8/28/2014 0:00,1,-999999,-999999,Y,Y
-10455086.81,3838974.871,7640,116784,UNKNOWN116784,SHREVEPORT,LA,71107,SUBSTATION,IN SERVICE,CADDO,22017,USA,32.57460355,-93.91964274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY,8/28/2014 0:00,1,138,138,Y,Y
-10435006.51,3856785.581,7641,116789,UNKNOWN116789,BENTON,LA,71006,SUBSTATION,IN SERVICE,BOSSIER,22015,USA,32.70932961,-93.73925834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY,8/28/2014 0:00,3,138,-999999,Y,Y
-10430743.06,3855165.96,7642,116790,UNKNOWN116790,BENTON,LA,71006,SUBSTATION,IN SERVICE,BOSSIER,22015,USA,32.69708665,-93.70095915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY,8/28/2014 0:00,1,138,138,Y,Y
-10428948.18,3846189.136,7643,116791,DEEN POINT,BENTON,LA,71006,SUBSTATION,IN SERVICE,BOSSIER,22015,USA,32.62919906,-93.68483552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY,4/14/2020 0:00,2,138,138,Y,Y
-10413898.56,3836570.009,7644,116792,UNKNOWN116792,HAUGHTON,LA,71037,SUBSTATION,IN SERVICE,BOSSIER,22015,USA,32.55639684,-93.5496424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY,8/28/2014 0:00,5,138,-999999,Y,N
-10459640.45,3856235.189,7645,116795,UNKNOWN116795,MOORINGSPORT,LA,71060,SUBSTATION,IN SERVICE,CADDO,22017,USA,32.7051693,-93.96054878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY,8/28/2014 0:00,4,138,-999999,Y,N
-10462004.88,3871300.464,7646,116799,UNKNOWN116799,VIVIAN,LA,71082,SUBSTATION,IN SERVICE,CADDO,22017,USA,32.81897473,-93.98178883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY,8/28/2014 0:00,4,138,-999999,N,N
-10460669.17,3893437.54,7647,116800,RODESSA,RODESSA,LA,71069,SUBSTATION,IN SERVICE,CADDO,22017,USA,32.98593742,-93.96978993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY,4/14/2020 0:00,1,-999999,-999999,N,N
-10402641.25,3895817.1,7648,116801,UNKNOWN116801,SPRINGHILL,LA,71075,SUBSTATION,IN SERVICE,WEBSTER,22119,USA,33.00386584,-93.44851628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY,8/28/2014 0:00,2,115,115,N,N
-10387464.24,3847110.703,7649,116802,UNKNOWN116802,MINDEN,LA,71055,SUBSTATION,IN SERVICE,WEBSTER,22119,USA,32.63617083,-93.31217889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY,8/28/2014 0:00,5,115,115,Y,Y
-10396163.29,3840233.216,7650,116803,UNKNOWN116803,MINDEN,LA,71055,SUBSTATION,IN SERVICE,WEBSTER,22119,USA,32.58412874,-93.39032381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY,8/28/2014 0:00,1,115,115,Y,Y
-10365814.04,3817550.065,7651,116804,UNKNOWN116804,GIBSLAND,LA,71028,SUBSTATION,IN SERVICE,BIENVILLE,22013,USA,32.41227074,-93.11769187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY,8/28/2014 0:00,3,-999999,-999999,N,N
-9160806.675,4016264.432,7652,116805,UNKNOWN116805,MC CORMICK,SC,29835,SUBSTATION,IN SERVICE,MCCORMICK,45065,USA,33.90657659,-82.29292651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY,8/26/2014 0:00,1,-999999,-999999,Y,Y
-9159365.117,4012272.008,7653,116806,UNKNOWN116806,MC CORMICK,SC,29835,SUBSTATION,IN SERVICE,MCCORMICK,45065,USA,33.87680566,-82.27997677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY,8/26/2014 0:00,3,115,-999999,Y,Y
-9150020.324,3983263.547,7654,116807,UNKNOWN116807,CLARKS HILL,SC,29821,SUBSTATION,IN SERVICE,MCCORMICK,45065,USA,33.66018211,-82.19603107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY,8/26/2014 0:00,7,115,115,Y,Y
-9127861.358,3979709.399,7655,116808,UNKNOWN116808,NORTH AUGUSTA,SC,29860,SUBSTATION,IN SERVICE,EDGEFIELD,45037,USA,33.63360353,-81.99697369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY,8/26/2014 0:00,3,115,115,Y,Y
-9125820.455,3980049.016,7656,116809,UNKNOWN116809,NORTH AUGUSTA,SC,29860,SUBSTATION,IN SERVICE,EDGEFIELD,45037,USA,33.63614361,-81.97863994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY,8/26/2014 0:00,1,115,115,Y,Y
-9118585.876,3979630.501,7657,116810,UNKNOWN116810,NORTH AUGUSTA,SC,29860,SUBSTATION,IN SERVICE,EDGEFIELD,45037,USA,33.63301343,-81.91365062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY,8/26/2014 0:00,1,115,115,Y,Y
-9112222.389,3979715.444,7658,116811,UNKNOWN116811,GRANITEVILLE,SC,29829,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.63364874,-81.85648645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY,8/26/2014 0:00,1,115,115,Y,Y
-9097742.835,3976785.766,7659,116812,UNKNOWN116812,AIKEN,SC,29801,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.61173391,-81.7264144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY,8/26/2014 0:00,5,115,115,Y,Y
-9146077.21,4048686.999,7660,116813,UNKNOWN116813,GREENWOOD,SC,29646,SUBSTATION,IN SERVICE,GREENWOOD,45047,USA,34.1479616,-82.16060947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY,8/26/2014 0:00,4,-999999,-999999,N,N
-9142247.37,4045769.208,7661,116814,UNKNOWN116814,GREENWOOD,SC,29646,SUBSTATION,IN SERVICE,GREENWOOD,45047,USA,34.12626686,-82.12620544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY,8/26/2014 0:00,1,-999999,-999999,Y,Y
-9153263.547,4038126.124,7662,116815,UNKNOWN116815,BRADLEY,SC,29819,SUBSTATION,IN SERVICE,GREENWOOD,45047,USA,34.06941163,-82.22516544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY,8/26/2014 0:00,1,-999999,-999999,Y,Y
-9262477.584,3913463.653,7663,116816,UNKNOWN116816,MILLEDGEVILLE,GA,31061,SUBSTATION,IN SERVICE,BALDWIN,13009,USA,33.13670724,-83.20625182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2014 0:00,IMAGERY,8/27/2014 0:00,1,115,115,Y,Y
-9262243.162,3913884.341,7664,116817,UNKNOWN116817,MILLEDGEVILLE,GA,31061,SUBSTATION,IN SERVICE,BALDWIN,13009,USA,33.13987169,-83.20414598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2014 0:00,IMAGERY,8/27/2014 0:00,2,115,115,N,N
-9278530.504,3915979.316,7665,116818,UNKNOWN116818,MILLEDGEVILLE,GA,31061,SUBSTATION,IN SERVICE,BALDWIN,13009,USA,33.15562855,-83.35045766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2014 0:00,IMAGERY,8/27/2014 0:00,1,115,115,Y,Y
-9268561.646,3907906.863,7666,116819,UNKNOWN116819,MILLEDGEVILLE,GA,31061,SUBSTATION,IN SERVICE,BALDWIN,13009,USA,33.09489794,-83.26090588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2014 0:00,IMAGERY,8/27/2014 0:00,1,115,115,Y,Y
-9270727.529,3906733.169,7667,116820,UNKNOWN116820,MILLEDGEVILLE,GA,31061,SUBSTATION,IN SERVICE,BALDWIN,13009,USA,33.08606452,-83.28036234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2014 0:00,IMAGERY,8/27/2014 0:00,2,115,115,Y,Y
-9123851.947,3941602.081,7668,116821,UNKNOWN116821,AUGUSTA,GA,30906,SUBSTATION,IN SERVICE,RICHMOND,13245,USA,33.34811493,-81.96095654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2014 0:00,IMAGERY,8/27/2014 0:00,1,-999999,-999999,N,N
-9178240.256,3930518.424,7669,116822,UNKNOWN116822,SANDERSVILLE,GA,31082,SUBSTATION,IN SERVICE,GLASCOCK,13125,USA,33.26490301,-82.44953503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2014 0:00,IMAGERY,8/27/2014 0:00,1,-999999,-999999,N,N
-9219669.59,3891332.232,7670,116823,UNKNOWN116823,SANDERSVILLE,GA,31082,SUBSTATION,IN SERVICE,WASHINGTON,13303,USA,32.97007227,-82.82170108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2014 0:00,IMAGERY,8/27/2014 0:00,2,115,-999999,Y,N
-9217995.568,3890810.207,7671,116824,UNKNOWN116824,SANDERSVILLE,GA,31082,SUBSTATION,IN SERVICE,WASHINGTON,13303,USA,32.96613797,-82.80666308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2014 0:00,IMAGERY,8/27/2014 0:00,2,115,115,Y,Y
-9216905.45,3890066.198,7672,116825,UNKNOWN116825,SANDERSVILLE,GA,31082,SUBSTATION,IN SERVICE,WASHINGTON,13303,USA,32.96053034,-82.79687038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2014 0:00,IMAGERY,8/27/2014 0:00,1,115,115,Y,Y
-9217507.114,3887823.056,7673,116826,UNKNOWN116826,TENNILLE,GA,31089,SUBSTATION,IN SERVICE,WASHINGTON,13303,USA,32.94362155,-82.80227522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2014 0:00,IMAGERY,8/27/2014 0:00,1,115,115,Y,Y
-9173742.368,3931759.041,7674,116827,UNKNOWN116827,WRENS,GA,30833,SUBSTATION,IN SERVICE,JEFFERSON,13163,USA,33.27422104,-82.40912982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2014 0:00,IMAGERY,8/27/2014 0:00,2,-999999,-999999,N,N
-9130414.749,3907179.041,7675,116828,UNKNOWN116828,WAYNESBORO,GA,30830,SUBSTATION,IN SERVICE,BURKE,13033,USA,33.08942034,-82.01991119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2014 0:00,IMAGERY,8/27/2014 0:00,2,115,-999999,Y,N
-9090460.601,3880633.368,7676,116829,UNKNOWN116829,SYLVANIA,GA,30467,SUBSTATION,IN SERVICE,SCREVEN,13251,USA,32.88940393,-81.66099698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2014 0:00,IMAGERY,8/27/2014 0:00,2,115,115,Y,Y
-9101311.053,3893026.08,7677,116830,UNKNOWN116830,SARDIS,GA,30456,SUBSTATION,IN SERVICE,BURKE,13033,USA,32.98283697,-81.75846825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2014 0:00,IMAGERY,8/27/2014 0:00,2,115,115,Y,Y
-9099280.438,3842799.927,7678,116831,UNKNOWN116831,SYLVANIA,GA,30467,SUBSTATION,IN SERVICE,SCREVEN,13251,USA,32.60355463,-81.74022692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2014 0:00,IMAGERY,8/27/2014 0:00,1,115,115,Y,Y
-9048483.776,3799696.834,7679,116832,UNKNOWN116832,COLUMBUS,GA,31901,SUBSTATION,IN SERVICE,EFFINGHAM,13103,USA,32.27677578,-81.28391274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2014 0:00,IMAGERY,8/27/2014 0:00,3,230,230,N,N
-9461195.577,3826560.346,7680,116833,UNKNOWN116833,COLUMBUS,GA,31901,SUBSTATION,IN SERVICE,MUSCOGEE,13215,USA,32.48057609,-84.99136593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2014 0:00,IMAGERY,8/27/2014 0:00,3,115,-999999,Y,N
-9459556.851,3817252.755,7681,116834,UNKNOWN116834,COLUMBUS,GA,31903,SUBSTATION,IN SERVICE,MUSCOGEE,13215,USA,32.410016,-84.976645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2014 0:00,IMAGERY,8/27/2014 0:00,2,-999999,-999999,N,N
-8622534.707,4705524.79,7682,116835,UNKNOWN116835,CHANTILLY,VA,20151,SUBSTATION,IN SERVICE,FAIRFAX,51059,USA,38.88718597,-77.45754715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY,8/28/2014 0:00,4,230,230,N,N
-8598295.748,4678293.951,7683,116837,UNKNOWN116837,LORTON,VA,22079,SUBSTATION,IN SERVICE,FAIRFAX,51059,USA,38.69652368,-77.23980487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY,8/28/2014 0:00,2,230,230,Y,Y
-8578309.247,4692942.675,7684,116838,SOUTH CARLYLE,ALEXANDRIA,VA,22314,SUBSTATION,IN SERVICE,ALEXANDRIA,51510,USA,38.7991531,-77.06026308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY,11/30/2017 0:00,4,230,230,N,N
-8586570.003,4684703.319,7685,116839,BELVOIR,ALEXANDRIA,VA,22315,SUBSTATION,IN SERVICE,FAIRFAX,51059,USA,38.74144607,-77.13447072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.alexandriava.gov/uploadedFiles/special/dominion/DVP%20Presentation%2003-23-16%20230%20kV%20Update.pdf",8/28/2014 0:00,IMAGERY,11/30/2017 0:00,4,230,230,Y,Y
-9300477.581,3705290.871,7686,116841,UNKNOWN116841,CHULA,GA,31733,SUBSTATION,IN SERVICE,TIFT,13277,USA,31.55693441,-83.5476116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY,9/2/2014 0:00,2,-999999,-999999,N,N
