X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9310273.533,3717686.625,7687,116842,UNKNOWN116842,SYCAMORE,GA,31790,SUBSTATION,IN SERVICE,TURNER,13287,USA,31.65177226,-83.63561014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY,9/2/2014 0:00,2,-999999,-999999,N,N
-9292460.094,3689981.718,7688,116843,UNKNOWN116843,TIFTON,GA,31794,SUBSTATION,IN SERVICE,TIFT,13277,USA,31.43967344,-83.4755893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY,9/2/2014 0:00,2,115,115,Y,Y
-9273504.01,3593007.473,7689,116844,UNKNOWN116844,VALDOSTA,GA,31601,SUBSTATION,IN SERVICE,LOWNDES,13185,USA,30.69349647,-83.30530389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY,9/2/2014 0:00,2,69,69,Y,Y
-9273767.271,3593242.952,7690,116845,UNKNOWN116845,VALDOSTA,GA,31601,SUBSTATION,IN SERVICE,LOWNDES,13185,USA,30.69531546,-83.30766881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY,9/2/2014 0:00,1,69,69,Y,Y
-9259665.454,3695103.527,7691,116846,UNKNOWN116846,OCILLA,GA,31774,SUBSTATION,IN SERVICE,IRWIN,13155,USA,31.47892047,-83.18099003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY,9/2/2014 0:00,2,-999999,-999999,Y,Y
-9267062.425,3726200.73,7692,116847,UNKNOWN116847,FITZGERALD,GA,31750,SUBSTATION,IN SERVICE,BEN HILL,13017,USA,31.71685627,-83.24743815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY,9/2/2014 0:00,2,115,115,Y,Y
-9181035.382,3773598.259,7693,116848,UNKNOWN116848,UVALDA,GA,30473,SUBSTATION,IN SERVICE,MONTGOMERY,13209,USA,32.07833917,-82.47464407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY,9/3/2014 0:00,2,-999999,-999999,N,N
-9027685.231,3774414.506,7694,116849,UNKNOWN116849,SAVANNAH,GA,31401,SUBSTATION,IN SERVICE,CHATHAM,13051,USA,32.08455193,-81.09707623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY,9/3/2014 0:00,2,-999999,-999999,N,N
-9030544.854,3775782.404,7695,116850,UNKNOWN116850,SAVANNAH,GA,31415,SUBSTATION,IN SERVICE,CHATHAM,13051,USA,32.09496256,-81.12276466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY,9/3/2014 0:00,3,-999999,-999999,N,N
-9030676.087,3775922.105,7696,116851,UNKNOWN116851,SAVANNAH,GA,31415,SUBSTATION,IN SERVICE,CHATHAM,13051,USA,32.09602571,-81.12394355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY,9/3/2014 0:00,2,-999999,-999999,N,N
-9029803.49,3776093.555,7697,116852,UNKNOWN116852,SAVANNAH,GA,31415,SUBSTATION,IN SERVICE,CHATHAM,13051,USA,32.09733047,-81.11610487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY,9/3/2014 0:00,1,-999999,-999999,N,N
-9033178.654,3775954.119,7698,116853,UNKNOWN116853,SAVANNAH,GA,31408,SUBSTATION,IN SERVICE,CHATHAM,13051,USA,32.09626935,-81.14642449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY,9/3/2014 0:00,1,-999999,-999999,Y,Y
-9032872.662,3777935.059,7699,116854,UNKNOWN116854,SAVANNAH,GA,31408,SUBSTATION,IN SERVICE,CHATHAM,13051,USA,32.11134332,-81.14367572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY,9/3/2014 0:00,1,-999999,-999999,Y,Y
-9033176.669,3782326.357,7700,116855,UNKNOWN116855,PORT WENTWORTH,GA,31407,SUBSTATION,IN SERVICE,CHATHAM,13051,USA,32.14475007,-81.14640666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY,9/3/2014 0:00,2,-999999,-999999,N,N
-9034474.056,3783556.54,7701,116856,UNKNOWN116856,SAVANNAH,GA,31407,SUBSTATION,IN SERVICE,CHATHAM,13051,USA,32.15410648,-81.15806129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY,9/3/2014 0:00,2,-999999,-999999,N,N
-9043644.004,3784610.51,7702,116857,UNKNOWN116857,POOLER,GA,31322,SUBSTATION,IN SERVICE,CHATHAM,13051,USA,32.1621219,-81.24043633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY,9/3/2014 0:00,1,115,115,Y,Y
-9036932.966,3782911.352,7703,116858,UNKNOWN116858,SAVANNAH,GA,31407,SUBSTATION,IN SERVICE,CHATHAM,13051,USA,32.14919949,-81.18015005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY,9/3/2014 0:00,4,-999999,-999999,N,N
-9069892.48,3800570.949,7704,116859,UNKNOWN116859,BROOKLET,GA,30415,SUBSTATION,IN SERVICE,BULLOCH,13031,USA,32.28341449,-81.4762304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY,9/3/2014 0:00,2,115,-999999,Y,Y
-9064115.556,3804969.92,7705,116860,UNKNOWN116860,GUYTON,GA,31312,SUBSTATION,IN SERVICE,EFFINGHAM,13103,USA,32.31681634,-81.42433541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY,9/3/2014 0:00,1,-999999,-999999,Y,Y
-9110805.252,3718427.876,7706,116861,UNKNOWN116861,JESUP,GA,31545,SUBSTATION,IN SERVICE,WAYNE,13305,USA,31.65744039,-81.84375609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY,9/3/2014 0:00,3,115,-999999,Y,N
-9167106.121,3754845.728,7707,116862,UNKNOWN116862,BAXLEY,GA,31513,SUBSTATION,IN SERVICE,APPLING,13001,USA,31.9354905,-82.3495154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY,9/3/2014 0:00,2,230,230,Y,Y
-9166468.917,3754475.411,7708,116863,UNKNOWN116863,BAXLEY,GA,31513,SUBSTATION,IN SERVICE,APPLING,13001,USA,31.93266734,-82.3437913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY,9/3/2014 0:00,2,500,500,Y,Y
-9166630.794,3754587.891,7709,116864,UNKNOWN116864,BAXLEY,GA,31513,SUBSTATION,IN SERVICE,APPLING,13001,USA,31.93352486,-82.34524546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY,9/3/2014 0:00,2,500,-999999,Y,N
-9199801.228,3704735.672,7710,116865,UNKNOWN116865,NICHOLLS,GA,31554,SUBSTATION,IN SERVICE,COFFEE,13069,USA,31.55268441,-82.64322054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY,9/3/2014 0:00,2,115,-999999,Y,Y
-9244453.062,3675431.752,7711,116866,UNKNOWN116866,WILLACOOCHEE,GA,31650,SUBSTATION,IN SERVICE,ATKINSON,13003,USA,31.32809133,-83.04433479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY,9/3/2014 0:00,0,-999999,-999999,N,N
-9165795.455,3659269.118,7712,116867,UNKNOWN116867,WAYCROSS,GA,31501,SUBSTATION,IN SERVICE,WARE,13299,USA,31.2039866,-82.33774148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY,9/3/2014 0:00,2,115,-999999,Y,N
-9070547.058,3653862.371,7713,116868,UNKNOWN116868,BRUNSWICK,GA,31520,SUBSTATION,IN SERVICE,GLYNN,13127,USA,31.1624345,-81.48211058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY,9/3/2014 0:00,2,-999999,-999999,N,N
-10431393.47,3882121.381,7714,116869,UNKNOWN116869,PLAIN DEALING,LA,71064,SUBSTATION,IN SERVICE,BOSSIER,22015,USA,32.9006278,-93.7068019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2014 0:00,IMAGERY,9/4/2014 0:00,2,-999999,-999999,Y,Y
-10423820.16,3813178.45,7715,116871,UNKNOWN116871,SHREVEPORT,LA,71115,SUBSTATION,IN SERVICE,CADDO,22017,USA,32.37911165,-93.63876973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2014 0:00,IMAGERY,9/4/2014 0:00,2,-999999,-999999,Y,Y
-10433303.46,3826793.093,7716,116872,UNKNOWN116872,SHREVEPORT,LA,71104,SUBSTATION,IN SERVICE,CADDO,22017,USA,32.48233982,-93.72395964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2014 0:00,IMAGERY,9/4/2014 0:00,0,-999999,-999999,N,N
-10409992.84,3841460.853,7717,116874,UNKNOWN116874,PRINCETON,LA,71067,SUBSTATION,IN SERVICE,BOSSIER,22015,USA,32.59342051,-93.5145568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2014 0:00,IMAGERY,9/4/2014 0:00,2,-999999,-999999,N,N
-10419099.91,3840689.042,7718,116875,UNKNOWN116875,HAUGHTON,LA,71037,SUBSTATION,IN SERVICE,BOSSIER,22015,USA,32.58757892,-93.596367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2014 0:00,IMAGERY,9/4/2014 0:00,1,-999999,-999999,Y,Y
-10410134.04,3832481.082,7719,116876,UNKNOWN116876,HAUGHTON,LA,71037,SUBSTATION,IN SERVICE,BOSSIER,22015,USA,32.52543195,-93.51582521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2014 0:00,IMAGERY,9/4/2014 0:00,2,-999999,-999999,N,N
-10433549.2,3831499.2,7720,116878,UNKNOWN116878,BOSSIER CITY,LA,71111,SUBSTATION,IN SERVICE,BOSSIER,22015,USA,32.51799469,-93.72616715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2014 0:00,IMAGERY,9/4/2014 0:00,1,-999999,-999999,Y,Y
-10433637.13,3833077.568,7721,116880,UNKNOWN116880,BOSSIER CITY,LA,71111,SUBSTATION,IN SERVICE,BOSSIER,22015,USA,32.52994972,-93.726957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2014 0:00,IMAGERY,9/4/2014 0:00,2,-999999,-999999,N,N
-10445273.1,3814774.41,7722,116881,UNKNOWN116881,SHREVEPORT,LA,71118,SUBSTATION,IN SERVICE,CADDO,22017,USA,32.39121856,-93.83148474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2014 0:00,IMAGERY,9/4/2014 0:00,2,69,69,Y,Y
-10269857.01,3831767.462,7723,116885,UNKNOWN116885,WEST MONROE,LA,71291,SUBSTATION,IN SERVICE,OUACHITA,22073,USA,32.52002671,-92.2556952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2014 0:00,IMAGERY,9/4/2014 0:00,2,115,115,Y,Y
-10152749.71,3870319.785,7724,116886,UNKNOWN116886,LAKE PROVIDENCE,LA,71254,SUBSTATION,IN SERVICE,EAST CARROLL,22035,USA,32.81157096,-91.20370243,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2014 0:00,IMAGERY,9/4/2014 0:00,0,-999999,-999999,N,N
-10252110.65,3832108.895,7725,116887,UNKNOWN116887,MONROE,LA,71201,SUBSTATION,IN SERVICE,OUACHITA,22073,USA,32.52261289,-92.09627693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2014 0:00,IMAGERY,9/4/2014 0:00,2,115,-999999,Y,N
-10410945.41,3851522.622,7726,116890,UNKNOWN116890,HAUGHTON,LA,71037,SUBSTATION,IN SERVICE,BOSSIER,22015,USA,32.66953999,-93.52311385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2014 0:00,IMAGERY,9/4/2014 0:00,1,-999999,-999999,Y,Y
-10406032.83,3848154.63,7727,116891,UNKNOWN116891,PRINCETON,LA,71067,SUBSTATION,IN SERVICE,BOSSIER,22015,USA,32.6440676,-93.47898336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2014 0:00,IMAGERY,9/4/2014 0:00,1,-999999,-999999,Y,Y
-9224560.228,4365257.949,7728,116892,UNKNOWN116892,SURGOINSVILLE,TN,37857,SUBSTATION,IN SERVICE,HAWKINS,47073,USA,36.46834632,-82.86563442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY,8/26/2014 0:00,1,69,69,Y,Y
-9218167.353,4365721.5,7729,116893,UNKNOWN116893,SURGOINSVILLE,TN,37873,SUBSTATION,IN SERVICE,HAWKINS,47073,USA,36.47169499,-82.80820625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY,8/26/2014 0:00,3,69,-999999,Y,N
-9207104.572,4372347.739,7730,116894,UNKNOWN116894,CHURCH HILL,TN,37642,SUBSTATION,IN SERVICE,HAWKINS,47073,USA,36.51954688,-82.7088276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY,8/26/2014 0:00,1,69,69,Y,Y
-9184876.353,4369505.05,7731,116895,UNKNOWN116895,KINGSPORT,TN,37664,SUBSTATION,IN SERVICE,SULLIVAN,47163,USA,36.49902181,-82.5091481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY,8/26/2014 0:00,4,69,69,Y,Y
-9184960.49,4368588.531,7732,116896,UNKNOWN116896,KINGSPORT,TN,37663,SUBSTATION,IN SERVICE,SULLIVAN,47163,USA,36.4924031,-82.50990393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY,8/26/2014 0:00,1,69,69,Y,Y
-9242993.202,4330621.435,7733,116897,UNKNOWN116897,MOHAWK,TN,37810,SUBSTATION,IN SERVICE,GREENE,47059,USA,36.21772452,-83.03122064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY,8/28/2014 0:00,1,69,69,Y,Y
-9223422.463,4318552.018,7734,116898,UNKNOWN116898,GREENEVILLE,TN,37743,SUBSTATION,IN SERVICE,GREENE,47059,USA,36.13020367,-82.8554137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY,8/28/2014 0:00,1,69,69,Y,Y
-9237162.964,4325586.721,7735,116899,UNKNOWN116899,MOSHEIM,TN,37818,SUBSTATION,IN SERVICE,GREENE,47059,USA,36.1812274,-82.97884673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY,8/28/2014 0:00,1,69,69,Y,Y
-9213140.668,4324127.475,7736,116900,UNKNOWN116900,GREENEVILLE,TN,37745,SUBSTATION,IN SERVICE,GREENE,47059,USA,36.170646,-82.76305076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY,8/28/2014 0:00,1,69,69,Y,Y
-9193578.131,4325310.165,7737,116901,UNKNOWN116901,LIMESTONE,TN,37681,SUBSTATION,IN SERVICE,WASHINGTON,47179,USA,36.17922212,-82.58731751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY,8/28/2014 0:00,1,69,69,Y,Y
-9202135.396,4997078.848,7738,116902,UNKNOWN116902,SHELBY,OH,44875,SUBSTATION,IN SERVICE,RICHLAND,39139,USA,40.89644191,-82.66418872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-10377761.03,3846790.853,7739,116903,UNKNOWN116903,MINDEN,LA,71055,SUBSTATION,IN SERVICE,WEBSTER,22119,USA,32.63375119,-93.2250135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2014 0:00,IMAGERY,8/29/2014 0:00,4,115,-999999,Y,N
-10374191.17,3837352.844,7740,116904,UNKNOWN116904,DUBBERLY,LA,71024,SUBSTATION,IN SERVICE,WEBSTER,22119,USA,32.56232393,-93.19294491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2014 0:00,IMAGERY,8/29/2014 0:00,2,115,-999999,Y,Y
-10383812.56,3819234.21,7741,116905,UNKNOWN116905,HEFLIN,LA,71039,SUBSTATION,IN SERVICE,WEBSTER,22119,USA,32.42504188,-93.27937534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2014 0:00,IMAGERY,8/29/2014 0:00,1,-999999,-999999,N,N
-10377265.74,3849054.053,7742,116906,UNKNOWN116906,MINDEN,LA,71055,SUBSTATION,IN SERVICE,WEBSTER,22119,USA,32.65087072,-93.22056423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2014 0:00,IMAGERY,8/29/2014 0:00,1,-999999,-999999,Y,Y
-10357725.26,3867025.707,7743,116907,UNKNOWN116907,HOMER,LA,71040,SUBSTATION,IN SERVICE,CLAIBORNE,22027,USA,32.78669734,-93.04502913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2014 0:00,IMAGERY,8/29/2014 0:00,3,-999999,-999999,Y,Y
-10355769.4,3868752.623,7744,116908,UNKNOWN116908,HOMER,LA,71040,SUBSTATION,IN SERVICE,CLAIBORNE,22027,USA,32.79973817,-93.02745934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2014 0:00,IMAGERY,8/29/2014 0:00,2,-999999,-999999,N,N
-9368101.487,3789172.6,7745,116909,UNKNOWN116909,ANDERSONVILLE,GA,31711,SUBSTATION,IN SERVICE,SUMTER,13261,USA,32.19680837,-84.15508749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2014 0:00,IMAGERY,8/29/2014 0:00,1,115,115,Y,Y
-9356621.405,3801815.158,7746,116910,UNKNOWN116910,OGLETHORPE,GA,31068,SUBSTATION,IN SERVICE,MACON,13193,USA,32.29286315,-84.05196016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2014 0:00,IMAGERY,8/29/2014 0:00,2,115,-999999,Y,Y
-9363461.956,3807246.007,7747,116911,UNKNOWN116911,OGLETHORPE,GA,31068,SUBSTATION,IN SERVICE,MACON,13193,USA,32.33409408,-84.11340988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2014 0:00,IMAGERY,8/29/2014 0:00,1,-999999,-999999,Y,Y
-9326459.859,3776237.439,7748,116912,UNKNOWN116912,VIENNA,GA,31092,SUBSTATION,IN SERVICE,DOOLY,13093,USA,32.09842543,-83.78101438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2014 0:00,IMAGERY,8/29/2014 0:00,1,-999999,-999999,Y,Y
-9328479.626,3775159.062,7749,116913,UNKNOWN116913,VIENNA,GA,31092,SUBSTATION,IN SERVICE,DOOLY,13093,USA,32.09021865,-83.79915826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2014 0:00,IMAGERY,8/29/2014 0:00,1,-999999,-999999,N,N
-9310029.797,3784424.127,7750,116914,UNKNOWN116914,VIENNA,GA,31092,SUBSTATION,IN SERVICE,DOOLY,13093,USA,32.16070451,-83.63342062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2014 0:00,IMAGERY,8/29/2014 0:00,1,-999999,-999999,Y,Y
-9326887.493,3782261.948,7751,116915,UNKNOWN116915,PINEHURST,GA,31070,SUBSTATION,IN SERVICE,DOOLY,13093,USA,32.14426017,-83.78485588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2014 0:00,IMAGERY,8/29/2014 0:00,1,-999999,-999999,Y,Y
-10365428.85,3887309.73,7752,116916,UNKNOWN116916,HAYNESVILLE,LA,71038,SUBSTATION,IN SERVICE,CLAIBORNE,22027,USA,32.93975165,-93.11423161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2014 0:00,IMAGERY,8/29/2014 0:00,4,115,-999999,Y,N
-10368381.13,3890637.453,7753,116917,UNKNOWN116917,HAYNESVILLE,LA,71038,SUBSTATION,IN SERVICE,CLAIBORNE,22027,USA,32.96483595,-93.14075242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2014 0:00,IMAGERY,8/29/2014 0:00,1,-999999,-999999,N,N
-10351067.85,3801347.838,7754,116918,LUCKY,BIENVILLE,LA,71008,SUBSTATION,IN SERVICE,BIENVILLE,22013,USA,32.28931439,-92.98522461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2014 0:00,IMAGERY,4/14/2020 0:00,2,-999999,-999999,N,N
-10293730.8,3805243.843,7755,116919,UNKNOWN116919,CHATHAM,LA,71226,SUBSTATION,IN SERVICE,JACKSON,22049,USA,32.31889586,-92.47015711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2014 0:00,IMAGERY,8/29/2014 0:00,1,115,115,Y,Y
-10326539.68,3838763.581,7756,116920,UNKNOWN116920,SIMSBORO,LA,71275,SUBSTATION,IN SERVICE,LINCOLN,22061,USA,32.57300406,-92.76488428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY,9/2/2014 0:00,3,115,115,Y,Y
-10339256.62,3834625.239,7757,116921,UNKNOWN116921,SIMSBORO,LA,71275,SUBSTATION,IN SERVICE,LINCOLN,22061,USA,32.54167069,-92.8791225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY,9/2/2014 0:00,1,115,115,Y,Y
-10313160.83,3838959.984,7758,116922,UNKNOWN116922,RUSTON,LA,71270,SUBSTATION,IN SERVICE,LINCOLN,22061,USA,32.57449085,-92.64470001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY,9/2/2014 0:00,6,115,115,Y,Y
-10317896.33,3870790.536,7759,116923,UNKNOWN116923,BERNICE,LA,71222,SUBSTATION,IN SERVICE,UNION,22111,USA,32.81512504,-92.68723977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY,9/2/2014 0:00,2,115,115,Y,Y
-10311567.31,3838002.617,7760,116924,UNKNOWN116924,RUSTON,LA,71270,SUBSTATION,IN SERVICE,LINCOLN,22061,USA,32.56724326,-92.63038519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY,9/2/2014 0:00,2,115,-999999,Y,N
-10313021.19,3838147.322,7761,116925,UNKNOWN116925,RUSTON,LA,71270,SUBSTATION,IN SERVICE,LINCOLN,22061,USA,32.56833877,-92.64344558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY,9/2/2014 0:00,3,115,-999999,Y,N
-10313920.41,3836507.023,7762,116926,UNKNOWN116926,RUSTON,LA,71270,SUBSTATION,IN SERVICE,LINCOLN,22061,USA,32.55591994,-92.65152342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY,9/2/2014 0:00,2,-999999,-999999,N,N
-10315141.18,3833447.862,7763,116927,UNKNOWN116927,RUSTON,LA,71270,SUBSTATION,IN SERVICE,LINCOLN,22061,USA,32.5327542,-92.66248979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY,9/2/2014 0:00,1,-999999,-999999,Y,Y
-10309585.53,3832802.02,7764,116928,UNKNOWN116928,RUSTON,LA,71270,SUBSTATION,IN SERVICE,LINCOLN,22061,USA,32.52786275,-92.61258257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY,9/2/2014 0:00,1,115,115,Y,Y
-10307894.21,3839578.614,7765,116929,UNKNOWN116929,RUSTON,LA,71270,SUBSTATION,IN SERVICE,LINCOLN,22061,USA,32.57917378,-92.59738918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY,9/2/2014 0:00,2,115,115,Y,Y
-10291229.15,3842479.796,7766,116930,UNKNOWN116930,CHOUDRANT,LA,71227,SUBSTATION,IN SERVICE,LINCOLN,22061,USA,32.60113199,-92.4476844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY,9/2/2014 0:00,2,115,115,Y,Y
-10265439.57,3834390.301,7767,116931,UNKNOWN116931,WEST MONROE,LA,71291,SUBSTATION,IN SERVICE,OUACHITA,22073,USA,32.53989154,-92.21601268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY,9/2/2014 0:00,2,115,115,Y,Y
-10247055.48,3822698.068,7768,116932,UNKNOWN116932,MONROE,LA,71202,SUBSTATION,IN SERVICE,OUACHITA,22073,USA,32.45130318,-92.05086555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY,9/2/2014 0:00,2,115,115,Y,Y
-10241792.24,3828507.164,7769,116933,UNKNOWN116933,MONROE,LA,71203,SUBSTATION,IN SERVICE,OUACHITA,22073,USA,32.49532777,-92.00358507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY,9/2/2014 0:00,2,115,115,Y,Y
-10248612.4,3830964.731,7770,116934,UNKNOWN116934,MONROE,LA,71203,SUBSTATION,IN SERVICE,OUACHITA,22073,USA,32.51394611,-92.0648516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY,9/2/2014 0:00,4,115,-999999,Y,N
-10217851.51,3839040.865,7771,116935,UNKNOWN116935,OAK RIDGE,LA,71264,SUBSTATION,IN SERVICE,MOREHOUSE,22067,USA,32.57510312,-91.78852181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY,9/2/2014 0:00,4,115,115,Y,Y
-10192991.54,3826218.237,7772,116936,UNKNOWN116936,DELHI,LA,71232,SUBSTATION,IN SERVICE,RICHLAND,22083,USA,32.47798357,-91.56520088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY,9/2/2014 0:00,3,115,-999999,Y,Y
-10195754.76,3821798.605,7773,116937,UNKNOWN116937,DELHI,LA,71232,SUBSTATION,IN SERVICE,RICHLAND,22083,USA,32.44448462,-91.59002334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY,9/2/2014 0:00,1,-999999,-999999,Y,Y
-10187390.85,3823766.81,7774,116938,UNKNOWN116938,DELHI,LA,71232,SUBSTATION,IN SERVICE,RICHLAND,22083,USA,32.45940432,-91.51488906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY,9/2/2014 0:00,2,115,115,Y,Y
-10150045.72,3818411.727,7775,116939,UNKNOWN116939,TALLULAH,LA,71282,SUBSTATION,IN SERVICE,MADISON,22065,USA,32.41880509,-91.17941208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY,9/2/2014 0:00,3,115,115,Y,Y
-10180040.31,3852636.836,7776,116940,UNKNOWN116940,PIONEER,LA,71266,SUBSTATION,IN SERVICE,WEST CARROLL,22123,USA,32.67796527,-91.44885808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY,9/2/2014 0:00,2,115,115,Y,Y
-10176441.58,3876120.753,7777,116941,UNKNOWN116941,OAK GROVE,LA,71263,SUBSTATION,IN SERVICE,WEST CARROLL,22123,USA,32.85535721,-91.41653013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY,9/2/2014 0:00,3,115,115,Y,Y
-10168371.4,3890363.812,7778,116942,UNKNOWN116942,OAK GROVE,LA,71263,SUBSTATION,IN SERVICE,WEST CARROLL,22123,USA,32.96277352,-91.34403439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY,9/2/2014 0:00,2,115,115,Y,Y
-10251249.6,3828957.546,7779,116943,UNKNOWN116943,MONROE,LA,71202,SUBSTATION,IN SERVICE,OUACHITA,22073,USA,32.49874012,-92.088542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY,9/3/2014 0:00,3,115,-999999,Y,N
-10250304.02,3854200.006,7780,116944,UNKNOWN116944,STERLINGTON,LA,71280,SUBSTATION,IN SERVICE,OUACHITA,22073,USA,32.68978407,-92.08004772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY,9/3/2014 0:00,1,115,115,Y,Y
-10268313.21,3881142.269,7781,116945,UNKNOWN116945,MARION,LA,71260,SUBSTATION,IN SERVICE,UNION,22111,USA,32.89324265,-92.24182701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY,9/3/2014 0:00,2,115,-999999,Y,N
-10224938.71,3867944.248,7782,116946,UNKNOWN116946,BASTROP,LA,71220,SUBSTATION,IN SERVICE,MOREHOUSE,22067,USA,32.79363395,-91.85218718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY,9/3/2014 0:00,3,115,115,Y,Y
-10215884.34,3874529.794,7783,116947,UNKNOWN116947,BASTROP,LA,71220,SUBSTATION,IN SERVICE,MOREHOUSE,22067,USA,32.84335066,-91.77085045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY,9/3/2014 0:00,2,115,115,Y,Y
-9175023.919,4053498.971,7784,116948,UNKNOWN116948,ABBEVILLE,SC,29620,SUBSTATION,IN SERVICE,ABBEVILLE,45001,USA,34.18372802,-82.42064219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY,8/28/2014 0:00,6,100,-999999,Y,Y
-9180267.558,4055459.551,7785,116949,UNKNOWN116949,ABBEVILLE,SC,29620,SUBSTATION,IN SERVICE,ABBEVILLE,45001,USA,34.19829627,-82.46774659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY,8/28/2014 0:00,1,-999999,-999999,Y,Y
-9175050.738,4046401.606,7786,116950,UNKNOWN116950,ABBEVILLE,SC,29620,SUBSTATION,IN SERVICE,ABBEVILLE,45001,USA,34.13096942,-82.42088311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY,8/28/2014 0:00,1,-999999,-999999,Y,Y
-9173657.412,4052710.812,7787,116951,UNKNOWN116951,ABBEVILLE,SC,29620,SUBSTATION,IN SERVICE,ABBEVILLE,45001,USA,34.17787083,-82.40836665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY,8/28/2014 0:00,1,-999999,-999999,Y,Y
-9172929.729,4051399.573,7788,116952,UNKNOWN116952,ABBEVILLE,SC,29620,SUBSTATION,IN SERVICE,ABBEVILLE,45001,USA,34.16812548,-82.40182976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY,8/28/2014 0:00,1,-999999,-999999,Y,Y
-9173892.901,4050854.15,7789,116953,UNKNOWN116953,ABBEVILLE,SC,29620,SUBSTATION,IN SERVICE,ABBEVILLE,45001,USA,34.16407147,-82.41048208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY,8/28/2014 0:00,1,-999999,-999999,Y,Y
-9174401.802,4050800.129,7790,116954,UNKNOWN116954,ABBEVILLE,SC,29620,SUBSTATION,IN SERVICE,ABBEVILLE,45001,USA,34.16366994,-82.41505362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY,8/28/2014 0:00,1,-999999,-999999,Y,Y
-9172486.717,4050952.989,7791,116955,UNKNOWN116955,ABBEVILLE,SC,29620,SUBSTATION,IN SERVICE,ABBEVILLE,45001,USA,34.16480613,-82.39785011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY,8/28/2014 0:00,1,-999999,-999999,Y,Y
-9170952.815,4051845.054,7792,116956,UNKNOWN116956,ABBEVILLE,SC,29620,SUBSTATION,IN SERVICE,ABBEVILLE,45001,USA,34.1714365,-82.38407083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY,8/28/2014 0:00,1,-999999,-999999,N,N
-9141698.865,4064954.222,7793,116957,UNKNOWN116957,GREENWOOD,SC,29649,SUBSTATION,IN SERVICE,GREENWOOD,45047,USA,34.2688116,-82.12127813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY,8/28/2014 0:00,7,100,-999999,Y,N
-9154118.047,4069720.736,7794,116958,UNKNOWN116958,HODGES,SC,29653,SUBSTATION,IN SERVICE,GREENWOOD,45047,USA,34.30418942,-82.23284154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY,8/28/2014 0:00,1,100,100,N,N
-9143695.717,4062093.387,7795,116959,UNKNOWN116959,GREENWOOD,SC,29649,SUBSTATION,IN SERVICE,GREENWOOD,45047,USA,34.24757088,-82.13921616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY,8/28/2014 0:00,1,-999999,-999999,Y,Y
-9139909.142,4060660.148,7796,116960,UNKNOWN116960,GREENWOOD,SC,29649,SUBSTATION,IN SERVICE,GREENWOOD,45047,USA,34.23692755,-82.10520078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY,8/28/2014 0:00,1,-999999,-999999,Y,Y
-9165853.578,4342662.038,7797,116961,UNKNOWN116961,JOHNSON CITY,TN,37604,SUBSTATION,IN SERVICE,WASHINGTON,47179,USA,36.30493898,-82.33826361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2014 0:00,IMAGERY,8/29/2014 0:00,1,-999999,-999999,Y,Y
-9145260.483,4058297.188,7798,116962,UNKNOWN116962,GREENWOOD,SC,29649,SUBSTATION,IN SERVICE,GREENWOOD,45047,USA,34.21937711,-82.15327269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY,9/2/2014 0:00,1,-999999,-999999,Y,Y
-9142656.679,4057167.377,7799,116963,UNKNOWN116963,GREENWOOD,SC,29649,SUBSTATION,IN SERVICE,GREENWOOD,45047,USA,34.21098437,-82.12988232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY,9/2/2014 0:00,1,-999999,-999999,Y,Y
-9141918.458,4057171.221,7800,116964,UNKNOWN116964,GREENWOOD,SC,29646,SUBSTATION,IN SERVICE,GREENWOOD,45047,USA,34.21101292,-82.12325077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY,9/2/2014 0:00,1,-999999,-999999,Y,Y
-9141902.83,4058014.285,7801,116965,UNKNOWN116965,GREENWOOD,SC,29649,SUBSTATION,IN SERVICE,GREENWOOD,45047,USA,34.21727566,-82.12311038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY,9/2/2014 0:00,1,-999999,-999999,Y,Y
-9203082.994,4071043.968,7802,116966,UNKNOWN116966,IVA,SC,29655,SUBSTATION,IN SERVICE,ANDERSON,45007,USA,34.31400803,-82.67270115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY,9/2/2014 0:00,2,100,-999999,Y,Y
-9192230.373,4063731.365,7803,116967,UNKNOWN116967,ABBEVILLE,SC,29620,SUBSTATION,IN SERVICE,ABBEVILLE,45001,USA,34.25973296,-82.57521039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY,9/2/2014 0:00,1,-999999,-999999,Y,Y
-9204596.093,4072592.187,7804,116968,UNKNOWN116968,IVA,SC,29655,SUBSTATION,IN SERVICE,ANDERSON,45007,USA,34.3254946,-82.68629355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY,9/2/2014 0:00,1,100,100,N,N
-9195177.741,4072432.781,7805,116969,UNKNOWN116969,IVA,SC,29655,SUBSTATION,IN SERVICE,ANDERSON,45007,USA,34.32431201,-82.60168705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY,9/2/2014 0:00,1,100,100,N,N
-9204542.587,4077686.969,7806,116970,UNKNOWN116970,STARR,SC,29684,SUBSTATION,IN SERVICE,ANDERSON,45007,USA,34.36328282,-82.6858129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY,9/2/2014 0:00,1,100,100,N,N
-9204524.84,4079179.812,7807,116971,UNKNOWN116971,STARR,SC,29684,SUBSTATION,IN SERVICE,ANDERSON,45007,USA,34.37435208,-82.68565347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY,9/2/2014 0:00,1,100,100,N,N
-8628640.332,4686975.413,7808,116972,UNKNOWN116972,MANASSAS,VA,20110,SUBSTATION,IN SERVICE,PRINCE WILLIAM,51153,USA,38.75736408,-77.51239492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2014 0:00,IMAGERY,9/4/2014 0:00,2,115,115,Y,Y
-8628305.288,4685429.249,7809,116973,UNKNOWN116973,MANASSAS,VA,20110,SUBSTATION,IN SERVICE,MANASSAS,51683,USA,38.74653223,-77.50938516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2014 0:00,IMAGERY,9/4/2014 0:00,2,115,115,Y,Y
-8627590.376,4685821.607,7810,116974,UNKNOWN116974,MANASSAS,VA,20110,SUBSTATION,IN SERVICE,MANASSAS,51683,USA,38.7492811,-77.50296299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2014 0:00,IMAGERY,9/4/2014 0:00,2,115,115,Y,Y
-8628279.877,4684494.465,7811,116975,UNKNOWN116975,MANASSAS,VA,20110,SUBSTATION,IN SERVICE,MANASSAS,51683,USA,38.73998268,-77.50915689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2014 0:00,IMAGERY,9/4/2014 0:00,0,-999999,-999999,N,N
-9127885.749,4011740.679,7812,116976,UNKNOWN116976,EDGEFIELD,SC,29824,SUBSTATION,IN SERVICE,EDGEFIELD,45037,USA,33.87284284,-81.9971928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2014 0:00,IMAGERY,9/4/2014 0:00,1,115,115,Y,Y
-9115431.736,4030252.191,7813,116977,UNKNOWN116977,SALUDA,SC,29138,SUBSTATION,IN SERVICE,SALUDA,45081,USA,34.01079923,-81.8853165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2014 0:00,IMAGERY,9/4/2014 0:00,1,115,115,Y,Y
-9144546.229,4051365.471,7814,116978,UNKNOWN116978,GREENWOOD,SC,29646,SUBSTATION,IN SERVICE,GREENWOOD,45047,USA,34.16787201,-82.14685644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2014 0:00,IMAGERY,9/4/2014 0:00,8,100,-999999,Y,Y
-9145582.242,4050532.344,7815,116979,UNKNOWN116979,GREENWOOD,SC,29646,SUBSTATION,IN SERVICE,GREENWOOD,45047,USA,34.16167947,-82.15616311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2014 0:00,IMAGERY,9/4/2014 0:00,6,115,-999999,Y,N
-9145470.993,4054042.537,7816,116980,UNKNOWN116980,GREENWOOD,SC,29646,SUBSTATION,IN SERVICE,GREENWOOD,45047,USA,34.18776728,-82.15516373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2014 0:00,IMAGERY,9/4/2014 0:00,3,-999999,-999999,N,N
-9130118.857,4054498.049,7817,116981,UNKNOWN116981,NINETY SIX,SC,29666,SUBSTATION,IN SERVICE,GREENWOOD,45047,USA,34.19115207,-82.01725315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2014 0:00,IMAGERY,9/4/2014 0:00,8,100,-999999,Y,N
-9145028.634,4050474.697,7818,116982,UNKNOWN116982,GREENWOOD,SC,29646,SUBSTATION,IN SERVICE,GREENWOOD,45047,USA,34.16125097,-82.15118995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2014 0:00,IMAGERY,9/5/2014 0:00,1,-999999,-999999,Y,Y
-9129857.086,4052414.933,7819,116983,UNKNOWN116983,NINETY SIX,SC,29666,SUBSTATION,IN SERVICE,GREENWOOD,45047,USA,34.17567191,-82.01490162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2014 0:00,IMAGERY,9/5/2014 0:00,1,-999999,-999999,Y,Y
-9128888.286,4053777.326,7820,116984,UNKNOWN116984,NINETY SIX,SC,29666,SUBSTATION,IN SERVICE,GREENWOOD,45047,USA,34.18579651,-82.00619874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2014 0:00,IMAGERY,9/5/2014 0:00,3,-999999,-999999,N,N
-9120510.521,4052378.657,7821,116985,UNKNOWN116985,NINETY SIX,SC,29666,SUBSTATION,IN SERVICE,GREENWOOD,45047,USA,34.1754023,-81.93094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2014 0:00,IMAGERY,9/5/2014 0:00,2,-999999,-999999,Y,Y
-9117354.471,4051505.277,7822,116986,UNKNOWN116986,CHAPPELLS,SC,29037,SUBSTATION,IN SERVICE,NEWBERRY,45071,USA,34.16891113,-81.90258872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2014 0:00,IMAGERY,9/5/2014 0:00,4,-999999,-999999,N,N
-9116194.295,4055461.634,7823,116987,UNKNOWN116987,CHAPPELLS,SC,29037,SUBSTATION,IN SERVICE,NEWBERRY,45071,USA,34.19831175,-81.89216668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2014 0:00,IMAGERY,9/5/2014 0:00,1,-999999,-999999,Y,Y
-9089092.793,4062751.655,7824,116988,UNKNOWN116988,NEWBERRY,SC,29108,SUBSTATION,IN SERVICE,NEWBERRY,45071,USA,34.25245877,-81.64870975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2014 0:00,IMAGERY,9/5/2014 0:00,12,230,-999999,Y,N
-9118347.11,4051938.117,7825,116989,UNKNOWN116989,NINETY SIX,SC,29666,SUBSTATION,IN SERVICE,GREENWOOD,45047,USA,34.17212816,-81.91150575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2014 0:00,IMAGERY,9/5/2014 0:00,4,100,100,Y,Y
-9101203.667,4060582.748,7826,116990,UNKNOWN116990,SILVERSTREET,SC,29145,SUBSTATION,IN SERVICE,NEWBERRY,45071,USA,34.23635273,-81.75750358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2014 0:00,IMAGERY,9/5/2014 0:00,5,100,100,Y,Y
-8638211.991,4738004.851,7827,116991,UNKNOWN116991,LEESBURG,VA,20175,SUBSTATION,IN SERVICE,LOUDOUN,51107,USA,39.11393432,-77.59837859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY,9/3/2014 0:00,2,230,-999999,N,N
-8640182.554,4741702.136,7828,116992,UNKNOWN116992,PAEONIAN SPRINGS,VA,20129,SUBSTATION,IN SERVICE,LOUDOUN,51107,USA,39.13969955,-77.61608046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY,9/3/2014 0:00,2,-999999,-999999,N,N
-9077469.977,3668750.73,7829,116994,UNKNOWN116994,BRUNSWICK,GA,31525,SUBSTATION,IN SERVICE,GLYNN,13127,USA,31.27681091,-81.54430021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2014 0:00,IMAGERY,9/4/2014 0:00,1,115,115,Y,Y
-9169286.12,3659088.818,7830,116995,UNKNOWN116995,WAYCROSS,GA,31503,SUBSTATION,IN SERVICE,WARE,13299,USA,31.20260124,-82.36909866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2014 0:00,IMAGERY,9/4/2014 0:00,1,115,115,Y,Y
-10461620.63,3862244.329,7831,116996,UNKNOWN116996,OIL CITY,LA,71061,SUBSTATION,IN SERVICE,CADDO,22017,USA,32.75058072,-93.9783371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY,9/3/2014 0:00,1,-999999,-999999,N,N
-8627219.571,4681614.289,7832,116997,CLOVER HILL,MANASSAS,VA,20110,SUBSTATION,IN SERVICE,PRINCE WILLIAM,51153,USA,38.719799,-77.499632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/-/media/committees-groups/committees/teac/20181213/20181213-reliability-analysis-update.ashx",9/4/2014 0:00,IMAGERY,3/14/2019 0:00,2,230,230,Y,Y
-8630506.06,4688329.653,7833,116998,UNKNOWN116998,MANASSAS,VA,20109,SUBSTATION,IN SERVICE,PRINCE WILLIAM,51153,USA,38.76685004,-77.52915503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2014 0:00,IMAGERY,9/4/2014 0:00,1,115,115,Y,Y
-8628813.481,4693460.853,7834,117000,UNKNOWN117000,MANASSAS,VA,20109,SUBSTATION,IN SERVICE,PRINCE WILLIAM,51153,USA,38.80278077,-77.51395034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2014 0:00,IMAGERY,9/4/2014 0:00,1,115,115,Y,Y
-8631094.437,4692041.982,7835,117001,UNKNOWN117001,MANASSAS,VA,20109,SUBSTATION,IN SERVICE,PRINCE WILLIAM,51153,USA,38.79284707,-77.53444051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2014 0:00,IMAGERY,9/4/2014 0:00,1,115,115,Y,Y
-9152335.932,3674627.934,7836,117002,UNKNOWN117002,BLACKSHEAR,GA,31516,SUBSTATION,IN SERVICE,PIERCE,13229,USA,31.32192307,-82.21683254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2014 0:00,IMAGERY,9/4/2014 0:00,1,115,115,Y,Y
-9154650.512,3672848.079,7837,117003,UNKNOWN117003,BLACKSHEAR,GA,31516,SUBSTATION,IN SERVICE,PIERCE,13229,USA,31.30826356,-82.23762476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2014 0:00,IMAGERY,9/4/2014 0:00,2,115,115,Y,Y
-9205358.539,3755411.208,7838,117004,UNKNOWN117004,LUMBER CITY,GA,31549,SUBSTATION,IN SERVICE,TELFAIR,13271,USA,31.93980133,-82.69314271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2014 0:00,IMAGERY,9/4/2014 0:00,1,-999999,-999999,Y,Y
-9204190.533,3753550.522,7839,117005,UNKNOWN117005,LUMBER CITY,GA,31549,SUBSTATION,IN SERVICE,TELFAIR,13271,USA,31.92561596,-82.68265034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2014 0:00,IMAGERY,9/4/2014 0:00,1,115,115,Y,Y
-8637705.164,4690109.856,7840,117006,UNKNOWN117006,BRISTOW,VA,20136,SUBSTATION,IN SERVICE,PRINCE WILLIAM,51153,USA,38.77931779,-77.59382568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2014 0:00,IMAGERY,9/5/2014 0:00,1,230,230,Y,Y
-8644428.954,4686363.943,7841,117007,WHEELER,GAINESVILLE,VA,20155,SUBSTATION,IN SERVICE,PRINCE WILLIAM,51153,USA,38.75308054,-77.65422652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.dominionenergy.com/library/domcom/media/about-us/electric-projects/power-line-projects/warrenton-wheeler-gainesville/project-overview-map.pdf?la=en",9/5/2014 0:00,IMAGERY,3/4/2019 0:00,1,230,230,N,N
-8636175.888,4690829.983,7842,117008,UNKNOWN117008,BRISTOW,VA,20136,SUBSTATION,IN SERVICE,PRINCE WILLIAM,51153,USA,38.78436062,-77.58008797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2014 0:00,IMAGERY,9/5/2014 0:00,1,230,230,N,N
-8628051.694,4690569.892,7843,117009,UNKNOWN117009,MANASSAS,VA,20109,SUBSTATION,IN SERVICE,PRINCE WILLIAM,51153,USA,38.78253932,-77.50710709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2014 0:00,IMAGERY,9/5/2014 0:00,1,115,115,Y,Y
-8629802.969,4689599.562,7844,117010,UNKNOWN117010,MANASSAS,VA,20109,SUBSTATION,IN SERVICE,PRINCE WILLIAM,51153,USA,38.77574414,-77.52283906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2014 0:00,IMAGERY,9/5/2014 0:00,1,115,115,Y,Y
-8624885.776,4688410.934,7845,117011,WOODS DP,MANASSAS,VA,20110,SUBSTATION,IN SERVICE,MANASSAS,51683,USA,38.76741934,-77.47866716,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/-/media/committees-groups/committees/teac/20181213/20181213-reliability-analysis-update.ashx",9/5/2014 0:00,IMAGERY,3/14/2019 0:00,1,115,115,Y,Y
-8622985.574,4693865.255,7846,117012,UNKNOWN117012,CENTREVILLE,VA,20121,SUBSTATION,IN SERVICE,FAIRFAX,51059,USA,38.80561179,-77.46159736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2014 0:00,IMAGERY,9/8/2014 0:00,2,115,115,Y,Y
-8624326.579,4692471.102,7847,117013,UNKNOWN117013,MANASSAS,VA,20111,SUBSTATION,IN SERVICE,PRINCE WILLIAM,51153,USA,38.79585154,-77.47364381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2014 0:00,IMAGERY,9/8/2014 0:00,1,115,115,Y,Y
-8627007.404,4691305.875,7848,117014,UNKNOWN117014,MANASSAS,VA,20109,SUBSTATION,IN SERVICE,PRINCE WILLIAM,51153,USA,38.78769295,-77.49772607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2014 0:00,IMAGERY,9/8/2014 0:00,1,115,115,Y,Y
-8682167.718,4645959.093,7849,117015,UNKNOWN117015,CULPEPER,VA,22701,SUBSTATION,IN SERVICE,CULPEPER,51047,USA,38.46946279,-77.9932396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2014 0:00,IMAGERY,9/8/2014 0:00,1,115,115,Y,Y
-8680023.361,4645027.5,7850,117016,UNKNOWN117016,CULPEPER,VA,22701,SUBSTATION,IN SERVICE,CULPEPER,51047,USA,38.46291035,-77.97397651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2014 0:00,IMAGERY,9/8/2014 0:00,3,115,115,N,N
-8681724.873,4645941.687,7851,117017,UNKNOWN117017,CULPEPER,VA,22701,SUBSTATION,IN SERVICE,CULPEPER,51047,USA,38.46934036,-77.98926146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2014 0:00,IMAGERY,9/8/2014 0:00,1,115,115,Y,Y
-8642304.582,4702645.74,7852,117018,UNKNOWN117018,HAYMARKET,VA,20169,SUBSTATION,IN SERVICE,PRINCE WILLIAM,51153,USA,38.86705183,-77.63514296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2014 0:00,IMAGERY,9/8/2014 0:00,1,115,115,Y,Y
-8620873.378,4672703.753,7853,117019,UNKNOWN117019,MANASSAS,VA,20112,SUBSTATION,IN SERVICE,PRINCE WILLIAM,51153,USA,38.65731969,-77.44262318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2014 0:00,IMAGERY,9/8/2014 0:00,1,115,115,Y,Y
-8620830.146,4676127.998,7854,117020,UNKNOWN117020,MANASSAS,VA,20112,SUBSTATION,IN SERVICE,PRINCE WILLIAM,51153,USA,38.68133642,-77.44223482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2014 0:00,IMAGERY,9/8/2014 0:00,1,115,115,Y,Y
-8609997.534,4668420.807,7855,117021,UNKNOWN117021,WOODBRIDGE,VA,22193,SUBSTATION,IN SERVICE,PRINCE WILLIAM,51153,USA,38.62726892,-77.34492381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2014 0:00,IMAGERY,9/8/2014 0:00,1,115,115,N,N
-8719820.584,4628907.728,7856,117022,UNKNOWN117022,MADISON,VA,22727,SUBSTATION,IN SERVICE,MADISON,51113,USA,38.34943627,-78.33148106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2014 0:00,IMAGERY,9/8/2014 0:00,0,-999999,-999999,N,N
-8628951.83,4692954.156,7857,117023,UNKNOWN117023,MANASSAS,VA,20109,SUBSTATION,IN SERVICE,PRINCE WILLIAM,51153,USA,38.79923348,-77.51519315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2014 0:00,IMAGERY,9/9/2014 0:00,1,115,115,Y,Y
-9251816.086,4406382.862,7858,117024,UNKNOWN117024,PENNINGTON GAP,VA,24277,SUBSTATION,IN SERVICE,LEE,51105,USA,36.76486773,-83.11047796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2014 0:00,IMAGERY,9/9/2014 0:00,1,-999999,-999999,N,N
-9242977.298,4405901.08,7859,117025,UNKNOWN117025,PENNINGTON GAP,VA,24277,SUBSTATION,IN SERVICE,LEE,51105,USA,36.76140056,-83.03107778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2014 0:00,IMAGERY,9/9/2014 0:00,1,-999999,-999999,Y,Y
-9158137.661,4440089.332,7860,117028,UNKNOWN117028,DANTE,VA,24237,SUBSTATION,IN SERVICE,DICKENSON,51051,USA,37.00704871,-82.26895035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2014 0:00,IMAGERY,9/9/2014 0:00,2,69,-999999,N,N
-9150414.895,4440085.708,7861,117029,UNKNOWN117029,CLEVELAND,VA,24225,SUBSTATION,IN SERVICE,RUSSELL,51167,USA,37.00702271,-82.19957556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2014 0:00,IMAGERY,9/10/2014 0:00,1,-999999,-999999,Y,Y
-9149444.056,4450572.828,7862,117030,UNKNOWN117030,RAVEN,VA,24639,SUBSTATION,IN SERVICE,DICKENSON,51051,USA,37.0822159,-82.19085436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2014 0:00,IMAGERY,9/10/2014 0:00,1,-999999,-999999,Y,Y
-9113749.053,4455333.361,7863,117031,COAL CREEK,RAVEN,VA,24639,SUBSTATION,IN SERVICE,TAZEWELL,51185,USA,37.11632458,-81.8702007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",9/10/2014 0:00,IMAGERY,2/6/2019 0:00,2,69,69,N,N
-9116870.625,4459929.587,7864,117032,KNOX COAL CREEK,RAVEN,VA,24639,SUBSTATION,IN SERVICE,TAZEWELL,51185,USA,37.14924145,-81.89824225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",9/10/2014 0:00,IMAGERY,2/6/2019 0:00,2,69,69,N,N
-9130562.232,4498135.8,7865,117033,HURLEY,HURLEY,VA,24620,SUBSTATION,IN SERVICE,BUCHANAN,51027,USA,37.42230876,-82.02123605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",9/10/2014 0:00,IMAGERY,2/6/2019 0:00,1,69,69,N,N
-9144811.604,4476474.082,7866,117034,KNOTTY POPLAR,GRUNDY,VA,24614,SUBSTATION,IN SERVICE,BUCHANAN,51027,USA,37.26760984,-82.14924034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",9/10/2014 0:00,IMAGERY,2/6/2019 0:00,2,69,69,N,N
-9131843.175,4463771.844,7867,117035,SKAGGS BRANCH,OAKWOOD,VA,24631,SUBSTATION,IN SERVICE,BUCHANAN,51027,USA,37.17674762,-82.03274296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",9/10/2014 0:00,IMAGERY,2/6/2019 0:00,2,138,69,Y,N
-9129167.3,4467934.242,7868,117036,GARDEN CREEK,OAKWOOD,VA,24631,SUBSTATION,IN SERVICE,BUCHANAN,51027,USA,37.20653433,-82.00870517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",9/10/2014 0:00,IMAGERY,2/6/2019 0:00,3,138,69,Y,N
-9170417.984,4454093.927,7869,117037,UNKNOWN117037,CLINCHCO,VA,24226,SUBSTATION,IN SERVICE,DICKENSON,51051,USA,37.10744566,-82.37926636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2014 0:00,IMAGERY,9/10/2014 0:00,3,-999999,-999999,N,N
-9171782.206,4453444.289,7870,117038,UNKNOWN117038,MC CLURE,VA,24269,SUBSTATION,IN SERVICE,DICKENSON,51051,USA,37.10279143,-82.39152138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2014 0:00,IMAGERY,9/10/2014 0:00,1,-999999,-999999,N,N
-9182290.13,4458464.582,7871,117039,UNKNOWN117039,CLINTWOOD,VA,24228,SUBSTATION,IN SERVICE,DICKENSON,51051,USA,37.13875106,-82.48591567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2014 0:00,IMAGERY,9/10/2014 0:00,0,-999999,-999999,N,N
-9188811.267,4456587.808,7872,117040,UNKNOWN117040,CLINTWOOD,VA,24228,SUBSTATION,IN SERVICE,DICKENSON,51051,USA,37.12531,-82.54449604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2014 0:00,IMAGERY,9/10/2014 0:00,2,46,-999999,Y,N
-9203122.848,4444992.435,7873,117041,UNKNOWN117041,NORTON,VA,24273,SUBSTATION,IN SERVICE,WISE,51195,USA,37.04221347,-82.67305916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2014 0:00,IMAGERY,9/10/2014 0:00,1,-999999,-999999,N,N
-9186823.053,4454838.218,7874,117042,UNKNOWN117042,CLINTWOOD,VA,24228,SUBSTATION,IN SERVICE,DICKENSON,51051,USA,37.11277766,-82.52663561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2014 0:00,IMAGERY,9/10/2014 0:00,1,-999999,-999999,N,N
