X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9161678.337,4468219.973,7875,117043,HAYSI,HAYSI,VA,24256,SUBSTATION,IN SERVICE,DICKENSON,51051,USA,37.20857863,-82.30075678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",9/10/2014 0:00,IMAGERY,2/6/2019 0:00,3,69,69,N,N
-9100633.063,4468722.214,7876,117044,RED OAK (AP),JEWELL RIDGE,VA,24622,SUBSTATION,IN SERVICE,TAZEWELL,51185,USA,37.21217184,-81.75237775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",9/11/2014 0:00,IMAGERY,2/6/2019 0:00,1,69,69,N,N
-9097894.897,4472547.811,7877,117045,BEARWALLOW,WAR,VA,24622,SUBSTATION,IN SERVICE,TAZEWELL,51185,USA,37.23953595,-81.72778039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/Tazwell%20Bearwallow%20fact%20sheet.pdf#view=Fit",9/11/2014 0:00,IMAGERY,2/6/2019 0:00,4,138,-999999,Y,Y
-9071931.244,4457160.115,7878,117047,UNKNOWN117047,NORTH TAZEWELL,VA,24630,SUBSTATION,IN SERVICE,TAZEWELL,51185,USA,37.129409,-81.49454493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,1,-999999,-999999,N,N
-9152976.928,4383788.232,7879,117048,UNKNOWN117048,BRISTOL,VA,24202,SUBSTATION,IN SERVICE,BRISTOL,51520,USA,36.60209567,-82.22259069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,0,-999999,-999999,N,N
-9138384.303,4392968.563,7880,117049,UNKNOWN117049,BRISTOL,VA,24202,SUBSTATION,IN SERVICE,WASHINGTON,51191,USA,36.66827246,-82.09150291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,2,-999999,-999999,Y,Y
-9145335.505,4384034.72,7881,117050,UNKNOWN117050,BRISTOL,VA,24201,SUBSTATION,IN SERVICE,BRISTOL,51520,USA,36.60387323,-82.15394662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,2,-999999,-999999,Y,Y
-9142602.295,4386381.891,7882,117051,UNKNOWN117051,BRISTOL,VA,24201,SUBSTATION,IN SERVICE,BRISTOL,51520,USA,36.62079792,-82.12939378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,2,-999999,-999999,Y,Y
-9138919.469,4389344.266,7883,117052,UNKNOWN117052,BRISTOL,VA,24202,SUBSTATION,IN SERVICE,WASHINGTON,51191,USA,36.64215336,-82.09631039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,2,-999999,-999999,Y,Y
-9139811.736,4391890.411,7884,117053,UNKNOWN117053,BRISTOL,VA,24202,SUBSTATION,IN SERVICE,WASHINGTON,51191,USA,36.6605035,-82.10432576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,2,-999999,-999999,Y,Y
-9121134.472,4400347.663,7885,117054,UNKNOWN117054,ABINGDON,VA,24210,SUBSTATION,IN SERVICE,WASHINGTON,51191,USA,36.72142378,-81.93654504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,3,138,-999999,Y,N
-9106331.538,4389173.799,7886,117055,UNKNOWN117055,DAMASCUS,VA,24236,SUBSTATION,IN SERVICE,WASHINGTON,51191,USA,36.64092463,-81.80356802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,1,-999999,-999999,Y,Y
-9053077.356,4421511.175,7887,117056,UNKNOWN117056,RURAL RETREAT,VA,24368,SUBSTATION,IN SERVICE,SMYTH,51173,USA,36.87365967,-81.32517757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/12/2014 0:00,IMAGERY,9/12/2014 0:00,2,138,138,Y,Y
-9045056.937,4423814.333,7888,117058,UNKNOWN117058,RURAL RETREAT,VA,24368,SUBSTATION,IN SERVICE,WYTHE,51197,USA,36.89020876,-81.25312892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/12/2014 0:00,IMAGERY,9/12/2014 0:00,2,138,-999999,Y,N
-9063888.426,4419338.278,7889,117059,UNKNOWN117059,ATKINS,VA,24311,SUBSTATION,IN SERVICE,SMYTH,51173,USA,36.85804327,-81.42229506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/12/2014 0:00,IMAGERY,9/12/2014 0:00,2,138,-999999,Y,N
-9034953.258,4387663.653,7890,117061,UNKNOWN117061,INDEPENDENCE,VA,24348,SUBSTATION,IN SERVICE,GRAYSON,51077,USA,36.63003873,-81.16236603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2014 0:00,IMAGERY,9/15/2014 0:00,1,-999999,-999999,N,N
-9009676.771,4409109.269,7891,117062,UNKNOWN117062,IVANHOE,VA,24350,SUBSTATION,IN SERVICE,CARROLL,51035,USA,36.78448551,-80.93530349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2014 0:00,IMAGERY,9/15/2014 0:00,6,138,-999999,Y,N
-9011609.233,4414109.963,7892,117063,UNKNOWN117063,IVANHOE,VA,24350,SUBSTATION,NOT AVAILABLE,CARROLL,51035,USA,36.8204548,-80.95266309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2014 0:00,UNVERIFIED,9/15/2014 0:00,4,138,138,Y,Y
-9009228.534,4414759.648,7893,117064,UNKNOWN117064,AUSTINVILLE,VA,24312,SUBSTATION,IN SERVICE,CARROLL,51035,USA,36.82512665,-80.9312769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2014 0:00,IMAGERY,9/15/2014 0:00,2,138,138,N,N
-9012277.999,4395238.614,7894,117065,UNKNOWN117065,GALAX,VA,24333,SUBSTATION,IN SERVICE,GRAYSON,51077,USA,36.68462744,-80.95867071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2014 0:00,IMAGERY,9/15/2014 0:00,3,138,-999999,N,N
-9005403.28,4395693.374,7895,117066,UNKNOWN117066,GALAX,VA,24333,SUBSTATION,IN SERVICE,GALAX,51640,USA,36.68790343,-80.89691406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2014 0:00,IMAGERY,9/15/2014 0:00,2,69,-999999,N,Y
-8975268.617,4457262.17,7896,117068,UNKNOWN117068,DUBLIN,VA,24084,SUBSTATION,IN SERVICE,PULASKI,51155,USA,37.13013991,-80.62620977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2014 0:00,IMAGERY,9/15/2014 0:00,4,138,-999999,Y,N
-9951129.28,4252742.188,7897,117070,UNKNOWN117070,BROWNSVILLE,TN,38012,SUBSTATION,IN SERVICE,HAYWOOD,47075,USA,35.65127027,-89.39251526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2014 0:00,IMAGERY,9/17/2014 0:00,1,500,500,Y,Y
-10270362.05,4724372.241,7898,117071,UNKNOWN117071,COLUMBIA,MO,65202,SUBSTATION,IN SERVICE,BOONE,29019,USA,39.01885145,-92.26023205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/19/2014 0:00,IMAGERY,9/19/2014 0:00,4,161,69,Y,Y
-10297100.52,4829642.259,7899,117072,UNKNOWN117072,MACON,MO,63552,SUBSTATION,IN SERVICE,MACON,29121,USA,39.74974493,-92.50042782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/19/2014 0:00,IMAGERY,9/19/2014 0:00,0,-999999,-999999,N,N
-10291804.04,4831084.058,7900,117073,UNKNOWN117073,MACON,MO,63552,SUBSTATION,IN SERVICE,MACON,29121,USA,39.75970222,-92.4528487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/19/2014 0:00,IMAGERY,9/19/2014 0:00,1,69,69,Y,Y
-10291921.12,4831467.705,7901,117074,UNKNOWN117074,MACON,MO,63552,SUBSTATION,IN SERVICE,MACON,29121,USA,39.76235149,-92.45390043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/19/2014 0:00,IMAGERY,9/19/2014 0:00,3,69,69,Y,Y
-10517894.05,4675934.893,7902,117075,UNKNOWN117075,PECULIAR,MO,64078,SUBSTATION,IN SERVICE,CASS,29037,USA,38.67998226,-94.48384985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/19/2014 0:00,IMAGERY,9/19/2014 0:00,2,161,-999999,Y,N
-10039362.83,4669693.42,7903,117076,UNKNOWN117076,SAINT LOUIS,MO,63102,SUBSTATION,IN SERVICE,ST. LOUIS,29510,USA,38.63619937,-90.1851307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/19/2014 0:00,IMAGERY,9/19/2014 0:00,4,138,-999999,Y,N
-10201222.74,4757652.091,7904,117077,UNKNOWN117077,LADDONIA,MO,63352,SUBSTATION,IN SERVICE,AUDRAIN,29007,USA,39.2507418,-91.63914305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/19/2014 0:00,IMAGERY,9/19/2014 0:00,2,69,69,Y,Y
-10517732.98,4880402.162,7905,117078,UNKNOWN117078,KING CITY,MO,64463,SUBSTATION,IN SERVICE,GENTRY,29075,USA,40.09943308,-94.48240294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/19/2014 0:00,IMAGERY,9/23/2014 0:00,3,161,161,Y,Y
-10065051.36,4548611.726,7906,117079,ELM STREET,FARMINGTON,MO,63640,SUBSTATION,IN SERVICE,ST. FRANCOIS,29187,USA,37.7815484,-90.41589472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/19/2014 0:00,IMAGERY,4/27/2020 0:00,0,-999999,-999999,N,N
-10067055.11,4549557.565,7907,117080,UNKNOWN117080,FARMINGTON,MO,63640,SUBSTATION,IN SERVICE,ST. FRANCOIS,29187,USA,37.78826342,-90.43389472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/19/2014 0:00,IMAGERY,9/19/2014 0:00,0,-999999,-999999,N,N
-10066166.18,4546870.362,7908,117081,UNKNOWN117081,FARMINGTON,MO,63640,SUBSTATION,IN SERVICE,ST. FRANCOIS,29187,USA,37.76918394,-90.42590933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/19/2014 0:00,IMAGERY,9/19/2014 0:00,0,-999999,-999999,N,N
-10069256.96,4545437.618,7909,117082,UNKNOWN117082,FARMINGTON,MO,63640,SUBSTATION,IN SERVICE,ST. FRANCOIS,29187,USA,37.75900926,-90.45367431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/19/2014 0:00,IMAGERY,9/19/2014 0:00,0,-999999,-999999,N,N
-10256936.26,4625843.084,7910,117083,UNKNOWN117083,META,MO,65058,SUBSTATION,IN SERVICE,OSAGE,29151,USA,38.32784276,-92.13962609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/19/2014 0:00,IMAGERY,9/19/2014 0:00,2,138,138,Y,Y
-10110639.35,4695279.994,7911,117085,UNKNOWN117085,WENTZVILLE,MO,63385,SUBSTATION,IN SERVICE,ST. CHARLES,29183,USA,38.81551478,-90.82541856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/19/2014 0:00,IMAGERY,9/19/2014 0:00,2,161,161,Y,Y
-10504617.83,4615509.681,7912,117086,UNKNOWN117086,BUTLER,MO,64730,SUBSTATION,IN SERVICE,BATES,29013,USA,38.25498608,-94.36458752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/19/2014 0:00,IMAGERY,9/19/2014 0:00,2,161,161,Y,Y
-10312129.23,3756029.571,7913,117088,UNKNOWN117088,WINNFIELD,LA,71483,SUBSTATION,IN SERVICE,WINN,22127,USA,31.94451508,-92.63543299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2014 0:00,IMAGERY,9/8/2014 0:00,1,-999999,-999999,N,N
-9101230.561,4078341.793,7914,117089,UNKNOWN117089,KINARDS,SC,29355,SUBSTATION,IN SERVICE,NEWBERRY,45071,USA,34.36813845,-81.75774517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2014 0:00,IMAGERY,9/9/2014 0:00,1,-999999,-999999,N,N
-9108897.259,4083569.996,7915,117090,UNKNOWN117090,CLINTON,SC,29325,SUBSTATION,IN SERVICE,LAURENS,45059,USA,34.4068963,-81.82661629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2014 0:00,IMAGERY,9/9/2014 0:00,2,-999999,-999999,N,N
-9083673.499,4095568.925,7916,117091,UNKNOWN117091,WHITMIRE,SC,29178,SUBSTATION,IN SERVICE,NEWBERRY,45071,USA,34.49577919,-81.6000274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2014 0:00,IMAGERY,9/9/2014 0:00,6,100,-999999,N,N
-9100957.752,4054005.369,7917,117092,UNKNOWN117092,CHAPPELLS,SC,29037,SUBSTATION,IN SERVICE,NEWBERRY,45071,USA,34.18749109,-81.75529449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2014 0:00,IMAGERY,9/8/2014 0:00,1,100,100,Y,Y
-9133468.974,4058960.69,7918,117093,UNKNOWN117093,GREENWOOD,SC,29646,SUBSTATION,IN SERVICE,GREENWOOD,45047,USA,34.22430552,-82.04734776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2014 0:00,IMAGERY,9/8/2014 0:00,4,100,100,Y,Y
-9135170.83,4059182.936,7919,117094,UNKNOWN117094,GREENWOOD,SC,29649,SUBSTATION,IN SERVICE,GREENWOOD,45047,USA,34.22595627,-82.0626358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2014 0:00,IMAGERY,9/8/2014 0:00,2,100,100,Y,Y
-9135766.811,4061633.54,7920,117095,UNKNOWN117095,GREENWOOD,SC,29649,SUBSTATION,IN SERVICE,GREENWOOD,45047,USA,34.24415617,-82.06798958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2014 0:00,IMAGERY,9/8/2014 0:00,2,100,100,Y,Y
-9139748.957,4072223.007,7921,117096,UNKNOWN117096,WATERLOO,SC,29384,SUBSTATION,IN SERVICE,LAURENS,45059,USA,34.32275572,-82.10376181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2014 0:00,IMAGERY,9/8/2014 0:00,1,-999999,-999999,Y,Y
-9135562.853,4084108.989,7922,117097,UNKNOWN117097,LAURENS,SC,29360,SUBSTATION,IN SERVICE,LAURENS,45059,USA,34.41089095,-82.0661574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2014 0:00,IMAGERY,9/8/2014 0:00,2,-999999,-999999,Y,Y
-9130754.612,4096158.965,7923,117098,UNKNOWN117098,LAURENS,SC,29360,SUBSTATION,IN SERVICE,LAURENS,45059,USA,34.50014751,-82.02296423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2014 0:00,IMAGERY,9/8/2014 0:00,3,-999999,-999999,N,N
-9128787.213,4093767.139,7924,117099,UNKNOWN117099,LAURENS,SC,29360,SUBSTATION,IN SERVICE,LAURENS,45059,USA,34.48243837,-82.00529079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2014 0:00,IMAGERY,9/8/2014 0:00,2,-999999,-999999,Y,Y
-9117865.122,4089857.208,7925,117100,UNKNOWN117100,CLINTON,SC,29325,SUBSTATION,IN SERVICE,LAURENS,45059,USA,34.45348104,-81.90717597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2014 0:00,IMAGERY,9/8/2014 0:00,1,-999999,-999999,Y,Y
-9133785.035,4059867.31,7926,117101,UNKNOWN117101,GREENWOOD,SC,29646,SUBSTATION,IN SERVICE,GREENWOOD,45047,USA,34.2310393,-82.05018699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2014 0:00,IMAGERY,9/8/2014 0:00,2,100,100,Y,Y
-9137760.8,4057742.356,7927,117102,UNKNOWN117102,GREENWOOD,SC,29646,SUBSTATION,IN SERVICE,GREENWOOD,45047,USA,34.21525568,-82.08590189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2014 0:00,IMAGERY,9/8/2014 0:00,1,-999999,-999999,N,N
-9970220.114,4474951.898,7928,117103,UNKNOWN117103,CAPE GIRARDEAU,MO,63703,SUBSTATION,IN SERVICE,CAPE GIRARDEAU,29031,USA,37.25672706,-89.56401115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2014 0:00,IMAGERY,12/2/2019 0:00,3,161,161,Y,Y
-9970420.14,4474941.314,7929,117104,UNKNOWN117104,CAPE GIRARDEAU,MO,63703,SUBSTATION,IN SERVICE,CAPE GIRARDEAU,29031,USA,37.25665139,-89.56580801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2014 0:00,IMAGERY,12/2/2019 0:00,6,161,161,Y,Y
-10423404.22,4877518.173,7930,117105,UNKNOWN117105,TRENTON,MO,64683,SUBSTATION,IN SERVICE,GRUNDY,29079,USA,40.07961297,-93.63503328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2014 0:00,IMAGERY,9/9/2014 0:00,5,69,-999999,Y,N
-10420396.17,4879925.093,7931,117106,UNKNOWN117106,TRENTON,MO,64683,SUBSTATION,IN SERVICE,GRUNDY,29079,USA,40.09615484,-93.60801147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2014 0:00,IMAGERY,9/9/2014 0:00,2,69,-999999,Y,N
-10529897.54,4489565.74,7932,117107,UNKNOWN117107,ASBURY,MO,64832,SUBSTATION,IN SERVICE,JASPER,29097,USA,37.36114309,-94.59167896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2014 0:00,IMAGERY,9/9/2014 0:00,4,161,161,Y,Y
-10528971.21,4737685.194,7933,117108,UNKNOWN117108,KANSAS CITY,MO,64105,SUBSTATION,IN SERVICE,JACKSON,29095,USA,39.11170629,-94.58335766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2014 0:00,IMAGERY,9/9/2014 0:00,2,161,161,Y,Y
-10528787.06,4737656.619,7934,117109,UNKNOWN117109,KANSAS CITY,MO,64106,SUBSTATION,IN SERVICE,JACKSON,29095,USA,39.11150711,-94.58170341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2014 0:00,IMAGERY,9/9/2014 0:00,2,161,161,Y,Y
-10528642.07,4737709.536,7935,117110,UNKNOWN117110,KANSAS CITY,MO,64106,SUBSTATION,IN SERVICE,JACKSON,29095,USA,39.11187595,-94.58040092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2014 0:00,IMAGERY,9/9/2014 0:00,2,161,161,Y,Y
-10517694.72,4740783.026,7936,117111,UNKNOWN117111,KANSAS CITY,MO,64120,SUBSTATION,IN SERVICE,JACKSON,29095,USA,39.13329544,-94.48205922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2014 0:00,IMAGERY,9/9/2014 0:00,2,161,161,Y,Y
-10456763.79,4623603.996,7937,117112,UNKNOWN117112,CLINTON,MO,64735,SUBSTATION,IN SERVICE,HENRY,29083,USA,38.31206206,-93.93470731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2014 0:00,IMAGERY,3/10/2015 0:00,6,161,161,Y,Y
-10526378.57,4739194.894,7938,117113,UNKNOWN117113,KANSAS CITY,MO,64120,SUBSTATION,IN SERVICE,JACKSON,29095,USA,39.12222839,-94.5600676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2014 0:00,IMAGERY,9/9/2014 0:00,8,161,-999999,Y,N
-10265974.05,4663617.751,7939,117114,UNKNOWN117114,JEFFERSON CITY,MO,65109,SUBSTATION,IN SERVICE,COLE,29051,USA,38.59355387,-92.22081391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2014 0:00,IMAGERY,9/9/2014 0:00,2,69,69,Y,Y
-10306478.49,4898623.056,7940,117115,UNKNOWN117115,KIRKSVILLE,MO,63501,SUBSTATION,IN SERVICE,ADAIR,29001,USA,40.22452206,-92.58467152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2014 0:00,IMAGERY,9/9/2014 0:00,3,69,-999999,Y,N
-10494821.41,4691138.601,7941,117116,UNKNOWN117116,PLEASANT HILL,MO,64080,SUBSTATION,IN SERVICE,CASS,29037,USA,38.78652167,-94.27658479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2014 0:00,IMAGERY,9/9/2014 0:00,3,69,69,Y,Y
-10484590.36,4747050.543,7942,117117,UNKNOWN117117,SIBLEY,MO,64088,SUBSTATION,IN SERVICE,JACKSON,29095,USA,39.17695427,-94.18467768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2014 0:00,IMAGERY,9/9/2014 0:00,7,161,161,Y,Y
-10561801.2,4826209.606,7943,117118,UNKNOWN117118,ST JOSEPH,MO,64504,SUBSTATION,IN SERVICE,BUCHANAN,29021,USA,39.72603272,-94.87827449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2014 0:00,IMAGERY,9/9/2014 0:00,4,161,161,Y,Y
-9040766.849,4036146.229,7944,117120,UNKNOWN117120,COLUMBIA,SC,29212,SUBSTATION,IN SERVICE,LEXINGTON,45063,USA,34.05467739,-81.21459041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2014 0:00,IMAGERY,9/10/2014 0:00,9,230,115,Y,Y
-9071901.165,4058119.68,7945,117121,UNKNOWN117121,PROSPERITY,SC,29127,SUBSTATION,IN SERVICE,NEWBERRY,45071,USA,34.21805856,-81.49427473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2014 0:00,IMAGERY,9/10/2014 0:00,1,115,115,Y,Y
-9077696.053,4066739.663,7946,117122,UNKNOWN117122,POMARIA,SC,29126,SUBSTATION,IN SERVICE,NEWBERRY,45071,USA,34.28206517,-81.54633109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2014 0:00,IMAGERY,9/10/2014 0:00,1,69,69,Y,Y
-9065665.583,4073431.815,7947,117123,UNKNOWN117123,POMARIA,SC,29126,SUBSTATION,IN SERVICE,NEWBERRY,45071,USA,34.33172333,-81.43825954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2014 0:00,IMAGERY,9/10/2014 0:00,1,69,69,Y,Y
-9060941.441,4058933.223,7948,117124,POMARIA,LITTLE MOUNTAIN,SC,29075,SUBSTATION,IN SERVICE,NEWBERRY,45071,USA,34.2241015,-81.39582185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.scrtp.com/docs/librariesprovider12/meeting-archives-pdfs/scrtp-sg-2017-06-01---presentation-material---final.pdf?sfvrsn=2",9/10/2014 0:00,IMAGERY,8/28/2019 0:00,9,230,69,N,N
-9060603.475,4081941.474,7949,117125,UNKNOWN117125,BLAIR,SC,29015,SUBSTATION,IN SERVICE,FAIRFIELD,45039,USA,34.39482561,-81.39278585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2014 0:00,IMAGERY,9/10/2014 0:00,1,69,69,Y,Y
-9070574.527,4058226.957,7950,117126,UNKNOWN117126,PROSPERITY,SC,29127,SUBSTATION,IN SERVICE,NEWBERRY,45071,USA,34.21885543,-81.48235733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2014 0:00,IMAGERY,9/10/2014 0:00,1,69,69,Y,Y
-9052005.523,4068635.535,7951,117127,UNKNOWN117127,JENKINSVILLE,SC,29065,SUBSTATION,IN SERVICE,FAIRFIELD,45039,USA,34.2961362,-81.31554914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2014 0:00,IMAGERY,9/10/2014 0:00,13,230,-999999,N,N
-9081062.467,4013725.946,7952,117128,UNKNOWN117128,BATESBURG,SC,29006,SUBSTATION,IN SERVICE,SALUDA,45081,USA,33.88764867,-81.57657211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2014 0:00,IMAGERY,9/10/2014 0:00,6,230,-999999,Y,N
-10335513.28,4570307.978,7953,117129,UNKNOWN117129,CAMDENTON,MO,65020,SUBSTATION,IN SERVICE,CAMDEN,29029,USA,37.93542808,-92.84549552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,3,69,-999999,Y,N
-10078920.55,4676179.883,7954,117130,UNKNOWN117130,CHESTERFIELD,MO,63017,SUBSTATION,IN SERVICE,ST. LOUIS,29189,USA,38.68170027,-90.54048377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,2,138,-999999,Y,N
-10056106.81,4636562.832,7955,117131,UNKNOWN117131,SAINT LOUIS,MO,63129,SUBSTATION,IN SERVICE,ST. LOUIS,29189,USA,38.40334609,-90.33554449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,11,138,138,Y,Y
-10050620.77,4709810.755,7956,117132,UNKNOWN117132,WEST ALTON,MO,63386,SUBSTATION,IN SERVICE,ST. CHARLES,29183,USA,38.91714857,-90.2862625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,4,138,138,Y,Y
-10111553.73,4511982.016,7957,117133,UNKNOWN117133,ALBANY,MO,64402,SUBSTATION,IN SERVICE,REYNOLDS,29179,USA,37.52102558,-90.83363261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,5,138,138,Y,Y
-10501814.32,4901618.321,7958,117134,UNKNOWN117134,ALBANY,MO,64402,SUBSTATION,IN SERVICE,GENTRY,29075,USA,40.24506291,-94.33940313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,2,69,69,Y,Y
-10502381.36,4616824.213,7959,117135,UNKNOWN117135,BUTLER,MO,64730,SUBSTATION,IN SERVICE,BATES,29013,USA,38.26425837,-94.34449696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,0,-999999,-999999,N,N
-10408657.55,4772125.814,7960,117136,UNKNOWN117136,CARROLLTON,MO,64633,SUBSTATION,IN SERVICE,CARROLL,29033,USA,39.3513547,-93.50256164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,2,34.5,-999999,Y,N
-10497121.21,4463656.508,7961,117137,UNKNOWN117137,CARTHAGE,MO,64836,SUBSTATION,IN SERVICE,JASPER,29097,USA,37.17592209,-94.29724419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,2,161,161,Y,Y
-10415303.5,4834701.78,7962,117138,UNKNOWN117138,CHILLICOTHE,MO,64601,SUBSTATION,IN SERVICE,LIVINGSTON,29117,USA,39.78468041,-93.56226323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,1,69,69,Y,Y
-10415555.91,4834471.592,7963,117139,UNKNOWN117139,CHILLICOTHE,MO,64601,SUBSTATION,IN SERVICE,LIVINGSTON,29117,USA,39.78309137,-93.56453069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,2,69,69,Y,Y
-10276768.81,4716577.106,7964,117140,UNKNOWN117140,COLUMBIA,MO,65201,SUBSTATION,IN SERVICE,BOONE,29019,USA,38.96442546,-92.31778489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,4,69,-999999,Y,N
-10438479.28,4536427.394,7965,117141,UNKNOWN117141,STOCKTON,MO,65785,SUBSTATION,IN SERVICE,CEDAR,29039,USA,37.69499079,-93.77045477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,4,161,161,Y,Y
-10317128.51,4741676.989,7966,117142,UNKNOWN117142,FAYETTE,MO,65248,SUBSTATION,IN SERVICE,HOWARD,29089,USA,39.13952434,-92.68034226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,2,69,69,Y,Y
-10235624.5,4702796.95,7967,117143,UNKNOWN117143,FULTON,MO,65251,SUBSTATION,IN SERVICE,CALLAWAY,29027,USA,38.86810943,-91.9481793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,2,69,13.8,Y,Y
-10458905.86,4853965.316,7968,117144,UNKNOWN117144,GALLATIN,MO,64640,SUBSTATION,IN SERVICE,DAVIESS,29061,USA,39.91753086,-93.95394991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,0,-999999,-999999,N,N
-10432267.4,4732272.218,7969,117145,UNKNOWN117145,HIGGINSVILLE,MO,64037,SUBSTATION,IN SERVICE,LAFAYETTE,29107,USA,39.07396674,-93.71465255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,2,161,161,Y,Y
-10500489.53,4734966.524,7970,117146,UNKNOWN117146,INDEPENDENCE,MO,64056,SUBSTATION,IN SERVICE,JACKSON,29095,USA,39.0927541,-94.32750231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,3,161,161,Y,Y
-10509833.34,4735196.554,7971,117147,UNKNOWN117147,INDEPENDENCE,MO,64050,SUBSTATION,IN SERVICE,JACKSON,29095,USA,39.09435787,-94.41143919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,2,161,-999999,Y,N
-10507747.67,4729685.133,7972,117148,UNKNOWN117148,INDEPENDENCE,MO,64055,SUBSTATION,IN SERVICE,JACKSON,29095,USA,39.05592232,-94.39270331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,3,161,-999999,Y,N
-9981070.762,4492813.93,7973,117149,UNKNOWN117149,JACKSON,MO,63755,SUBSTATION,IN SERVICE,CAPE GIRARDEAU,29031,USA,37.38433173,-89.66148417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,2,-999999,-999999,N,N
-10210395.26,4927452.07,7974,117150,UNKNOWN117150,KAHOKA,MO,63445,SUBSTATION,IN SERVICE,CLARK,29045,USA,40.42196622,-91.72154121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,2,69,69,Y,Y
-10024498.25,4332839.693,7975,117151,UNKNOWN117151,KENNETT,MO,63857,SUBSTATION,IN SERVICE,DUNKLIN,29069,USA,36.23379949,-90.0515999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,2,69,69,Y,Y
-10295876.3,4869472.013,7976,117152,UNKNOWN117152,LA PLATA,MO,63549,SUBSTATION,IN SERVICE,MACON,29121,USA,40.02428552,-92.4894304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,2,69,69,Y,Y
-10293507.78,4827810.532,7977,117153,UNKNOWN117153,MACON,MO,63552,SUBSTATION,IN SERVICE,MACON,29121,USA,39.73709268,-92.46815369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,2,69,69,Y,Y
-10375865.73,4739343.325,7978,117154,UNKNOWN117154,MARSHALL,MO,65340,SUBSTATION,IN SERVICE,SALINE,29195,USA,39.12326282,-93.2079877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,2,161,161,Y,Y
-10261554.51,4932716.737,7979,117155,UNKNOWN117155,MEMPHIS,MO,63555,SUBSTATION,IN SERVICE,SCOTLAND,29199,USA,40.4579605,-92.18111254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,2,69,69,Y,Y
-10211621.69,4815565.132,7980,117156,UNKNOWN117156,MONROE CITY,MO,63456,SUBSTATION,IN SERVICE,MONROE,29137,USA,39.65245056,-91.73255836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,2,69,69,Y,Y
-10460330.6,4721246.927,7981,117157,UNKNOWN117157,ODESSA,MO,64076,SUBSTATION,IN SERVICE,LAFAYETTE,29107,USA,38.99703539,-93.96674857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,2,69,69,Y,Y
-10188471.67,4836973.914,7982,117158,UNKNOWN117158,PALMYRA,MO,63461,SUBSTATION,IN SERVICE,MARION,29127,USA,39.80036349,-91.52459824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,0,-999999,-999999,N,N
-9977068.724,4421895.833,7983,117159,UNKNOWN117159,SIKESTON,MO,63801,SUBSTATION,IN SERVICE,SCOTT,29201,USA,36.87642384,-89.62553325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,6,161,-999999,N,N
-10381510.12,4454204.66,7984,117160,UNKNOWN117160,OZARK,MO,65721,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.10823896,-93.25869211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,1,161,161,Y,Y
-10381604.57,4454371.348,7985,117161,UNKNOWN117161,SPRINGFIELD,MO,65804,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.10943311,-93.25954062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,7,161,69,Y,Y
-10385653.43,4468725.502,7986,117162,UNKNOWN117162,SPRINGFIELD,MO,65806,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.21219537,-93.29591209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,3,161,69,Y,Y
-10419994.11,4875689.923,7987,117163,UNKNOWN117163,TRENTON,MO,64683,SUBSTATION,IN SERVICE,GRUNDY,29079,USA,40.0670454,-93.60439965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,2,69,-999999,Y,N
-10353818.94,4935407.671,7988,117164,UNKNOWN117164,UNIONVILLE,MO,63565,SUBSTATION,IN SERVICE,PUTNAM,29171,USA,40.47635084,-93.009938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,2,69,69,Y,Y
-10184830.95,4765750.518,7989,117165,UNKNOWN117165,VANDALIA,MO,63382,SUBSTATION,IN SERVICE,AUDRAIN,29007,USA,39.30705518,-91.49189304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,2,69,69,Y,Y
-10214169.21,4676539.544,7990,117167,UNKNOWN117167,CHAMOIS,MO,65024,SUBSTATION,IN SERVICE,OSAGE,29151,USA,38.68422236,-91.75544317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,7,161,69,Y,Y
-10214113.68,4676380.134,7991,117168,UNKNOWN117168,CHAMOIS,MO,65024,SUBSTATION,IN SERVICE,OSAGE,29151,USA,38.68310452,-91.75494435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,4,161,161,Y,Y
-10498488.95,4754931.41,7992,117169,UNKNOWN117169,LIBERTY,MO,64068,SUBSTATION,IN SERVICE,CLAY,29047,USA,39.23181306,-94.30953086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,8,161,13.8,Y,Y
-10497048.22,4701633.33,7993,117170,UNKNOWN117170,GREENWOOD,MO,64034,SUBSTATION,IN SERVICE,JACKSON,29095,USA,38.85997036,-94.29658853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,4,161,-999999,Y,N
-10201675.94,4797418.546,7994,117171,UNKNOWN117171,MONROE CITY,MO,63456,SUBSTATION,IN SERVICE,RALLS,29173,USA,39.52682773,-91.64321418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,3,69,69,Y,Y
-10541194.83,4764403.071,7995,117172,UNKNOWN117172,KANSAS CITY,MO,64153,SUBSTATION,IN SERVICE,PLATTE,29165,USA,39.29768868,-94.69316426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,3,161,161,Y,Y
-9080984.407,4081901.869,7996,117174,UNKNOWN117174,NEWBERRY,SC,29108,SUBSTATION,IN SERVICE,NEWBERRY,45071,USA,34.39453204,-81.57587088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/12/2014 0:00,IMAGERY,9/12/2014 0:00,1,69,69,Y,Y
-9082020.884,4067671.185,7997,117175,UNKNOWN117175,NEWBERRY,SC,29108,SUBSTATION,IN SERVICE,NEWBERRY,45071,USA,34.28897915,-81.58518171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/12/2014 0:00,IMAGERY,9/12/2014 0:00,1,69,69,Y,Y
-9082531.574,4066384.376,7998,117176,UNKNOWN117176,NEWBERRY,SC,29108,SUBSTATION,IN SERVICE,NEWBERRY,45071,USA,34.279428,-81.58976931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/12/2014 0:00,IMAGERY,9/12/2014 0:00,1,69,69,Y,Y
-9100215.25,4029487.28,7999,117177,UNKNOWN117177,SALUDA,SC,29138,SUBSTATION,IN SERVICE,SALUDA,45081,USA,34.00510318,-81.74862448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/12/2014 0:00,IMAGERY,9/12/2014 0:00,1,115,115,Y,Y
-9102180,4028462.616,8000,117178,UNKNOWN117178,SALUDA,SC,29138,SUBSTATION,IN SERVICE,SALUDA,45081,USA,33.99747225,-81.76627413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/12/2014 0:00,IMAGERY,9/12/2014 0:00,1,115,115,Y,Y
-9449847.8,4288493.94,8001,117179,UNKNOWN117179,CRAB ORCHARD,TN,37723,SUBSTATION,IN SERVICE,CUMBERLAND,47035,USA,35.91181437,-84.88942711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2014 0:00,IMAGERY,9/9/2014 0:00,1,-999999,-999999,N,N
-9062649.667,4030982.344,8002,117180,UNKNOWN117180,GILBERT,SC,29054,SUBSTATION,IN SERVICE,LEXINGTON,45063,USA,34.01623609,-81.4111671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,1,69,69,Y,Y
-9082418.683,4032951.032,8003,117181,UNKNOWN117181,BATESBURG,SC,29006,SUBSTATION,IN SERVICE,SALUDA,45081,USA,34.03089357,-81.5887552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,1,69,69,Y,Y
-9091228.936,4040640.082,8004,117182,UNKNOWN117182,SALUDA,SC,29138,SUBSTATION,IN SERVICE,SALUDA,45081,USA,34.08811663,-81.66789905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,1,69,69,Y,Y
-9085027.424,4046559.781,8005,117183,UNKNOWN117183,NEWBERRY,SC,29108,SUBSTATION,IN SERVICE,NEWBERRY,45071,USA,34.13214558,-81.61218992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,1,69,69,Y,Y
-9072771.408,4047364.615,8006,117184,UNKNOWN117184,PROSPERITY,SC,29127,SUBSTATION,IN SERVICE,NEWBERRY,45071,USA,34.13812992,-81.50209225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,1,69,69,Y,Y
-9078036.144,4055813.387,8007,117185,UNKNOWN117185,PROSPERITY,SC,29127,SUBSTATION,IN SERVICE,NEWBERRY,45071,USA,34.20092521,-81.54938618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,1,69,69,Y,Y
-9088321.185,4064745.515,8008,117186,UNKNOWN117186,NEWBERRY,SC,29108,SUBSTATION,IN SERVICE,NEWBERRY,45071,USA,34.2672622,-81.64177827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,1,69,69,Y,Y
-9096204.423,4060593.358,8009,117187,UNKNOWN117187,NEWBERRY,SC,29108,SUBSTATION,IN SERVICE,NEWBERRY,45071,USA,34.23643153,-81.7125946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,1,69,69,Y,Y
-9101849.553,4072453.008,8010,117188,UNKNOWN117188,NEWBERRY,SC,29108,SUBSTATION,IN SERVICE,NEWBERRY,45071,USA,34.32446207,-81.76330568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY,9/11/2014 0:00,1,69,69,Y,Y
-9106609.64,3973063.738,8011,117189,UNKNOWN117189,GRANITEVILLE,SC,29829,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.58388402,-81.80606626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2014 0:00,IMAGERY,9/15/2014 0:00,7,230,115,Y,Y
-9059943.013,4046031.252,8012,117190,UNKNOWN117190,CHAPIN,SC,29036,SUBSTATION,IN SERVICE,LEXINGTON,45063,USA,34.12821547,-81.38685282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2014 0:00,IMAGERY,9/15/2014 0:00,1,230,230,Y,Y
-9068302.102,4045340.385,8013,117191,UNKNOWN117191,PROSPERITY,SC,29127,SUBSTATION,IN SERVICE,NEWBERRY,45071,USA,34.12307795,-81.46194379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2014 0:00,IMAGERY,9/15/2014 0:00,1,69,69,Y,Y
-9109603.831,3977538.558,8014,117192,UNKNOWN117192,AIKEN,SC,29801,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.61736554,-81.83296354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2014 0:00,IMAGERY,9/15/2014 0:00,4,115,115,Y,Y
-9112246.807,3978667.948,8015,117193,UNKNOWN117193,GRANITEVILLE,SC,29829,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.62581381,-81.8567058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2014 0:00,IMAGERY,9/15/2014 0:00,2,115,115,Y,Y
-10222561.83,4742812.237,8016,117194,UNKNOWN117194,MEXICO,MO,65265,SUBSTATION,IN SERVICE,AUDRAIN,29007,USA,39.14743366,-91.8308353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2014 0:00,IMAGERY,9/17/2014 0:00,3,69,69,Y,Y
-10295217.75,4782677.404,8017,117195,UNKNOWN117195,MOBERLY,MO,65270,SUBSTATION,IN SERVICE,RANDOLPH,29175,USA,39.42461206,-92.48351461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2014 0:00,IMAGERY,9/17/2014 0:00,6,161,69,N,Y
-10252861.15,4658264.509,8018,117196,UNKNOWN117196,JEFFERSON CITY,MO,65101,SUBSTATION,IN SERVICE,COLE,29051,USA,38.55595813,-92.10301878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2014 0:00,IMAGERY,9/17/2014 0:00,3,161,69,Y,Y
-10532501.36,4448284.873,8019,117197,UNKNOWN117197,JOPLIN,MO,66739,SUBSTATION,IN SERVICE,JASPER,29097,USA,37.0658175,-94.61506956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2014 0:00,IMAGERY,9/17/2014 0:00,4,161,161,N,N
-9123885.426,3966566.365,8020,117198,UNKNOWN117198,NORTH AUGUSTA,SC,29841,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.53524621,-81.96125729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2014 0:00,IMAGERY,9/17/2014 0:00,1,115,115,Y,Y
-9121555.221,3962625.818,8021,117199,UNKNOWN117199,NORTH AUGUSTA,SC,29841,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.50573487,-81.9403247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2014 0:00,IMAGERY,9/17/2014 0:00,6,115,115,Y,Y
-9046233.229,4118904.763,8022,117200,UNKNOWN117200,CHESTER,SC,29706,SUBSTATION,IN SERVICE,CHESTER,45023,USA,34.66836988,-81.26369573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/19/2014 0:00,IMAGERY,9/19/2014 0:00,1,69,69,Y,Y
-9057751.104,4128904.025,8023,117201,UNKNOWN117201,CHESTER,SC,29706,SUBSTATION,IN SERVICE,CHESTER,45023,USA,34.74221415,-81.36716256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/19/2014 0:00,IMAGERY,9/19/2014 0:00,1,69,69,Y,Y
-9032676.732,4076447.263,8024,117202,WINNESBORO,WINNSBORO,SC,29180,SUBSTATION,IN SERVICE,FAIRFIELD,45039,USA,34.35408944,-81.14191565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.scrtp.com/docs/librariesprovider12/meeting-archives-pdfs/scrtp-sg-2017-06-01---presentation-material---final.pdf?sfvrsn=2",9/19/2014 0:00,IMAGERY,8/28/2019 0:00,6,230,69,N,N
-9056305.718,4057993.08,8025,117203,UNKNOWN117203,LITTLE MOUNTAIN,SC,29075,SUBSTATION,IN SERVICE,NEWBERRY,45071,USA,34.21711814,-81.35417844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/19/2014 0:00,IMAGERY,9/19/2014 0:00,1,69,69,N,N
-10315742.45,4906371.764,8026,117204,UNKNOWN117204,NOVINGER,MO,63559,SUBSTATION,IN SERVICE,ADAIR,29001,USA,40.27764816,-92.66789112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2014 0:00,IMAGERY,9/22/2014 0:00,1,69,69,Y,Y
-10614198.04,4929672.688,8027,117205,UNKNOWN117205,TARKIO,MO,64491,SUBSTATION,IN SERVICE,ATCHISON,29005,USA,40.43715083,-95.3489633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2014 0:00,IMAGERY,9/22/2014 0:00,3,69,69,Y,Y
-10508877.75,4892748.026,8028,117206,UNKNOWN117206,DARLINGTON,MO,64438,SUBSTATION,IN SERVICE,GENTRY,29075,USA,40.18421434,-94.40285506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2014 0:00,IMAGERY,9/22/2014 0:00,3,69,69,Y,Y
-10399778.14,4890548.413,8029,117207,UNKNOWN117207,GALT,MO,64641,SUBSTATION,IN SERVICE,GRUNDY,29079,USA,40.16911695,-93.42279654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2014 0:00,IMAGERY,9/22/2014 0:00,2,69,69,Y,Y
-10479403.12,3986306.884,8030,117208,UNKNOWN117208,ASHDOWN,AR,71822,SUBSTATION,IN SERVICE,LITTLE RIVER,5081,USA,33.68293424,-94.13807987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,3/19/2015 0:00,0,-999999,-999999,N,N
-10338302.69,4068893.895,8031,117209,UNKNOWN117209,MALVERN,AR,72104,SUBSTATION,IN SERVICE,HOT SPRING,5059,USA,34.29805355,-92.87055319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/30/2015 0:00,3,500,-999999,N,N
-10307650.65,3933725.516,8032,117210,UNKNOWN117210,EL DORADO,AR,71730,SUBSTATION,IN SERVICE,UNION,5139,USA,33.28898881,-92.59520125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/29/2015 0:00,2,115,115,Y,Y
-10307000.6,3934799.698,8033,117211,UNKNOWN117211,EL DORADO,AR,71730,SUBSTATION,IN SERVICE,UNION,5139,USA,33.29705461,-92.58936176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/30/2015 0:00,3,500,-999999,Y,N
-10263343.38,4024580.94,8034,117213,UNKNOWN117213,RISON,AR,71665,SUBSTATION,IN SERVICE,CLEVELAND,5025,USA,33.96855819,-92.19718221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,3/10/2015 0:00,2,115,115,Y,Y
-10240586.54,4005494.447,8035,117214,UNKNOWN117214,STAR CITY,AR,71667,SUBSTATION,IN SERVICE,CLEVELAND,5025,USA,33.8262426,-91.99275403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/30/2015 0:00,1,-999999,-999999,N,N
-10236746.84,3914170.932,8036,117215,UNKNOWN117215,CROSSETT,AR,71635,SUBSTATION,IN SERVICE,ASHLEY,5003,USA,33.14202738,-91.95826143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/23/2014 0:00,IMAGERY,3/10/2015 0:00,6,115,115,Y,Y
-10451720.64,4017002.495,8037,117216,MIDWAY M.P.,NASHVILLE,AR,71852,SUBSTATION,IN SERVICE,HOWARD,5061,USA,33.91207907,-93.88940399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.swrea.com/Images/Custom/112410%20district%20boundary.jpg",9/23/2014 0:00,IMAGERY,11/28/2018 0:00,2,69,-999999,Y,N
-10447933.29,4023269.62,8038,117217,UNKNOWN117217,NASHVILLE,AR,71852,SUBSTATION,IN SERVICE,HOWARD,5061,USA,33.95878813,-93.85538159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,3/19/2015 0:00,3,69,69,N,N
-10165411,4026885.966,8039,117218,AECC HYDRO STATION #2,TICHNOR,AR,72166,SUBSTATION,IN SERVICE,ARKANSAS,5001,USA,33.98572919,-91.3174407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,12/12/2018 0:00,2,115,-999999,N,N
-10492407.66,4105040.708,8040,117219,UNKNOWN117219,MENA,AR,71953,SUBSTATION,IN SERVICE,POLK,5113,USA,34.56587523,-94.25490165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/14/2015 0:00,3,138,69,Y,Y
-10435853.43,4218649.23,8041,117222,UNKNOWN117222,OZARK,AR,72949,SUBSTATION,IN SERVICE,FRANKLIN,5047,USA,35.40202054,-93.74686639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,3/31/2015 0:00,1,161,161,Y,Y
-10424709.88,4205873.613,8042,117224,UNKNOWN117224,PARIS,AR,72855,SUBSTATION,IN SERVICE,LOGAN,5083,USA,35.30842023,-93.64676214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,3/31/2015 0:00,1,161,161,Y,Y
-10410669.65,4227848.864,8043,117226,UNKNOWN117226,CLARKSVILLE,AR,72830,SUBSTATION,IN SERVICE,JOHNSON,5071,USA,35.46935427,-93.52063663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/30/2015 0:00,1,-999999,-999999,Y,Y
-10371448,4195599.213,8044,117227,UNKNOWN117227,DARDANELLE,AR,72834,SUBSTATION,IN SERVICE,YELL,5149,USA,35.23306637,-93.1683026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,3/30/2015 0:00,2,161,161,N,N
-10363561.77,4201621.294,8045,117228,RUSSELLVILLE EAST,RUSSELLVILLE,AR,72802,SUBSTATION,IN SERVICE,POPE,5115,USA,35.27724164,-93.09745934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/14/2020 0:00,3,161,161,Y,Y
-10352698.71,4197001.398,8046,117229,UNKNOWN117229,ATKINS,AR,72823,SUBSTATION,IN SERVICE,POPE,5115,USA,35.24335432,-92.9998748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,3/25/2015 0:00,2,161,161,Y,Y
-10322840.04,4200839.385,8047,117230,UNKNOWN117230,SOLGOHACHIA,AR,72156,SUBSTATION,IN SERVICE,CONWAY,5029,USA,35.27150727,-92.73164984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,3/26/2015 0:00,2,161,161,Y,Y
-10285783.3,4130407.017,8048,117231,UNKNOWN117231,LITTLE ROCK,AR,72211,SUBSTATION,IN SERVICE,PULASKI,5119,USA,34.753308,-92.39876343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/14/2015 0:00,2,115,115,Y,Y
-10257447.33,4085890.545,8049,117233,WHITE BLUFF,REDFIELD,AR,72132,SUBSTATION,IN SERVICE,JEFFERSON,5069,USA,34.42409329,-92.14421713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,5/29/2018 0:00,8,500,-999999,N,N
-10221882.5,4222516.102,8050,117234,UNKNOWN117234,PANGBURN,AR,72121,SUBSTATION,IN SERVICE,WHITE,5145,USA,35.43032971,-91.82473281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,3/11/2015 0:00,2,161,161,Y,Y
-10220715.26,4188595.553,8051,117235,UNKNOWN117235,MCRAE,AR,72102,SUBSTATION,IN SERVICE,WHITE,5145,USA,35.1816604,-91.81424736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,3/11/2015 0:00,2,161,161,Y,Y
-10212799.02,4196945.04,8052,117236,UNKNOWN117236,SEARCY,AR,72143,SUBSTATION,IN SERVICE,WHITE,5145,USA,35.24294084,-91.74313449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,3/6/2015 0:00,2,161,161,Y,Y
-10126848.71,4231205.243,8053,117237,UNKNOWN117237,FISHER,AR,72429,SUBSTATION,IN SERVICE,POINSETT,5111,USA,35.49390617,-90.97102977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,3/3/2015 0:00,2,161,161,Y,Y
-10506479.26,4222938.861,8054,117248,UNKNOWN117248,FORT SMITH,AR,72904,SUBSTATION,IN SERVICE,SEBASTIAN,5131,USA,35.43342411,-94.38130903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/14/2015 0:00,1,161,161,Y,Y
-10506228.01,4205420.953,8055,117249,UNKNOWN117249,FORT SMITH,AR,72916,SUBSTATION,IN SERVICE,SEBASTIAN,5131,USA,35.30510183,-94.379052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/30/2015 0:00,1,161,161,Y,Y
-10506102.82,4222644.086,8056,117250,UNKNOWN117250,FORT SMITH,AR,72904,SUBSTATION,IN SERVICE,SEBASTIAN,5131,USA,35.43126651,-94.37792741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/6/2015 0:00,1,161,161,Y,Y
-10503192.61,4226609.84,8057,117254,UNKNOWN117254,VAN BUREN,AR,72956,SUBSTATION,IN SERVICE,CRAWFORD,5033,USA,35.46028892,-94.35178449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/6/2015 0:00,1,161,161,Y,Y
-10503129.82,4234781.215,8058,117255,UNKNOWN117255,RUDY,AR,72952,SUBSTATION,IN SERVICE,CRAWFORD,5033,USA,35.52005613,-94.35122044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/1/2015 0:00,2,69,69,Y,Y
-10501643.01,4228363.068,8059,117256,UNKNOWN117256,VAN BUREN,AR,72956,SUBSTATION,IN SERVICE,CRAWFORD,5033,USA,35.47311615,-94.33786424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/6/2015 0:00,3,69,69,N,N
-10499654,4221397.172,8060,117258,UNKNOWN117258,VAN BUREN,AR,72956,SUBSTATION,IN SERVICE,CRAWFORD,5033,USA,35.4221391,-94.31999668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/6/2015 0:00,1,161,161,Y,Y
-10368636.41,4197621.435,8061,117261,UNKNOWN117261,RUSSELLVILLE,AR,72802,SUBSTATION,IN SERVICE,POPE,5115,USA,35.24790317,-93.14304563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,3/30/2015 0:00,2,161,161,N,N
-10339012.39,4087390.2,8062,117262,UNKNOWN117262,MALVERN,AR,72104,SUBSTATION,IN SERVICE,HOT SPRING,5059,USA,34.43520498,-92.87692848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/30/2015 0:00,11,500,115,N,N
-10333783.08,4086803.486,8063,117263,UNKNOWN117263,MALVERN,AR,72104,SUBSTATION,IN SERVICE,HOT SPRING,5059,USA,34.43085791,-92.82995287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/30/2015 0:00,3,500,-999999,Y,N
-10272490,4130843.791,8064,117265,UNKNOWN117265,NORTH LITTLE ROCK,AR,72114,SUBSTATION,IN SERVICE,PULASKI,5119,USA,34.75653163,-92.27934771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/14/2015 0:00,2,115,115,Y,Y
