X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10270001.64,4136234.197,8065,117266,UNKNOWN117266,NORTH LITTLE ROCK,AR,72116,SUBSTATION,IN SERVICE,PULASKI,5119,USA,34.79630537,-92.25699445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/14/2015 0:00,2,115,115,Y,Y
-10269553.38,4127634.165,8066,117267,UNKNOWN117267,LITTLE ROCK,AR,72202,SUBSTATION,IN SERVICE,PULASKI,5119,USA,34.73283992,-92.25296764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/23/2014 0:00,IMAGERY,3/16/2015 0:00,2,115,115,Y,Y
-10267384.03,4131320.618,8067,117268,UNKNOWN117268,NORTH LITTLE ROCK,AR,72114,SUBSTATION,IN SERVICE,PULASKI,5119,USA,34.76005072,-92.23348005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,3/9/2015 0:00,5,115,115,N,N
-10255185.29,4148535.298,8068,117269,UNKNOWN117269,JACKSONVILLE,AR,72076,SUBSTATION,IN SERVICE,PULASKI,5119,USA,34.88699866,-92.12389687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/14/2015 0:00,3,115,115,Y,Y
-10254783.27,4142834.983,8069,117270,ENTERGY SUB STATION SOUTH,JACKSONVILLE,AR,72076,SUBSTATION,IN SERVICE,PULASKI,5119,USA,34.84498393,-92.12028547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/14/2020 0:00,3,115,115,Y,Y
-10242331.3,4110798.266,8070,117271,UNKNOWN117271,ENGLAND,AR,72046,SUBSTATION,IN SERVICE,LONOKE,5085,USA,34.60845526,-92.00842754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,3/9/2015 0:00,2,115,115,N,N
-10117305.62,4117728.609,8071,117272,UNKNOWN117272,MARIANNA,AR,72360,SUBSTATION,IN SERVICE,LEE,5077,USA,34.65967968,-90.88530272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,3/6/2015 0:00,2,230,230,N,N
-10080852.16,4200703.411,8072,117274,PARKIN,PARKIN,AR,72373,SUBSTATION,IN SERVICE,CROSS,5037,USA,35.27051002,-90.55783573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/14/2020 0:00,5,161,161,Y,Y
-10049258.13,4218726.643,8073,117275,UNKNOWN117275,TURRELL,AR,72384,SUBSTATION,IN SERVICE,CRITTENDEN,5035,USA,35.40258738,-90.27402173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,2/26/2015 0:00,2,161,161,N,N
-10511846.66,4202386.048,8074,117276,UNKNOWN117276,FORT SMITH,AR,72916,SUBSTATION,IN SERVICE,SEBASTIAN,5131,USA,35.28284981,-94.42952518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/1/2015 0:00,1,161,161,Y,Y
-10432497.97,4182161.238,8075,117277,UNKNOWN117277,BLUE MOUNTAIN,AR,72943,SUBSTATION,IN SERVICE,LOGAN,5083,USA,35.13440468,-93.71672375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/30/2015 0:00,1,161,161,Y,Y
-10406489.13,4230952.778,8076,117278,UNKNOWN117278,CLARKSVILLE,AR,72830,SUBSTATION,IN SERVICE,JOHNSON,5071,USA,35.49205964,-93.48308236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/30/2015 0:00,2,69,69,Y,Y
-10405279.02,4226828.655,8077,117279,UNKNOWN117279,CLARKSVILLE,AR,72830,SUBSTATION,IN SERVICE,JOHNSON,5071,USA,35.46188996,-93.47221179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/30/2015 0:00,2,-999999,-999999,Y,Y
-10403446.02,4228502.285,8078,117280,UNKNOWN117280,CLARKSVILLE,AR,72830,SUBSTATION,IN SERVICE,JOHNSON,5071,USA,35.47413463,-93.45574565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/30/2015 0:00,1,-999999,-999999,Y,Y
-10397000.54,4173129.429,8079,117281,UNKNOWN117281,DANVILLE,AR,72833,SUBSTATION,IN SERVICE,YELL,5149,USA,35.06802583,-93.39784498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/30/2015 0:00,3,161,115,Y,Y
-10387303.54,4216094.542,8080,117282,UNKNOWN117282,LAMAR,AR,72846,SUBSTATION,IN SERVICE,JOHNSON,5071,USA,35.38331235,-93.31073528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/30/2015 0:00,1,69,69,Y,Y
-10371939.73,4197433.44,8081,117283,DARDANELLE,DARDANELLE,AR,72834,SUBSTATION,IN SERVICE,YELL,5149,USA,35.24652398,-93.17271982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.swpa.gov/PDFs/SWPASystemMap2006.pdf",9/23/2014 0:00,IMAGERY,4/28/2020 0:00,5,161,161,N,N
-10330341.19,4177632,8082,117284,UNKNOWN117284,OPPELO,AR,72110,SUBSTATION,IN SERVICE,CONWAY,5029,USA,35.10112402,-92.79903381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/30/2015 0:00,2,-999999,-999999,N,N
-10109259.55,4161281.523,8083,117285,UNKNOWN117285,FORREST CITY,AR,72335,SUBSTATION,IN SERVICE,ST. FRANCIS,5123,USA,34.98086827,-90.81302365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,2/25/2015 0:00,2,161,161,N,N
-10297832.12,4177585.243,8084,117287,TYLER,CONWAY,AR,72034,SUBSTATION,IN SERVICE,FAULKNER,5045,USA,35.10078038,-92.50699983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/14/2020 0:00,2,161,161,Y,Y
-10291872.38,4171032.893,8085,117288,UNKNOWN117288,CONWAY,AR,72034,SUBSTATION,IN SERVICE,FAULKNER,5045,USA,35.05260971,-92.45346263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/30/2015 0:00,2,161,161,Y,Y
-10289122.38,4173136.159,8086,117289,UNKNOWN117289,CONWAY,AR,72032,SUBSTATION,IN SERVICE,FAULKNER,5045,USA,35.06807531,-92.42875896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,3/26/2015 0:00,2,161,161,Y,Y
-10287377.8,4173613.795,8087,117290,UNKNOWN117290,CONWAY,AR,72032,SUBSTATION,IN SERVICE,FAULKNER,5045,USA,35.07158702,-92.41308708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/30/2015 0:00,2,161,161,Y,Y
-10284652.27,4196906.763,8088,117291,GREENBRIER,GREENBRIER,AR,72058,SUBSTATION,IN SERVICE,FAULKNER,5045,USA,35.24266002,-92.38860327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/14/2020 0:00,2,161,161,Y,Y
-10492507.85,4360431.012,8089,117292,UNKNOWN117292,BELLA VISTA,AR,72715,SUBSTATION,IN SERVICE,BENTON,5007,USA,36.4334681,-94.2558017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/29/2015 0:00,3,69,69,Y,Y
-10492176.23,4327230.411,8090,117293,UNKNOWN117293,SPRINGDALE,AR,72762,SUBSTATION,IN SERVICE,WASHINGTON,5143,USA,36.19314454,-94.25282272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/1/2015 0:00,6,161,69,N,Y
-10479722.22,4336476.173,8091,117294,UNKNOWN117294,LOWELL,AR,72745,SUBSTATION,IN SERVICE,BENTON,5007,USA,36.26014468,-94.14094643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/1/2015 0:00,2,161,161,N,N
-10477029.96,4344219.357,8092,117295,UNKNOWN117295,ROGERS,AR,72756,SUBSTATION,IN SERVICE,BENTON,5007,USA,36.3162121,-94.11676143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/1/2015 0:00,2,161,161,Y,Y
-10268240.56,4334897.437,8093,117297,UNKNOWN117297,MOUNTAIN HOME,AR,72653,SUBSTATION,IN SERVICE,BAXTER,5005,USA,36.24870831,-92.24117436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/29/2015 0:00,4,161,69,Y,Y
-10268113.97,4334974.5,8094,117298,NORFORK,MOUNTAIN HOME,AR,72653,SUBSTATION,IN SERVICE,BAXTER,5005,USA,36.24926659,-92.24003719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.swpa.gov/PDFs/SWPASystemMap2006.pdf",9/23/2014 0:00,IMAGERY,4/29/2020 0:00,7,161,161,N,N
-10191088.06,4335717.772,8095,117299,HIGHLAND,HARDY,AR,72542,SUBSTATION,IN SERVICE,SHARP,5135,USA,36.25465103,-91.54810168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/14/2020 0:00,2,161,161,Y,Y
-10482896.9,4317200.226,8096,117301,UNKNOWN117301,FAYETTEVILLE,AR,72704,SUBSTATION,IN SERVICE,WASHINGTON,5143,USA,36.12039512,-94.16946508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/2/2015 0:00,2,69,69,Y,Y
-10516516.02,4329513.03,8097,117303,UNKNOWN117303,SILOAM SPRINGS,AR,72761,SUBSTATION,IN SERVICE,BENTON,5007,USA,36.20969105,-94.47147077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/1/2015 0:00,2,161,161,N,N
-10471640.88,4322501.66,8098,117304,UNKNOWN117304,SPRINGDALE,AR,72764,SUBSTATION,IN SERVICE,WASHINGTON,5143,USA,36.15885509,-94.06835052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/2/2015 0:00,2,69,69,Y,Y
-10367695.83,4335057.36,8099,117305,UNKNOWN117305,HARRISON,AR,72601,SUBSTATION,IN SERVICE,BOONE,5009,USA,36.24986687,-93.13459626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,3/30/2015 0:00,2,161,161,Y,Y
-10474060.43,4348630.694,8100,117306,UNKNOWN117306,ROGERS,AR,72756,SUBSTATION,IN SERVICE,BENTON,5007,USA,36.34813601,-94.09008572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/1/2015 0:00,5,161,-999999,Y,N
-10495105.93,4307747.007,8101,117307,UNKNOWN117307,FARMINGTON,AR,72730,SUBSTATION,IN SERVICE,WASHINGTON,5143,USA,36.05176871,-94.27914067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/2/2015 0:00,4,161,69,Y,Y
-10474105.02,4306927.944,8102,117309,UNKNOWN117309,FAYETTEVILLE,AR,72701,SUBSTATION,IN SERVICE,WASHINGTON,5143,USA,36.04581984,-94.09048629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/2/2015 0:00,2,69,69,Y,Y
-10255548.27,4283355.235,8103,117310,UNKNOWN117310,MOUNTAIN VIEW,AR,72560,SUBSTATION,IN SERVICE,STONE,5137,USA,35.87441816,-92.12715759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,3/11/2015 0:00,1,161,161,Y,Y
-10234028.85,4290735.112,8104,117311,UNKNOWN117311,GUION,AR,72540,SUBSTATION,IN SERVICE,IZARD,5065,USA,35.92811865,-91.93384537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,3/11/2015 0:00,2,161,161,Y,Y
-10219198.49,4299178.758,8105,117312,UNKNOWN117312,MOUNT PLEASANT,AR,72561,SUBSTATION,IN SERVICE,IZARD,5065,USA,35.98951507,-91.80062198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,3/11/2015 0:00,2,161,161,Y,Y
-10201797.08,4270385.741,8106,117313,UNKNOWN117313,BATESVILLE,AR,72501,SUBSTATION,IN SERVICE,INDEPENDENCE,5063,USA,35.77995596,-91.64430245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,3/11/2015 0:00,2,161,161,Y,Y
-10195218.38,4268982.289,8107,117314,BATESVILLE,BATESVILLE,AR,72501,SUBSTATION,IN SERVICE,INDEPENDENCE,5063,USA,35.7697273,-91.58520496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/14/2020 0:00,2,161,161,N,N
-10188214.87,4262760.571,8108,117315,UNKNOWN117315,BATESVILLE,AR,72501,SUBSTATION,IN SERVICE,INDEPENDENCE,5063,USA,35.72436623,-91.52229135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/30/2015 0:00,2,161,161,Y,Y
-10081516.92,4308982.085,8109,117316,UNKNOWN117316,PARAGOULD,AR,72450,SUBSTATION,IN SERVICE,GREENE,5055,USA,36.06073827,-90.56380737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,3/11/2015 0:00,3,-999999,-999999,Y,Y
-10002841.62,4296899.135,8110,117318,UNKNOWN117318,BLYTHEVILLE,AR,72315,SUBSTATION,IN SERVICE,MISSISSIPPI,5093,USA,35.97294391,-89.85705512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,2/26/2015 0:00,3,161,161,Y,Y
-9996168.733,4285907.35,8111,117319,UNKNOWN117319,BLYTHEVILLE,AR,72315,SUBSTATION,IN SERVICE,MISSISSIPPI,5093,USA,35.89299303,-89.79711155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/23/2014 0:00,IMAGERY,2/26/2015 0:00,2,161,161,Y,Y
-9994739.453,4287657.619,8112,117320,UNKNOWN117320,BLYTHEVILLE,AR,72315,SUBSTATION,IN SERVICE,MISSISSIPPI,5093,USA,35.90572936,-89.78427211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,2/26/2015 0:00,2,161,161,Y,Y
-9994712.558,4288733.7,8113,117321,UNKNOWN117321,BLYTHEVILLE,AR,72315,SUBSTATION,IN SERVICE,MISSISSIPPI,5093,USA,35.91355876,-89.78403052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,2/26/2015 0:00,2,161,161,Y,Y
-9992913.409,4289684.799,8114,117322,UNKNOWN117322,BLYTHEVILLE,AR,72315,SUBSTATION,IN SERVICE,MISSISSIPPI,5093,USA,35.92047816,-89.76786848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/23/2014 0:00,IMAGERY,2/26/2015 0:00,2,161,-999999,Y,Y
-9989089.558,4291266.085,8115,117323,UNKNOWN117323,BLYTHEVILLE,AR,72315,SUBSTATION,IN SERVICE,MISSISSIPPI,5093,USA,35.93198093,-89.73351824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/23/2014 0:00,IMAGERY,2/26/2015 0:00,2,-999999,-999999,N,N
-9988134.966,4293360.545,8116,117324,UNKNOWN117324,BLYTHEVILLE,AR,72315,SUBSTATION,IN SERVICE,MISSISSIPPI,5093,USA,35.94721412,-89.724943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/23/2014 0:00,IMAGERY,2/26/2015 0:00,2,161,-999999,Y,Y
-10482274.66,4313190.517,8117,117326,UNKNOWN117326,FAYETTEVILLE,AR,72703,SUBSTATION,IN SERVICE,WASHINGTON,5143,USA,36.09129363,-94.16387542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/2/2015 0:00,2,69,69,Y,Y
-10478137.92,4310693.996,8118,117327,UNKNOWN117327,FAYETTEVILLE,AR,72701,SUBSTATION,IN SERVICE,WASHINGTON,5143,USA,36.07316905,-94.1267144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/2/2015 0:00,2,161,161,Y,Y
-10179424.86,4258337.334,8119,117328,NEWARK,NEWARK,AR,72562,SUBSTATION,IN SERVICE,INDEPENDENCE,5063,USA,35.69210174,-91.44332931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/14/2020 0:00,2,161,161,N,N
-10157217.12,4252513.398,8120,117330,UNKNOWN117330,NEWPORT,AR,72112,SUBSTATION,IN SERVICE,JACKSON,5067,USA,35.64960019,-91.24383386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,3/3/2015 0:00,2,161,161,Y,Y
-10154532.31,4252055.532,8121,117331,UNKNOWN117331,NEWPORT,AR,72112,SUBSTATION,IN SERVICE,JACKSON,5067,USA,35.64625784,-91.21971575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,3/3/2015 0:00,2,161,161,Y,Y
-10084225.84,4260551.227,8122,117332,TRUMANN,TRUMANN,AR,72472,SUBSTATION,IN SERVICE,CRAIGHEAD,5031,USA,35.7082522,-90.58814204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.entergy.com/content/operations_information/energydelivery/projects/JonesboroEHV2.jpg",9/23/2014 0:00,IMAGERY,12/12/2018 0:00,5,161,69,Y,Y
-10464206.93,4296711.028,8123,117333,UNKNOWN117333,ELKINS,AR,72727,SUBSTATION,IN SERVICE,WASHINGTON,5143,USA,35.97157636,-94.00157025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/2/2015 0:00,3,69,69,N,N
-10446536.74,4276801.385,8124,117334,UNKNOWN117334,ELKINS,AR,72727,SUBSTATION,IN SERVICE,MADISON,5087,USA,35.82669781,-93.84283621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/30/2015 0:00,1,-999999,-999999,Y,Y
-10328553.08,4302700.155,8125,117335,UNKNOWN117335,SAINT JOE,AR,72675,SUBSTATION,IN SERVICE,SEARCY,5129,USA,36.01510616,-92.78297095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,3/30/2015 0:00,2,161,161,Y,Y
-10505583.47,4245507.272,8126,117336,UNKNOWN117336,CEDARVILLE,AR,72932,SUBSTATION,IN SERVICE,CRAWFORD,5033,USA,35.59844135,-94.37326196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/2/2015 0:00,1,69,69,Y,Y
-10494860.17,4280772.804,8127,117337,UNKNOWN117337,WEST FORK,AR,72774,SUBSTATION,IN SERVICE,WASHINGTON,5143,USA,35.85561821,-94.27693297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,12/6/2018 0:00,1,69,69,Y,Y
-10323325.36,4296872.225,8128,117338,UNKNOWN117338,SAINT JOE,AR,72675,SUBSTATION,IN SERVICE,SEARCY,5129,USA,35.97274828,-92.73600954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,3/30/2015 0:00,4,161,161,N,N
-10013007.47,4254307.735,8129,117339,UNKNOWN117339,OSCEOLA,AR,72370,SUBSTATION,IN SERVICE,MISSISSIPPI,5093,USA,35.6626972,-89.94837647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2014 0:00,IMAGERY,9/23/2014 0:00,2,500,-999999,N,N
-10428624.67,4921724.68,8130,117340,UNKNOWN117340,PRINCETON,MO,64673,SUBSTATION,IN SERVICE,MERCER,29129,USA,40.38278644,-93.6819293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2014 0:00,IMAGERY,9/23/2014 0:00,4,69,69,Y,Y
-10385164.2,4884731.341,8131,117341,UNKNOWN117341,HUMPHREYS,MO,64646,SUBSTATION,IN SERVICE,SULLIVAN,29211,USA,40.12917437,-93.29151731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2014 0:00,IMAGERY,9/23/2014 0:00,2,69,69,Y,Y
-9053715.06,4064315.721,8132,117342,UNKNOWN117342,JENKINSVILLE,SC,29065,SUBSTATION,IN SERVICE,FAIRFIELD,45039,USA,34.26407141,-81.33090617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2014 0:00,IMAGERY,9/23/2014 0:00,9,115,-999999,Y,N
-9015016.804,4042756.587,8133,117343,UNKNOWN117343,COLUMBIA,SC,29203,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,34.10386119,-80.98327382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2014 0:00,IMAGERY,9/23/2014 0:00,8,230,115,Y,Y
-9082087.566,4002058.073,8134,117344,UNKNOWN117344,MONETTA,SC,29105,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.80059457,-81.58578072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2014 0:00,IMAGERY,9/23/2014 0:00,1,115,115,Y,Y
-9082848.832,3986597.295,8135,117345,UNKNOWN117345,AIKEN,SC,29805,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.68510505,-81.59261929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2014 0:00,IMAGERY,9/23/2014 0:00,1,115,115,Y,Y
-9082089.824,3975551.889,8136,117346,UNKNOWN117346,AIKEN,SC,29805,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.60250248,-81.585801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2014 0:00,IMAGERY,9/24/2014 0:00,6,230,115,Y,Y
-9075445.432,3963491.134,8137,117347,UNKNOWN117347,WINDSOR,SC,29856,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.51221621,-81.52611341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2014 0:00,IMAGERY,9/24/2014 0:00,1,115,115,Y,Y
-10246833.08,4158027.978,8138,117348,UNKNOWN117348,CABOT,AR,72023,SUBSTATION,IN SERVICE,LONOKE,5085,USA,34.95691775,-92.04886771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2014 0:00,IMAGERY,9/24/2014 0:00,5,500,115,N,Y
-9037983.188,3965208.057,8139,117349,UNKNOWN117349,NEESES,SC,29107,SUBSTATION,IN SERVICE,ORANGEBURG,45075,USA,33.52507478,-81.18958436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2014 0:00,IMAGERY,9/25/2014 0:00,6,230,-999999,Y,N
-9037914.651,3965407.836,8140,117350,UNKNOWN117350,NEESES,SC,29107,SUBSTATION,IN SERVICE,ORANGEBURG,45075,USA,33.52657086,-81.18896867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2014 0:00,IMAGERY,9/25/2014 0:00,1,115,115,Y,Y
-9057206.551,3976422.902,8141,117351,UNKNOWN117351,WAGENER,SC,29164,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.60901919,-81.36227076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2014 0:00,IMAGERY,9/25/2014 0:00,1,115,115,Y,Y
-9004189.175,3956695.181,8142,117352,UNKNOWN117352,ORANGEBURG,SC,29115,SUBSTATION,IN SERVICE,ORANGEBURG,45075,USA,33.46130046,-80.88600757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2014 0:00,IMAGERY,9/25/2014 0:00,3,115,115,Y,Y
-8918380.05,3944101.368,8143,117353,UNKNOWN117353,ROWESVILLE,SC,29133,SUBSTATION,IN SERVICE,BERKELEY,45015,USA,33.36686766,-80.11517108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2014 0:00,IMAGERY,9/25/2014 0:00,7,230,230,Y,Y
-8992790.081,3944491.255,8144,117354,UNKNOWN117354,ROWESVILLE,SC,29133,SUBSTATION,IN SERVICE,ORANGEBURG,45075,USA,33.36979271,-80.78360777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2014 0:00,IMAGERY,9/25/2014 0:00,1,115,115,Y,Y
-8985171.062,3931695.443,8145,117355,UNKNOWN117355,BRANCHVILLE,SC,29432,SUBSTATION,IN SERVICE,ORANGEBURG,45075,USA,33.27374338,-80.71516495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2014 0:00,IMAGERY,9/25/2014 0:00,1,115,115,Y,Y
-9006974.145,3967734.895,8146,117356,UNKNOWN117356,ORANGEBURG,SC,29118,SUBSTATION,IN SERVICE,ORANGEBURG,45075,USA,33.54399558,-80.91102538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2014 0:00,IMAGERY,9/26/2014 0:00,5,115,-999999,Y,N
-9003980.48,3964747.579,8147,117357,UNKNOWN117357,ORANGEBURG,SC,29118,SUBSTATION,IN SERVICE,ORANGEBURG,45075,USA,33.5216263,-80.88413283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2014 0:00,IMAGERY,9/26/2014 0:00,1,-999999,-999999,Y,Y
-9026859.853,3976512.168,8148,117358,UNKNOWN117358,NORTH,SC,29112,SUBSTATION,IN SERVICE,ORANGEBURG,45075,USA,33.60968703,-81.08966174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2014 0:00,IMAGERY,9/26/2014 0:00,2,115,-999999,Y,Y
-9026595.741,4078280.969,8149,117359,UNKNOWN117359,WINNSBORO,SC,29180,SUBSTATION,IN SERVICE,FAIRFIELD,45039,USA,34.36768744,-81.08728918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,3,115,115,Y,Y
-9017518.025,4068029.041,8150,117360,UNKNOWN117360,RIDGEWAY,SC,29130,SUBSTATION,IN SERVICE,FAIRFIELD,45039,USA,34.2916351,-81.00574267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,1,115,115,Y,Y
-9014195.72,4052193.382,8151,117361,UNKNOWN117361,BLYTHEWOOD,SC,29016,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,34.17402533,-80.9758979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,2,115,115,Y,Y
-9053647.813,4064020.005,8152,117362,UNKNOWN117362,JENKINSVILLE,SC,29065,SUBSTATION,IN SERVICE,FAIRFIELD,45039,USA,34.26187595,-81.33030208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,2,-999999,-999999,N,N
-10369668.1,4895839.183,8153,117364,UNKNOWN117364,MILAN,MO,63556,SUBSTATION,IN SERVICE,SULLIVAN,29211,USA,40.2054253,-93.15231343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,3,161,69,Y,Y
-10381540.32,4938111.462,8154,117365,UNKNOWN117365,LUCERNE,MO,64655,SUBSTATION,IN SERVICE,PUTNAM,29171,USA,40.49482398,-93.25896343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,2,69,69,Y,Y
-10557902.9,4916352.023,8155,117366,UNKNOWN117366,MARYVILLE,MO,64468,SUBSTATION,IN SERVICE,NODAWAY,29147,USA,40.34601259,-94.84325548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,5,161,69,Y,Y
-10365737.91,4895831.268,8156,117367,UNKNOWN117367,MILAN,MO,63556,SUBSTATION,IN SERVICE,SULLIVAN,29211,USA,40.205371,-93.117008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,1,69,69,Y,Y
-10356244.03,4899817.349,8157,117368,UNKNOWN117368,GREEN CITY,MO,63545,SUBSTATION,IN SERVICE,SULLIVAN,29211,USA,40.232713,-93.031723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,3,69,69,Y,Y
-10552100.29,4907836.661,8158,117369,UNKNOWN117369,CONCEPTION JUNCTION,MO,64434,SUBSTATION,IN SERVICE,NODAWAY,29147,USA,40.28768698,-94.79112967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,3,161,161,Y,Y
-10391379.47,4893696.748,8159,117370,UNKNOWN117370,GALT,MO,64641,SUBSTATION,IN SERVICE,SULLIVAN,29211,USA,40.190725,-93.34735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,1,69,69,Y,Y
-10366887.45,4897468.891,8160,117371,UNKNOWN117371,MILAN,MO,63556,SUBSTATION,IN SERVICE,SULLIVAN,29211,USA,40.21660539,-93.12733444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,2,69,69,Y,Y
-10415243.27,4924781.98,8161,117372,UNKNOWN117372,PRINCETON,MO,64673,SUBSTATION,IN SERVICE,MERCER,29129,USA,40.40370357,-93.56172217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,2,69,69,Y,Y
-10567728.83,4910881.281,8162,117373,UNKNOWN117373,MARYVILLE,MO,64468,SUBSTATION,IN SERVICE,NODAWAY,29147,USA,40.30854676,-94.9315233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,4,69,69,Y,Y
-10425500.53,4892762.19,8163,117374,UNKNOWN117374,SPICKARD,MO,64679,SUBSTATION,IN SERVICE,GRUNDY,29079,USA,40.18431154,-93.65386472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,10/17/2014 0:00,2,69,69,Y,Y
-10419618.55,4881140.885,8164,117375,UNKNOWN117375,TRENTON,MO,64683,SUBSTATION,IN SERVICE,GRUNDY,29079,USA,40.104509,-93.601026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,3,69,69,Y,Y
-10420881.96,4876795.12,8165,117376,UNKNOWN117376,TRENTON,MO,64683,SUBSTATION,IN SERVICE,GRUNDY,29079,USA,40.07464291,-93.61237537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,1,69,69,Y,Y
-10426042.91,4877883.065,8166,117377,UNKNOWN117377,TRENTON,MO,64683,SUBSTATION,IN SERVICE,GRUNDY,29079,USA,40.082121,-93.658737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,4,69,69,Y,Y
-10355127.79,4932842.851,8167,117378,UNKNOWN117378,UNIONVILLE,MO,63565,SUBSTATION,IN SERVICE,PUTNAM,29171,USA,40.45882249,-93.02169565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,5,69,69,Y,Y
-10412029.57,4942894.834,8168,117379,UNKNOWN117379,MERCER,MO,64661,SUBSTATION,IN SERVICE,MERCER,29129,USA,40.527493,-93.532853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,2,69,69,Y,Y
-10396648.22,4939740.849,8169,117380,UNKNOWN117380,MERCER,MO,64661,SUBSTATION,IN SERVICE,MERCER,29129,USA,40.505954,-93.39468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,2,69,69,Y,Y
-10505040.08,4635417.358,8170,117381,UNKNOWN117381,BUTLER,MO,64730,SUBSTATION,IN SERVICE,BATES,29013,USA,38.39528183,-94.36838061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,2,161,161,Y,Y
-10508635.52,4390070.529,8171,117382,UNKNOWN117382,ANDERSON,MO,64831,SUBSTATION,IN SERVICE,MCDONALD,29119,USA,36.647388,-94.400679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,3,69,69,Y,Y
-10514501.39,4389841.184,8172,117383,UNKNOWN117383,ANDERSON,MO,64831,SUBSTATION,IN SERVICE,MCDONALD,29119,USA,36.645735,-94.453373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,0,-999999,-999999,N,N
-10465654.96,4606332.707,8173,117384,UNKNOWN117384,APPLETON CITY,MO,64724,SUBSTATION,IN SERVICE,ST. CLAIR,29185,USA,38.19022161,-94.01457806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,2,161,161,Y,Y
-10503654.41,4658561.015,8174,117385,UNKNOWN117385,HARRISONVILLE,MO,64701,SUBSTATION,IN SERVICE,CASS,29037,USA,38.558041,-94.355933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,6,161,161,N,N
-10414020.88,4484679.354,8175,117386,UNKNOWN117386,ASH GROVE,MO,65604,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.32624595,-93.55074128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,4/8/2015 0:00,2,69,69,Y,Y
-10432640.65,4432631.351,8176,117387,UNKNOWN117387,AURORA,MO,65605,SUBSTATION,IN SERVICE,LAWRENCE,29109,USA,36.95352932,-93.71800552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,4/9/2015 0:00,3,161,161,Y,Y
-10435616.49,4435112.871,8177,117388,UNKNOWN117388,AURORA,MO,65605,SUBSTATION,IN SERVICE,LAWRENCE,29109,USA,36.97134119,-93.74473789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,0,-999999,-999999,N,N
-10491926.47,4654454.017,8178,117389,UNKNOWN117389,GARDEN CITY,MO,64747,SUBSTATION,IN SERVICE,CASS,29037,USA,38.52918511,-94.25057904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,1,161,161,Y,Y
-10315484.8,4435767.682,8179,117390,UNKNOWN117390,AVA,MO,65608,SUBSTATION,IN SERVICE,DOUGLAS,29067,USA,36.9760406,-92.66557655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,4,69,69,Y,Y
-10406169.46,4820551.763,8180,117391,UNKNOWN117391,CHILLICOTHE,MO,64601,SUBSTATION,IN SERVICE,LIVINGSTON,29117,USA,39.68693146,-93.48021078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,3,69,69,Y,Y
-10525174.7,4743347.648,8181,117392,UNKNOWN117392,AVONDALE,MO,64117,SUBSTATION,IN SERVICE,CLAY,29047,USA,39.15116359,-94.549253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,4,161,161,Y,Y
-10534619.71,4759285.278,8182,117393,UNKNOWN117393,KANSAS CITY,MO,64154,SUBSTATION,IN SERVICE,PLATTE,29165,USA,39.262102,-94.634099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,2,161,-999999,Y,N
-10473698.79,4721086.448,8183,117394,UNKNOWN117394,BATES CITY,MO,64011,SUBSTATION,IN SERVICE,LAFAYETTE,29107,USA,38.995915,-94.086837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,3,161,161,Y,Y
-10390656.57,4461867.755,8184,117395,GOLDEN 69,SPRINGFIELD,MO,65807,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.16311777,-93.34085606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,4/27/2020 0:00,4,69,69,Y,Y
-10390576.13,4461751.338,8185,117396,UNKNOWN117396,SPRINGFIELD,MO,65807,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.16228436,-93.34013351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,4,69,69,Y,Y
-10390427.97,4461741.813,8186,117397,UNKNOWN117397,SPRINGFIELD,MO,65807,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.16221617,-93.3388025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,8,161,69,Y,Y
-10390097.77,4461619.046,8187,117398,UNKNOWN117398,SPRINGFIELD,MO,65807,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.16133728,-93.33583626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,3,161,161,Y,Y
-10521040.09,4694133.966,8188,117399,UNKNOWN117399,BELTON,MO,64012,SUBSTATION,IN SERVICE,CASS,29037,USA,38.80749283,-94.51211116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,2,161,161,Y,Y
-10515094.51,4690600.071,8189,117400,UNKNOWN117400,RAYMORE,MO,64083,SUBSTATION,IN SERVICE,CASS,29037,USA,38.78275065,-94.45870109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,0,-999999,-999999,N,N
-10528130.68,4715525.67,8190,117401,UNKNOWN117401,KANSAS CITY,MO,64131,SUBSTATION,IN SERVICE,JACKSON,29095,USA,38.95708109,-94.57580702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,2,161,161,Y,Y
-10404056.26,4590443.152,8191,117402,UNKNOWN117402,WARSAW,MO,65355,SUBSTATION,IN SERVICE,BENTON,29015,USA,38.07794829,-93.46122754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,2,-999999,-999999,N,N
-10411772.59,4450696.216,8192,117403,UNKNOWN117403,BILLINGS,MO,65610,SUBSTATION,IN SERVICE,CHRISTIAN,29043,USA,37.08310016,-93.53054454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,2,69,69,Y,Y
-10515064.66,4745098.405,8193,117404,UNKNOWN117404,KANSAS CITY,MO,64161,SUBSTATION,IN SERVICE,CLAY,29047,USA,39.1633588,-94.45843299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,1,161,161,Y,Y
-10377324.88,4462678.145,8194,117405,UNKNOWN117405,SPRINGFIELD,MO,65809,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.168919,-93.22109549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,0,-999999,-999999,N,N
-10495057.21,4733443.773,8195,117406,UNKNOWN117406,INDEPENDENCE,MO,64057,SUBSTATION,IN SERVICE,JACKSON,29095,USA,39.08213659,-94.27870303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,0,-999999,-999999,N,N
-10492434.38,4722996.049,8196,117407,UNKNOWN117407,BLUE SPRINGS,MO,64014,SUBSTATION,IN SERVICE,JACKSON,29095,USA,39.00924586,-94.25514173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,4,161,161,Y,Y
-10493120.03,4718016.866,8197,117408,UNKNOWN117408,BLUE SPRINGS,MO,64014,SUBSTATION,IN SERVICE,JACKSON,29095,USA,38.97448109,-94.261301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,2,161,161,Y,Y
-10500005.81,4723807.737,8198,117409,UNKNOWN117409,BLUE SPRINGS,MO,64015,SUBSTATION,IN SERVICE,JACKSON,29095,USA,39.01491147,-94.32315701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,2,161,161,Y,Y
-10518654.07,4736692.368,8199,117410,UNKNOWN117410,KANSAS CITY,MO,64125,SUBSTATION,IN SERVICE,JACKSON,29095,USA,39.10478576,-94.49067723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,4,161,161,Y,Y
-10397849.68,4520605.12,8200,117411,UNKNOWN117411,BOLIVAR,MO,65613,SUBSTATION,IN SERVICE,POLK,29167,USA,37.58243823,-93.4054729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,2,161,161,Y,Y
-10464686.8,4461888.077,8201,117412,UNKNOWN117412,LA RUSSELL,MO,64848,SUBSTATION,IN SERVICE,LAWRENCE,29109,USA,37.16326325,-94.00588097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,3,69,69,Y,Y
-10381492.97,4393530.667,8202,117413,UNKNOWN117413,BRANSON,MO,65616,SUBSTATION,IN SERVICE,TANEY,29213,USA,36.67232256,-93.25853803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,3,161,161,Y,Y
-10381452.41,4388046.633,8203,117414,UNKNOWN117414,BRANSON,MO,65616,SUBSTATION,IN SERVICE,TANEY,29213,USA,36.63279959,-93.25817372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,2,161,161,Y,Y
-10357642.81,4871386.211,8204,117416,UNKNOWN117416,MILAN,MO,63556,SUBSTATION,IN SERVICE,SULLIVAN,29211,USA,40.0374521,-93.04428839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,10/17/2014 0:00,4,69,69,Y,Y
-10370057.64,4784033.661,8205,117417,UNKNOWN117417,BRUNSWICK,MO,65236,SUBSTATION,IN SERVICE,CHARITON,29041,USA,39.43402267,-93.15581272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,2,161,161,Y,Y
-10522761.29,4713879.929,8206,117418,UNKNOWN117418,KANSAS CITY,MO,64137,SUBSTATION,IN SERVICE,JACKSON,29095,USA,38.94558391,-94.52757297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,2,161,-999999,Y,N
-10386693.03,4523773.383,8207,117419,UNKNOWN117419,HALF WAY,MO,65663,SUBSTATION,IN SERVICE,POLK,29167,USA,37.60498949,-93.30525103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,3,161,-999999,Y,N
-10328802.05,4813851.534,8208,117420,UNKNOWN117420,SALISBURY,MO,65281,SUBSTATION,IN SERVICE,CHARITON,29041,USA,39.64059762,-92.78520749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,2,69,69,Y,Y
-10317660.7,4576382.815,8209,117421,UNKNOWN117421,CAMDENTON,MO,65020,SUBSTATION,IN SERVICE,CAMDEN,29029,USA,37.978456,-92.685123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,4,161,69,Y,Y
-10325133.35,4578717.81,8210,117422,UNKNOWN117422,CAMDENTON,MO,65020,SUBSTATION,IN SERVICE,CAMDEN,29029,USA,37.994988,-92.752251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,3,69,69,Y,Y
-10492389.33,4829195.782,8211,117423,UNKNOWN117423,CAMERON,MO,64429,SUBSTATION,IN SERVICE,DEKALB,29063,USA,39.74666121,-94.25473699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,1,69,69,Y,Y
-10408109.78,4397253.56,8212,117424,UNKNOWN117424,GALENA,MO,65656,SUBSTATION,IN SERVICE,STONE,29209,USA,36.69914157,-93.49764094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,2,69,69,Y,Y
-10492235.87,4829177.791,8213,117425,UNKNOWN117425,CAMERON,MO,64429,SUBSTATION,IN SERVICE,DEKALB,29063,USA,39.74653694,-94.25335844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,0,-999999,-999999,N,N
-10405561.52,4777508.067,8214,117426,UNKNOWN117426,CARROLLTON,MO,64633,SUBSTATION,IN SERVICE,CARROLL,29033,USA,39.38873211,-93.47474952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,3,161,-999999,Y,N
-10498030.89,4458540.18,8215,117427,UNKNOWN117427,CARTHAGE,MO,64836,SUBSTATION,IN SERVICE,JASPER,29097,USA,37.13929242,-94.30541603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY,9/30/2014 0:00,7,161,69,N,Y
-10452551.64,4393444.4,8216,117428,UNKNOWN117428,CASSVILLE,MO,65625,SUBSTATION,IN SERVICE,BARRY,29009,USA,36.671701,-93.896869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,4,69,69,Y,Y
-10381256.29,4466201.954,8217,117429,UNKNOWN117429,SPRINGFIELD,MO,65804,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.19413925,-93.25641194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,0,-999999,-999999,N,N
-10429608.07,4456963.602,8218,117430,UNKNOWN117430,CHILLICOTHE,MO,64601,SUBSTATION,IN SERVICE,LAWRENCE,29109,USA,37.12800155,-93.69076338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,4,161,69,Y,Y
-10410587.98,4841751.866,8219,117431,UNKNOWN117431,CHILLICOTHE,MO,64601,SUBSTATION,IN SERVICE,LIVINGSTON,29117,USA,39.83333097,-93.51990302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,12/16/2014 0:00,3,161,69,Y,Y
-10416809.19,4836374.861,8220,117432,UNKNOWN117432,CHILLICOTHE,MO,64601,SUBSTATION,IN SERVICE,LIVINGSTON,29117,USA,39.79622896,-93.57578903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,1,69,69,Y,Y
-10413369.07,4841690.327,8221,117433,UNKNOWN117433,CHILLICOTHE,MO,64601,SUBSTATION,IN SERVICE,LIVINGSTON,29117,USA,39.83290645,-93.54488594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,3,69,69,Y,Y
-10522692.89,4740939.256,8222,117434,UNKNOWN117434,KANSAS CITY,MO,64120,SUBSTATION,IN SERVICE,JACKSON,29095,USA,39.13438405,-94.52695857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,161,161,Y,Y
-10377514.41,4460640.998,8223,117435,UNKNOWN117435,SPRINGFIELD,MO,65809,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.1543351,-93.22279804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,4,161,161,Y,Y
-10517901.27,4750733.257,8224,117436,UNKNOWN117436,CLAYCOMO,MO,64068,SUBSTATION,IN SERVICE,CLAY,29047,USA,39.20259501,-94.48391464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,4,161,161,Y,Y
-10381549.23,4378548.971,8225,117437,UNKNOWN117437,HOLLISTER,MO,65672,SUBSTATION,IN SERVICE,TANEY,29213,USA,36.56430277,-93.25904344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,161,161,N,N
-10402385.66,4444385.237,8226,117438,UNKNOWN117438,CLEVER,MO,65631,SUBSTATION,IN SERVICE,CHRISTIAN,29043,USA,37.03785956,-93.44622031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,69,69,Y,Y
-10437264.89,4634469.028,8227,117439,UNKNOWN117439,CLINTON,MO,64735,SUBSTATION,IN SERVICE,HENRY,29083,USA,38.38860481,-93.75954577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,1,161,161,Y,Y
-10437501.96,4634475.378,8228,117440,UNKNOWN117440,CLINTON,MO,64735,SUBSTATION,IN SERVICE,HENRY,29083,USA,38.38864952,-93.76167538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,1,161,161,Y,Y
-10437409.88,4634537.82,8229,117441,UNKNOWN117441,CLINTON,MO,64735,SUBSTATION,IN SERVICE,HENRY,29083,USA,38.38908918,-93.76084826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,10,161,161,Y,Y
-10365883.07,4452058.242,8230,117442,UNKNOWN117442,ROGERSVILLE,MO,65742,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.09286038,-93.11831199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,69,69,Y,Y
-10354075.47,4600606.469,8231,117443,UNKNOWN117443,CLIMAX SPRINGS,MO,65324,SUBSTATION,IN SERVICE,CAMDEN,29029,USA,38.14978074,-93.01224249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,-999999,-999999,N,N
-10431142.24,4561819.369,8232,117444,UNKNOWN117444,COLLINS,MO,64738,SUBSTATION,IN SERVICE,ST. CLAIR,29185,USA,37.87526127,-93.70454501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,1,161,161,Y,Y
-10387508.49,4389315.76,8233,117445,UNKNOWN117445,BRANSON,MO,65616,SUBSTATION,IN SERVICE,STONE,29209,USA,36.64194789,-93.31257641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,161,161,Y,Y
-10557062.39,4837942.126,8234,117446,UNKNOWN117446,ST JOSEPH,MO,64505,SUBSTATION,IN SERVICE,BUCHANAN,29021,USA,39.80704535,-94.83570501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,161,161,Y,Y
-10506652.75,4741171.072,8235,117447,UNKNOWN117447,SUGAR CREEK,MO,64058,SUBSTATION,IN SERVICE,JACKSON,29095,USA,39.13599931,-94.38286751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,0,-999999,-999999,N,N
-10388869.99,4457949.564,8236,117448,UNKNOWN117448,SPRINGFIELD,MO,65810,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.13506284,-93.32480697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,69,69,Y,Y
-10413842.29,4419106.205,8237,117449,UNKNOWN117449,GALENA,MO,65656,SUBSTATION,IN SERVICE,STONE,29209,USA,36.8563752,-93.54913699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,1,69,69,Y,Y
-10471790.94,4654377.653,8238,117450,UNKNOWN117450,CREIGHTON,MO,64739,SUBSTATION,IN SERVICE,CASS,29037,USA,38.52864847,-94.06969852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,3,161,161,Y,Y
-10429707.83,4505722.679,8239,117451,UNKNOWN117451,DADEVILLE,MO,65635,SUBSTATION,IN SERVICE,DADE,29057,USA,37.47641568,-93.69165955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,161,161,Y,Y
-10422277.86,4506121.642,8240,117452,UNKNOWN117452,DADEVILLE,MO,65635,SUBSTATION,IN SERVICE,DADE,29057,USA,37.47925986,-93.62491493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,3,161,161,Y,Y
-10389628.86,4461750.451,8241,117453,UNKNOWN117453,SPRINGFIELD,MO,65807,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.162278,-93.331624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,69,69,Y,Y
-10552508.49,4832896.96,8242,117454,UNKNOWN117454,ST JOSEPH,MO,64506,SUBSTATION,IN SERVICE,BUCHANAN,29021,USA,39.77222035,-94.79479658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,161,161,Y,Y
-10490914.02,4746235.395,8243,117455,UNKNOWN117455,SIBLEY,MO,64088,SUBSTATION,IN SERVICE,JACKSON,29095,USA,39.17127757,-94.24148407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,4,161,161,Y,Y
-10413312.41,4507416.911,8244,117456,UNKNOWN117456,WALNUT GROVE,MO,65770,SUBSTATION,IN SERVICE,POLK,29167,USA,37.488493,-93.544377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,161,161,Y,Y
-10489390.71,4768434.724,8245,117457,MAURER LAKE,EXCELSIOR SPRINGS,MO,64024,SUBSTATION,IN SERVICE,CLAY,29047,USA,39.32571013,-94.22779999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,4/14/2020 0:00,2,161,161,Y,Y
-10369019.5,4486668.107,8246,117458,UNKNOWN117458,STRAFFORD,MO,65757,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.340451,-93.146487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,161,-999999,Y,N
-10369303.03,4485125.098,8247,117459,UNKNOWN117459,STRAFFORD,MO,65757,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.32943,-93.149034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,0,-999999,-999999,N,N
-10502160.98,4867126.053,8248,117460,UNKNOWN117460,MAYSVILLE,MO,64469,SUBSTATION,IN SERVICE,DEKALB,29063,USA,40.00814564,-94.3425172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,11,161,69,Y,Y
-10538399.57,4766526.556,8249,117461,UNKNOWN117461,KANSAS CITY,MO,64163,SUBSTATION,IN SERVICE,PLATTE,29165,USA,39.31244907,-94.66805406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,161,161,Y,Y
-10413583.96,4400596.925,8250,117462,UNKNOWN117462,CAPE FAIR,MO,65624,SUBSTATION,IN SERVICE,STONE,29209,USA,36.72321856,-93.54681636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,69,69,Y,Y
-10527931.75,4723956.454,8251,117463,UNKNOWN117463,KANSAS CITY,MO,64110,SUBSTATION,IN SERVICE,JACKSON,29095,USA,39.01594947,-94.57401998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,-999999,-999999,N,N
-10387062.13,4464016.689,8252,117464,FORT,SPRINGFIELD,MO,65807,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.17850009,-93.30856666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,4/27/2020 0:00,2,69,69,Y,Y
-10512568.99,4662942.405,8253,117465,UNKNOWN117465,FREEMAN,MO,64746,SUBSTATION,IN SERVICE,CASS,29037,USA,38.58881201,-94.43601403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,0,-999999,-999999,N,N
-10390432.2,4470724.519,8254,117466,UNKNOWN117466,SPRINGFIELD,MO,65802,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.22649537,-93.33884054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,0,-999999,-999999,N,N
-10384054.87,4595869.391,8255,117467,UNKNOWN117467,WARSAW,MO,65355,SUBSTATION,IN SERVICE,BENTON,29015,USA,38.11630874,-93.28155201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,-999999,-999999,Y,Y
-10512214.88,4718409.699,8256,117468,UNKNOWN117468,KANSAS CITY,MO,64138,SUBSTATION,IN SERVICE,JACKSON,29095,USA,38.97722448,-94.43283298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,161,161,Y,Y
