X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10533369.27,4451365.929,8257,117469,UNKNOWN117469,GALENA,KS,66739,SUBSTATION,IN SERVICE,CHEROKEE,20021,USA,37.08789945,-94.62286611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,11/3/2014 0:00,1,69,69,N,N
-10484811.21,4658778.022,8258,117470,UNKNOWN117470,GARDEN CITY,MO,64747,SUBSTATION,IN SERVICE,CASS,29037,USA,38.55956538,-94.18666158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,0,-999999,-999999,N,N
-10379829.12,4463277.254,8259,117471,UNKNOWN117471,SPRINGFIELD,MO,65804,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.17320748,-93.24359149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,0,-999999,-999999,N,N
-10525791.74,4753627.142,8260,117472,UNKNOWN117472,GLADSTONE,MO,64118,SUBSTATION,IN SERVICE,CLAY,29047,USA,39.222737,-94.554796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,161,161,Y,Y
-10511875.58,4403672.441,8261,117473,UNKNOWN117473,GOODMAN,MO,64843,SUBSTATION,IN SERVICE,MCDONALD,29119,USA,36.74536,-94.429785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,1,69,69,Y,Y
-10385842.55,4466636.704,8262,117474,GRAND,SPRINGFIELD,MO,65806,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.19725022,-93.29761097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,4/27/2020 0:00,1,69,69,N,N
-10522701.9,4704940.872,8263,117475,UNKNOWN117475,GRANDVIEW,MO,64030,SUBSTATION,IN SERVICE,JACKSON,29095,USA,38.88310291,-94.52703948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,0,-999999,-999999,N,N
-10520182.53,4704213,8264,117476,UNKNOWN117476,GRANDVIEW,MO,64030,SUBSTATION,IN SERVICE,JACKSON,29095,USA,38.8780129,-94.50440761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,3,161,161,Y,Y
-10525818.52,4704074.81,8265,117477,UNKNOWN117477,GRANDVIEW,MO,64030,SUBSTATION,IN SERVICE,JACKSON,29095,USA,38.8770465,-94.55503652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,0,-999999,-999999,N,N
-10335566.79,4613492.65,8266,117478,UNKNOWN117478,GRAVOIS MILLS,MO,65037,SUBSTATION,IN SERVICE,MORGAN,29141,USA,38.24075627,-92.84597613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,3,161,161,Y,Y
-10523247.94,4772426.552,8267,117479,UNKNOWN117479,SMITHVILLE,MO,64089,SUBSTATION,IN SERVICE,CLAY,29047,USA,39.35344373,-94.53194462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,69,69,Y,Y
-10441393.2,4493734.998,8268,117480,UNKNOWN117480,GREENFIELD,MO,65661,SUBSTATION,IN SERVICE,DADE,29057,USA,37.39090588,-93.79663098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,3/25/2015 0:00,2,161,161,Y,Y
-10333566.92,4593161.772,8269,117481,UNKNOWN117481,CAMDENTON,MO,65020,SUBSTATION,IN SERVICE,CAMDEN,29029,USA,38.09716991,-92.828011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,161,-999999,Y,N
-10383178.85,4390132.82,8270,117482,UNKNOWN117482,BRANSON,MO,65616,SUBSTATION,IN SERVICE,TANEY,29213,USA,36.64783696,-93.27368254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,1,161,161,Y,Y
-10526088.41,4738557.908,8271,117483,UNKNOWN117483,KANSAS CITY,MO,64120,SUBSTATION,IN SERVICE,JACKSON,29095,USA,39.117789,-94.557461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,161,161,Y,Y
-10387152.25,4811327.662,8272,117484,UNKNOWN117484,CHILLICOTHE,MO,64601,SUBSTATION,IN SERVICE,LIVINGSTON,29117,USA,39.62313634,-93.30937629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,3,69,69,Y,Y
-10516807.82,4762142.759,8273,117485,UNKNOWN117485,KANSAS CITY,MO,64157,SUBSTATION,IN SERVICE,CLAY,29047,USA,39.28197378,-94.47409207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,161,161,Y,Y
-10382838.29,4469240.8,8274,117486,UNKNOWN117486,SPRINGFIELD,MO,65802,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.21588182,-93.27062326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,0,-999999,-999999,N,N
-10497645.69,4668931.58,8275,117487,UNKNOWN117487,HARRISONVILLE,MO,64701,SUBSTATION,IN SERVICE,CASS,29037,USA,38.63085336,-94.30195569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,69,-999999,Y,N
-10502775.63,4672864.14,8276,117488,UNKNOWN117488,HARRISONVILLE,MO,64701,SUBSTATION,IN SERVICE,CASS,29037,USA,38.65844478,-94.34803874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,0,-999999,-999999,N,N
-10502748.39,4671053.588,8277,117489,UNKNOWN117489,HARRISONVILLE,MO,64701,SUBSTATION,IN SERVICE,CASS,29037,USA,38.645743,-94.347794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,1,-999999,-999999,N,N
-10504305.19,4669185.041,8278,117490,UNKNOWN117490,HARRISONVILLE,MO,64701,SUBSTATION,IN SERVICE,CASS,29037,USA,38.632632,-94.361779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,1,-999999,-999999,N,N
-10325794.66,4583087.711,8279,117491,UNKNOWN117491,CAMDENTON,MO,65020,SUBSTATION,IN SERVICE,CAMDEN,29029,USA,38.02591734,-92.75819165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,3/23/2015 0:00,2,161,161,Y,Y
-10523497.72,4709663.341,8280,117492,UNKNOWN117492,KANSAS CITY,MO,64137,SUBSTATION,IN SERVICE,JACKSON,29095,USA,38.91611823,-94.53418848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,161,-999999,N,N
-10426444.21,4865944.16,8281,117493,UNKNOWN117493,TRENTON,MO,64683,SUBSTATION,IN SERVICE,GRUNDY,29079,USA,40.00001294,-93.66234193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,4,161,69,Y,Y
-10432262,4731896.405,8282,117494,UNKNOWN117494,HIGGINSVILLE,MO,64037,SUBSTATION,IN SERVICE,LAFAYETTE,29107,USA,39.0713458,-93.71460401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,161,161,Y,Y
-10381933.68,4458324.235,8283,117495,HIGHWAY M,SPRINGFIELD,MO,65804,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.137746,-93.262497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,4/27/2020 0:00,2,69,69,Y,Y
-10463844.94,4686344.855,8284,117496,UNKNOWN117496,HOLDEN,MO,64040,SUBSTATION,IN SERVICE,JOHNSON,29101,USA,38.75294683,-93.99831839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,3,161,161,Y,Y
-10371997.23,4386639.49,8285,117497,UNKNOWN117497,HOLLISTER,MO,65672,SUBSTATION,IN SERVICE,TANEY,29213,USA,36.62265516,-93.17323639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,4/13/2015 0:00,3,69,69,Y,Y
-10506090.79,4702378.534,8286,117498,UNKNOWN117498,LEES SUMMIT,MO,64082,SUBSTATION,IN SERVICE,JACKSON,29095,USA,38.86518288,-94.37781931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,161,161,Y,Y
-10413654.73,4595107.247,8287,117500,UNKNOWN117500,OSCEOLA,MO,64776,SUBSTATION,IN SERVICE,ST. CLAIR,29185,USA,38.11092203,-93.54745209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,1,-999999,-999999,N,N
-10508604.58,4744463.117,8288,117501,UNKNOWN117501,INDEPENDENCE,MO,64050,SUBSTATION,IN SERVICE,JACKSON,29095,USA,39.15893383,-94.40040113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,0,-999999,-999999,N,N
-10358042.6,4795059.089,8289,117502,UNKNOWN117502,BRUNSWICK,MO,65236,SUBSTATION,IN SERVICE,CHARITON,29041,USA,39.51047726,-93.04787983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,69,69,Y,Y
-10550723.53,4826013.599,8290,117503,UNKNOWN117503,ST JOSEPH,MO,64507,SUBSTATION,IN SERVICE,BUCHANAN,29021,USA,39.7246785,-94.77876201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,-999999,-999999,N,N
-10550968,4826082.656,8291,117504,UNKNOWN117504,ST JOSEPH,MO,64503,SUBSTATION,IN SERVICE,BUCHANAN,29021,USA,39.72515562,-94.78095817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,4,161,-999999,Y,N
-10377871.17,4464181.012,8292,117505,UNKNOWN117505,SPRINGFIELD,MO,65804,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.1796762,-93.22600291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,0,-999999,-999999,N,N
-10440990.13,4872803.378,8293,117506,UNKNOWN117506,TRENTON,MO,64683,SUBSTATION,IN SERVICE,DAVIESS,29061,USA,40.04719829,-93.79301017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,69,69,Y,Y
-10387403.72,4449186.439,8294,117507,UNKNOWN117507,NIXA,MO,65714,SUBSTATION,IN SERVICE,CHRISTIAN,29043,USA,37.0722797,-93.31163521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,1,-999999,-999999,N,N
-10387287.83,4449162.627,8295,117508,UNKNOWN117508,NIXA,MO,65714,SUBSTATION,IN SERVICE,CHRISTIAN,29043,USA,37.07210902,-93.31059417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,5,161,-999999,Y,N
-10502825.51,4375377.431,8296,117509,UNKNOWN117509,PINEVILLE,MO,64856,SUBSTATION,IN SERVICE,MCDONALD,29119,USA,36.54141619,-94.34848678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,1,69,69,Y,Y
-10501782.13,4484611.885,8297,117510,UNKNOWN117510,JASPER,MO,64755,SUBSTATION,IN SERVICE,JASPER,29097,USA,37.325764,-94.339114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,-999999,-999999,N,N
-10432432.25,4405971.508,8298,117511,UNKNOWN117511,AURORA,MO,65605,SUBSTATION,IN SERVICE,BARRY,29009,USA,36.76190741,-93.7161334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,69,69,Y,Y
-10519162.2,4447983.376,8299,117512,UNKNOWN117512,JOPLIN,MO,64804,SUBSTATION,IN SERVICE,JASPER,29097,USA,37.06365633,-94.49524178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,161,-999999,Y,N
-10522300.72,4458973.568,8300,117513,UNKNOWN117513,AIRPORT DRIVE,MO,64801,SUBSTATION,IN SERVICE,JASPER,29097,USA,37.14239589,-94.52343561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,161,161,Y,Y
-10525351.53,4440561.279,8301,117514,UNKNOWN117514,JOPLIN,MO,64804,SUBSTATION,IN SERVICE,NEWTON,29145,USA,37.01043419,-94.55084148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,161,161,Y,Y
-10514355.9,4711787.506,8302,117515,UNKNOWN117515,LEES SUMMIT,MO,64081,SUBSTATION,IN SERVICE,JACKSON,29095,USA,38.93096351,-94.45206604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,161,161,Y,Y
-10543234.83,4766535.144,8303,117516,UNKNOWN117516,KANSAS CITY,MO,64153,SUBSTATION,IN SERVICE,PLATTE,29165,USA,39.31250876,-94.71148991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,161,161,Y,Y
-10384608.69,4460465.455,8304,117517,KICKAPOO,SPRINGFIELD,MO,65807,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.15307825,-93.28652704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,4/27/2020 0:00,2,69,69,Y,Y
-10360732.17,4606637.602,8305,117518,UNKNOWN117518,EDWARDS,MO,65326,SUBSTATION,IN SERVICE,CAMDEN,29029,USA,38.19237426,-93.07204062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,-999999,-999999,N,N
-10464320.68,4781489.752,8306,117519,UNKNOWN117519,RAYVILLE,MO,64084,SUBSTATION,IN SERVICE,RAY,29177,USA,39.41637029,-94.00259203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,4,69,69,Y,Y
-10475643.66,4458245.11,8307,117520,UNKNOWN117520,SARCOXIE,MO,64862,SUBSTATION,IN SERVICE,JASPER,29097,USA,37.13717937,-94.10430814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,4,161,-999999,N,N
-10493810.32,4736633.012,8308,117521,UNKNOWN117521,INDEPENDENCE,MO,64056,SUBSTATION,IN SERVICE,JACKSON,29095,USA,39.104372,-94.267502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,0,-999999,-999999,N,N
-10492822.58,4733432.862,8309,117522,UNKNOWN117522,INDEPENDENCE,MO,64056,SUBSTATION,IN SERVICE,JACKSON,29095,USA,39.08206051,-94.258629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,0,-999999,-999999,N,N
-10502853.14,4697722.119,8310,117523,UNKNOWN117523,LAKE WINNEBAGO,MO,64034,SUBSTATION,IN SERVICE,CASS,29037,USA,38.83260611,-94.348735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,161,161,Y,Y
-10396222.6,4394579.72,8311,117524,UNKNOWN117524,REEDS SPRING,MO,65737,SUBSTATION,IN SERVICE,STONE,29209,USA,36.67988068,-93.39085659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,6,69,69,Y,Y
-10327851.44,4587645.414,8312,117525,UNKNOWN117525,CAMDENTON,MO,65020,SUBSTATION,IN SERVICE,CAMDEN,29029,USA,38.058162,-92.776668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,161,161,Y,Y
-10507242.02,4723461.246,8313,117526,UNKNOWN117526,LEES SUMMIT,MO,64136,SUBSTATION,IN SERVICE,JACKSON,29095,USA,39.012493,-94.388161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,161,161,Y,Y
-10499234.7,4798739.797,8314,117527,UNKNOWN117527,LATHROP,MO,64465,SUBSTATION,IN SERVICE,CLINTON,29049,USA,39.535982,-94.31623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,3,161,69,Y,Y
-10391055.59,4466742.257,8315,117528,LAUREL,SPRINGFIELD,MO,65802,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.19800552,-93.34444054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,4/27/2020 0:00,1,69,69,Y,Y
-10376644.84,4473736.161,8316,117529,UNKNOWN117529,SPRINGFIELD,MO,65803,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.24803408,-93.21498658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,0,-999999,-999999,N,N
-10313755.89,4537312.577,8317,117530,UNKNOWN117530,LEBANON,MO,65536,SUBSTATION,IN SERVICE,LACLEDE,29105,USA,37.70128255,-92.65004552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,5,69,69,Y,Y
-9013039.017,4038620.094,8318,117531,UNKNOWN117531,COLUMBIA,SC,29223,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,34.07308731,-80.96550705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,5/13/2020 0:00,2,115,115,Y,Y
-9002077.164,4048393.849,8319,117532,UNKNOWN117532,COLUMBIA,SC,29229,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,34.14578218,-80.86703506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,230,230,Y,Y
-9023607.958,4031736.956,8320,117533,UNKNOWN117533,COLUMBIA,SC,29201,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,34.0218547,-81.06044946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,15,230,69,Y,Y
-9019647.864,4038693.424,8321,117534,UNKNOWN117534,COLUMBIA,SC,29203,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,34.07363296,-81.02487533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,115,115,Y,Y
-9015143.837,4039644.652,8322,117535,UNKNOWN117535,COLUMBIA,SC,29203,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,34.08071067,-80.98441498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,1,115,115,Y,Y
-9013823.144,4041712.396,8323,117536,UNKNOWN117536,COLUMBIA,SC,29203,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,34.09609388,-80.97255098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,115,115,Y,Y
-9009296.338,4036640.935,8324,117537,UNKNOWN117537,COLUMBIA,SC,29223,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,34.0583592,-80.931886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,115,-999999,Y,Y
-9009224.335,4041278.253,8325,117538,UNKNOWN117538,COLUMBIA,SC,29223,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,34.09286426,-80.93123918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,1,115,115,Y,Y
-9010650.716,4045236.81,8326,117539,UNKNOWN117539,COLUMBIA,SC,29203,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,34.12230771,-80.94405258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,8,230,115,Y,Y
-10519409.58,4728644.893,8327,117540,UNKNOWN117540,KANSAS CITY,MO,64129,SUBSTATION,IN SERVICE,JACKSON,29095,USA,39.04866554,-94.49746404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,5,161,161,Y,Y
-10499336.66,4708537.01,8328,117541,UNKNOWN117541,LEES SUMMIT,MO,64063,SUBSTATION,IN SERVICE,JACKSON,29095,USA,38.90824531,-94.31714596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,161,161,Y,Y
-10428220.99,4656601.524,8329,117542,UNKNOWN117542,CALHOUN,MO,65323,SUBSTATION,IN SERVICE,HENRY,29083,USA,38.544275,-93.678303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,161,161,Y,Y
-10478431.43,4730514.966,8330,117543,UNKNOWN117543,OAK GROVE,MO,64075,SUBSTATION,IN SERVICE,JACKSON,29095,USA,39.06171075,-94.12935104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,161,161,Y,Y
-10452203.88,4744444.002,8331,117544,UNKNOWN117544,LEXINGTON,MO,64067,SUBSTATION,IN SERVICE,LAFAYETTE,29107,USA,39.15880069,-93.89374501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,3,161,161,Y,Y
-10451282.49,4747530.333,8332,117545,UNKNOWN117545,LEXINGTON,MO,64067,SUBSTATION,IN SERVICE,LAFAYETTE,29107,USA,39.18029532,-93.88546796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,161,161,Y,Y
-10511949.43,4755731.688,8333,117546,UNKNOWN117546,LIBERTY,MO,64068,SUBSTATION,IN SERVICE,CLAY,29047,USA,39.23738141,-94.43044842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,161,161,Y,Y
-10533821.46,4752066.131,8334,117547,UNKNOWN117547,KANSAS CITY,MO,64151,SUBSTATION,IN SERVICE,PLATTE,29165,USA,39.21187278,-94.62692814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,161,161,Y,Y
-10509018.8,4707889.242,8335,117548,UNKNOWN117548,LEES SUMMIT,MO,64081,SUBSTATION,IN SERVICE,JACKSON,29095,USA,38.9037171,-94.40412206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,6,161,161,Y,Y
-10347503.68,4575111.184,8336,117549,UNKNOWN117549,MACKS CREEK,MO,65786,SUBSTATION,IN SERVICE,CAMDEN,29029,USA,37.96945115,-92.95320706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,1,-999999,-999999,N,N
-10342075.73,4820565.938,8337,117550,UNKNOWN117550,MARCELINE,MO,64658,SUBSTATION,IN SERVICE,CHARITON,29041,USA,39.68702945,-92.90444697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,1,69,69,Y,Y
-10339451.85,4485093.273,8338,117551,UNKNOWN117551,MARSHFIELD,MO,65706,SUBSTATION,IN SERVICE,WEBSTER,29225,USA,37.32920268,-92.88087625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,4,161,69,Y,Y
-10528690.95,4704258.959,8339,117552,UNKNOWN117552,KANSAS CITY,MO,64146,SUBSTATION,IN SERVICE,JACKSON,29095,USA,38.87833431,-94.58084004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,4,161,161,Y,Y
-10510813.04,4851601.456,8340,117553,UNKNOWN117553,MAYSVILLE,MO,64469,SUBSTATION,IN SERVICE,DEKALB,29063,USA,39.90124241,-94.42024006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,1,69,69,Y,Y
-10383146.95,4463413.808,8341,117554,SEMINOLE,SPRINGFIELD,MO,65804,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.17418491,-93.27339601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,4/27/2020 0:00,1,69,69,Y,Y
-10371739.81,4473735.431,8342,117555,UNKNOWN117555,STRAFFORD,MO,65757,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.24802886,-93.17092396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,4,161,161,Y,Y
-10391107.63,4837844.697,8343,117556,UNKNOWN117556,MEADVILLE,MO,64659,SUBSTATION,IN SERVICE,LINN,29115,USA,39.806373,-93.344908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,161,161,Y,Y
-10374739.96,4455509.234,8344,117557,UNKNOWN117557,ROGERSVILLE,MO,65742,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.1175844,-93.19787472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,161,161,Y,Y
-10527651,4727308.103,8345,117558,UNKNOWN117558,KANSAS CITY,MO,64110,SUBSTATION,IN SERVICE,JACKSON,29095,USA,39.03933892,-94.57149802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,-999999,-999999,N,N
-10378376.29,4467950.062,8346,117559,UNKNOWN117559,SPRINGFIELD,MO,65802,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.20664752,-93.23054042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,161,161,Y,Y
-10508313.58,4743250.812,8347,117560,UNKNOWN117560,SUGAR CREEK,MO,64058,SUBSTATION,IN SERVICE,JACKSON,29095,USA,39.150489,-94.397787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,0,-999999,-999999,N,N
-10454668.79,4435655.489,8348,117561,UNKNOWN117561,MONETT,MO,65708,SUBSTATION,IN SERVICE,LAWRENCE,29109,USA,36.97523544,-93.91588761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,3,161,69,Y,Y
-10455463.13,4430357.085,8349,117562,UNKNOWN117562,MONETT,MO,65708,SUBSTATION,IN SERVICE,LAWRENCE,29109,USA,36.93720141,-93.92302336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,0,-999999,-999999,N,N
-10454793.79,4427799.988,8350,117563,UNKNOWN117563,MONETT,MO,65708,SUBSTATION,IN SERVICE,BARRY,29009,USA,36.91883877,-93.9170105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,0,-999999,-999999,N,N
-10384450.06,4466994.31,8351,117564,MONROE,SPRINGFIELD,MO,65806,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.19980907,-93.2851021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,4/27/2020 0:00,2,69,69,N,N
-10370029.92,4627291.873,8352,117567,UNKNOWN117567,LINCOLN,MO,65338,SUBSTATION,IN SERVICE,BENTON,29015,USA,38.33805174,-93.1555637,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,161,161,Y,Y
-10432314.87,4457349.868,8353,117568,UNKNOWN117568,MT VERNON,MO,65712,SUBSTATION,IN SERVICE,LAWRENCE,29109,USA,37.130768,-93.715079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,1,69,69,Y,Y
-10344154.9,4490579.837,8354,117569,UNKNOWN117569,MARSHFIELD,MO,65706,SUBSTATION,IN SERVICE,WEBSTER,29225,USA,37.36838344,-92.92312451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,1,-999999,-999999,N,N
-10379785.32,4473427.027,8355,117570,UNKNOWN117570,SPRINGFIELD,MO,65803,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.24582349,-93.24319794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,0,-999999,-999999,N,N
-10509768.74,4416688.88,8356,117571,UNKNOWN117571,NEOSHO,MO,64850,SUBSTATION,IN SERVICE,NEWTON,29145,USA,36.83899799,-94.41085892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,4,161,161,N,N
-10504323.22,4415092.074,8357,117572,UNKNOWN117572,NEOSHO,MO,64850,SUBSTATION,IN SERVICE,NEWTON,29145,USA,36.827517,-94.361941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,1,-999999,-999999,Y,Y
-10511604.47,4417479.834,8358,117573,UNKNOWN117573,NEOSHO,MO,64850,SUBSTATION,IN SERVICE,NEWTON,29145,USA,36.84468428,-94.42734959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,4,69,69,Y,Y
-10506573.61,4432174.969,8359,117574,UNKNOWN117574,NEOSHO,MO,64850,SUBSTATION,IN SERVICE,NEWTON,29145,USA,36.95025304,-94.38215659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,-999999,-999999,N,N
-10328236.16,4835049.105,8360,117575,UNKNOWN117575,NEW CAMBRIA,MO,63558,SUBSTATION,IN SERVICE,MACON,29121,USA,39.787078,-92.780124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,1,69,69,Y,Y
-10388895.82,4469749.526,8361,117576,NICHOLS,SPRINGFIELD,MO,65802,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.21952108,-93.32503897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,4/27/2020 0:00,3,161,-999999,Y,Y
-10388997.21,4469754.05,8362,117577,SPRINGFIELD - NICHOLS STREET,SPRINGFIELD,MO,65802,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.21955344,-93.3259498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,4/27/2020 0:00,2,-999999,-999999,Y,Y
-10393582.07,4472155.814,8363,117578,UNKNOWN117578,SPRINGFIELD,MO,65802,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.2367325,-93.36713631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,161,161,Y,Y
-10387169.81,4474812.638,8364,117579,UNKNOWN117579,SPRINGFIELD,MO,65803,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.25573135,-93.30953399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,0,-999999,-999999,N,N
-10390163.64,4456169.934,8365,117580,UNKNOWN117580,SPRINGFIELD,MO,65810,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.12231695,-93.33642804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,161,161,Y,Y
-10390360.67,4445308.11,8366,117581,UNKNOWN117581,NIXA,MO,65714,SUBSTATION,IN SERVICE,CHRISTIAN,29043,USA,37.04447691,-93.338198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,161,161,Y,Y
-10528268.55,4739664.086,8367,117582,UNKNOWN117582,NORTH KANSAS CITY,MO,64116,SUBSTATION,IN SERVICE,CLAY,29047,USA,39.12549818,-94.57704552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,161,161,Y,Y
-10521723.16,4375685.12,8368,117583,UNKNOWN117583,NOEL,MO,64854,SUBSTATION,IN SERVICE,MCDONALD,29119,USA,36.54363684,-94.5182473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,3,161,-999999,N,Y
-10518317.82,4376942.518,8369,117584,UNKNOWN117584,NOEL,MO,64854,SUBSTATION,IN SERVICE,MCDONALD,29119,USA,36.55271107,-94.48765659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,0,-999999,-999999,N,N
-10367698.19,4748166.32,8370,117585,UNKNOWN117585,MARSHALL,MO,65340,SUBSTATION,IN SERVICE,SALINE,29195,USA,39.18472381,-93.13461749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,6,161,161,Y,Y
-10383560.17,4474215.892,8371,117586,UNKNOWN117586,SPRINGFIELD,MO,65803,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.25146446,-93.277108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,1,161,161,Y,Y
-10383592.97,4474147.101,8372,117587,UNKNOWN117587,SPRINGFIELD,MO,65803,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.25097257,-93.27740272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,161,161,Y,Y
-10480585.12,4721480.693,8373,117588,UNKNOWN117588,OAK GROVE,MO,64075,SUBSTATION,IN SERVICE,JACKSON,29095,USA,38.99866741,-94.148698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY,10/1/2014 0:00,2,161,161,Y,Y
-10335273.65,4372495.924,8374,117589,UNKNOWN117589,PROTEM,MO,65733,SUBSTATION,IN SERVICE,TANEY,29213,USA,36.52061668,-92.84334287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,1,69,69,Y,Y
-10460401.78,4720081.431,8375,117590,UNKNOWN117590,ODESSA,MO,64076,SUBSTATION,IN SERVICE,LAFAYETTE,29107,USA,38.988898,-93.967388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,4,161,69,Y,Y
-10477243.09,4750888.834,8376,117591,UNKNOWN117591,ORRICK,MO,64077,SUBSTATION,IN SERVICE,RAY,29177,USA,39.203678,-94.118676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,161,161,Y,Y
-10480813.38,4764328.362,8377,117592,UNKNOWN117592,ORRICK,MO,64077,SUBSTATION,IN SERVICE,RAY,29177,USA,39.29716932,-94.15074848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,69,69,Y,Y
-10498255.92,4830615.968,8378,117593,UNKNOWN117593,OSBORN,MO,64474,SUBSTATION,IN SERVICE,DEKALB,29063,USA,39.75646967,-94.30743748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,4,161,69,Y,Y
-10427820.39,4584981.933,8379,117594,UNKNOWN117594,OSCEOLA,MO,64776,SUBSTATION,IN SERVICE,ST. CLAIR,29185,USA,38.03932023,-93.6747044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,1,161,161,Y,Y
-10427754.78,4584848.583,8380,117595,UNKNOWN117595,OSCEOLA,MO,64776,SUBSTATION,IN SERVICE,ST. CLAIR,29185,USA,38.03837677,-93.67411496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,161,-999999,Y,N
-10424149.14,4584564.844,8381,117596,UNKNOWN117596,OSCEOLA,MO,64776,SUBSTATION,IN SERVICE,ST. CLAIR,29185,USA,38.03636926,-93.64172498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,-999999,-999999,N,N
-10366268.7,4391603.725,8382,117597,UNKNOWN117597,POWERSITE,MO,65731,SUBSTATION,IN SERVICE,TANEY,29213,USA,36.65843756,-93.12177609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,5,161,69,N,Y
-10375410.24,4439270.029,8383,117598,UNKNOWN117598,OZARK,MO,65721,SUBSTATION,IN SERVICE,CHRISTIAN,29043,USA,37.00117113,-93.203896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,0,-999999,-999999,N,N
-10378775.76,4472371.761,8384,117599,UNKNOWN117599,SPRINGFIELD,MO,65803,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.23827691,-93.23412893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,0,-999999,-999999,N,N
-10513794.28,4678648.728,8385,117600,UNKNOWN117600,PECULIAR,MO,64078,SUBSTATION,IN SERVICE,CASS,29037,USA,38.699011,-94.447021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,1,161,161,Y,Y
-10519111.62,4685759.941,8386,117601,UNKNOWN117601,PILOT GROVE,MO,65276,SUBSTATION,IN SERVICE,CASS,29037,USA,38.74884907,-94.49478748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,4,345,161,N,Y
-10345580.96,4701855.711,8387,117602,UNKNOWN117602,PILOT GROVE,MO,65276,SUBSTATION,IN SERVICE,COOPER,29053,USA,38.8615259,-92.93593499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,161,161,Y,Y
-10381700.58,4679115.671,8388,117603,UNKNOWN117603,SEDALIA,MO,65301,SUBSTATION,IN SERVICE,PETTIS,29159,USA,38.70228458,-93.26040308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,1,161,161,Y,Y
-10466415.32,4700578.999,8389,117604,UNKNOWN117604,HOLDEN,MO,64040,SUBSTATION,IN SERVICE,JOHNSON,29101,USA,38.85259491,-94.02140848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,161,161,Y,Y
-10385523.67,4455445.562,8390,117605,UNKNOWN117605,SPRINGFIELD,MO,65810,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.1171283,-93.29474649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,69,69,Y,Y
-10381679.21,4500482.64,8391,117607,UNKNOWN117607,PLEASANT HOPE,MO,65725,SUBSTATION,IN SERVICE,POLK,29167,USA,37.43904977,-93.26021107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,1,161,161,Y,Y
-10313403.07,4693721.701,8392,117608,UNKNOWN117608,BOONVILLE,MO,65233,SUBSTATION,IN SERVICE,COOPER,29053,USA,38.80460685,-92.64687612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,161,161,Y,Y
-10497899.29,4713668.164,8393,117609,UNKNOWN117609,LEES SUMMIT,MO,64064,SUBSTATION,IN SERVICE,JACKSON,29095,USA,38.94410438,-94.30423384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,3,161,161,Y,Y
-10513753.79,4472524.301,8394,117610,UNKNOWN117610,JASPER,MO,64755,SUBSTATION,IN SERVICE,JASPER,29097,USA,37.23936782,-94.44665719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,161,161,Y,Y
-10371549.47,4859886.026,8395,117611,UNKNOWN117611,PURDIN,MO,64674,SUBSTATION,IN SERVICE,LINN,29115,USA,39.95831121,-93.16921404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,1,69,69,Y,Y
-10519081.34,4743639.067,8396,117612,UNKNOWN117612,RANDOLPH,MO,64161,SUBSTATION,IN SERVICE,CLAY,29047,USA,39.15319367,-94.49451546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,161,161,Y,Y
-10513482.45,4723694.895,8397,117613,UNKNOWN117613,KANSAS CITY,MO,64133,SUBSTATION,IN SERVICE,JACKSON,29095,USA,39.01412385,-94.44421977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,3,161,161,Y,Y
-10486378.67,4458670.446,8398,117614,UNKNOWN117614,REEDS,MO,64859,SUBSTATION,IN SERVICE,JASPER,29097,USA,37.14022526,-94.2007423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,69,69,Y,Y
-10393815.2,4398202.247,8399,117615,UNKNOWN117615,REEDS SPRING,MO,65737,SUBSTATION,IN SERVICE,STONE,29209,USA,36.70597424,-93.36923055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,4,161,69,Y,Y
-10397132.2,4401448.691,8400,117616,UNKNOWN117616,GALENA,MO,65656,SUBSTATION,IN SERVICE,STONE,29209,USA,36.72935129,-93.3990277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,161,161,Y,Y
-10404210.62,4455119.789,8401,117617,UNKNOWN117617,REPUBLIC,MO,65738,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.11479469,-93.4626142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,0,-999999,-999999,N,N
-10399929.69,4461291.482,8402,117618,UNKNOWN117618,BROOKLINE,MO,65619,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.15899221,-93.42415797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,0,-999999,-999999,N,N
-10499912.75,4809387.455,8403,117619,UNKNOWN117619,TURNEY,MO,64493,SUBSTATION,IN SERVICE,CLINTON,29049,USA,39.60971011,-94.32232109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,161,161,Y,Y
-10524488.5,4697350.769,8404,117620,UNKNOWN117620,BELTON,MO,64012,SUBSTATION,IN SERVICE,CASS,29037,USA,38.83000746,-94.54308877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,0,-999999,-999999,N,N
-10459952.05,4760658.864,8405,117621,UNKNOWN117621,RICHMOND,MO,64085,SUBSTATION,IN SERVICE,RAY,29177,USA,39.27165504,-93.96334797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,161,161,Y,Y
-10387228.92,4441170.395,8406,117622,UNKNOWN117622,NIXA,MO,65714,SUBSTATION,IN SERVICE,CHRISTIAN,29043,USA,37.01480343,-93.31006497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,161,161,Y,Y
-10381818,4383410.302,8407,117623,UNKNOWN117623,HOLLISTER,MO,65672,SUBSTATION,IN SERVICE,TANEY,29213,USA,36.59937012,-93.26145784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,3,161,161,Y,Y
-10533272.58,4745823.38,8408,117624,UNKNOWN117624,RIVERSIDE,MO,64150,SUBSTATION,IN SERVICE,PLATTE,29165,USA,39.16840812,-94.62199751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,161,161,Y,Y
-10536110.35,4761458.622,8409,117625,UNKNOWN117625,KANSAS CITY,MO,64154,SUBSTATION,IN SERVICE,PLATTE,29165,USA,39.2772166,-94.64748959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,5,161,-999999,Y,N
-10387821.32,4396490.365,8410,117626,UNKNOWN117626,REEDS SPRING,MO,65737,SUBSTATION,IN SERVICE,STONE,29209,USA,36.69364442,-93.31538664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,161,161,Y,Y
-10369000.09,4399546.569,8411,117627,UNKNOWN117627,ROCKAWAY BEACH,MO,65740,SUBSTATION,IN SERVICE,TANEY,29213,USA,36.71565532,-93.14631259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,3,69,69,Y,Y
-10354244.57,4455542.01,8412,117628,UNKNOWN117628,ROGERSVILLE,MO,65742,SUBSTATION,IN SERVICE,WEBSTER,29225,USA,37.11781918,-93.01376149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,3,69,69,Y,Y
-10462681.83,4667991.636,8413,117629,UNKNOWN117629,HOLDEN,MO,64040,SUBSTATION,IN SERVICE,JOHNSON,29101,USA,38.624257,-93.98787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,161,161,Y,Y
-10504674.38,4673945.555,8414,117630,UNKNOWN117630,HARRISONVILLE,MO,64701,SUBSTATION,IN SERVICE,CASS,29037,USA,38.66603029,-94.36509552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,0,-999999,-999999,N,N
-10336102.33,4780185.895,8415,117632,UNKNOWN117632,SALISBURY,MO,65281,SUBSTATION,IN SERVICE,CHARITON,29041,USA,39.407321,-92.850787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,4,161,161,Y,Y
-10387528.99,4485611.284,8416,117633,UNKNOWN117633,SPRINGFIELD,MO,65803,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.33290278,-93.31276059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,-999999,-999999,N,N
-10387533.71,4674279.278,8417,117634,UNKNOWN117634,SEDALIA,MO,65301,SUBSTATION,IN SERVICE,PETTIS,29159,USA,38.668371,-93.312803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,161,161,Y,Y
-10375425.72,4682148.042,8418,117635,UNKNOWN117635,SEDALIA,MO,65301,SUBSTATION,IN SERVICE,PETTIS,29159,USA,38.72353986,-93.20403502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,161,161,Y,Y
-10384108.6,4679116.131,8419,117636,UNKNOWN117636,SEDALIA,MO,65301,SUBSTATION,IN SERVICE,PETTIS,29159,USA,38.7022878,-93.28203465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,6,161,161,Y,Y
-10459922.5,4376711.315,8420,117637,UNKNOWN117637,SELIGMAN,MO,65745,SUBSTATION,IN SERVICE,BARRY,29009,USA,36.55104263,-93.96308252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,69,69,Y,Y
-10377952.83,4435747.757,8421,117638,UNKNOWN117638,OZARK,MO,65721,SUBSTATION,IN SERVICE,CHRISTIAN,29043,USA,36.97589761,-93.22673648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,69,69,Y,Y
-10325093.95,4460722.942,8422,117639,UNKNOWN117639,SEYMOUR,MO,65746,SUBSTATION,IN SERVICE,WEBSTER,29225,USA,37.15492179,-92.75189703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,3,69,69,Y,Y
-10381885.21,4461296.855,8423,117640,SOUTH HWY 65,SPRINGFIELD,MO,65804,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.15903067,-93.26206164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,4/27/2020 0:00,1,69,69,Y,Y
-10521850.13,4757142.435,8424,117641,UNKNOWN117641,KANSAS CITY,MO,64156,SUBSTATION,IN SERVICE,CLAY,29047,USA,39.24719633,-94.5193879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,4,161,161,Y,Y
-10484691.87,4376679.431,8425,117643,UNKNOWN117643,POWELL,MO,65730,SUBSTATION,IN SERVICE,MCDONALD,29119,USA,36.55081254,-94.18558954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,69,69,Y,Y
-10395054.58,4514500.459,8426,117644,UNKNOWN117644,BOLIVAR,MO,65613,SUBSTATION,IN SERVICE,POLK,29167,USA,37.53896684,-93.3803641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,161,161,Y,Y
-10529312.41,4773660.546,8427,117645,UNKNOWN117645,SMITHVILLE,MO,64089,SUBSTATION,IN SERVICE,CLAY,29047,USA,39.36201479,-94.58642272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,161,161,Y,Y
-10516781.99,4770239.463,8428,117646,UNKNOWN117646,LIBERTY,MO,64068,SUBSTATION,IN SERVICE,CLAY,29047,USA,39.33825009,-94.47386001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,4,69,69,Y,Y
-10528051.32,4717424.116,8429,117647,UNKNOWN117647,KANSAS CITY,MO,64131,SUBSTATION,IN SERVICE,JACKSON,29095,USA,38.97034135,-94.57509412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,6,161,-999999,Y,N
-10530699.93,4373807.125,8430,117648,UNKNOWN117648,SOUTH WEST CITY,MO,64863,SUBSTATION,IN SERVICE,MCDONALD,29119,USA,36.53008198,-94.598887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,0,-999999,-999999,N,N
-10532460.01,4374414.78,8431,117649,UNKNOWN117649,SOUTH WEST CITY,MO,64863,SUBSTATION,IN SERVICE,MCDONALD,29119,USA,36.53446813,-94.61469809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,3,69,69,Y,Y
-10358668.35,4437732.382,8432,117650,UNKNOWN117650,SPARTA,MO,65753,SUBSTATION,IN SERVICE,CHRISTIAN,29043,USA,36.99013902,-93.05350101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,69,69,Y,Y
-10386163.21,4421107.282,8433,117651,UNKNOWN117651,SPOKANE,MO,65754,SUBSTATION,IN SERVICE,CHRISTIAN,29043,USA,36.87075717,-93.30049155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,69,69,Y,Y
-10521440.16,4434635.028,8434,117652,UNKNOWN117652,JOPLIN,MO,64804,SUBSTATION,IN SERVICE,NEWTON,29145,USA,36.96791165,-94.51570503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,1,69,69,Y,Y
-10525876.13,4762105.178,8435,117653,UNKNOWN117653,KANSAS CITY,MO,64155,SUBSTATION,IN SERVICE,CLAY,29047,USA,39.28171248,-94.55555406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,161,161,Y,Y
-10512130.11,4833074.787,8436,117654,UNKNOWN117654,OSBORN,MO,64474,SUBSTATION,IN SERVICE,DEKALB,29063,USA,39.77344812,-94.43207145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,69,69,Y,Y
-10367886.9,4476801.109,8437,117655,UNKNOWN117655,STRAFFORD,MO,65757,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.2699477,-93.13631262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,0,-999999,-999999,N,N
-10367632.08,4468459.007,8438,117656,UNKNOWN117656,SPRINGFIELD,MO,65802,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.21028879,-93.13402354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,0,-999999,-999999,N,N
-10514535.51,4729272.102,8439,117657,UNKNOWN117657,INDEPENDENCE,MO,64055,SUBSTATION,IN SERVICE,JACKSON,29095,USA,39.05304107,-94.45367951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,3,161,161,Y,Y
-10506361.2,4736879.401,8440,117658,UNKNOWN117658,INDEPENDENCE,MO,64056,SUBSTATION,IN SERVICE,JACKSON,29095,USA,39.10608954,-94.38024848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,161,-999999,Y,N
-10507202.1,4735378.907,8441,117659,UNKNOWN117659,INDEPENDENCE,MO,64050,SUBSTATION,IN SERVICE,JACKSON,29095,USA,39.0956292,-94.38780242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,4,161,161,Y,Y
-10513924.25,4728046.488,8442,117660,UNKNOWN117660,KANSAS CITY,MO,64133,SUBSTATION,IN SERVICE,JACKSON,29095,USA,39.04449069,-94.44818852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,1,161,161,Y,Y
-10515812.79,4737107.882,8443,117661,UNKNOWN117661,INDEPENDENCE,MO,64053,SUBSTATION,IN SERVICE,JACKSON,29095,USA,39.1076822,-94.46515351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,0,-999999,-999999,N,N
-10493439.13,4771839.54,8444,117662,UNKNOWN117662,EXCELSIOR SPRINGS,MO,64024,SUBSTATION,IN SERVICE,CLAY,29047,USA,39.3493661,-94.26416754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,1,69,69,Y,Y
-10384483.96,4479187.439,8445,117663,UNKNOWN117663,SPRINGFIELD,MO,65803,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.28700496,-93.28540656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,3,161,161,Y,Y
-10384612.63,4462514.018,8446,117664,UNKNOWN117664,SPRINGFIELD,MO,65807,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.16774412,-93.28656246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,4,69,69,Y,Y
-10393047.73,4722261.286,8447,117665,UNKNOWN117665,SWEET SPRINGS,MO,65351,SUBSTATION,IN SERVICE,SALINE,29195,USA,39.0041168,-93.36233627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,1,161,161,Y,Y
-10491071.36,4414849.175,8448,117666,UNKNOWN117666,GRANBY,MO,64844,SUBSTATION,IN SERVICE,NEWTON,29145,USA,36.82577042,-94.24289751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,1,69,69,Y,Y
-10520891.18,4723798.055,8449,117667,UNKNOWN117667,KANSAS CITY,MO,64133,SUBSTATION,IN SERVICE,JACKSON,29095,USA,39.01484389,-94.51077349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,161,161,Y,Y
-10355661.24,4404973.433,8450,117668,UNKNOWN117668,TANEYVILLE,MO,65759,SUBSTATION,IN SERVICE,TANEY,29213,USA,36.75472425,-93.02648765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,1,69,69,Y,Y
