X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10508513.78,4742456.623,8451,117669,UNKNOWN117669,SUGAR CREEK,MO,64050,SUBSTATION,IN SERVICE,JACKSON,29095,USA,39.14495618,-94.39958545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,0,-999999,-999999,N,N
-10530807.75,4734706.148,8452,117670,UNKNOWN117670,KANSAS CITY,MO,64108,SUBSTATION,IN SERVICE,JACKSON,29095,USA,39.09093872,-94.59985559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,161,161,Y,Y
-10538242.56,4759057.909,8453,117672,UNKNOWN117672,KANSAS CITY,MO,64153,SUBSTATION,IN SERVICE,PLATTE,29165,USA,39.26052057,-94.66664357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,161,161,Y,Y
-10512380.32,4437208.806,8454,117673,UNKNOWN117673,JOPLIN,MO,64804,SUBSTATION,IN SERVICE,NEWTON,29145,USA,36.98638216,-94.43431913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,5,161,-999999,Y,N
-10531088.25,4713405.109,8455,117674,UNKNOWN117674,KANSAS CITY,MO,64114,SUBSTATION,IN SERVICE,JACKSON,29095,USA,38.94226646,-94.60237538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,161,161,N,N
-10384820.91,4457983.613,8456,117675,UNKNOWN117675,SPRINGFIELD,MO,65810,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.13530669,-93.28843342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,69,69,Y,Y
-10342308.72,4862851.457,8457,117676,UNKNOWN117676,WINIGAN,MO,63566,SUBSTATION,IN SERVICE,LINN,29115,USA,39.97872721,-92.90653997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,1,69,69,Y,Y
-10509220.11,4759928.124,8458,117677,UNKNOWN117677,LIBERTY,MO,64068,SUBSTATION,IN SERVICE,CLAY,29047,USA,39.26657304,-94.40593051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,161,161,Y,Y
-10342971.24,4595287.03,8459,117678,UNKNOWN117678,ROACH,MO,65787,SUBSTATION,IN SERVICE,CAMDEN,29029,USA,38.11219274,-92.91249152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,-999999,-999999,N,N
-10415283.89,4370933.272,8460,117679,UNKNOWN117679,SHELL KNOB,MO,65747,SUBSTATION,IN SERVICE,STONE,29209,USA,36.50933469,-93.56208709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,3,69,69,Y,Y
-10420878.31,4384399.994,8461,117680,UNKNOWN117680,SHELL KNOB,MO,65747,SUBSTATION,IN SERVICE,BARRY,29009,USA,36.60650734,-93.61234264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,1,69,69,Y,Y
-10499807.77,4667277.227,8462,117681,UNKNOWN117681,HARRISONVILLE,MO,64701,SUBSTATION,IN SERVICE,CASS,29037,USA,38.619243,-94.321378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,5,161,-999999,Y,N
-10394286.84,4460054.986,8463,117682,UNKNOWN117682,BROOKLINE,MO,65619,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.15013932,-93.37346735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,161,161,Y,Y
-10395901.97,4458637.79,8464,117683,UNKNOWN117683,BROOKLINE,MO,65619,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.13999142,-93.38797635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,1,161,161,Y,Y
-10405751.36,4473993.074,8465,117684,UNKNOWN117684,WILLARD,MO,65781,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.24987119,-93.47645487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,1,69,69,Y,Y
-10386921.23,4469703.244,8466,117685,WEST BELT,SPRINGFIELD,MO,65802,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.21919,-93.307301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,4/27/2020 0:00,2,161,161,Y,Y
-10415613.51,4683574.28,8467,117686,UNKNOWN117686,WHITEMAN AIR FORCE BASE,MO,65305,SUBSTATION,IN SERVICE,JOHNSON,29101,USA,38.73353483,-93.56504806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,1,161,161,Y,Y
-10388663.28,4608343.383,8468,117687,UNKNOWN117687,WARSAW,MO,65355,SUBSTATION,IN SERVICE,BENTON,29015,USA,38.20441644,-93.32295009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,-999999,-999999,N,N
-10462077.59,4374020.811,8469,117688,UNKNOWN117688,SELIGMAN,MO,65745,SUBSTATION,IN SERVICE,BARRY,29009,USA,36.53162443,-93.98244204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,4,161,69,N,Y
-10384444.55,4471627.774,8470,117689,UNKNOWN117689,SPRINGFIELD,MO,65803,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.23295592,-93.28505254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,0,-999999,-999999,N,N
-10540815.69,4752180.098,8471,117690,UNKNOWN117690,KANSAS CITY,MO,64152,SUBSTATION,IN SERVICE,PLATTE,29165,USA,39.21266602,-94.68975844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,161,161,Y,Y
-10486996.91,4436212.954,8472,117691,UNKNOWN117691,PIERCE CITY,MO,65723,SUBSTATION,IN SERVICE,NEWTON,29145,USA,36.97923604,-94.20629608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,4/9/2015 0:00,1,69,69,Y,Y
-10434910.01,4729072.288,8473,117692,UNKNOWN117692,HIGGINSVILLE,MO,64037,SUBSTATION,IN SERVICE,LAFAYETTE,29107,USA,39.05164716,-93.73839148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,161,161,Y,Y
-10507361.88,4711657.517,8474,117693,UNKNOWN117693,LEES SUMMIT,MO,64086,SUBSTATION,IN SERVICE,JACKSON,29095,USA,38.93005513,-94.38923771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,161,161,Y,Y
-10471886.73,4404091.025,8475,117694,UNKNOWN117694,ROCKY COMFORT,MO,64861,SUBSTATION,IN SERVICE,NEWTON,29145,USA,36.748373,-94.070559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,1,69,69,Y,Y
-10401061.02,4479909.49,8476,117695,UNKNOWN117695,WILLARD,MO,65781,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.29216535,-93.43432088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,0,-999999,-999999,N,N
-10410723.8,4653103.185,8477,117696,UNKNOWN117696,WINDSOR,MO,65360,SUBSTATION,IN SERVICE,HENRY,29083,USA,38.5196916,-93.52112307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,161,161,Y,Y
-10345075.9,4864501.273,8478,117697,UNKNOWN117697,WINIGAN,MO,63566,SUBSTATION,IN SERVICE,LINN,29115,USA,39.990083,-92.931398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,69,69,Y,Y
-10552395.77,4838256.319,8479,117698,UNKNOWN117698,ST JOSEPH,MO,64505,SUBSTATION,IN SERVICE,BUCHANAN,29021,USA,39.80921353,-94.79378407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,161,161,Y,Y
-10174296.28,4398618.782,8480,117699,UNKNOWN117699,ALTON,MO,65606,SUBSTATION,IN SERVICE,OREGON,29149,USA,36.70897403,-91.39725854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,69,69,Y,Y
-10094081.46,4489219.734,8481,117700,UNKNOWN117700,ANNAPOLIS,MO,63620,SUBSTATION,IN SERVICE,IRON,29093,USA,37.35867255,-90.67667651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,69,69,Y,Y
-9943056.237,4413917.954,8482,117701,UNKNOWN117701,CHARLESTON,MO,63834,SUBSTATION,IN SERVICE,MISSISSIPPI,29133,USA,36.81907402,-89.31999388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,3,69,69,Y,Y
-10064541.48,4640290.711,8483,117702,UNKNOWN117702,ARNOLD,MO,63010,SUBSTATION,IN SERVICE,JEFFERSON,29099,USA,38.42958452,-90.41131442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,4,138,138,Y,Y
-10046413.5,4420211.878,8484,117703,UNKNOWN117703,FISK,MO,63940,SUBSTATION,IN SERVICE,BUTLER,29023,USA,36.86432213,-90.248468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,5,161,69,N,Y
-10269008.62,4692902.238,8485,117704,UNKNOWN117704,ASHLAND,MO,65010,SUBSTATION,IN SERVICE,BOONE,29019,USA,38.79887,-92.248074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,69,69,Y,Y
-10297002.69,4832040.826,8486,117705,UNKNOWN117705,MACON,MO,63552,SUBSTATION,IN SERVICE,MACON,29121,USA,39.766309,-92.499549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,1,69,69,Y,Y
-10090878.22,4665470.153,8487,117706,UNKNOWN117706,WILDWOOD,MO,63038,SUBSTATION,IN SERVICE,ST. LOUIS,29189,USA,38.60655868,-90.64790135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,8,345,-999999,Y,Y
-10091139.63,4665552.703,8488,117707,UNKNOWN117707,WILDWOOD,MO,63038,SUBSTATION,IN SERVICE,ST. LOUIS,29189,USA,38.60713817,-90.65024962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,138,138,Y,Y
-10090956.54,4665341.036,8489,117708,UNKNOWN117708,WILDWOOD,MO,63038,SUBSTATION,IN SERVICE,ST. LOUIS,29189,USA,38.60565229,-90.64860488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,1,138,138,Y,Y
-10069003.81,4609719.237,8490,117709,UNKNOWN117709,FESTUS,MO,63028,SUBSTATION,IN SERVICE,JEFFERSON,29099,USA,38.21412801,-90.45140022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/3/2014 0:00,4,345,138,Y,Y
-10068318.01,4609989.113,8491,117710,UNKNOWN117710,FESTUS,MO,63028,SUBSTATION,IN SERVICE,JEFFERSON,29099,USA,38.2160328,-90.44523957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,4,138,138,Y,Y
-10308904.04,4633180.478,8492,117711,UNKNOWN117711,ELDON,MO,65026,SUBSTATION,IN SERVICE,MILLER,29131,USA,38.37953137,-92.60646062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,4,161,-999999,Y,N
-10057197.64,4644788.997,8493,117712,UNKNOWN117712,SAINT LOUIS,MO,63129,SUBSTATION,IN SERVICE,ST. LOUIS,29189,USA,38.46123272,-90.34534356,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,3,138,138,Y,Y
-10110628.22,4550837.048,8494,117713,UNKNOWN117713,BELGRADE,MO,63622,SUBSTATION,IN SERVICE,WASHINGTON,29221,USA,37.79734618,-90.82531863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,138,138,Y,Y
-10077713.51,4696273.738,8495,117714,UNKNOWN117714,ST CHARLES,MO,63301,SUBSTATION,IN SERVICE,ST. CHARLES,29183,USA,38.82247004,-90.52964071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,4,138,138,Y,Y
-10220504.16,4833130.571,8496,117715,UNKNOWN117715,EMDEN,MO,63439,SUBSTATION,IN SERVICE,MARION,29127,USA,39.77383327,-91.81235099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,5,69,69,Y,Y
-10220358.11,4833147.505,8497,117716,UNKNOWN117716,MONROE CITY,MO,63456,SUBSTATION,IN SERVICE,MARION,29127,USA,39.77395018,-91.81103899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,1,69,69,Y,Y
-10182110.07,4625235.436,8498,117717,UNKNOWN117717,OWENSVILLE,MO,65066,SUBSTATION,IN SERVICE,GASCONADE,29073,USA,38.3235605,-91.46745098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,3/21/2019 0:00,1,69,69,Y,Y
-10171779.84,4674445.564,8499,117718,UNKNOWN117718,HERMANN,MO,65041,SUBSTATION,IN SERVICE,GASCONADE,29073,USA,38.66953729,-91.37465301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,1,69,69,Y,Y
-10056093.28,4687135.756,8500,117719,UNKNOWN117719,SAINT LOUIS,MO,63134,SUBSTATION,IN SERVICE,ST. LOUIS,29189,USA,38.75848729,-90.33542294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,4,138,138,Y,Y
-10131341.31,4704242.514,8501,117720,UNKNOWN117720,WRIGHT CITY,MO,63390,SUBSTATION,IN SERVICE,LINCOLN,29113,USA,38.8782193,-91.01138749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,6,161,-999999,Y,Y
-10090882.2,4630725.475,8502,117721,UNKNOWN117721,CEDAR HILL,MO,63016,SUBSTATION,IN SERVICE,JEFFERSON,29099,USA,38.36224109,-90.6479371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,138,138,Y,Y
-10190030.81,4694215.197,8503,117722,UNKNOWN117722,HERMANN,MO,65041,SUBSTATION,IN SERVICE,MONTGOMERY,29139,USA,38.80806147,-91.53860423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,69,69,Y,Y
-10189923.5,4694275.731,8504,117723,UNKNOWN117723,HERMANN,MO,65041,SUBSTATION,IN SERVICE,MONTGOMERY,29139,USA,38.8084852,-91.53764026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,3/3/2015 0:00,3,161,161,Y,Y
-10186093.75,4435769.242,8505,117724,UNKNOWN117724,BIRCH TREE,MO,65438,SUBSTATION,IN SERVICE,SHANNON,29203,USA,36.9760518,-91.50323699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,69,69,Y,Y
-10269868.41,4702406.844,8506,117725,UNKNOWN117725,COLUMBIA,MO,65201,SUBSTATION,IN SERVICE,BOONE,29019,USA,38.8653809,-92.25579758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,4,161,69,Y,Y
-10160481.34,4603013.139,8507,117726,UNKNOWN117726,BOURBON,MO,65441,SUBSTATION,IN SERVICE,CRAWFORD,29055,USA,38.16678029,-91.27315682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,1,161,161,Y,Y
-10272527.66,4646617.586,8508,117727,UNKNOWN117727,JEFFERSON CITY,MO,65109,SUBSTATION,IN SERVICE,COLE,29051,USA,38.474094,-92.279686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,69,69,Y,Y
-10074348.07,4648298.536,8509,117728,UNKNOWN117728,HIGH RIDGE,MO,63049,SUBSTATION,IN SERVICE,JEFFERSON,29099,USA,38.48591484,-90.49940849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,1,138,138,Y,Y
-10140948.8,4516230.749,8510,117729,UNKNOWN117729,BLACK,MO,63625,SUBSTATION,IN SERVICE,REYNOLDS,29179,USA,37.55129084,-91.09769299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,3,138,69,Y,Y
-10143853.85,4528525.235,8511,117730,UNKNOWN117730,BLAND,MO,65014,SUBSTATION,IN SERVICE,IRON,29093,USA,37.63879969,-91.12378957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,138,138,Y,Y
-10205345.42,4626020.807,8512,117731,UNKNOWN117731,BLAND,MO,65014,SUBSTATION,IN SERVICE,OSAGE,29151,USA,38.32909518,-91.67617766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,1,161,161,Y,Y
-10252051.78,4452857.597,8513,117732,UNKNOWN117732,CABOOL,MO,65689,SUBSTATION,IN SERVICE,TEXAS,29215,USA,37.09858793,-92.09574809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,69,69,Y,Y
-10286971.87,4795248.196,8514,117733,UNKNOWN117733,CAIRO,MO,65239,SUBSTATION,IN SERVICE,RANDOLPH,29175,USA,39.51178786,-92.40944056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,2/10/2015 0:00,3,69,69,Y,Y
-10306205.45,4668909.317,8515,117734,UNKNOWN117734,CALIFORNIA,MO,65018,SUBSTATION,IN SERVICE,MONITEAU,29135,USA,38.63069713,-92.58221877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,3,161,-999999,Y,N
-10042405.72,4677952.481,8516,117735,UNKNOWN117735,SAINT LOUIS,MO,63147,SUBSTATION,IN SERVICE,ST. LOUIS,29510,USA,38.69412957,-90.21246546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,6,345,138,N,Y
-10253363.92,4384892.14,8517,117736,UNKNOWN117736,CAULFIELD,MO,65626,SUBSTATION,IN SERVICE,HOWELL,29091,USA,36.61005624,-92.10753522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,69,69,Y,Y
-10194679.48,4790856.792,8518,117737,UNKNOWN117737,CENTER,MO,63436,SUBSTATION,IN SERVICE,RALLS,29173,USA,39.48134681,-91.58036395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,3,69,69,Y,Y
-10188860.16,4794071.161,8519,117738,UNKNOWN117738,CENTER,MO,63436,SUBSTATION,IN SERVICE,RALLS,29173,USA,39.50363001,-91.52808807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,1,69,69,Y,Y
-10045491.45,4668604.696,8520,117739,UNKNOWN117739,SAINT LOUIS,MO,63110,SUBSTATION,IN SERVICE,ST. LOUIS,29510,USA,38.62855941,-90.24018503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,4,138,-999999,N,N
-10230076.36,4388254.704,8521,117740,UNKNOWN117740,WEST PLAINS,MO,65775,SUBSTATION,IN SERVICE,HOWELL,29091,USA,36.63429951,-91.89833951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,69,69,Y,Y
-10125608.86,4563687.225,8522,117741,UNKNOWN117741,POTOSI,MO,63664,SUBSTATION,IN SERVICE,WASHINGTON,29221,USA,37.88850475,-90.95989197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,8,138,138,Y,Y
-10125592.98,4564046.001,8523,117742,UNKNOWN117742,POTOSI,MO,63664,SUBSTATION,IN SERVICE,WASHINGTON,29221,USA,37.89104827,-90.95974936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,3,161,138,Y,Y
-10083482.27,4668187.742,8524,117743,UNKNOWN117743,CHESTERFIELD,MO,63017,SUBSTATION,IN SERVICE,ST. LOUIS,29189,USA,38.62563329,-90.58146241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,1,-999999,-999999,Y,Y
-10277691.21,4717930.442,8525,117744,UNKNOWN117744,COLUMBIA,MO,65202,SUBSTATION,IN SERVICE,BOONE,29019,USA,38.97387752,-92.326071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,4,69,69,Y,Y
-10077163.16,4671329.232,8526,117745,UNKNOWN117745,CHESTERFIELD,MO,63017,SUBSTATION,IN SERVICE,ST. LOUIS,29189,USA,38.64767691,-90.5246969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,3/12/2015 0:00,3,138,-999999,Y,Y
-10091411.23,4686682.267,8527,117746,UNKNOWN117746,SAINT PETERS,MO,63376,SUBSTATION,IN SERVICE,ST. CHARLES,29183,USA,38.75531054,-90.65268948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,3,161,161,Y,Y
-10170544.97,4384069.023,8528,117747,UNKNOWN117747,COUCH,MO,65690,SUBSTATION,IN SERVICE,OREGON,29149,USA,36.6041206,-91.36355999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,69,69,Y,Y
-10270588.47,4574120.497,8529,117748,UNKNOWN117748,CROCKER,MO,65452,SUBSTATION,IN SERVICE,PULASKI,29169,USA,37.962435,-92.262266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,4,69,69,Y,Y
-10174321.43,4591640.799,8530,117749,UNKNOWN117749,CUBA,MO,65453,SUBSTATION,IN SERVICE,CRAWFORD,29055,USA,38.08641671,-91.39748442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,3,161,69,Y,Y
-10133523.23,4438334.332,8531,117750,UNKNOWN117750,VAN BUREN,MO,63965,SUBSTATION,IN SERVICE,CARTER,29035,USA,36.994458,-91.030988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,69,69,Y,Y
-10143956.82,4762681.103,8532,117751,UNKNOWN117751,BOWLING GREEN,MO,63334,SUBSTATION,IN SERVICE,PIKE,29163,USA,39.28571696,-91.12471449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,161,161,Y,Y
-10105137.37,4688138.982,8533,117752,UNKNOWN117752,LAKE ST LOUIS,MO,63368,SUBSTATION,IN SERVICE,ST. CHARLES,29183,USA,38.76551453,-90.77599344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,4,161,161,Y,Y
-10197688.76,4508862.684,8534,117753,UNKNOWN117753,SALEM,MO,65560,SUBSTATION,IN SERVICE,DENT,29065,USA,37.49879763,-91.60739677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,3,69,69,Y,Y
-10270148.37,4705470.263,8535,117754,UNKNOWN117754,COLUMBIA,MO,65201,SUBSTATION,IN SERVICE,BOONE,29019,USA,38.8868047,-92.25831254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,0,-999999,-999999,N,N
-10105957.18,4560248.095,8536,117755,UNKNOWN117755,POTOSI,MO,63664,SUBSTATION,IN SERVICE,WASHINGTON,29221,USA,37.86411876,-90.78335797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,1,138,138,Y,Y
-10247139.69,4583169.344,8537,117756,MARIES,DIXON,MO,65459,SUBSTATION,IN SERVICE,MARIES,29125,USA,38.026495,-92.051622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://extranet.misoenergy.org/api/documents/getbymediaid/58750",10/2/2014 0:00,IMAGERY,5/2/2018 0:00,7,161,69,Y,Y
-10252756.54,4582186.494,8538,117757,UNKNOWN117757,DIXON,MO,65459,SUBSTATION,IN SERVICE,MARIES,29125,USA,38.01953977,-92.10207902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,69,69,Y,Y
-10107061.13,4391485.722,8539,117758,UNKNOWN117758,DONIPHAN,MO,63935,SUBSTATION,IN SERVICE,RIPLEY,29181,USA,36.65758719,-90.79327487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,6,161,69,N,Y
-10181507.22,4654917.032,8540,117759,UNKNOWN117759,HERMANN,MO,65041,SUBSTATION,IN SERVICE,GASCONADE,29073,USA,38.53243884,-91.46203549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,3,69,69,Y,Y
-10208197.12,4566994.511,8541,117760,UNKNOWN117760,ROLLA,MO,65401,SUBSTATION,IN SERVICE,PHELPS,29161,USA,37.91194825,-91.701795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,0,-999999,-999999,N,N
-10211347.74,4579031.508,8542,117761,UNKNOWN117761,ROLLA,MO,65401,SUBSTATION,IN SERVICE,PHELPS,29161,USA,37.99720873,-91.73009749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,69,69,Y,Y
-10224717.66,4536238.051,8543,117762,UNKNOWN117762,EDGAR SPRINGS,MO,65462,SUBSTATION,IN SERVICE,PHELPS,29161,USA,37.6936449,-91.85020146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,161,161,Y,Y
-10309000.88,4631292.379,8544,117763,UNKNOWN117763,ELDON,MO,65026,SUBSTATION,IN SERVICE,MILLER,29131,USA,38.36623409,-92.60733052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,161,161,Y,Y
-10171155.57,4458747.956,8545,117764,UNKNOWN117764,EMINENCE,MO,65466,SUBSTATION,IN SERVICE,SHANNON,29203,USA,37.14078031,-91.36904502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,69,69,Y,Y
-10109491.16,4702915.249,8546,117765,UNKNOWN117765,WENTZVILLE,MO,63385,SUBSTATION,IN SERVICE,ST. CHARLES,29183,USA,38.86893683,-90.8151042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,7,345,161,Y,Y
-10002563.7,4421211.771,8547,117766,UNKNOWN117766,BLOOMFIELD,MO,63825,SUBSTATION,IN SERVICE,STODDARD,29207,USA,36.87150807,-89.85455848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,8,161,69,N,Y
-10047510.22,4676767.858,8548,117767,UNKNOWN117767,SAINT LOUIS,MO,63120,SUBSTATION,IN SERVICE,ST. LOUIS,29510,USA,38.68582334,-90.25831999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,4,138,138,Y,Y
-10139982.19,4504777.895,8549,117768,UNKNOWN117768,BUNKER,MO,63629,SUBSTATION,IN SERVICE,REYNOLDS,29179,USA,37.46967995,-91.08900984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,7,161,69,Y,Y
-10139854.13,4504658.303,8550,117769,UNKNOWN117769,BUNKER,MO,63629,SUBSTATION,IN SERVICE,REYNOLDS,29179,USA,37.46882729,-91.08785947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,3,345,138,N,Y
-10055683.24,4693243.178,8551,117770,UNKNOWN117770,FLORISSANT,MO,63031,SUBSTATION,IN SERVICE,ST. LOUIS,29189,USA,38.80125689,-90.33173944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,138,138,Y,Y
-10254840.48,4549366.824,8552,117771,UNKNOWN117771,FORT LEONARD WOOD,MO,65473,SUBSTATION,IN SERVICE,PULASKI,29169,USA,37.7869093,-92.12079938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,6,161,69,Y,Y
-10129048.78,4648813.191,8553,117772,UNKNOWN117772,WASHINGTON,MO,63090,SUBSTATION,IN SERVICE,FRANKLIN,29071,USA,38.48953363,-90.99079335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,3,138,138,Y,Y
-10050703.92,4520802.127,8554,117773,UNKNOWN117773,FREDERICKTOWN,MO,63645,SUBSTATION,IN SERVICE,MADISON,29123,USA,37.5838407,-90.28700946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,2,161,138,Y,Y
-10298819.82,4392494.241,8555,117774,UNKNOWN117774,THORNFIELD,MO,65762,SUBSTATION,IN SERVICE,OZARK,29153,USA,36.66485468,-92.51587249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,4,161,69,Y,Y
-10290561.53,4384879.111,8556,117775,UNKNOWN117775,GAINESVILLE,MO,65655,SUBSTATION,IN SERVICE,OZARK,29153,USA,36.60996229,-92.44168703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,2,69,69,Y,Y
-10112311.13,4452107.587,8557,117776,UNKNOWN117776,PIEDMONT,MO,63957,SUBSTATION,IN SERVICE,REYNOLDS,29179,USA,37.09321396,-90.84043649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,4,69,69,Y,Y
-10027323.17,4361531.984,8558,117779,UNKNOWN117779,CAMPBELL,MO,63933,SUBSTATION,IN SERVICE,DUNKLIN,29069,USA,36.44142482,-90.07697664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,3,161,69,Y,Y
-10200788.26,4628700.5,8559,117780,UNKNOWN117780,BLAND,MO,65014,SUBSTATION,IN SERVICE,GASCONADE,29073,USA,38.34797634,-91.63524004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,2,138,138,Y,Y
-10097469,4534675.897,8560,117781,UNKNOWN117781,BELLEVIEW,MO,63623,SUBSTATION,IN SERVICE,IRON,29093,USA,37.68253982,-90.70710738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,4,138,69,Y,Y
-10040288.93,4667179.915,8561,117782,UNKNOWN117782,SAINT LOUIS,MO,63102,SUBSTATION,IN SERVICE,ST. LOUIS,29510,USA,38.61856,-90.19345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,4,138,138,Y,Y
-10117271.87,4650064.232,8562,117783,UNKNOWN117783,VILLA RIDGE,MO,63089,SUBSTATION,IN SERVICE,FRANKLIN,29071,USA,38.49832955,-90.88499956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,1,138,138,Y,Y
-10070623.22,4410088.481,8563,117785,UNKNOWN117785,POPLAR BLUFF,MO,63901,SUBSTATION,IN SERVICE,BUTLER,29023,USA,36.79153017,-90.46594759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,6,161,69,N,Y
-10274861.86,4709121.213,8564,117786,UNKNOWN117786,COLUMBIA,MO,65201,SUBSTATION,IN SERVICE,BOONE,29019,USA,38.91232893,-92.30065454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,2,69,69,Y,Y
-10306430.31,4495569.328,8565,117787,UNKNOWN117787,GROVESPRING,MO,65662,SUBSTATION,IN SERVICE,WRIGHT,29229,USA,37.40399675,-92.58423872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,2,161,161,Y,Y
-10208448.1,4501037.746,8566,117788,UNKNOWN117788,LICKING,MO,65542,SUBSTATION,IN SERVICE,DENT,29065,USA,37.44300904,-91.70404954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,1,69,69,Y,Y
-10253008.39,4683052.306,8567,117789,UNKNOWN117789,NEW BLOOMFIELD,MO,65063,SUBSTATION,IN SERVICE,CALLAWAY,29027,USA,38.72987704,-92.10434148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,5,161,69,Y,Y
-10039936.15,4672905.268,8568,117790,UNKNOWN117790,SAINT LOUIS,MO,63147,SUBSTATION,IN SERVICE,ST. LOUIS,29510,USA,38.65873329,-90.19028091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,2,138,138,Y,Y
-10176976.57,4818284.179,8569,117791,UNKNOWN117791,HANNIBAL,MO,63401,SUBSTATION,IN SERVICE,RALLS,29173,USA,39.671254,-91.421336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,0,-999999,-999999,N,N
-10207621.6,4810957.69,8570,117792,UNKNOWN117792,MONROE CITY,MO,63456,SUBSTATION,IN SERVICE,RALLS,29173,USA,39.62057634,-91.696625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,2,69,69,Y,Y
-10149938.35,4720526.235,8571,117793,UNKNOWN117793,HAWK POINT,MO,63349,SUBSTATION,IN SERVICE,LINCOLN,29113,USA,38.99200369,-91.17844749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,3,161,161,Y,Y
-9991580.196,4330894.093,8572,117794,UNKNOWN117794,HAYTI,MO,63851,SUBSTATION,IN SERVICE,PEMISCOT,29155,USA,36.21970056,-89.75589203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,2,161,161,Y,Y
-9991595.013,4330763.918,8573,117795,UNKNOWN117795,HAYTI,MO,63851,SUBSTATION,IN SERVICE,PEMISCOT,29155,USA,36.21875715,-89.75602513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,3,161,161,N,N
-10279249.01,4711466.558,8574,117796,UNKNOWN117796,COLUMBIA,MO,65211,SUBSTATION,IN SERVICE,BOONE,29019,USA,38.92872068,-92.34006499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,2,69,69,Y,Y
-10279666.01,4730935.284,8575,117797,UNKNOWN117797,COLUMBIA,MO,65202,SUBSTATION,IN SERVICE,BOONE,29019,USA,39.06464245,-92.34381096,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,2,161,161,Y,Y
-10110758.73,4686411.82,8576,117798,UNKNOWN117798,WENTZVILLE,MO,63385,SUBSTATION,IN SERVICE,ST. CHARLES,29183,USA,38.75341595,-90.82649102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,2,161,161,Y,Y
-10233627.62,4481467.079,8577,117799,UNKNOWN117799,HOUSTON,MO,65483,SUBSTATION,IN SERVICE,TEXAS,29215,USA,37.303296,-91.930241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,3,69,69,Y,Y
-10079309.61,4676123.603,8578,117800,UNKNOWN117800,CHESTERFIELD,MO,63017,SUBSTATION,IN SERVICE,ST. LOUIS,29189,USA,38.6813056,-90.54397876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,2,-999999,-999999,N,N
-10220218.52,4818578.926,8579,117801,UNKNOWN117801,HUNNEWELL,MO,63443,SUBSTATION,IN SERVICE,MARION,29127,USA,39.673292,-91.809785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,1,69,69,Y,Y
-10057742.15,4671782.413,8580,117802,UNKNOWN117802,SAINT LOUIS,MO,63124,SUBSTATION,IN SERVICE,ST. LOUIS,29189,USA,38.65085629,-90.35023501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,2,138,138,Y,Y
-10290731.9,4713809.535,8581,117803,UNKNOWN117803,COLUMBIA,MO,65203,SUBSTATION,IN SERVICE,BOONE,29019,USA,38.94509209,-92.44321752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,2,69,69,Y,Y
-10304484.76,4794470.23,8582,117804,UNKNOWN117804,HUNTSVILLE,MO,65259,SUBSTATION,IN SERVICE,RANDOLPH,29175,USA,39.506396,-92.56676154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,2,69,69,Y,Y
-10274835.47,4589092.275,8583,117805,UNKNOWN117805,IBERIA,MO,65486,SUBSTATION,IN SERVICE,MILLER,29131,USA,38.06839523,-92.30041746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,1,69,69,Y,Y
-9999872.771,4420304.892,8584,117806,UNKNOWN117806,BLOOMFIELD,MO,63825,SUBSTATION,IN SERVICE,STODDARD,29207,USA,36.86499062,-89.83038549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,4,161,161,Y,Y
-10288690.19,4805716.411,8585,117807,UNKNOWN117807,JACKSONVILLE,MO,65260,SUBSTATION,IN SERVICE,RANDOLPH,29175,USA,39.58429937,-92.42487648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,1,69,69,Y,Y
-10031700.48,4364836.961,8586,117808,JIM HILL,CAMPBELL,MO,63933,SUBSTATION,IN SERVICE,DUNKLIN,29069,USA,36.46530499,-90.11629865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.entergy.com/content/operations_information/energydelivery/projects/JimHill2.jpg",10/3/2014 0:00,IMAGERY,12/12/2018 0:00,5,161,161,N,N
-10024350.2,4338088.437,8587,117809,UNKNOWN117809,KENNETT,MO,63857,SUBSTATION,IN SERVICE,DUNKLIN,29069,USA,36.2718222,-90.05026998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,4,161,69,Y,Y
-10235764.89,4711030.072,8588,117810,UNKNOWN117810,KINGDOM CITY,MO,65262,SUBSTATION,IN SERVICE,CALLAWAY,29027,USA,38.92567034,-91.94944046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,3,345,161,Y,Y
-10088644.89,4682717.768,8589,117811,UNKNOWN117811,ST CHARLES,MO,63304,SUBSTATION,IN SERVICE,ST. CHARLES,29183,USA,38.72753263,-90.627839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,2,161,138,Y,Y
-10106641.3,4693159.162,8590,117812,UNKNOWN117812,LAKE ST LOUIS,MO,63367,SUBSTATION,IN SERVICE,ST. CHARLES,29183,USA,38.80066871,-90.78950349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,2,161,161,Y,Y
-10242923.23,4825116.884,8591,117813,UNKNOWN117813,SHELBINA,MO,63468,SUBSTATION,IN SERVICE,SHELBY,29205,USA,39.71848266,-92.01374495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,1/28/2015 0:00,1,69,69,Y,Y
-10055689.42,4654913.803,8592,117814,UNKNOWN117814,SAINT LOUIS,MO,63123,SUBSTATION,IN SERVICE,ST. LOUIS,29189,USA,38.53241616,-90.33179496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,3,138,138,Y,Y
-10309661.26,4605712.753,8593,117815,UNKNOWN117815,LAKE OZARK,MO,65049,SUBSTATION,IN SERVICE,MILLER,29131,USA,38.18584434,-92.61326281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,3/13/2015 0:00,2,138,138,Y,Y
-10296432.01,4871031.939,8594,117816,UNKNOWN117816,LA PLATA,MO,63549,SUBSTATION,IN SERVICE,MACON,29121,USA,40.03501548,-92.49442249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,1/27/2015 0:00,1,69,69,Y,Y
-10275785.63,4545366.16,8595,117817,UNKNOWN117817,LAQUEY,MO,65534,SUBSTATION,IN SERVICE,PULASKI,29169,USA,37.75850176,-92.3089529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,2,161,161,Y,Y
-10300379.69,4531981.982,8596,117818,UNKNOWN117818,LEBANON,MO,65536,SUBSTATION,IN SERVICE,LACLEDE,29105,USA,37.66338535,-92.5298851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,6,161,69,Y,Y
-10099024.94,4450312.143,8597,117819,UNKNOWN117819,PIEDMONT,MO,63957,SUBSTATION,IN SERVICE,WAYNE,29223,USA,37.08034768,-90.72108459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,4,161,69,Y,Y
-10257794.97,4819172.932,8598,117820,UNKNOWN117820,LENTNER,MO,63450,SUBSTATION,IN SERVICE,SHELBY,29205,USA,39.67739902,-92.14733999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,1,69,69,Y,Y
-10226040.65,4506830.593,8599,117821,UNKNOWN117821,LICKING,MO,65542,SUBSTATION,IN SERVICE,TEXAS,29215,USA,37.48431366,-91.86208608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,3,69,69,Y,Y
-10296414.07,4859451.123,8600,117822,UNKNOWN117822,LA PLATA,MO,63549,SUBSTATION,IN SERVICE,MACON,29121,USA,39.95531654,-92.49426129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/16/2014 0:00,4,69,69,Y,Y
-10267970.81,4691058.727,8601,117823,UNKNOWN117823,ASHLAND,MO,65010,SUBSTATION,IN SERVICE,BOONE,29019,USA,38.78596237,-92.23875113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,2,161,161,Y,Y
-10281561.51,4506429.165,8602,117824,UNKNOWN117824,LYNCHBURG,MO,65543,SUBSTATION,IN SERVICE,LACLEDE,29105,USA,37.4814521,-92.36083853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,3/26/2015 0:00,2,69,69,Y,Y
-8975191.013,4006375.046,8603,117825,UNKNOWN117825,EASTOVER,SC,29044,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,33.83281388,-80.62551264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,2,230,115,Y,Y
-9015110.288,4021186.492,8604,117827,UNKNOWN117827,COLUMBIA,SC,29209,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,33.94326536,-80.9841136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,7,230,115,Y,Y
-9022467.749,4023291.994,8605,117828,UNKNOWN117828,CAYCE,SC,29033,SUBSTATION,IN SERVICE,LEXINGTON,45063,USA,33.95895484,-81.0502068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,12,230,-999999,Y,N
-9030029.502,4026395.788,8606,117829,UNKNOWN117829,WEST COLUMBIA,SC,29170,SUBSTATION,IN SERVICE,LEXINGTON,45063,USA,33.98207796,-81.11813517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,1,115,115,Y,Y
-9034260.966,4029346.801,8607,117830,UNKNOWN117830,LEXINGTON,SC,29073,SUBSTATION,IN SERVICE,LEXINGTON,45063,USA,34.00405704,-81.15614706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,1,115,115,Y,Y
-9040190.181,4035930.148,8608,117831,UNKNOWN117831,COLUMBIA,SC,29212,SUBSTATION,IN SERVICE,LEXINGTON,45063,USA,34.05306918,-81.20941011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,8,230,115,Y,Y
-9052038.281,4067709.563,8609,117832,UNKNOWN117832,JENKINSVILLE,SC,29065,SUBSTATION,IN SERVICE,FAIRFIELD,45039,USA,34.289264,-81.3158434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,10/2/2014 0:00,1,115,115,Y,Y
-10181366.01,4786610.357,8610,117833,UNKNOWN117833,NEW LONDON,MO,63459,SUBSTATION,IN SERVICE,RALLS,29173,USA,39.451898,-91.460767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,1,69,69,Y,Y
-10014494.48,4375463.046,8611,117834,UNKNOWN117834,MALDEN,MO,63863,SUBSTATION,IN SERVICE,DUNKLIN,29069,USA,36.5420341,-89.96173457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,3,69,69,Y,Y
-10043504.17,4684403.914,8612,117835,UNKNOWN117835,SAINT LOUIS,MO,63137,SUBSTATION,IN SERVICE,ST. LOUIS,29189,USA,38.7393482,-90.22233304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,4,138,138,Y,Y
-10307763.33,4455002.508,8613,117836,UNKNOWN117836,MANSFIELD,MO,65704,SUBSTATION,IN SERVICE,WRIGHT,29229,USA,37.11395456,-92.59621345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,8,161,69,Y,Y
-10246838.01,4583612.527,8614,117837,NO MARIES,VIENNA,MO,65582,SUBSTATION,IN SERVICE,MARIES,29125,USA,38.02963101,-92.04891197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.southeasternrtp.com/docs/general/2016/2016%20SERTP%202nd%20Quarter%20Meeting%20-%20Presentation.pdf",10/3/2014 0:00,IMAGERY,5/2/2018 0:00,4,161,69,Y,Y
-10166968.67,4821363.545,8615,117838,UNKNOWN117838,HANNIBAL,MO,63401,SUBSTATION,IN SERVICE,MARION,29127,USA,39.69254303,-91.33143351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,2,161,138,Y,Y
-10031750.97,4505478.599,8616,117839,UNKNOWN117839,PATTON,MO,63662,SUBSTATION,IN SERVICE,BOLLINGER,29017,USA,37.4746756,-90.11675219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,4/1/2015 0:00,4,161,69,Y,Y
-10031684.67,4505393.354,8617,117840,UNKNOWN117840,PATTON,MO,63662,SUBSTATION,IN SERVICE,BOLLINGER,29017,USA,37.47406787,-90.11615662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,4/1/2015 0:00,2,69,69,Y,Y
-10069367.69,4659318.245,8618,117841,UNKNOWN117841,SAINT LOUIS,MO,63122,SUBSTATION,IN SERVICE,ST. LOUIS,29189,USA,38.56336006,-90.45466894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,7,138,138,Y,Y
-10282912.09,4702930.04,8619,117843,UNKNOWN117843,COLUMBIA,MO,65203,SUBSTATION,IN SERVICE,BOONE,29019,USA,38.86904029,-92.372971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,2,161,161,Y,Y
-10239199.13,4718786.34,8620,117844,UNKNOWN117844,TROY,MO,63379,SUBSTATION,IN SERVICE,CALLAWAY,29027,USA,38.97985469,-91.98029076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,2/27/2015 0:00,3,345,345,N,N
-10131314.29,4719968.491,8621,117845,UNKNOWN117845,TROY,MO,63379,SUBSTATION,IN SERVICE,LINCOLN,29113,USA,38.98810941,-91.01114472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,2/27/2015 0:00,3,161,-999999,Y,Y
-10052970.55,4510692.576,8622,117846,UNKNOWN117846,FREDERICKTOWN,MO,63645,SUBSTATION,IN SERVICE,MADISON,29123,USA,37.511838,-90.307371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,2,69,69,Y,Y
-10278421.53,4621398.335,8623,117847,UNKNOWN117847,EUGENE,MO,65032,SUBSTATION,IN SERVICE,MILLER,29131,USA,38.29651358,-92.33263157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,3,161,138,Y,Y
-10252131.7,4708340.827,8624,117848,UNKNOWN117848,FULTON,MO,65251,SUBSTATION,IN SERVICE,CALLAWAY,29027,USA,38.90687393,-92.096466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,2,161,161,Y,Y
-9965656.889,4425943.714,8625,117849,UNKNOWN117849,SIKESTON,MO,63801,SUBSTATION,IN SERVICE,SCOTT,29201,USA,36.905506,-89.523019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,3,161,161,Y,Y
-10178946.93,4720880.051,8626,117850,UNKNOWN117850,BELLFLOWER,MO,63333,SUBSTATION,IN SERVICE,MONTGOMERY,29139,USA,38.994474,-91.439036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,6,161,69,Y,Y
-10307553.96,4574955.729,8627,117851,UNKNOWN117851,MONTREAL,MO,65591,SUBSTATION,IN SERVICE,CAMDEN,29029,USA,37.96835025,-92.59433261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,1,69,69,Y,Y
-10204723.23,4437764.89,8628,117852,UNKNOWN117852,MOUNTAIN VIEW,MO,65548,SUBSTATION,IN SERVICE,HOWELL,29091,USA,36.99037227,-91.67058852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,4,69,69,Y,Y
-10184664.07,4824471.492,8629,117853,UNKNOWN117853,HANNIBAL,MO,63401,SUBSTATION,IN SERVICE,MARION,29127,USA,39.714023,-91.490394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,1,69,69,Y,Y
-10118494.61,4742083.578,8630,117854,UNKNOWN117854,ELSBERRY,MO,63343,SUBSTATION,IN SERVICE,LINCOLN,29113,USA,39.14235717,-90.89598361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,2,161,161,Y,Y
-9971045.375,4380392.526,8631,117855,UNKNOWN117855,NEW MADRID,MO,63869,SUBSTATION,IN SERVICE,NEW MADRID,29143,USA,36.57760318,-89.57142459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,6,161,-999999,N,N
-10116293.42,4685664.524,8632,117856,UNKNOWN117856,WENTZVILLE,MO,63385,SUBSTATION,IN SERVICE,ST. CHARLES,29183,USA,38.74818059,-90.87620994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,2,161,161,Y,Y
-10240196.51,4864489.961,8633,117857,UNKNOWN117857,NEWARK,MO,63458,SUBSTATION,IN SERVICE,KNOX,29103,USA,39.99000515,-91.98925039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,1,161,161,Y,Y
-10231543.55,4566862.304,8634,117858,UNKNOWN117858,NEWBURG,MO,65550,SUBSTATION,IN SERVICE,PHELPS,29161,USA,37.91101126,-91.91151952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,2,69,69,Y,Y
-10065881.83,4551698.844,8635,117859,UNKNOWN117859,FARMINGTON,MO,63640,SUBSTATION,IN SERVICE,ST. FRANCOIS,29187,USA,37.80346324,-90.42335496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,2,138,138,Y,Y
-10288277.1,4458229.595,8636,117860,UNKNOWN117860,NORWOOD,MO,65717,SUBSTATION,IN SERVICE,WRIGHT,29229,USA,37.13706826,-92.42116564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,1,69,69,Y,Y
-10260721.49,4874767.26,8637,117861,UNKNOWN117861,EDINA,MO,63537,SUBSTATION,IN SERVICE,KNOX,29103,USA,40.06070204,-92.17362945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,6,161,69,Y,Y
-10066477.4,4521003.08,8638,117862,UNKNOWN117862,FREDERICKTOWN,MO,63645,SUBSTATION,IN SERVICE,MADISON,29123,USA,37.58527123,-90.42870503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,2,69,69,Y,Y
-10074525.57,4663679.967,8639,117863,UNKNOWN117863,MANCHESTER,MO,63011,SUBSTATION,IN SERVICE,ST. LOUIS,29189,USA,38.5939907,-90.50100301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,1,138,138,Y,Y
-10306115.23,4510119.86,8640,117864,UNKNOWN117864,LEBANON,MO,65536,SUBSTATION,IN SERVICE,LACLEDE,29105,USA,37.5077569,-92.58140827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,2,161,161,Y,Y
-10244216.16,4650746.312,8641,117865,UNKNOWN117865,JEFFERSON CITY,MO,65101,SUBSTATION,IN SERVICE,COLE,29051,USA,38.50312472,-92.02535951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,3,69,69,Y,Y
-10309858.92,4608179.04,8642,117866,UNKNOWN117866,LAKE OZARK,MO,65049,SUBSTATION,IN SERVICE,MILLER,29131,USA,38.20325632,-92.61503841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,7,161,138,Y,Y
-10167188.59,4625635.477,8643,117867,UNKNOWN117867,GERALD,MO,63037,SUBSTATION,IN SERVICE,FRANKLIN,29071,USA,38.32637973,-91.33340904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,3,69,69,Y,Y
-10051908.67,4675183.386,8644,117868,UNKNOWN117868,SAINT LOUIS,MO,63133,SUBSTATION,IN SERVICE,ST. LOUIS,29189,USA,38.67471198,-90.29783197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,10,138,138,Y,Y
