X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10191429.28,4842167.309,8645,117869,PALMYRA,PALMYRA,MO,63461,SUBSTATION,IN SERVICE,MARION,29127,USA,39.83619674,-91.55116687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://q9u5x5a2.ssl.hwcdn.net/-/Media/Corporate-Site/Files/marktwain/FinalProposed_Routes_ProjectOverview.pdf?la=en",10/3/2014 0:00,IMAGERY,1/4/2019 0:00,5,345,161,Y,Y
-10135740.49,4598024.194,8646,117870,UNKNOWN117870,SULLIVAN,MO,63080,SUBSTATION,IN SERVICE,WASHINGTON,29221,USA,38.13153639,-91.050906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,3,161,69,Y,Y
-10155387.29,4772348.937,8647,117871,UNKNOWN117871,BOWLING GREEN,MO,63334,SUBSTATION,IN SERVICE,PIKE,29163,USA,39.3529046,-91.2273962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,3,161,-999999,Y,N
-10286232.7,4713505.696,8648,117872,UNKNOWN117872,COLUMBIA,MO,65203,SUBSTATION,IN SERVICE,BOONE,29019,USA,38.94296925,-92.40280052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,2,69,69,Y,Y
-10200839.47,4785678.508,8649,117873,UNKNOWN117873,PERRY,MO,63462,SUBSTATION,IN SERVICE,RALLS,29173,USA,39.44543401,-91.63570003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,2,69,69,Y,Y
-10006014.25,4542110.242,8650,117874,UNKNOWN117874,PERRYVILLE,MO,63775,SUBSTATION,IN SERVICE,PERRY,29157,USA,37.73537439,-89.88555538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,4,138,-999999,Y,Y
-10095472.06,4459151.646,8651,117875,UNKNOWN117875,PIEDMONT,MO,63957,SUBSTATION,IN SERVICE,WAYNE,29223,USA,37.14367106,-90.6891685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,4/2/2015 0:00,2,69,69,Y,Y
-10154479.85,4771008.648,8652,117876,UNKNOWN117876,BOWLING GREEN,MO,63334,SUBSTATION,IN SERVICE,PIKE,29163,USA,39.34359397,-91.21924455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,6,161,69,Y,Y
-10089537.84,4526390.656,8653,117877,UNKNOWN117877,PILOT KNOB,MO,63663,SUBSTATION,IN SERVICE,IRON,29093,USA,37.62361372,-90.63586054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,2,138,138,Y,Y
-10272461.03,4716460.457,8654,117878,UNKNOWN117878,COLUMBIA,MO,65202,SUBSTATION,IN SERVICE,BOONE,29019,USA,38.9636107,-92.27908749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,0,-999999,-999999,N,N
-10062141.79,4405659.651,8655,117879,UNKNOWN117879,POPLAR BLUFF,MO,63901,SUBSTATION,IN SERVICE,BUTLER,29023,USA,36.75966304,-90.38975758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,2,161,161,Y,Y
-10062037.01,4405618.376,8656,117880,UNKNOWN117880,POPLAR BLUFF,MO,63901,SUBSTATION,IN SERVICE,BUTLER,29023,USA,36.75936599,-90.38881637,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,1,161,161,Y,Y
-10272440.38,4714562.416,8657,117881,UNKNOWN117881,COLUMBIA,MO,65201,SUBSTATION,IN SERVICE,BOONE,29019,USA,38.950352,-92.278902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,2,161,161,Y,Y
-10007052.6,4412355.658,8658,117882,UNKNOWN117882,DEXTER,MO,63841,SUBSTATION,IN SERVICE,STODDARD,29207,USA,36.80783825,-89.89488299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,1,161,161,Y,Y
-10291710.9,4562231.984,8659,117883,UNKNOWN117883,STOUTLAND,MO,65567,SUBSTATION,IN SERVICE,CAMDEN,29029,USA,37.878187,-92.452012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,2,69,69,Y,Y
-10056601.02,4648044.283,8660,117884,UNKNOWN117884,SAINT LOUIS,MO,63129,SUBSTATION,IN SERVICE,ST. LOUIS,29189,USA,38.484127,-90.339984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,4,138,138,Y,Y
-10077030.16,4557334.079,8661,117885,RIVERMINE,PARK HILLS,MO,63601,SUBSTATION,IN SERVICE,ST. FRANCOIS,29187,USA,37.84344991,-90.52350209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://extranet.misoenergy.org/api/documents/getbymediaid/58750",10/3/2014 0:00,IMAGERY,5/2/2018 0:00,10,138,138,Y,Y
-10256941.82,4511540.011,8662,117886,UNKNOWN117886,PLATO,MO,65552,SUBSTATION,IN SERVICE,TEXAS,29215,USA,37.51787631,-92.13967602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,0,-999999,-999999,N,N
-10097776.15,4647972.524,8663,117887,UNKNOWN117887,PACIFIC,MO,63069,SUBSTATION,IN SERVICE,ST. LOUIS,29189,USA,38.4836224,-90.70986649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,2,138,138,Y,Y
-10219070.48,4576968.383,8664,117888,UNKNOWN117888,ROLLA,MO,65401,SUBSTATION,IN SERVICE,PHELPS,29161,USA,37.98260223,-91.799472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,3,69,69,Y,Y
-10206432.16,4402678.902,8665,117889,UNKNOWN117889,WEST PLAINS,MO,65775,SUBSTATION,IN SERVICE,HOWELL,29091,USA,36.73820795,-91.68594003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,3,69,69,Y,Y
-10067757.51,4656869.573,8666,117890,UNKNOWN117890,FENTON,MO,63026,SUBSTATION,IN SERVICE,ST. LOUIS,29189,USA,38.54615828,-90.44020449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,4,138,138,Y,Y
-10041039.38,4664893.545,8667,117891,UNKNOWN117891,SAINT LOUIS,MO,63104,SUBSTATION,IN SERVICE,ST. LOUIS,29510,USA,38.60251086,-90.20019142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,7,138,-999999,Y,N
-10217493.42,4563751.617,8668,117892,UNKNOWN117892,ROLLA,MO,65401,SUBSTATION,IN SERVICE,PHELPS,29161,USA,37.88896126,-91.78530506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,1,69,69,Y,Y
-10024172.42,4571048.32,8669,117893,UNKNOWN117893,SAINTE GENEVIEVE,MO,63670,SUBSTATION,IN SERVICE,STE. GENEVIEVE,29186,USA,37.94067325,-90.04867298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,4,138,-999999,Y,Y
-10187646.26,4535893.757,8670,117894,UNKNOWN117894,SALEM,MO,65560,SUBSTATION,IN SERVICE,DENT,29065,USA,37.69119752,-91.51718342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,5,345,-999999,Y,N
-10065292.9,4619569.849,8671,117895,UNKNOWN117895,PEVELY,MO,63070,SUBSTATION,IN SERVICE,JEFFERSON,29099,USA,38.28362142,-90.41806452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,2,138,138,Y,Y
-10273125.99,4660107.144,8672,117896,UNKNOWN117896,JEFFERSON CITY,MO,65109,SUBSTATION,IN SERVICE,COLE,29051,USA,38.56890115,-92.28506091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,1,69,69,Y,Y
-10063577.08,4676848.389,8673,117897,UNKNOWN117897,SAINT LOUIS,MO,63132,SUBSTATION,IN SERVICE,ST. LOUIS,29189,USA,38.68638803,-90.40265107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,5,138,138,Y,Y
-10008572.74,4507312.91,8674,117898,UNKNOWN117898,MARBLE HILL,MO,63764,SUBSTATION,IN SERVICE,BOLLINGER,29017,USA,37.48775169,-89.90853862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,4/1/2015 0:00,2,69,69,Y,Y
-10060697.46,4602459.544,8675,117899,UNKNOWN117899,FESTUS,MO,63028,SUBSTATION,IN SERVICE,JEFFERSON,29099,USA,38.16287031,-90.37678301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,2,138,138,N,N
-10179354.97,4542509.101,8676,117900,UNKNOWN117900,SALEM,MO,65560,SUBSTATION,IN SERVICE,DENT,29065,USA,37.73820794,-91.44270151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,1,-999999,-999999,N,N
-10233096.51,4466924.674,8677,117901,UNKNOWN117901,ELK CREEK,MO,65464,SUBSTATION,IN SERVICE,TEXAS,29215,USA,37.1993108,-91.92547001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,2,69,69,Y,Y
-10208960.66,4853967.982,8678,117902,UNKNOWN117902,MAYWOOD,MO,63454,SUBSTATION,IN SERVICE,MARION,29127,USA,39.91754923,-91.708654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,1/28/2015 0:00,2,161,161,Y,Y
-10179110.9,4843026.818,8679,117903,UNKNOWN117903,PALMYRA,MO,63461,SUBSTATION,IN SERVICE,MARION,29127,USA,39.84212535,-91.440509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,4,161,69,Y,Y
-10179034.7,4843170.751,8680,117904,UNKNOWN117904,PALMYRA,MO,63461,SUBSTATION,IN SERVICE,MARION,29127,USA,39.84311811,-91.43982448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,7,69,69,Y,Y
-10096806.5,4697595.66,8681,117905,UNKNOWN117905,OFALLON,MO,63366,SUBSTATION,IN SERVICE,ST. CHARLES,29183,USA,38.83172118,-90.70115599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,4,161,138,Y,Y
-10038682.37,4381685.749,8682,117906,UNKNOWN117906,CAMPBELL,MO,63933,SUBSTATION,IN SERVICE,DUNKLIN,29069,USA,36.58693183,-90.17901807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,5,345,161,N,N
-10200062.81,4581857.397,8683,117907,UNKNOWN117907,SAINT JAMES,MO,65559,SUBSTATION,IN SERVICE,PHELPS,29161,USA,38.01721073,-91.62872321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,2,69,69,Y,Y
-10168103.36,4571728.416,8684,117908,UNKNOWN117908,STEELVILLE,MO,65565,SUBSTATION,IN SERVICE,CRAWFORD,29055,USA,37.94549126,-91.34162661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,2,161,161,Y,Y
-10300129.41,4554200.337,8685,117909,UNKNOWN117909,STOUTLAND,MO,65567,SUBSTATION,IN SERVICE,CAMDEN,29029,USA,37.82121609,-92.52763679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,3,69,69,Y,Y
-10152678.31,4604852.034,8686,117910,UNKNOWN117910,BOURBON,MO,65441,SUBSTATION,IN SERVICE,CRAWFORD,29055,USA,38.17976668,-91.20306103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,4,161,69,Y,Y
-10154325.9,4607172.693,8687,117911,UNKNOWN117911,BOURBON,MO,65441,SUBSTATION,IN SERVICE,CRAWFORD,29055,USA,38.19615202,-91.21786154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,3,69,69,Y,Y
-10204284.36,4464264.535,8688,117912,UNKNOWN117912,SUMMERSVILLE,MO,65571,SUBSTATION,IN SERVICE,TEXAS,29215,USA,37.180274,-91.666646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,2,69,69,Y,Y
-10251880.84,4676409.297,8689,117913,UNKNOWN117913,NEW BLOOMFIELD,MO,65063,SUBSTATION,IN SERVICE,CALLAWAY,29027,USA,38.68330903,-92.09421251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,2,69,69,Y,Y
-10146241.82,4489336.007,8690,117914,UNKNOWN117914,HERMANN,MO,65041,SUBSTATION,IN SERVICE,REYNOLDS,29179,USA,37.35950277,-91.145241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,2,161,161,Y,Y
-10181403.52,4669587.803,8691,117915,UNKNOWN117915,HERMANN,MO,65041,SUBSTATION,IN SERVICE,GASCONADE,29073,USA,38.63545826,-91.461104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,2,69,69,Y,Y
-10271980.3,4724038.088,8692,117916,UNKNOWN117916,COLUMBIA,MO,65202,SUBSTATION,IN SERVICE,BOONE,29019,USA,39.01651924,-92.27476901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,1,69,69,Y,Y
-10190306.53,4854065.143,8693,117917,UNKNOWN117917,TAYLOR,MO,63471,SUBSTATION,IN SERVICE,MARION,29127,USA,39.91821865,-91.54108107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,1,69,69,Y,Y
-10234613.41,4670498.915,8694,117918,UNKNOWN117918,TEBBETTS,MO,65080,SUBSTATION,IN SERVICE,CALLAWAY,29027,USA,38.64185129,-91.93909651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,2,69,69,Y,Y
-10270721.99,4384184.214,8695,117919,UNKNOWN117919,TECUMSEH,MO,65760,SUBSTATION,IN SERVICE,OZARK,29153,USA,36.60495129,-92.26346546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,3,69,69,Y,Y
-10144937.65,4646734.412,8696,117920,UNKNOWN117920,WASHINGTON,MO,63090,SUBSTATION,IN SERVICE,FRANKLIN,29071,USA,38.47491561,-91.13352549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,1,138,138,Y,Y
-10164490.64,4640605.698,8697,117921,UNKNOWN117921,GERALD,MO,63037,SUBSTATION,IN SERVICE,FRANKLIN,29071,USA,38.43180109,-91.30917296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,2,138,138,Y,Y
-10187559.68,4371265.036,8698,117922,UNKNOWN117922,THAYER,MO,65791,SUBSTATION,IN SERVICE,OREGON,29149,USA,36.51173008,-91.51640571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,3,161,161,Y,Y
-10187475.02,4370786.669,8699,117923,UNKNOWN117923,THAYER,MO,65791,SUBSTATION,IN SERVICE,OREGON,29149,USA,36.50827616,-91.51564513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,3,161,69,Y,Y
-10254038.32,4774917.907,8700,117924,UNKNOWN117924,PARIS,MO,65275,SUBSTATION,IN SERVICE,MONROE,29137,USA,39.37074707,-92.11359349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,2,69,69,Y,Y
-10112585.26,4720426.595,8701,117925,UNKNOWN117925,MOSCOW MILLS,MO,63362,SUBSTATION,IN SERVICE,LINCOLN,29113,USA,38.991308,-90.842899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,5,161,161,Y,Y
-10277810.73,4725565.07,8702,117926,UNKNOWN117926,COLUMBIA,MO,65202,SUBSTATION,IN SERVICE,BOONE,29019,USA,39.02717615,-92.32714464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2014 0:00,IMAGERY,10/6/2014 0:00,0,-999999,-999999,N,N
-10196541.01,4528302.902,8703,117927,UNKNOWN117927,SALEM,MO,65560,SUBSTATION,IN SERVICE,DENT,29065,USA,37.6372181,-91.5970863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2014 0:00,IMAGERY,10/6/2014 0:00,2,69,69,Y,Y
-10124335.91,4776978.624,8704,117928,UNKNOWN117928,CLARKSVILLE,MO,63336,SUBSTATION,IN SERVICE,PIKE,29163,USA,39.38505624,-90.94845687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2014 0:00,IMAGERY,10/6/2014 0:00,4,161,69,Y,Y
-10062983.27,4555732.956,8705,117929,UNKNOWN117929,FARMINGTON,MO,63640,SUBSTATION,IN SERVICE,STE. GENEVIEVE,29186,USA,37.83209082,-90.39731678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2014 0:00,IMAGERY,10/6/2014 0:00,2,-999999,-999999,Y,Y
-10039250.63,4549831.764,8706,117930,UNKNOWN117930,SAINTE GENEVIEVE,MO,63670,SUBSTATION,IN SERVICE,STE. GENEVIEVE,29186,USA,37.79020999,-90.18412278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2014 0:00,IMAGERY,10/6/2014 0:00,2,-999999,-999999,Y,Y
-10014871.74,4403838.534,8707,117931,UNKNOWN117931,DEXTER,MO,63841,SUBSTATION,IN SERVICE,STODDARD,29207,USA,36.74655557,-89.96512352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2014 0:00,IMAGERY,10/6/2014 0:00,2,161,-999999,Y,N
-9930933.209,4399274.213,8708,117932,UNKNOWN117932,CHARLESTON,MO,63834,SUBSTATION,IN SERVICE,MISSISSIPPI,29133,USA,36.71369405,-89.21109087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2014 0:00,IMAGERY,10/6/2014 0:00,1,69,69,Y,Y
-10229914.9,4743484.949,8709,117933,UNKNOWN117933,MEXICO,MO,65265,SUBSTATION,IN SERVICE,AUDRAIN,29007,USA,39.15212006,-91.89688913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2014 0:00,IMAGERY,9/28/2015 0:00,3,69,69,Y,Y
-10265190.82,4660097.792,8710,117934,UNKNOWN117934,JEFFERSON CITY,MO,65109,SUBSTATION,IN SERVICE,COLE,29051,USA,38.56883546,-92.21377809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2014 0:00,IMAGERY,10/6/2014 0:00,2,69,69,Y,Y
-10253239.47,4677450.601,8711,117935,UNKNOWN117935,NEW BLOOMFIELD,MO,65063,SUBSTATION,IN SERVICE,CALLAWAY,29027,USA,38.69061065,-92.10641726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2014 0:00,IMAGERY,10/6/2014 0:00,2,69,69,Y,Y
-10182482.22,4677217.935,8712,117936,UNKNOWN117936,HERMANN,MO,65041,SUBSTATION,IN SERVICE,GASCONADE,29073,USA,38.68897926,-91.47079404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2014 0:00,IMAGERY,10/6/2014 0:00,1,161,161,Y,Y
-10094848.54,4696885.97,8713,117937,UNKNOWN117937,OFALLON,MO,63366,SUBSTATION,IN SERVICE,ST. CHARLES,29183,USA,38.82675474,-90.68356737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2014 0:00,IMAGERY,10/6/2014 0:00,1,138,138,Y,Y
-10094506.44,4696819.295,8714,117938,UNKNOWN117938,OFALLON,MO,63366,SUBSTATION,IN SERVICE,ST. CHARLES,29183,USA,38.82628813,-90.68049418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2014 0:00,IMAGERY,10/6/2014 0:00,7,345,138,N,Y
-10050444.06,4657259.856,8715,117939,UNKNOWN117939,SAINT LOUIS,MO,63125,SUBSTATION,IN SERVICE,ST. LOUIS,29189,USA,38.54890027,-90.28467513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2014 0:00,IMAGERY,10/6/2014 0:00,4,138,138,Y,Y
-10118563.52,4703050.044,8716,117940,UNKNOWN117940,FORISTELL,MO,63348,SUBSTATION,IN SERVICE,ST. CHARLES,29183,USA,38.86987961,-90.89660261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2014 0:00,IMAGERY,10/6/2014 0:00,2,161,161,Y,Y
-10095718.45,4686213.507,8717,117941,UNKNOWN117941,ST CHARLES,MO,63304,SUBSTATION,IN SERVICE,ST. CHARLES,29183,USA,38.75202666,-90.69138187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2014 0:00,IMAGERY,10/6/2014 0:00,2,161,161,Y,Y
-10084922.27,4686813.368,8718,117942,UNKNOWN117942,ST CHARLES,MO,63304,SUBSTATION,IN SERVICE,ST. CHARLES,29183,USA,38.75622893,-90.59439813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2014 0:00,IMAGERY,10/6/2014 0:00,2,138,138,Y,Y
-10089427.69,4687000.614,8719,117943,UNKNOWN117943,SAINT PETERS,MO,63376,SUBSTATION,IN SERVICE,ST. CHARLES,29183,USA,38.75754062,-90.634871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2014 0:00,IMAGERY,10/6/2014 0:00,2,161,161,Y,Y
-10067380.75,4689311.541,8720,117944,UNKNOWN117944,BRIDGETON,MO,63044,SUBSTATION,IN SERVICE,ST. LOUIS,29189,USA,38.77372702,-90.43682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2014 0:00,IMAGERY,10/6/2014 0:00,1,138,138,Y,Y
-10119553.87,4442716.346,8721,117945,UNKNOWN117945,VAN BUREN,MO,63965,SUBSTATION,IN SERVICE,CARTER,29035,USA,37.02589152,-90.90549913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2014 0:00,IMAGERY,10/6/2014 0:00,0,-999999,-999999,N,N
-10178728.97,4750644.807,8722,117946,UNKNOWN117946,VANDALIA,MO,63382,SUBSTATION,IN SERVICE,AUDRAIN,29007,USA,39.20197929,-91.43707804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2014 0:00,IMAGERY,10/6/2014 0:00,2,69,69,Y,Y
-10185270.69,4763780.296,8723,117947,UNKNOWN117947,VANDALIA,MO,63382,SUBSTATION,IN SERVICE,AUDRAIN,29007,USA,39.29335917,-91.49584335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2014 0:00,IMAGERY,10/6/2014 0:00,3,69,69,Y,Y
-10183469.43,4767548.901,8724,117948,UNKNOWN117948,VANDALIA,MO,63382,SUBSTATION,IN SERVICE,AUDRAIN,29007,USA,39.31955431,-91.47966235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2014 0:00,IMAGERY,10/6/2014 0:00,2,69,69,Y,Y
-10142748.33,4539411.354,8725,117949,UNKNOWN117949,VIBURNUM,MO,65566,SUBSTATION,IN SERVICE,IRON,29093,USA,37.71619823,-91.11385848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2014 0:00,IMAGERY,10/6/2014 0:00,2,138,138,Y,Y
-10264567.39,4646679.126,8726,117950,UNKNOWN117950,JEFFERSON CITY,MO,65101,SUBSTATION,IN SERVICE,COLE,29051,USA,38.47452679,-92.20817774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2014 0:00,IMAGERY,10/6/2014 0:00,2,69,69,Y,Y
-10145269.63,4706723.537,8727,117951,UNKNOWN117951,WARRENTON,MO,63383,SUBSTATION,IN SERVICE,WARREN,29219,USA,38.89556752,-91.13650774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2014 0:00,IMAGERY,10/6/2014 0:00,2,161,161,Y,Y
-10054373.34,4662874.863,8728,117952,UNKNOWN117952,SAINT LOUIS,MO,63119,SUBSTATION,IN SERVICE,ST. LOUIS,29189,USA,38.58833776,-90.31997248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2014 0:00,IMAGERY,10/6/2014 0:00,4,138,-999999,Y,N
-9975136.204,4488174.446,8729,117953,UNKNOWN117953,JACKSON,MO,63755,SUBSTATION,IN SERVICE,CAPE GIRARDEAU,29031,USA,37.35120853,-89.60817313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2014 0:00,IMAGERY,10/6/2014 0:00,3,161,-999999,Y,N
-10228261.16,4400725.772,8730,117954,UNKNOWN117954,WEST PLAINS,MO,65775,SUBSTATION,IN SERVICE,HOWELL,29091,USA,36.7241463,-91.88203326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2014 0:00,IMAGERY,10/6/2014 0:00,4,69,69,Y,Y
-10228198.92,4396819.674,8731,117955,UNKNOWN117955,WEST PLAINS,MO,65775,SUBSTATION,IN SERVICE,HOWELL,29091,USA,36.69601642,-91.88147422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2014 0:00,IMAGERY,10/6/2014 0:00,6,161,69,N,Y
-10179170.17,4855149.632,8732,117956,UNKNOWN117956,TAYLOR,MO,63471,SUBSTATION,IN SERVICE,MARION,29127,USA,39.92569008,-91.44104144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2014 0:00,IMAGERY,10/6/2014 0:00,1,69,69,Y,Y
-10211665.9,4711979.602,8733,117957,UNKNOWN117957,WILLIAMSBURG,MO,63388,SUBSTATION,IN SERVICE,CALLAWAY,29027,USA,38.93230587,-91.73295552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2014 0:00,IMAGERY,10/6/2014 0:00,0,-999999,-999999,N,N
-10234300.39,4434870.637,8734,117958,UNKNOWN117958,WILLOW SPRINGS,MO,65793,SUBSTATION,IN SERVICE,HOWELL,29091,USA,36.96960266,-91.93628465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2014 0:00,IMAGERY,10/6/2014 0:00,7,161,69,Y,Y
-10167868.66,4439300.345,8735,117959,UNKNOWN117959,WINONA,MO,65588,SUBSTATION,IN SERVICE,SHANNON,29203,USA,37.00138863,-91.33951826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2014 0:00,IMAGERY,10/6/2014 0:00,3,69,69,Y,Y
-10184339.76,4815912.892,8736,117960,UNKNOWN117960,NEW LONDON,MO,63459,SUBSTATION,IN SERVICE,RALLS,29173,USA,39.65485577,-91.48748065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2014 0:00,IMAGERY,10/6/2014 0:00,1,69,69,Y,Y
-10291177.65,4726590.068,8737,117961,UNKNOWN117961,COLUMBIA,MO,65202,SUBSTATION,IN SERVICE,BOONE,29019,USA,39.03432877,-92.44722174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2014 0:00,IMAGERY,10/6/2014 0:00,1,69,69,Y,Y
-10129238.1,4684252.279,8738,117962,UNKNOWN117962,WRIGHT CITY,MO,63390,SUBSTATION,IN SERVICE,WARREN,29219,USA,38.73828571,-90.99249404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2014 0:00,IMAGERY,10/6/2014 0:00,4,161,-999999,Y,Y
-10267488.99,4657151.557,8739,117963,UNKNOWN117963,JEFFERSON CITY,MO,65109,SUBSTATION,IN SERVICE,COLE,29051,USA,38.54813941,-92.23442287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2014 0:00,IMAGERY,10/6/2014 0:00,5,161,69,Y,Y
-10307955.45,4887579.006,8740,117964,UNKNOWN117964,KIRKSVILLE,MO,63501,SUBSTATION,IN SERVICE,ADAIR,29001,USA,40.14873063,-92.59793931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2014 0:00,IMAGERY,10/6/2014 0:00,6,161,69,Y,Y
-10191912.81,4883848.608,8741,117965,UNKNOWN117965,CANTON,MO,63435,SUBSTATION,IN SERVICE,LEWIS,29111,USA,40.12311108,-91.55551048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2014 0:00,IMAGERY,10/6/2014 0:00,1,69,69,Y,Y
-10213353.53,4927300.651,8742,117966,UNKNOWN117966,KAHOKA,MO,63445,SUBSTATION,IN SERVICE,CLARK,29045,USA,40.42093069,-91.74811581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2014 0:00,IMAGERY,10/15/2014 0:00,2,69,69,Y,Y
-10309222.95,4887231.346,8743,117967,UNKNOWN117967,KIRKSVILLE,MO,63501,SUBSTATION,IN SERVICE,ADAIR,29001,USA,40.14634338,-92.60932539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2014 0:00,IMAGERY,10/6/2014 0:00,2,69,69,Y,Y
-10300337.66,4938468.729,8744,117968,UNKNOWN117968,LANCASTER,MO,63548,SUBSTATION,IN SERVICE,SCHUYLER,29197,USA,40.49726456,-92.52950752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2014 0:00,IMAGERY,10/6/2014 0:00,2,69,69,Y,Y
-10304602.78,4927778.5,8745,117969,UNKNOWN117969,QUEEN CITY,MO,63561,SUBSTATION,IN SERVICE,SCHUYLER,29197,USA,40.42419856,-92.56782174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2014 0:00,IMAGERY,10/6/2014 0:00,1,69,69,Y,Y
-11116843.25,4780448.941,8746,117970,UNKNOWN117970,BELOIT,KS,67420,SUBSTATION,IN SERVICE,GRAHAM,20065,USA,39.40914674,-99.86430204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,2,115,115,N,N
-10913938.97,4790742.831,8747,117971,UNKNOWN117971,BELOIT,KS,67420,SUBSTATION,IN SERVICE,MITCHELL,20123,USA,39.48055666,-98.04158184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,0,-999999,-999999,N,N
-10789535.11,4774113.102,8748,117972,UNKNOWN117972,LEONARDVILLE,KS,66449,SUBSTATION,IN SERVICE,RILEY,20161,USA,39.36515788,-96.92404301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,0,-999999,-999999,N,N
-10663360.38,4792376.136,8749,117973,UNKNOWN117973,HOLTON,KS,66436,SUBSTATION,IN SERVICE,JACKSON,20085,USA,39.49188036,-95.79059609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/12/2014 0:00,2,115,115,N,N
-10652990.55,4762150.699,8750,117974,UNKNOWN117974,HOYT,KS,66440,SUBSTATION,IN SERVICE,JACKSON,20085,USA,39.28202899,-95.69744232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/12/2014 0:00,2,115,-999999,N,N
-10614510.98,4780094.975,8751,117975,UNKNOWN117975,NORTONVILLE,KS,66060,SUBSTATION,IN SERVICE,JEFFERSON,20087,USA,39.40668994,-95.35177447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/12/2014 0:00,3,69,69,N,N
-11344835.2,4755310.66,8752,117976,UNKNOWN117976,GOODLAND,KS,67735,SUBSTATION,IN SERVICE,SHERMAN,20181,USA,39.23445194,-101.9123886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/25/2014 0:00,2,115,115,N,N
-11247575.28,4779522.328,8753,117977,UNKNOWN117977,COLBY,KS,67701,SUBSTATION,IN SERVICE,THOMAS,20193,USA,39.40271512,-101.0386878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,4,115,115,N,N
-11178989.08,4775158.455,8754,117979,UNKNOWN117979,HOXIE,KS,67740,SUBSTATION,IN SERVICE,SHERIDAN,20179,USA,39.37241754,-100.4225675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/16/2014 0:00,4,115,34.5,N,N
-10879839.86,4782669.665,8755,117980,UNKNOWN117980,CONCORDIA,KS,66901,SUBSTATION,IN SERVICE,CLOUD,20029,USA,39.42455835,-97.73526436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,1,230,230,N,N
-10858575.75,4783115.378,8756,117981,ELM CREEK,WAMEGO,KS,66547,SUBSTATION,IN SERVICE,CLOUD,20029,USA,39.42765116,-97.54424558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oasis.oati.com/WR/WRdocs/TOTAL_Pres_for_6-24-2014_TFR_meeting.pptx",10/7/2014 0:00,IMAGERY,11/30/2018 0:00,3,345,230,N,N
-10721717.58,4753845.946,8757,117982,UNKNOWN117982,WAMEGO,KS,66547,SUBSTATION,IN SERVICE,POTTAWATOMIE,20149,USA,39.22425968,-96.31482773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,0,-999999,-999999,N,N
-10573447.02,4770092.956,8758,117986,UNKNOWN117986,LEAVENWORTH,KS,66048,SUBSTATION,IN SERVICE,LEAVENWORTH,20103,USA,39.33723219,-94.9828906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,10/30/2014 0:00,3,115,-999999,N,N
-10567159.16,4766138.913,8759,117987,UNKNOWN117987,LEAVENWORTH,KS,66048,SUBSTATION,IN SERVICE,LEAVENWORTH,20103,USA,39.30975479,-94.9264058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,0,-999999,-999999,N,N
-10567136.34,4766183.792,8760,117988,UNKNOWN117988,LEAVENWORTH,KS,66048,SUBSTATION,IN SERVICE,LEAVENWORTH,20103,USA,39.31006673,-94.92620082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,1,115,115,N,N
-10567269.53,4772408.848,8761,117989,UNKNOWN117989,FORT LEAVENWORTH,KS,66027,SUBSTATION,IN SERVICE,LEAVENWORTH,20103,USA,39.35332075,-94.92739734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,0,-999999,-999999,N,N
-10717608.73,4555275.511,8762,117990,UNKNOWN117990,EUREKA,KS,67045,SUBSTATION,IN SERVICE,GREENWOOD,20073,USA,37.82884517,-96.27791729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/12/2014 0:00,1,115,115,Y,Y
-10593287.27,4555994.285,8763,117991,UNKNOWN117991,ELSMORE,KS,66732,SUBSTATION,IN SERVICE,ALLEN,20001,USA,37.83394492,-95.1611186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,10/30/2014 0:00,5,161,69,N,N
-11246537.27,4572775.686,8764,117992,UNKNOWN117992,NOT AVAILABLE,KS,NOT AVAILABLE,SUBSTATION,IN SERVICE,FINNEY,20055,USA,37.95290983,-101.0293633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,4,115,115,N,N
-11104504.18,4560767.15,8765,117996,UNKNOWN117996,SPEARVILLE,KS,67876,SUBSTATION,IN SERVICE,FORD,20057,USA,37.86779977,-99.75345827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,10/30/2014 0:00,2,230,230,Y,Y
-10996952.31,4572163.383,8766,117997,UNKNOWN117997,SAINT JOHN,KS,67576,SUBSTATION,IN SERVICE,STAFFORD,20185,USA,37.94857254,-98.7873034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/11/2014 0:00,4,115,115,N,N
-10996691.14,4533720.313,8767,117998,UNKNOWN117998,PRATT,KS,67124,SUBSTATION,IN SERVICE,PRATT,20151,USA,37.67574593,-98.78495729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/24/2014 0:00,3,115,115,N,N
-10988466.71,4534648.627,8768,117999,UNKNOWN117999,SEDGWICK,KS,67135,SUBSTATION,IN SERVICE,PRATT,20151,USA,37.68234595,-98.71107592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,2,115,115,N,N
-10856691.55,4566958.803,8769,118000,UNKNOWN118000,SEDGWICK,KS,67135,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.91169518,-97.5273195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,10/30/2014 0:00,3,138,138,N,N
-10856132.33,4554650.878,8770,118001,UNKNOWN118001,COLWICH,KS,67030,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.82441307,-97.52229601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,10/30/2014 0:00,2,138,138,Y,Y
-10855919.17,4549926.412,8771,118002,UNKNOWN118002,COLWICH,KS,67030,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.79088189,-97.52038118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,10/30/2014 0:00,7,138,138,Y,Y
-10855882.54,4549502.34,8772,118003,UNKNOWN118003,COLWICH,KS,67030,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.78787136,-97.52005209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/20/2014 0:00,4,138,138,N,N
-10853420.23,4538100.296,8773,118005,UNKNOWN118005,WICHITA,KS,67235,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.7068811,-97.49793281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/21/2014 0:00,4,138,69,N,Y
-10852267.11,4564363.625,8774,118006,UNKNOWN118006,SEDGWICK,KS,67135,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.89329998,-97.48757411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/20/2014 0:00,1,138,138,N,N
-10847394.12,4547565.024,8775,118007,UNKNOWN118007,MAIZE,KS,67101,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.77411659,-97.44379932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/20/2014 0:00,2,138,138,Y,Y
-10843432.89,4535242.499,8776,118009,UNKNOWN118009,WICHITA,KS,67212,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.68656788,-97.40821495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/21/2014 0:00,7,138,69,N,N
-10839919.25,4540346.411,8777,118010,UNKNOWN118010,WICHITA,KS,67203,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.72284256,-97.37665136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,1,69,69,Y,Y
-10837263.23,4546146.066,8778,118011,UNKNOWN118011,WICHITA,KS,67204,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.7640405,-97.35279194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,5,69,69,Y,Y
-10836333.63,4550113.394,8779,118012,UNKNOWN118012,PARK CITY,KS,67204,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.79220926,-97.34444128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/20/2014 0:00,5,138,69,N,Y
-10832719.54,4534995.152,8780,118013,UNKNOWN118013,WICHITA,KS,67211,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.68480948,-97.31197529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/3/2014 0:00,2,138,138,N,N
-10832626.77,4531705.936,8781,118014,UNKNOWN118014,WICHITA,KS,67211,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.66142231,-97.31114195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/1/2014 0:00,4,138,-999999,N,Y
-10826814.56,4539415.659,8782,118015,UNKNOWN118015,WICHITA,KS,67206,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.71622882,-97.25892996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/20/2014 0:00,7,138,69,N,Y
-10826280.14,4544400.345,8783,118016,UNKNOWN118016,WICHITA,KS,67226,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.75164216,-97.2541292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/20/2014 0:00,2,138,138,N,N
-10820089.92,4542540.355,8784,118017,UNKNOWN118017,WICHITA,KS,67226,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.73842998,-97.19852152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/20/2014 0:00,2,138,138,N,N
-10813114.17,4538394.71,8785,118019,UNKNOWN118019,ANDOVER,KS,67002,SUBSTATION,IN SERVICE,BUTLER,20015,USA,37.70897347,-97.13585727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/20/2014 0:00,2,138,138,N,N
-10807014.91,4533656.165,8786,118020,UNKNOWN118020,ANDOVER,KS,67010,SUBSTATION,IN SERVICE,BUTLER,20015,USA,37.67528983,-97.08106669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/20/2014 0:00,7,138,69,Y,N
-10784310.24,4552350.295,8787,118021,UNKNOWN118021,EL DORADO,KS,67042,SUBSTATION,IN SERVICE,BUTLER,20015,USA,37.80808694,-96.87710721,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/5/2014 0:00,7,138,-999999,N,N
-10783202.65,4551576.516,8788,118022,UNKNOWN118022,EL DORADO,KS,67042,SUBSTATION,IN SERVICE,BUTLER,20015,USA,37.80259499,-96.86715754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",10/7/2014 0:00,IMAGERY,12/4/2014 0:00,3,69,-999999,Y,N
-11132652.8,4540407.37,8789,118023,UNKNOWN118023,DODGE CITY,KS,67801,SUBSTATION,IN SERVICE,FORD,20057,USA,37.72327571,-100.0063216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,2,115,115,N,N
-10906413.85,4583479.317,8790,118024,UNKNOWN118024,HUTCHINSON,KS,67501,SUBSTATION,IN SERVICE,RENO,20155,USA,38.02868841,-97.97398252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,2,115,115,Y,Y
-10906348.26,4583326.905,8791,118025,UNKNOWN118025,HUTCHINSON,KS,67501,SUBSTATION,IN SERVICE,RENO,20155,USA,38.02760993,-97.97339338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/8/2014 0:00,3,115,115,Y,Y
-10896614.74,4584461.657,8792,118026,UNKNOWN118026,HUTCHINSON,KS,67501,SUBSTATION,IN SERVICE,RENO,20155,USA,38.03563917,-97.88595562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/9/2014 0:00,4,115,-999999,Y,N
-10873235.15,4582826.178,8793,118027,UNKNOWN118027,BURRTON,KS,67020,SUBSTATION,IN SERVICE,HARVEY,20079,USA,38.02406663,-97.67593323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,2,69,69,Y,Y
-10837419.37,4580401.496,8794,118028,UNKNOWN118028,NEWTON,KS,67114,SUBSTATION,IN SERVICE,HARVEY,20079,USA,38.00690636,-97.35419465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,2,69,-999999,Y,N
-10836859.07,4585420.388,8795,118029,UNKNOWN118029,NEWTON,KS,67114,SUBSTATION,IN SERVICE,HARVEY,20079,USA,38.04242224,-97.34916136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,3,69,-999999,Y,N
-10579971.55,4610352.793,8796,118030,UNKNOWN118030,CENTERVILLE,KS,66014,SUBSTATION,IN SERVICE,LINN,20107,USA,38.21859957,-95.04150147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,10/30/2014 0:00,1,161,161,N,N
-11246567.46,4575742.065,8797,118031,UNKNOWN118031,HOLCOMB,KS,67851,SUBSTATION,IN SERVICE,FINNEY,20055,USA,37.97391878,-101.0296345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,2,115,115,N,N
-11006519.56,4636989.954,8798,118033,UNKNOWN118033,GREAT BEND,KS,67530,SUBSTATION,IN SERVICE,BARTON,20009,USA,38.40635284,-98.8732475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/11/2014 0:00,7,230,69,Y,N
-11006337.51,4637506.696,8799,118034,UNKNOWN118034,GREAT BEND,KS,67530,SUBSTATION,IN SERVICE,BARTON,20009,USA,38.40999031,-98.87161205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,1,115,115,N,N
-11006225.22,4637543.686,8800,118035,UNKNOWN118035,GREAT BEND,KS,67530,SUBSTATION,IN SERVICE,BARTON,20009,USA,38.41025069,-98.87060337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/11/2014 0:00,7,115,115,N,N
-11006243.86,4637044.49,8801,118036,UNKNOWN118036,GREAT BEND,KS,67530,SUBSTATION,IN SERVICE,BARTON,20009,USA,38.40673674,-98.87077081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,10/30/2014 0:00,5,230,115,N,Y
-10900559.66,4600011.861,8802,118038,UNKNOWN118038,HUTCHINSON,KS,67502,SUBSTATION,IN SERVICE,RENO,20155,USA,38.14558011,-97.9213935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,4,115,115,N,N
-10895411.79,4592196.345,8803,118039,UNKNOWN118039,HUTCHINSON,KS,67502,SUBSTATION,IN SERVICE,RENO,20155,USA,38.09034458,-97.87514939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/8/2014 0:00,6,115,69,Y,Y
-10894984.58,4592835.506,8804,118040,UNKNOWN118040,HUTCHINSON,KS,67502,SUBSTATION,IN SERVICE,RENO,20155,USA,38.09486336,-97.87131171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,10/30/2014 0:00,7,230,115,N,Y
-10875284.53,4631935.947,8805,118042,UNKNOWN118042,MCPHERSON,KS,67460,SUBSTATION,IN SERVICE,MCPHERSON,20113,USA,38.37076681,-97.69434311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,5,115,115,N,N
-10871996.51,4628761.419,8806,118043,UNKNOWN118043,MCPHERSON,KS,67460,SUBSTATION,IN SERVICE,MCPHERSON,20113,USA,38.34840552,-97.66480631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/4/2014 0:00,2,115,115,Y,Y
-10868266.1,4624891,8807,118044,UNKNOWN118044,MCPHERSON,KS,67460,SUBSTATION,IN SERVICE,MCPHERSON,20113,USA,38.32113306,-97.63129549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,10/30/2014 0:00,4,230,115,N,Y
-10866153.54,4634397.963,8808,118045,UNKNOWN118045,MCPHERSON,KS,67460,SUBSTATION,IN SERVICE,MCPHERSON,20113,USA,38.38810443,-97.61231805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,0,-999999,-999999,N,N
-10866003.62,4634477.521,8809,118046,UNKNOWN118046,MCPHERSON,KS,67460,SUBSTATION,IN SERVICE,MCPHERSON,20113,USA,38.3886646,-97.61097128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,3,115,115,Y,Y
-10856155.66,4579525.314,8810,118048,UNKNOWN118048,HALSTEAD,KS,67056,SUBSTATION,IN SERVICE,HARVEY,20079,USA,38.00070435,-97.52250558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,10/30/2014 0:00,4,138,69,N,Y
-10835210.81,4618366.223,8811,118049,UNKNOWN118049,HILLSBORO,KS,67063,SUBSTATION,IN SERVICE,MARION,20115,USA,38.27513373,-97.33435476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,0,-999999,-999999,N,N
-10798645.15,4614170.995,8812,118050,UNKNOWN118050,FLORENCE,KS,66851,SUBSTATION,IN SERVICE,MARION,20115,USA,38.24554219,-97.00587983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/17/2014 0:00,3,115,34.5,N,N
-10710201.71,4634526.835,8813,118051,UNKNOWN118051,EMPORIA,KS,66801,SUBSTATION,IN SERVICE,LYON,20111,USA,38.38901183,-96.21137888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/14/2014 0:00,5,115,115,N,N
-10706281.79,4598471.567,8814,118052,UNKNOWN118052,MADISON,KS,66860,SUBSTATION,IN SERVICE,GREENWOOD,20073,USA,38.13469751,-96.17616564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/12/2014 0:00,2,115,115,Y,Y
-11034183.41,4602154.243,8815,118056,UNKNOWN118056,LARNED,KS,67550,SUBSTATION,IN SERVICE,PAWNEE,20145,USA,38.16071392,-99.12175608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/25/2014 0:00,3,115,-999999,N,Y
-10681533.99,4740299.467,8816,118057,UNKNOWN118057,ROSSVILLE,KS,66533,SUBSTATION,IN SERVICE,SHAWNEE,20177,USA,39.1299259,-95.95385239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,0,-999999,-999999,N,N
-10656719.48,4720729.595,8817,118058,UNKNOWN118058,TOPEKA,KS,66610,SUBSTATION,IN SERVICE,SHAWNEE,20177,USA,38.99342354,-95.7309399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/1/2014 0:00,4,115,115,N,N
-10652301.56,4741502.157,8818,118059,UNKNOWN118059,TOPEKA,KS,66618,SUBSTATION,IN SERVICE,SHAWNEE,20177,USA,39.1383062,-95.69125304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/4/2014 0:00,2,115,115,N,N
-10651952.07,4714515.925,8819,118060,UNKNOWN118060,TOPEKA,KS,66619,SUBSTATION,IN SERVICE,SHAWNEE,20177,USA,38.95002721,-95.6881135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,0,-999999,-999999,N,N
-10651837.79,4720722.921,8820,118061,UNKNOWN118061,TOPEKA,KS,66609,SUBSTATION,IN SERVICE,SHAWNEE,20177,USA,38.99337694,-95.68708692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,4,115,115,N,N
-10651788.42,4714513.534,8821,118062,UNKNOWN118062,TOPEKA,KS,66619,SUBSTATION,IN SERVICE,SHAWNEE,20177,USA,38.95001051,-95.68664338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,2,115,115,Y,Y
-10651750.56,4720723.909,8822,118063,UNKNOWN118063,TOPEKA,KS,66609,SUBSTATION,IN SERVICE,SHAWNEE,20177,USA,38.99338385,-95.68630332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/1/2014 0:00,5,115,115,N,N
-10650219.09,4732507.211,8823,118064,UNKNOWN118064,TOPEKA,KS,66608,SUBSTATION,IN SERVICE,SHAWNEE,20177,USA,39.07560554,-95.67254591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,2,115,115,Y,Y
-10650099.72,4727549.253,8824,118065,UNKNOWN118065,TOPEKA,KS,66607,SUBSTATION,IN SERVICE,SHAWNEE,20177,USA,39.04102149,-95.67147357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,0,-999999,-999999,N,N
-10649494.3,4729768.781,8825,118066,UNKNOWN118066,TOPEKA,KS,66607,SUBSTATION,IN SERVICE,SHAWNEE,20177,USA,39.05650582,-95.66603495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,2,115,-999999,Y,Y
-10646952.84,4727949.994,8826,118067,UNKNOWN118067,TOPEKA,KS,66607,SUBSTATION,IN SERVICE,SHAWNEE,20177,USA,39.04381747,-95.64320466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/4/2014 0:00,2,115,115,Y,Y
-10644156.13,4742223.691,8827,118068,UNKNOWN118068,TOPEKA,KS,66617,SUBSTATION,IN SERVICE,SHAWNEE,20177,USA,39.14333335,-95.61808141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/12/2014 0:00,2,115,115,N,N
-10643773.04,4724434.811,8828,118069,UNKNOWN118069,TOPEKA,KS,66605,SUBSTATION,IN SERVICE,SHAWNEE,20177,USA,39.01928815,-95.61463999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/1/2014 0:00,2,115,115,N,N
-10641588.75,4737118.527,8829,118070,UNKNOWN118070,TOPEKA,KS,66617,SUBSTATION,IN SERVICE,SHAWNEE,20177,USA,39.1077564,-95.59501822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/10/2014 0:00,7,115,-999999,N,Y
-10559788.57,4742776.669,8830,118071,UNKNOWN118071,KANSAS CITY,KS,66109,SUBSTATION,IN SERVICE,WYANDOTTE,20209,USA,39.14718587,-94.86019467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/7/2014 0:00,2,161,-999999,Y,N
-10552467.09,4747118.756,8831,118072,UNKNOWN118072,KANSAS CITY,KS,66109,SUBSTATION,IN SERVICE,WYANDOTTE,20209,USA,39.17742928,-94.79442476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,1,-999999,-999999,N,N
-10552393.94,4731949.678,8832,118073,UNKNOWN118073,KANSAS CITY,KS,66111,SUBSTATION,IN SERVICE,WYANDOTTE,20209,USA,39.07171733,-94.79376763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/7/2014 0:00,4,161,-999999,N,N
-11245079.46,4736721.54,8833,118074,UNKNOWN118074,MONUMENT,KS,67747,SUBSTATION,IN SERVICE,LOGAN,20109,USA,39.10498912,-101.0162675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,0,-999999,-999999,N,N
-11203811.89,4738646.423,8834,118075,UNKNOWN118075,GRINNELL,KS,67738,SUBSTATION,IN SERVICE,GOVE,20063,USA,39.11840591,-100.6455546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,10/30/2014 0:00,3,115,34.5,N,N
