X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-11091930.46,4746898.586,8835,118076,UNKNOWN118076,MINNEAPOLIS,KS,67467,SUBSTATION,IN SERVICE,GRAHAM,20065,USA,39.17589608,-99.64050665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,2,115,115,N,N
-10877162.72,4739184.507,8836,118077,UNKNOWN118077,MINNEAPOLIS,KS,67467,SUBSTATION,IN SERVICE,OTTAWA,20143,USA,39.122156,-97.71121523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",10/7/2014 0:00,IMAGERY,12/12/2014 0:00,0,-999999,-999999,N,N
-10785920.59,4726110.165,8837,118078,UNKNOWN118078,JUNCTION CITY,KS,66441,SUBSTATION,IN SERVICE,GEARY,20061,USA,39.03098001,-96.89157315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,0,-999999,-999999,N,N
-10778923.66,4723415.245,8838,118079,UNKNOWN118079,JUNCTION CITY,KS,66441,SUBSTATION,IN SERVICE,GEARY,20061,USA,39.01217191,-96.82871872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,4,115,115,N,N
-10756643.03,4748087.547,8839,118081,UNKNOWN118081,MANHATTAN,KS,66503,SUBSTATION,IN SERVICE,RILEY,20161,USA,39.18417531,-96.62856839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,2,115,115,N,N
-10754382.03,4744782.7,8840,118082,UNKNOWN118082,MANHATTAN,KS,66502,SUBSTATION,IN SERVICE,RILEY,20161,USA,39.16115986,-96.6082575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/2/2014 0:00,2,115,115,N,N
-10751918.33,4748467.055,8841,118083,UNKNOWN118083,MANHATTAN,KS,66502,SUBSTATION,IN SERVICE,RILEY,20161,USA,39.18681778,-96.58612565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,0,-999999,-999999,N,N
-10751880.29,4748685.385,8842,118084,UNKNOWN118084,MANHATTAN,KS,66502,SUBSTATION,IN SERVICE,RILEY,20161,USA,39.18833795,-96.58578401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,0,-999999,-999999,N,N
-10751562.15,4750877.835,8843,118085,UNKNOWN118085,MANHATTAN,KS,66502,SUBSTATION,IN SERVICE,RILEY,20161,USA,39.20360144,-96.58292612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,2,115,115,N,N
-10750882.32,4752759.724,8844,118086,UNKNOWN118086,MANHATTAN,KS,66502,SUBSTATION,IN SERVICE,RILEY,20161,USA,39.21670021,-96.57681902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,10/30/2014 0:00,2,115,115,N,N
-10749229.45,4749176.149,8845,118087,UNKNOWN118087,MANHATTAN,KS,66502,SUBSTATION,IN SERVICE,RILEY,20161,USA,39.19175486,-96.5619711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,0,-999999,-999999,N,N
-10666192.88,4720693.39,8846,118089,UNKNOWN118089,TOPEKA,KS,66610,SUBSTATION,IN SERVICE,SHAWNEE,20177,USA,38.99317076,-95.81604088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,1,-999999,-999999,N,N
-10652945.09,4735634.848,8847,118091,UNKNOWN118091,TOPEKA,KS,66618,SUBSTATION,IN SERVICE,SHAWNEE,20177,USA,39.09741355,-95.69703399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/4/2014 0:00,4,115,115,N,N
-10623071.92,4718515.939,8848,118093,UNKNOWN118093,LAWRENCE,KS,66049,SUBSTATION,IN SERVICE,DOUGLAS,20045,USA,38.9779664,-95.42867872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/7/2014 0:00,1,115,115,N,N
-10602232.86,4726426.471,8849,118095,UNKNOWN118095,LAWRENCE,KS,66044,SUBSTATION,IN SERVICE,DOUGLAS,20045,USA,39.03318721,-95.24147827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/10/2014 0:00,8,230,-999999,Y,N
-10601807.46,4717898.803,8850,118096,UNKNOWN118096,LAWRENCE,KS,66044,SUBSTATION,IN SERVICE,DOUGLAS,20045,USA,38.97365656,-95.23765677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/10/2014 0:00,3,69,-999999,Y,N
-10597229.03,4719851.943,8851,118097,UNKNOWN118097,LAWRENCE,KS,66044,SUBSTATION,IN SERVICE,DOUGLAS,20045,USA,38.98729563,-95.19652803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/3/2014 0:00,3,69,69,N,N
-10589300.21,4740245.341,8852,118098,UNKNOWN118098,TONGANOXIE,KS,66086,SUBSTATION,IN SERVICE,LEAVENWORTH,20103,USA,39.12954873,-95.12530225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/10/2014 0:00,2,115,115,N,N
-10581837.69,4747843.23,8853,118099,UNKNOWN118099,TONGANOXIE,KS,66086,SUBSTATION,IN SERVICE,LEAVENWORTH,20103,USA,39.18247411,-95.0582653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,10/30/2014 0:00,6,115,-999999,N,N
-10560207.86,4723333.988,8854,118100,UNKNOWN118100,SHAWNEE,KS,66226,SUBSTATION,IN SERVICE,JOHNSON,20091,USA,39.01160474,-94.86396128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,10/30/2014 0:00,3,115,115,N,N
-10558559.22,4718690.316,8855,118101,UNKNOWN118101,SHAWNEE,KS,66227,SUBSTATION,IN SERVICE,JOHNSON,20091,USA,38.97918413,-94.84915124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,10/30/2014 0:00,3,115,115,N,N
-10553671.13,4740489.476,8856,118102,UNKNOWN118102,KANSAS CITY,KS,66109,SUBSTATION,IN SERVICE,WYANDOTTE,20209,USA,39.13124994,-94.80524077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/10/2014 0:00,3,161,161,Y,Y
-10553643.05,4740204.427,8857,118103,UNKNOWN118103,KANSAS CITY,KS,66109,SUBSTATION,IN SERVICE,WYANDOTTE,20209,USA,39.12926362,-94.80498858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/7/2014 0:00,3,161,161,Y,Y
-10549657.04,4715575.222,8858,118104,UNKNOWN118104,LENEXA,KS,66219,SUBSTATION,IN SERVICE,JOHNSON,20091,USA,38.95742723,-94.76918163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/6/2014 0:00,3,161,161,N,N
-10548623,4723168.451,8859,118105,UNKNOWN118105,SHAWNEE,KS,66216,SUBSTATION,IN SERVICE,JOHNSON,20091,USA,39.01044927,-94.7598927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,6,161,-999999,N,N
-10545842.49,4733160.376,8860,118106,UNKNOWN118106,KANSAS CITY,KS,66111,SUBSTATION,IN SERVICE,WYANDOTTE,20209,USA,39.0801604,-94.73491495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,4,161,-999999,Y,N
-10545511.68,4726853.94,8861,118107,UNKNOWN118107,SHAWNEE,KS,66216,SUBSTATION,IN SERVICE,JOHNSON,20091,USA,39.03617,-94.73194324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/6/2014 0:00,2,161,161,N,N
-10544833.18,4741614.409,8862,118108,UNKNOWN118108,KANSAS CITY,KS,66104,SUBSTATION,IN SERVICE,WYANDOTTE,20209,USA,39.13908832,-94.72584817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,10/30/2014 0:00,2,161,161,Y,Y
-10543524,4732090.039,8863,118109,UNKNOWN118109,KANSAS CITY,KS,66106,SUBSTATION,IN SERVICE,WYANDOTTE,20209,USA,39.07269623,-94.71408756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/10/2014 0:00,2,161,161,Y,Y
-10543296.45,4720513.204,8864,118110,UNKNOWN118110,OVERLAND PARK,KS,66214,SUBSTATION,IN SERVICE,JOHNSON,20091,USA,38.99191271,-94.71204346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/6/2014 0:00,2,161,161,N,N
-10541772.27,4723364.75,8865,118111,UNKNOWN118111,MERRIAM,KS,66203,SUBSTATION,IN SERVICE,JOHNSON,20091,USA,39.01181946,-94.69835155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/6/2014 0:00,3,161,161,N,N
-10541660.48,4717246.682,8866,118112,UNKNOWN118112,OVERLAND PARK,KS,66212,SUBSTATION,IN SERVICE,JOHNSON,20091,USA,38.96910212,-94.69734733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/6/2014 0:00,4,161,69,N,N
-10541541.74,4745823.942,8867,118113,UNKNOWN118113,KANSAS CITY,KS,66104,SUBSTATION,IN SERVICE,WYANDOTTE,20209,USA,39.16841203,-94.69628059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,10/30/2014 0:00,5,161,161,Y,Y
-10536084.7,4731572.383,8868,118114,UNKNOWN118114,KANSAS CITY,KS,66103,SUBSTATION,IN SERVICE,WYANDOTTE,20209,USA,39.06908598,-94.64725921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/6/2014 0:00,6,161,-999999,N,N
-10535424.65,4727930.602,8869,118115,UNKNOWN118115,ROELAND PARK,KS,66205,SUBSTATION,IN SERVICE,JOHNSON,20091,USA,39.04368217,-94.64132985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/6/2014 0:00,2,161,-999999,N,N
-10535038.74,4727939.197,8870,118116,UNKNOWN118116,ROELAND PARK,KS,66205,SUBSTATION,IN SERVICE,JOHNSON,20091,USA,39.04374214,-94.63786319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/6/2014 0:00,1,-999999,-999999,N,N
-10534251.01,4732776.775,8871,118117,UNKNOWN118117,KANSAS CITY,KS,66105,SUBSTATION,IN SERVICE,WYANDOTTE,20209,USA,39.07748539,-94.63078686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,1,-999999,-999999,N,N
-10532735.03,4729932.404,8872,118118,UNKNOWN118118,KANSAS CITY,KS,66103,SUBSTATION,IN SERVICE,WYANDOTTE,20209,USA,39.05764718,-94.61716865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,2,161,-999999,Y,N
-10652256.14,4725849.923,8873,118119,UNKNOWN118119,TOPEKA,KS,66611,SUBSTATION,IN SERVICE,SHAWNEE,20177,USA,39.02916398,-95.69084498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,3,115,115,Y,Y
-10645763.39,4729003.573,8874,118120,UNKNOWN118120,TOPEKA,KS,66607,SUBSTATION,IN SERVICE,SHAWNEE,20177,USA,39.0511678,-95.63251961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,2,-999999,-999999,Y,Y
-10650499.63,4729708.185,8875,118121,UNKNOWN118121,TOPEKA,KS,66603,SUBSTATION,IN SERVICE,SHAWNEE,20177,USA,39.05608312,-95.67506601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,3,115,115,Y,Y
-10648240.65,4730440.596,8876,118122,UNKNOWN118122,TOPEKA,KS,66616,SUBSTATION,IN SERVICE,SHAWNEE,20177,USA,39.061192,-95.65477322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,0,-999999,-999999,N,N
-10535211.63,4734992.783,8877,118123,UNKNOWN118123,KANSAS CITY,KS,66102,SUBSTATION,IN SERVICE,WYANDOTTE,20209,USA,39.09293718,-94.63941627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/15/2014 0:00,0,-999999,-999999,N,N
-11119775.56,4837420.62,8878,118124,UNKNOWN118124,NORTON,KS,67654,SUBSTATION,IN SERVICE,NORTON,20137,USA,39.8034464,-99.89064341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,3,115,115,N,N
-11056707.09,4833226.941,8879,118125,UNKNOWN118125,PHILLIPSBURG,KS,67661,SUBSTATION,IN SERVICE,PHILLIPS,20147,USA,39.77449863,-99.32408968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/15/2014 0:00,5,115,-999999,N,N
-10996175.46,4832604.18,8880,118126,UNKNOWN118126,SMITH CENTER,KS,66967,SUBSTATION,IN SERVICE,SMITH,20183,USA,39.77019885,-98.78032479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,4,115,115,N,N
-10650931.67,4690526.13,8881,118127,UNKNOWN118127,CARBONDALE,KS,66414,SUBSTATION,IN SERVICE,OSAGE,20139,USA,38.78223287,-95.67894709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/20/2014 0:00,2,115,115,N,N
-10607113.18,4660911.67,8882,118128,UNKNOWN118128,OTTAWA,KS,66067,SUBSTATION,IN SERVICE,FRANKLIN,20059,USA,38.57455156,-95.2853189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,10/30/2014 0:00,2,161,161,N,N
-10605349.83,4714472.211,8883,118129,UNKNOWN118129,LAWRENCE,KS,66047,SUBSTATION,IN SERVICE,DOUGLAS,20045,USA,38.94972182,-95.26947848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/3/2014 0:00,2,-999999,-999999,Y,Y
-10603945.48,4714455.076,8884,118130,UNKNOWN118130,LAWRENCE,KS,66046,SUBSTATION,IN SERVICE,DOUGLAS,20045,USA,38.94960211,-95.25686294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/3/2014 0:00,2,-999999,-999999,Y,Y
-10603565.72,4662687.824,8885,118131,UNKNOWN118131,OTTAWA,KS,66067,SUBSTATION,IN SERVICE,FRANKLIN,20059,USA,38.58702442,-95.25345154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/6/2014 0:00,3,161,-999999,N,Y
-10603216.38,4669634.454,8886,118132,UNKNOWN118132,OTTAWA,KS,66067,SUBSTATION,IN SERVICE,FRANKLIN,20059,USA,38.63578561,-95.25031333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/10/2014 0:00,1,-999999,-999999,Y,Y
-10580461.36,4669152.954,8887,118133,UNKNOWN118133,WELLSVILLE,KS,66092,SUBSTATION,IN SERVICE,MIAMI,20121,USA,38.63240684,-95.04590157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/6/2014 0:00,2,161,161,N,N
-10564657.65,4655045.303,8888,118134,UNKNOWN118134,PAOLA,KS,66071,SUBSTATION,IN SERVICE,MIAMI,20121,USA,38.53334021,-94.90393442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,10/30/2014 0:00,4,161,161,N,N
-10563341.82,4683097.768,8889,118135,UNKNOWN118135,SPRING HILL,KS,66083,SUBSTATION,IN SERVICE,MIAMI,20121,USA,38.73019563,-94.89211405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/7/2014 0:00,1,161,161,Y,Y
-10554406.99,4703011.901,8890,118136,UNKNOWN118136,OLATHE,KS,66061,SUBSTATION,IN SERVICE,JOHNSON,20091,USA,38.86961283,-94.81185112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,10/30/2014 0:00,1,115,115,N,N
-10553924.71,4707145.903,8891,118137,UNKNOWN118137,OLATHE,KS,66061,SUBSTATION,IN SERVICE,JOHNSON,20091,USA,38.89852044,-94.80751878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,10/30/2014 0:00,3,115,115,N,N
-10549980.2,4698896.779,8892,118138,UNKNOWN118138,OLATHE,KS,66062,SUBSTATION,IN SERVICE,JOHNSON,20091,USA,38.84082556,-94.77208461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/5/2014 0:00,2,161,161,N,N
-10548416.66,4705244.986,8893,118139,UNKNOWN118139,OLATHE,KS,66062,SUBSTATION,IN SERVICE,JOHNSON,20091,USA,38.88522946,-94.75803909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/5/2014 0:00,4,161,161,N,N
-10541609.86,4696804.422,8894,118140,UNKNOWN118140,STILWELL,KS,66085,SUBSTATION,IN SERVICE,JOHNSON,20091,USA,38.82618404,-94.6968926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/5/2014 0:00,2,161,161,N,N
-10534821.31,4698636.564,8895,118141,UNKNOWN118141,STILWELL,KS,66085,SUBSTATION,IN SERVICE,JOHNSON,20091,USA,38.83900484,-94.63591002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",10/7/2014 0:00,IMAGERY,11/5/2014 0:00,2,161,161,Y,Y
-11329919.2,4699331.337,8896,118142,UNKNOWN118142,SHARON SPRINGS,KS,67758,SUBSTATION,IN SERVICE,WALLACE,20199,USA,38.84386605,-101.7783958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/15/2014 0:00,3,115,69,N,N
-11326973.08,4698276.427,8897,118143,UNKNOWN118143,SHARON SPRINGS,KS,67758,SUBSTATION,IN SERVICE,WALLACE,20199,USA,38.83648489,-101.7519305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/15/2014 0:00,1,69,69,N,N
-11056926.99,4708689.388,8898,118145,UNKNOWN118145,HAYS,KS,67601,SUBSTATION,IN SERVICE,ELLIS,20051,USA,38.90931047,-99.32606507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/15/2014 0:00,2,115,115,N,N
-11054125.59,4697134.505,8899,118146,UNKNOWN118146,HAYS,KS,67601,SUBSTATION,IN SERVICE,ELLIS,20051,USA,38.82849404,-99.30089968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,10/30/2014 0:00,5,230,-999999,N,N
-10938665.36,4703909.164,8900,118147,UNKNOWN118147,SYLVAN GROVE,KS,67481,SUBSTATION,IN SERVICE,LINCOLN,20105,USA,38.87588807,-98.26370278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,10/30/2014 0:00,2,230,230,Y,Y
-10933692.96,4701475.775,8901,118148,UNKNOWN118148,ELLSWORTH,KS,67439,SUBSTATION,IN SERVICE,ELLSWORTH,20053,USA,38.85886825,-98.21903494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,10/30/2014 0:00,4,230,-999999,N,N
-10928302.42,4706151.391,8902,118149,UNKNOWN118149,LINCOLN,KS,67455,SUBSTATION,IN SERVICE,LINCOLN,20105,USA,38.89156724,-98.17061094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,10/30/2014 0:00,1,-999999,-999999,N,N
-10865897.05,4687667.042,8903,118150,UNKNOWN118150,SALINA,KS,67401,SUBSTATION,IN SERVICE,SALINE,20169,USA,38.76220884,-97.61001392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/15/2014 0:00,3,115,115,N,N
-10802485.09,4679537.591,8904,118152,UNKNOWN118152,HOPE,KS,67451,SUBSTATION,IN SERVICE,DICKINSON,20041,USA,38.70524239,-97.04037462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,10/30/2014 0:00,3,345,230,N,N
-10565371.59,4694531.713,8905,118156,UNKNOWN118156,GARDNER,KS,66030,SUBSTATION,IN SERVICE,JOHNSON,20091,USA,38.81027708,-94.91034785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/6/2014 0:00,4,161,161,N,N
-10560116.34,4713484.973,8906,118157,UNKNOWN118157,LENEXA,KS,66227,SUBSTATION,IN SERVICE,JOHNSON,20091,USA,38.94282446,-94.86313908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,10/30/2014 0:00,3,161,161,N,N
-10550275.37,4711569.791,8907,118160,UNKNOWN118160,LENEXA,KS,66219,SUBSTATION,IN SERVICE,JOHNSON,20091,USA,38.92944209,-94.77473619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/6/2014 0:00,2,161,161,N,N
-10546844.33,4714082.554,8908,118161,UNKNOWN118161,LENEXA,KS,66215,SUBSTATION,IN SERVICE,JOHNSON,20091,USA,38.94699955,-94.7439146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/6/2014 0:00,2,161,161,N,N
-10542020.15,4713266.177,8909,118162,UNKNOWN118162,OVERLAND PARK,KS,66212,SUBSTATION,IN SERVICE,JOHNSON,20091,USA,38.94129574,-94.70057827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/6/2014 0:00,2,161,161,N,N
-10540757.89,4702547.233,8910,118164,UNKNOWN118164,OVERLAND PARK,KS,66221,SUBSTATION,IN SERVICE,JOHNSON,20091,USA,38.86636284,-94.68923916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/5/2014 0:00,2,161,161,N,N
-10538736.77,4708612.767,8911,118165,UNKNOWN118165,OVERLAND PARK,KS,66213,SUBSTATION,IN SERVICE,JOHNSON,20091,USA,38.90877488,-94.67108313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/5/2014 0:00,3,161,161,N,N
-10655926.13,4723837.65,8912,118167,UNKNOWN118167,TOPEKA,KS,66614,SUBSTATION,IN SERVICE,SHAWNEE,20177,USA,39.01512025,-95.72381309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/15/2014 0:00,2,115,115,Y,Y
-10651794.63,4710682.106,8913,118168,UNKNOWN118168,WAKARUSA,KS,66546,SUBSTATION,IN SERVICE,SHAWNEE,20177,USA,38.92323852,-95.68669922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,2,115,115,Y,Y
-10647963.77,4720757.979,8914,118169,UNKNOWN118169,TOPEKA,KS,66609,SUBSTATION,IN SERVICE,SHAWNEE,20177,USA,38.99362172,-95.65228596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/1/2014 0:00,3,115,115,N,N
-10606529.03,4711022.22,8915,118170,UNKNOWN118170,LAWRENCE,KS,66047,SUBSTATION,IN SERVICE,DOUGLAS,20045,USA,38.92561546,-95.28007139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/7/2014 0:00,4,115,-999999,N,Y
-10606486.88,4715619.598,8916,118171,UNKNOWN118171,LAWRENCE,KS,66049,SUBSTATION,IN SERVICE,DOUGLAS,20045,USA,38.95773722,-95.27969272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/3/2014 0:00,2,-999999,-999999,Y,Y
-10560396.89,4659015.395,8917,118172,UNKNOWN118172,PAOLA,KS,66071,SUBSTATION,IN SERVICE,MIAMI,20121,USA,38.56123278,-94.86565936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,10/30/2014 0:00,2,161,161,N,N
-10555117.85,4687480.805,8918,118173,UNKNOWN118173,SPRING HILL,KS,66083,SUBSTATION,IN SERVICE,JOHNSON,20091,USA,38.76090432,-94.8182369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,10/30/2014 0:00,2,161,115,N,N
-10553672.86,4693969.185,8919,118174,UNKNOWN118174,OLATHE,KS,66062,SUBSTATION,IN SERVICE,JOHNSON,20091,USA,38.80633933,-94.80525629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,10/30/2014 0:00,2,115,115,N,N
-10548110.13,4689535.985,8920,118175,UNKNOWN118175,SPRING HILL,KS,66083,SUBSTATION,IN SERVICE,JOHNSON,20091,USA,38.77529889,-94.75528548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,10/30/2014 0:00,2,161,161,N,N
-10546112.39,4675982.764,8921,118176,UNKNOWN118176,LOUISBURG,KS,66053,SUBSTATION,IN SERVICE,MIAMI,20121,USA,38.68031796,-94.73733946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,10/30/2014 0:00,2,161,161,N,N
-10540259.98,4683139.636,8922,118177,UNKNOWN118177,BUCYRUS,KS,66013,SUBSTATION,IN SERVICE,MIAMI,20121,USA,38.73048903,-94.68476638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,10/30/2014 0:00,2,161,161,N,N
-11284995.96,4466950.612,8923,118178,UNKNOWN118178,HUGOTON,KS,67951,SUBSTATION,IN SERVICE,STEVENS,20189,USA,37.19949639,-101.3748435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,4,115,69,N,N
-10803060.66,4447733.371,8924,118179,UNKNOWN118179,ARKANSAS CITY,KS,67005,SUBSTATION,IN SERVICE,COWLEY,20035,USA,37.06186421,-97.04554506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/2/2014 0:00,2,69,69,N,N
-10802935.51,4454089.683,8925,118180,UNKNOWN118180,ARKANSAS CITY,KS,67005,SUBSTATION,IN SERVICE,COWLEY,20035,USA,37.10741526,-97.04442083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/2/2014 0:00,1,69,69,Y,Y
-10800666.44,4467161.06,8926,118181,UNKNOWN118181,WINFIELD,KS,67156,SUBSTATION,IN SERVICE,COWLEY,20035,USA,37.20100222,-97.02403746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/25/2014 0:00,4,69,69,N,N
-10800639.03,4446091.48,8927,118182,UNKNOWN118182,ARKANSAS CITY,KS,67005,SUBSTATION,IN SERVICE,COWLEY,20035,USA,37.05009352,-97.02379123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/2/2014 0:00,2,69,69,Y,Y
-10800487.78,4450986.283,8928,118183,UNKNOWN118183,ARKANSAS CITY,KS,67005,SUBSTATION,IN SERVICE,COWLEY,20035,USA,37.08517887,-97.02243251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/2/2014 0:00,2,69,69,Y,Y
-10794745.96,4475379.87,8929,118184,UNKNOWN118184,WINFIELD,KS,67156,SUBSTATION,IN SERVICE,COWLEY,20035,USA,37.25978699,-96.97085281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/25/2014 0:00,2,-999999,-999999,Y,Y
-10785146.37,4489458.744,8930,118185,UNKNOWN118185,WINFIELD,KS,67156,SUBSTATION,IN SERVICE,COWLEY,20035,USA,37.36037913,-96.88461829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/4/2014 0:00,1,-999999,-999999,Y,Y
-10658078.09,4472051.506,8931,118186,UNKNOWN118186,INDEPENDENCE,KS,67301,SUBSTATION,IN SERVICE,MONTGOMERY,20125,USA,37.23598649,-95.74314448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",10/7/2014 0:00,IMAGERY,12/12/2014 0:00,2,138,138,N,N
-10657903.44,4468486.134,8932,118187,UNKNOWN118187,INDEPENDENCE,KS,67301,SUBSTATION,IN SERVICE,MONTGOMERY,20125,USA,37.21048286,-95.74157555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/4/2014 0:00,4,138,69,N,Y
-10652526.92,4446010.715,8933,118188,UNKNOWN118188,DEARING,KS,67337,SUBSTATION,IN SERVICE,MONTGOMERY,20125,USA,37.04951447,-95.69327742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/4/2014 0:00,5,138,69,N,Y
-10642248.22,4461474.728,8934,118189,UNKNOWN118189,LIBERTY,KS,67351,SUBSTATION,IN SERVICE,MONTGOMERY,20125,USA,37.16030409,-95.60094234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/4/2014 0:00,4,138,69,N,Y
-10625395.2,4460982.088,8935,118190,UNKNOWN118190,MOUND VALLEY,KS,67354,SUBSTATION,IN SERVICE,LABETTE,20099,USA,37.15677715,-95.44954904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/4/2014 0:00,2,138,138,N,N
-10538732.64,4454976.909,8936,118191,UNKNOWN118191,GALENA,KS,66739,SUBSTATION,IN SERVICE,CHEROKEE,20021,USA,37.11377118,-94.67104608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/15/2014 0:00,1,-999999,-999999,N,N
-11205213.09,4462912.585,8937,118192,UNKNOWN118192,KISMET,KS,67859,SUBSTATION,IN SERVICE,SEWARD,20175,USA,37.17059717,-100.6581418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/15/2014 0:00,2,115,115,N,N
-10960570.06,4482556.632,8938,118194,UNKNOWN118194,MEDICINE LODGE,KS,67104,SUBSTATION,IN SERVICE,BARBER,20007,USA,37.31108105,-98.46047607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/24/2014 0:00,4,138,138,N,N
-10913641.21,4479330.142,8939,118195,UNKNOWN118195,HARPER,KS,67058,SUBSTATION,IN SERVICE,HARPER,20077,USA,37.28802487,-98.03890707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/24/2014 0:00,4,138,138,N,N
-10912929.19,4460231.486,8940,118196,UNKNOWN118196,ANTHONY,KS,67003,SUBSTATION,IN SERVICE,HARPER,20077,USA,37.15140306,-98.03251084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/15/2014 0:00,0,-999999,-999999,N,N
-10821677.59,4481689.917,8941,118197,UNKNOWN118197,OXFORD,KS,67119,SUBSTATION,IN SERVICE,SUMNER,20191,USA,37.30488828,-97.21278381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/21/2014 0:00,3,138,138,N,N
-10821721.74,4477501.377,8942,118198,UNKNOWN118198,OXFORD,KS,67119,SUBSTATION,IN SERVICE,SUMNER,20191,USA,37.27495355,-97.21318043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/25/2014 0:00,2,138,138,N,N
-10806514.86,4489370.204,8943,118199,UNKNOWN118199,UDALL,KS,67146,SUBSTATION,IN SERVICE,COWLEY,20035,USA,37.35974694,-97.07657464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/21/2014 0:00,5,138,-999999,N,Y
-10587680.36,4481835.576,8944,118201,UNKNOWN118201,MC CUNE,KS,66753,SUBSTATION,IN SERVICE,LABETTE,20099,USA,37.30592907,-95.11075091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,10/31/2014 0:00,15,161,-999999,N,N
-10587312.73,4481573.234,8945,118202,UNKNOWN118202,MC CUNE,KS,66753,SUBSTATION,IN SERVICE,LABETTE,20099,USA,37.30405453,-95.10744846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/15/2014 0:00,3,138,-999999,Y,N
-10574902.94,4472234.247,8946,118203,UNKNOWN118203,MC CUNE,KS,66753,SUBSTATION,IN SERVICE,CHEROKEE,20021,USA,37.23729344,-94.99596935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/15/2014 0:00,1,69,69,N,N
-10554567.41,4456020.346,8947,118204,UNKNOWN118204,COLUMBUS,KS,66725,SUBSTATION,IN SERVICE,CHEROKEE,20021,USA,37.12124549,-94.81329225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,10/31/2014 0:00,2,69,69,N,N
-10798480.75,4471864.944,8948,118206,UNKNOWN118206,WINFIELD,KS,67156,SUBSTATION,IN SERVICE,COWLEY,20035,USA,37.23465221,-97.00440304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/25/2014 0:00,2,69,-999999,N,Y
-10793922.11,4472133.468,8949,118207,UNKNOWN118207,WINFIELD,KS,67156,SUBSTATION,IN SERVICE,COWLEY,20035,USA,37.23657268,-96.9634521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/25/2014 0:00,3,69,-999999,N,N
-10920106.65,4800202.075,8950,118208,UNKNOWN118208,CONCORDIA,KS,66901,SUBSTATION,IN SERVICE,MITCHELL,20123,USA,39.54611197,-98.09698708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,N,N
-10875293.35,4804294.804,8951,118209,UNKNOWN118209,CONCORDIA,KS,66901,SUBSTATION,IN SERVICE,CLOUD,20029,USA,39.5744566,-97.69442233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,10/30/2014 0:00,6,230,-999999,N,N
-10871699.95,4804065.957,8952,118210,UNKNOWN118210,CONCORDIA,KS,66901,SUBSTATION,IN SERVICE,CLOUD,20029,USA,39.572872,-97.66214225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/15/2014 0:00,1,-999999,-999999,N,N
-10682396.94,4815691.05,8953,118211,UNKNOWN118211,GOFF,KS,66428,SUBSTATION,IN SERVICE,NEMAHA,20131,USA,39.65332145,-95.96160442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/12/2014 0:00,2,115,115,N,N
-10858811.1,4794036.763,8954,118212,UNKNOWN118212,ATCHISON,KS,66002,SUBSTATION,IN SERVICE,CLOUD,20029,USA,39.50339159,-97.54635978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,10/30/2014 0:00,3,230,230,N,N
-10594772.14,4799088.667,8955,118213,UNKNOWN118213,ATCHISON,KS,66002,SUBSTATION,IN SERVICE,ATCHISON,20005,USA,39.53839894,-95.17445749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,10/30/2014 0:00,7,115,69,N,N
-10588514.88,4797297.052,8956,118214,UNKNOWN118214,ATCHISON,KS,66002,SUBSTATION,IN SERVICE,ATCHISON,20005,USA,39.5259859,-95.11824755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,10/30/2014 0:00,2,115,115,N,N
-10679435.08,4830218.84,8957,118215,KELLY,GOFF,KS,66428,SUBSTATION,IN SERVICE,NEMAHA,20131,USA,39.75372706,-95.9349976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oasis.oati.com/woa/docs/WR/WRdocs/OutageInformation_20080616-1115.doc",10/7/2014 0:00,IMAGERY,11/30/2018 0:00,5,161,115,N,N
-11169482.46,4491195.317,8958,118216,UNKNOWN118216,MEADE,KS,67864,SUBSTATION,IN SERVICE,MEADE,20119,USA,37.37277744,-100.3371681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/15/2014 0:00,3,115,34.5,N,N
-11056535.38,4520297.038,8959,118217,UNKNOWN118217,GREENSBURG,KS,67054,SUBSTATION,IN SERVICE,KIOWA,20097,USA,37.58024498,-99.32254722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,1,115,115,N,N
-9075607.464,4020069.415,8960,118218,UNKNOWN118218,BATESBURG-LEESVILLE,SC,29070,SUBSTATION,IN SERVICE,LEXINGTON,45063,USA,33.93494012,-81.52756897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,1,115,115,Y,Y
-9057631.091,4027738.04,8961,118219,UNKNOWN118219,LEXINGTON,SC,29072,SUBSTATION,IN SERVICE,LEXINGTON,45063,USA,33.99207573,-81.36608447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,1,115,115,Y,Y
-9048773.491,4028274.769,8962,118220,UNKNOWN118220,LEXINGTON,SC,29072,SUBSTATION,IN SERVICE,LEXINGTON,45063,USA,33.99607323,-81.2865153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,1,115,115,Y,Y
-9042910.342,4027267.503,8963,118221,UNKNOWN118221,LEXINGTON,SC,29072,SUBSTATION,IN SERVICE,LEXINGTON,45063,USA,33.98857107,-81.23384573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY,10/3/2014 0:00,3,115,115,Y,Y
-9041003.27,4036237.57,8964,118222,UNKNOWN118222,COLUMBIA,SC,29212,SUBSTATION,IN SERVICE,LEXINGTON,45063,USA,34.0553572,-81.21671422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2014 0:00,IMAGERY,10/6/2014 0:00,5,115,-999999,N,N
-9028992.275,4031365.894,8965,118223,UNKNOWN118223,WEST COLUMBIA,SC,29169,SUBSTATION,IN SERVICE,LEXINGTON,45063,USA,34.01909193,-81.10881761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2014 0:00,IMAGERY,10/6/2014 0:00,2,115,115,Y,Y
-9026996.733,4031431.274,8966,118224,UNKNOWN118224,COLUMBIA,SC,29210,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,34.01957872,-81.09089135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2014 0:00,IMAGERY,10/6/2014 0:00,1,115,115,Y,Y
-9026487.28,4024688.778,8967,118225,UNKNOWN118225,SPRINGDALE,SC,29169,SUBSTATION,IN SERVICE,LEXINGTON,45063,USA,33.96936159,-81.08631485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2014 0:00,IMAGERY,10/6/2014 0:00,1,115,115,Y,Y
-9028586.523,4022451.442,8968,118226,UNKNOWN118226,SPRINGDALE,SC,29170,SUBSTATION,IN SERVICE,LEXINGTON,45063,USA,33.95269168,-81.10517267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2014 0:00,IMAGERY,10/6/2014 0:00,1,115,115,Y,Y
-9026387.685,4020986.23,8969,118227,UNKNOWN118227,CAYCE,SC,29172,SUBSTATION,IN SERVICE,LEXINGTON,45063,USA,33.94177293,-81.08542017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2014 0:00,IMAGERY,10/6/2014 0:00,4,115,115,Y,Y
-9034187.365,4012126.062,8970,118228,UNKNOWN118228,GASTON,SC,29053,SUBSTATION,IN SERVICE,LEXINGTON,45063,USA,33.87571717,-81.15548589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2014 0:00,IMAGERY,10/6/2014 0:00,1,115,115,Y,Y
-9037373.346,4010360.645,8971,118229,UNKNOWN118229,LEXINGTON,SC,29073,SUBSTATION,IN SERVICE,LEXINGTON,45063,USA,33.86254923,-81.18410605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2014 0:00,IMAGERY,10/6/2014 0:00,3,115,115,Y,Y
-9091159.958,3967661.925,8972,118230,UNKNOWN118230,AIKEN,SC,29803,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.54344923,-81.6672794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2014 0:00,IMAGERY,10/6/2014 0:00,3,115,115,Y,Y
-10994738.75,4527426.769,8973,118231,UNKNOWN118231,PRATT,KS,67124,SUBSTATION,IN SERVICE,PRATT,20151,USA,37.63098529,-98.76741866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/24/2014 0:00,2,115,115,N,N
-10994615.21,4527297.562,8974,118232,UNKNOWN118232,PRATT,KS,67124,SUBSTATION,IN SERVICE,PRATT,20151,USA,37.63006607,-98.76630885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/15/2014 0:00,2,115,115,N,N
-10989832.22,4515222.33,8975,118233,UNKNOWN118233,PRATT,KS,67124,SUBSTATION,IN SERVICE,PRATT,20151,USA,37.54410862,-98.72334254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/24/2014 0:00,2,115,115,N,N
-10960430.48,4490665.122,8976,118234,UNKNOWN118234,MEDICINE LODGE,KS,67104,SUBSTATION,IN SERVICE,BARBER,20007,USA,37.36899232,-98.45922224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/24/2014 0:00,3,138,138,Y,Y
-10881975.35,4519695.087,8977,118235,UNKNOWN118235,CHENEY,KS,67025,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.57595948,-97.75444777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/21/2014 0:00,1,69,69,N,N
-10877776.95,4526324.484,8978,118236,UNKNOWN118236,CHENEY,KS,67025,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.6231429,-97.71673291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/24/2014 0:00,2,69,69,N,N
-10863545.81,4524900.568,8979,118237,UNKNOWN118237,GODDARD,KS,67052,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.61301098,-97.58889239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/24/2014 0:00,1,69,69,N,N
-10857314.83,4513577.973,8980,118238,UNKNOWN118238,CLEARWATER,KS,67026,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.5323956,-97.53291855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/24/2014 0:00,3,138,138,N,N
-10853507.66,4522548.238,8981,118239,UNKNOWN118239,CLEARWATER,KS,67026,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.59626988,-97.49871816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/21/2014 0:00,2,138,69,Y,N
-10853440.87,4531300.723,8982,118240,UNKNOWN118240,WICHITA,KS,67235,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.65854063,-97.49811815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/21/2014 0:00,2,138,138,Y,Y
-10845471.84,4520257.303,8983,118241,UNKNOWN118241,WICHITA,KS,67215,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.5799621,-97.42653121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/21/2014 0:00,4,138,138,Y,Y
-10844027.6,4522311.117,8984,118242,UNKNOWN118242,WICHITA,KS,67215,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.59458213,-97.41355731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/21/2014 0:00,13,138,-999999,N,N
-10842269.08,4530208.041,8985,118243,UNKNOWN118243,WICHITA,KS,67209,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.65076944,-97.39776026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/25/2014 0:00,2,138,138,N,N
-10837286.05,4526308.525,8986,118244,UNKNOWN118244,WICHITA,KS,67217,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.62302935,-97.352997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/3/2014 0:00,4,69,69,N,N
-10835070.5,4521094.563,8987,118245,UNKNOWN118245,WICHITA,KS,67216,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.58592246,-97.3330943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/1/2014 0:00,2,138,138,N,N
-10832645.29,4521613.512,8988,118246,UNKNOWN118246,WICHITA,KS,67216,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.58961656,-97.31130831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",10/7/2014 0:00,IMAGERY,12/12/2014 0:00,2,69,69,Y,Y
-10830120.18,4524044.141,8989,118247,UNKNOWN118247,WICHITA,KS,67210,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.60691639,-97.28862488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/1/2014 0:00,3,138,138,N,N
-10829890.18,4526866.996,8990,118248,UNKNOWN118248,WICHITA,KS,67210,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.6270028,-97.28655873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/1/2014 0:00,3,138,-999999,N,N
-10825302.59,4518413.283,8991,118249,UNKNOWN118249,DERBY,KS,67037,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.56683304,-97.24534768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/21/2014 0:00,7,138,69,N,N
-10824617.54,4513663.642,8992,118250,UNKNOWN118250,DERBY,KS,67037,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.53300588,-97.23919379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/21/2014 0:00,2,138,138,N,N
-10820986.53,4495964.832,8993,118251,UNKNOWN118251,BELLE PLAINE,KS,67013,SUBSTATION,IN SERVICE,SUMNER,20191,USA,37.40681899,-97.20657588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,N,N
-10813179.21,4527076.973,8994,118252,UNKNOWN118252,ROSE HILL,KS,67133,SUBSTATION,IN SERVICE,BUTLER,20015,USA,37.6284967,-97.13644155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/21/2014 0:00,2,138,138,N,N
-10749141.55,4509058.063,8995,118254,UNKNOWN118254,LATHAM,KS,67072,SUBSTATION,IN SERVICE,BUTLER,20015,USA,37.50019007,-96.5611815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/15/2014 0:00,3,345,345,N,N
-10603174.86,4490542.132,8996,118255,UNKNOWN118255,PARSONS,KS,67357,SUBSTATION,IN SERVICE,LABETTE,20099,USA,37.36811425,-95.2499404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/4/2014 0:00,4,138,138,N,N
-10648028.14,4509353.985,8997,118256,UNKNOWN118256,ALTOONA,KS,66710,SUBSTATION,IN SERVICE,WILSON,20205,USA,37.50229902,-95.65286424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",10/7/2014 0:00,IMAGERY,12/12/2014 0:00,8,138,69,N,Y
-10815839.92,4021783.359,8998,118315,UNKNOWN118315,MARIETTA,OK,73448,SUBSTATION,IN SERVICE,LOVE,40085,USA,33.9477133,-97.16034309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/12/2014 0:00,4,138,-999999,Y,Y
-10774915.37,4053899.612,8999,118317,UNKNOWN118317,MANNSVILLE,OK,73447,SUBSTATION,IN SERVICE,JOHNSTON,40069,USA,34.18670522,-96.79271164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,5,138,-999999,Y,N
-10774888.46,4054045.806,9000,118318,UNKNOWN118318,MANNSVILLE,OK,73447,SUBSTATION,IN SERVICE,JOHNSTON,40069,USA,34.18779158,-96.79246988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,3,138,138,Y,Y
-10551952.46,4438824.217,9001,118320,UNKNOWN118320,PICHER,OK,66713,SUBSTATION,IN SERVICE,OTTAWA,40115,USA,36.99797274,-94.78980176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/12/2014 0:00,4,161,69,Y,Y
-10769430.24,4424821.921,9002,118321,UNKNOWN118321,SHIDLER,OK,74652,SUBSTATION,IN SERVICE,OSAGE,40113,USA,36.89744754,-96.74343782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,11/21/2014 0:00,1,69,69,Y,Y
-10768337.21,4420956.435,9003,118322,UNKNOWN118322,SHIDLER,OK,74652,SUBSTATION,IN SERVICE,OSAGE,40113,USA,36.86967311,-96.73361904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,11/21/2014 0:00,2,69,69,Y,Y
-10759709.11,4406253.273,9004,118323,SHIDLER,SHIDLER,OK,74652,SUBSTATION,IN SERVICE,OSAGE,40113,USA,36.76393515,-96.65611146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.aeptransmission.com/oklahoma/ElizaCreek-Shidler/docs/Eliza-Shidler_Factsheet_V11.pdf",10/8/2014 0:00,IMAGERY,4/28/2020 0:00,3,138,138,Y,Y
-10730220.32,4406914.891,9005,118324,WEST PAWHUSKA,PAWHUSKA,OK,74056,SUBSTATION,IN SERVICE,OSAGE,40113,USA,36.76869633,-96.39120918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.aeptransmission.com/oklahoma/ElizaCreek-Shidler/docs/Eliza-Shidler_Factsheet_V11.pdf",10/8/2014 0:00,IMAGERY,4/28/2020 0:00,1,138,138,Y,Y
-10706810.56,4407272.569,9006,118325,DOME,PAWHUSKA,OK,74056,SUBSTATION,IN SERVICE,OSAGE,40113,USA,36.77127014,-96.18091574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.aeptransmission.com/oklahoma/ElizaCreek-Shidler/docs/Eliza-Shidler_Factsheet_V11.pdf",10/8/2014 0:00,IMAGERY,4/28/2020 0:00,1,138,138,Y,Y
-10678928.24,4380311.136,9007,118326,UNKNOWN118326,RAMONA,OK,74061,SUBSTATION,IN SERVICE,WASHINGTON,40147,USA,36.57701604,-95.93044457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,11/21/2014 0:00,2,69,69,Y,Y
-10671934.76,4415304.864,9008,118327,UNKNOWN118327,DEWEY,OK,74029,SUBSTATION,IN SERVICE,WASHINGTON,40147,USA,36.82904705,-95.86762109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/12/2014 0:00,1,138,138,Y,Y
-10592319.26,4389106.692,9009,118328,UNKNOWN118328,VINITA,OK,74301,SUBSTATION,IN SERVICE,CRAIG,40035,USA,36.64044093,-95.15242284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/12/2014 0:00,2,138,69,Y,Y
-11129686.45,4386546.936,9010,118329,UNKNOWN118329,LAVERNE,OK,73848,SUBSTATION,IN SERVICE,HARPER,40059,USA,36.62198787,-99.97967448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/12/2014 0:00,1,69,69,Y,Y
-11087757.66,4388759.54,9011,118330,UNKNOWN118330,BUFFALO,OK,73834,SUBSTATION,IN SERVICE,HARPER,40059,USA,36.6379386,-99.60302174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/12/2014 0:00,2,138,-999999,Y,N
-11086209.56,4380526.705,9012,118331,UNKNOWN118331,FORT SUPPLY,OK,73841,SUBSTATION,IN SERVICE,WOODWARD,40153,USA,36.57857113,-99.58911488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/12/2014 0:00,5,138,69,Y,Y
-11076702.73,4388571.605,9013,118332,UNKNOWN118332,BUFFALO,OK,73834,SUBSTATION,IN SERVICE,HARPER,40059,USA,36.6365839,-99.50371364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/12/2014 0:00,1,138,138,Y,Y
-11053921.25,4379706.695,9014,118333,UNKNOWN118333,MOORELAND,OK,73852,SUBSTATION,IN SERVICE,WOODWARD,40153,USA,36.57265549,-99.29906412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/12/2014 0:00,2,138,-999999,Y,N
-10913460.78,4419932.409,9015,118334,UNKNOWN118334,WAKITA,OK,73771,SUBSTATION,IN SERVICE,GRANT,40053,USA,36.86231355,-98.03728619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,1,69,69,Y,Y
-10847120.46,4372560.136,9016,118335,UNKNOWN118335,BILLINGS,OK,74630,SUBSTATION,IN SERVICE,NOBLE,40103,USA,36.52108024,-97.441341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/12/2014 0:00,2,138,138,Y,Y
-10845492.89,4372994.836,9017,118336,UNKNOWN118336,BILLINGS,OK,74630,SUBSTATION,IN SERVICE,NOBLE,40103,USA,36.52421836,-97.42672028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/12/2014 0:00,1,138,138,Y,Y
-10835416.28,4386595.088,9018,118337,UNKNOWN118337,TONKAWA,OK,74653,SUBSTATION,IN SERVICE,KAY,40071,USA,36.62233504,-97.33620056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/12/2014 0:00,1,138,138,Y,Y
-10813163.02,4388373.99,9019,118338,UNKNOWN118338,PONCA CITY,OK,74601,SUBSTATION,IN SERVICE,KAY,40071,USA,36.63515939,-97.13629611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
-10679841.35,4413225.858,9020,118339,UNKNOWN118339,DEWEY,OK,74029,SUBSTATION,IN SERVICE,WASHINGTON,40147,USA,36.81409679,-95.93864717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10647553.88,4397707.175,9021,118340,UNKNOWN118340,NOWATA,OK,74048,SUBSTATION,IN SERVICE,NOWATA,40105,USA,36.70240869,-95.64860393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,11/21/2014 0:00,2,138,138,Y,Y
