X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10764122.82,4410010.623,9022,118342,UNKNOWN118342,BURBANK,OK,74633,SUBSTATION,IN SERVICE,OSAGE,40113,USA,36.79097007,-96.69576047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,11/21/2014 0:00,2,69,69,Y,Y
-10763433.48,4396368.146,9023,118343,UNKNOWN118343,BURBANK,OK,74633,SUBSTATION,IN SERVICE,OSAGE,40113,USA,36.69276407,-96.68956802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,11/21/2014 0:00,2,69,69,Y,Y
-10571793.47,4395297.725,9024,118344,UNKNOWN118344,AFTON,OK,74331,SUBSTATION,IN SERVICE,OTTAWA,40115,USA,36.68505327,-94.96803658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/12/2014 0:00,1,69,69,Y,Y
-10567383.79,4395981.454,9025,118345,UNKNOWN118345,AFTON,OK,74331,SUBSTATION,IN SERVICE,OTTAWA,40115,USA,36.68997862,-94.92842373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/12/2014 0:00,7,161,69,Y,Y
-10561290.18,4405160.328,9026,118346,UNKNOWN118346,FAIRLAND,OK,74343,SUBSTATION,IN SERVICE,OTTAWA,40115,USA,36.75606939,-94.87368386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/12/2014 0:00,2,69,69,Y,Y
-10594684.77,4233035.652,9027,118347,UNKNOWN118347,WEBBERS FALLS,OK,74470,SUBSTATION,IN SERVICE,MUSKOGEE,40101,USA,35.50729244,-95.17367257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,1,69,69,Y,Y
-10614966.56,4205660.057,9028,118348,EUFAULA,CHECOTAH,OK,74426,SUBSTATION,IN SERVICE,MCINTOSH,40091,USA,35.3068547,-95.35586698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.swpa.gov/PDFs/SWPASystemMap2006.pdf",10/8/2014 0:00,IMAGERY,4/28/2020 0:00,5,161,-999999,N,N
-10553043.87,4224852.617,9029,118349,UNKNOWN118349,SALLISAW,OK,74955,SUBSTATION,IN SERVICE,SEQUOYAH,40135,USA,35.44743039,-94.79960599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,69,69,Y,Y
-10550147.15,4210781.415,9030,118350,R.S. KERR,SPIRO,OK,74959,SUBSTATION,IN SERVICE,LE FLORE,40079,USA,35.34438998,-94.77358439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.swpa.gov/PDFs/SWPASystemMap2006.pdf",10/8/2014 0:00,IMAGERY,4/28/2020 0:00,4,161,161,N,N
-10548479.48,4198508.414,9031,118351,UNKNOWN118351,SPIRO,OK,74959,SUBSTATION,IN SERVICE,LE FLORE,40079,USA,35.25440996,-94.75860338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,1,161,161,Y,Y
-10536081.27,4190430.29,9032,118352,UNKNOWN118352,SPIRO,OK,74959,SUBSTATION,IN SERVICE,LE FLORE,40079,USA,35.19513028,-94.64722842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,3,161,161,Y,Y
-10902997.55,4357473.053,9033,118353,UNKNOWN118353,ENID,OK,73703,SUBSTATION,IN SERVICE,GARFIELD,40047,USA,36.4120869,-97.94329339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10803675.65,4318851.179,9034,118354,UNKNOWN118354,STILLWATER,OK,74075,SUBSTATION,IN SERVICE,PAYNE,40119,USA,36.1323742,-97.05106961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/12/2014 0:00,3,138,138,Y,Y
-10686142.57,4321921.915,9035,118355,UNKNOWN118355,TULSA,OK,74103,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.15465017,-95.99525195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/12/2014 0:00,3,138,138,Y,Y
-10684604.16,4321993.568,9036,118356,UNKNOWN118356,TULSA,OK,74120,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.15516988,-95.98143222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,11/26/2014 0:00,1,138,138,Y,Y
-10611647.75,4333925.192,9037,118357,UNKNOWN118357,PRYOR,OK,74361,SUBSTATION,IN SERVICE,MAYES,40097,USA,36.24166452,-95.32605362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/12/2014 0:00,2,161,161,Y,Y
-11046113.08,4360832.14,9038,118358,UNKNOWN118358,MOORELAND,OK,73852,SUBSTATION,IN SERVICE,WOODWARD,40153,USA,36.43636715,-99.22892209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,3,138,138,Y,Y
-11045772.62,4360840.138,9039,118359,MOORELAND,MOORELAND,OK,73852,SUBSTATION,IN SERVICE,WOODWARD,40153,USA,36.43642495,-99.22586368,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://opsportal.spp.org/documents/studies/files/2011_Generation_Studies/Gen-2011-051%20Facilities%20Study.pdf",10/8/2014 0:00,IMAGERY,11/30/2018 0:00,9,138,69,Y,Y
-11041288.39,4320767.924,9040,118360,UNKNOWN118360,VICI,OK,73859,SUBSTATION,IN SERVICE,DEWEY,40043,USA,36.14627954,-99.18558114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,69,69,Y,Y
-10903960.65,4352611.253,9041,118361,UNKNOWN118361,ENID,OK,73703,SUBSTATION,IN SERVICE,GARFIELD,40047,USA,36.37693124,-97.95194506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/12/2014 0:00,5,138,69,Y,Y
-10898983.63,4315342.505,9042,118362,UNKNOWN118362,HENNESSEY,OK,73742,SUBSTATION,IN SERVICE,KINGFISHER,40073,USA,36.10691357,-97.90723575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/12/2014 0:00,2,138,138,Y,Y
-10898981.98,4339038.94,9043,118363,UNKNOWN118363,WAUKOMIS,OK,73773,SUBSTATION,IN SERVICE,GARFIELD,40047,USA,36.27870581,-97.9072209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10898172.09,4348463.382,9044,118364,UNKNOWN118364,ENID,OK,73703,SUBSTATION,IN SERVICE,GARFIELD,40047,USA,36.34692544,-97.89994556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,1,69,69,Y,Y
-10895402.31,4351681.963,9045,118365,UNKNOWN118365,ENID,OK,73701,SUBSTATION,IN SERVICE,GARFIELD,40047,USA,36.37020975,-97.87506424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,10,138,69,Y,Y
-10882234.14,4352410.611,9046,118367,UNKNOWN118367,ENID,OK,73701,SUBSTATION,IN SERVICE,GARFIELD,40047,USA,36.37548007,-97.75677253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10876426.13,4322695.728,9047,118368,UNKNOWN118368,HENNESSEY,OK,73742,SUBSTATION,IN SERVICE,KINGFISHER,40073,USA,36.16026262,-97.7045983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/12/2014 0:00,1,138,138,Y,Y
-10863328.43,4344557.98,9048,118369,UNKNOWN118369,COVINGTON,OK,73730,SUBSTATION,IN SERVICE,GARFIELD,40047,USA,36.3186631,-97.58693967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/12/2014 0:00,2,138,138,Y,Y
-10805384.74,4391096.08,9049,118370,UNKNOWN118370,PONCA CITY,OK,74601,SUBSTATION,IN SERVICE,KAY,40071,USA,36.6547792,-97.06642262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/12/2014 0:00,8,138,69,Y,Y
-10739304.21,4350316.64,9050,118371,UNKNOWN118371,HOMINY,OK,74035,SUBSTATION,IN SERVICE,OSAGE,40113,USA,36.36033339,-96.47281115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/12/2014 0:00,6,138,69,Y,Y
-10687001.87,4316033.49,9051,118373,UNKNOWN118373,TULSA,OK,74107,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.11192835,-96.00297121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,11/26/2014 0:00,2,138,138,Y,Y
-10685724.84,4316261.827,9052,118374,UNKNOWN118374,TULSA,OK,74107,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.11358542,-95.99149941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,9,138,69,Y,Y
-10685575.03,4320653.966,9053,118375,UNKNOWN118375,TULSA,OK,74119,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.14545289,-95.99015371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/12/2014 0:00,3,138,138,Y,Y
-10684044.4,4324887.655,9054,118378,UNKNOWN118378,TULSA,OK,74106,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.17615846,-95.97640382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/12/2014 0:00,2,138,138,Y,Y
-10681930.2,4316027.868,9055,118379,UNKNOWN118379,TULSA,OK,74105,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.11188755,-95.95741162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/12/2014 0:00,2,138,138,Y,Y
-10677993.35,4322985.614,9056,118380,UNKNOWN118380,TULSA,OK,74115,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.16236506,-95.92204632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/12/2014 0:00,2,138,138,Y,Y
-10675886.3,4316210.069,9057,118381,TULSA SOUTHEAST,TULSA,OK,74145,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.1132098,-95.90311833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.aeptransmission.com/oklahoma/EastTulsa/docs/EastTulsa_FactSheet_V12.pdf",10/8/2014 0:00,IMAGERY,4/28/2020 0:00,9,138,138,Y,Y
-10671921.16,4324005.123,9058,118382,UNKNOWN118382,TULSA,OK,74116,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.16975873,-95.86749892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/12/2014 0:00,4,138,-999999,Y,N
-10671741.71,4315956.932,9059,118383,UNKNOWN118383,TULSA,OK,74146,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.11137275,-95.86588685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/1/2014 0:00,2,138,138,Y,Y
-10669859.8,4358343.319,9060,118385,UNKNOWN118385,COLLINSVILLE,OK,74021,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.4183781,-95.8489814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/12/2014 0:00,2,69,69,Y,Y
-10667727.72,4350978.236,9061,118386,UNKNOWN118386,COLLINSVILLE,OK,74021,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.36511935,-95.82982855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/12/2014 0:00,1,69,69,Y,Y
-10667589.87,4350963.229,9062,118387,UNKNOWN118387,COLLINSVILLE,OK,74021,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.36501079,-95.82859026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/12/2014 0:00,7,161,69,Y,Y
-10650636.75,4387248.488,9063,118390,UNKNOWN118390,NOWATA,OK,74048,SUBSTATION,IN SERVICE,NOWATA,40105,USA,36.62704573,-95.67629782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,11/21/2014 0:00,1,138,138,Y,Y
-10607597.47,4327262.035,9064,118391,UNKNOWN118391,CHOUTEAU,OK,74337,SUBSTATION,IN SERVICE,MAYES,40097,USA,36.19337379,-95.28966936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/12/2018 0:00,11,345,-999999,N,N
-10607423.15,4327263.322,9065,118392,UNKNOWN118392,CHOUTEAU,OK,74337,SUBSTATION,IN SERVICE,MAYES,40097,USA,36.19338313,-95.28810342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,6,345,345,N,N
-10606255.01,4329984.579,9066,118393,UNKNOWN118393,PRYOR,OK,74361,SUBSTATION,IN SERVICE,MAYES,40097,USA,36.21310883,-95.27760984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,15,161,69,Y,Y
-10606205.88,4331027.868,9067,118394,UNKNOWN118394,PRYOR,OK,74361,SUBSTATION,IN SERVICE,MAYES,40097,USA,36.22067005,-95.27716848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,3,161,161,Y,Y
-10605954.79,4331028.425,9068,118395,UNKNOWN118395,PRYOR,OK,74361,SUBSTATION,IN SERVICE,MAYES,40097,USA,36.22067409,-95.27491294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,3,161,161,Y,Y
-10595589.19,4332044.863,9069,118397,UNKNOWN118397,LOCUST GROVE,OK,74352,SUBSTATION,IN SERVICE,MAYES,40097,USA,36.22804001,-95.18179711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,8,161,-999999,Y,N
-10587072.46,4337143.428,9070,118398,UNKNOWN118398,SALINA,OK,74365,SUBSTATION,IN SERVICE,MAYES,40097,USA,36.26497777,-95.10529006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,0,-999999,-999999,N,N
-10764769.34,4379934.159,9071,118399,UNKNOWN118399,FAIRFAX,OK,74637,SUBSTATION,IN SERVICE,OSAGE,40113,USA,36.57429649,-96.70156824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,11/21/2014 0:00,3,69,69,Y,Y
-10764621.36,4379878.065,9072,118400,UNKNOWN118400,FAIRFAX,OK,74637,SUBSTATION,IN SERVICE,OSAGE,40113,USA,36.57389181,-96.70023892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,3,138,69,Y,Y
-10668318.77,4315975.843,9073,118401,UNKNOWN118401,TULSA,OK,74146,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.11150999,-95.83513804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,11/21/2014 0:00,4,138,138,Y,Y
-10663195.35,4315075.98,9074,118402,UNKNOWN118402,TULSA,OK,74134,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.10497921,-95.78911361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10714449.34,4321435.272,9075,118403,UNKNOWN118403,SAND SPRINGS,OK,74063,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.15112035,-96.24953604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,3,138,138,Y,Y
-10526775.87,4323087.703,9076,118404,WEST SILOAM SPRINGS,COLCORD,OK,74338,SUBSTATION,IN SERVICE,DELAWARE,40041,USA,36.16310546,-94.56363656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://aeptransmission.com/arkansas/SiloamSprings/docs/SiloamSprings_FactSheet_V3.pdf#view=Fit",10/8/2014 0:00,IMAGERY,3/13/2019 0:00,5,161,-999999,Y,Y
-10946049.59,4278883.761,9077,118405,ROMAN NOSE,WATONGA,OK,73772,SUBSTATION,IN SERVICE,BLAINE,40011,USA,35.84186327,-98.33003646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://opsportal.spp.org/documents/studies/files/2011_Generation_Studies/Gen-2011-051%20Facilities%20Study.pdf",10/8/2014 0:00,IMAGERY,11/30/2018 0:00,3,138,138,N,N
-10903266.1,4236473.209,9078,118406,EL RENO,EL RENO,OK,73036,SUBSTATION,IN SERVICE,CANADIAN,40017,USA,35.53242619,-97.94570582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://opsportal.spp.org/documents/studies/files/2011_Generation_Studies/Gen-2011-051%20Facilities%20Study.pdf",10/8/2014 0:00,IMAGERY,11/30/2018 0:00,5,138,69,Y,Y
-10846446.03,4280728.563,9079,118407,UNKNOWN118407,GUTHRIE,OK,73044,SUBSTATION,IN SERVICE,LOGAN,40083,USA,35.8552961,-97.43528246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,6,138,-999999,Y,N
-10845799.52,4283523.317,9080,118408,UNKNOWN118408,GUTHRIE,OK,73044,SUBSTATION,IN SERVICE,LOGAN,40083,USA,35.87564164,-97.42947476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,1,-999999,-999999,N,N
-10665175.6,4307095.369,9081,118409,UNKNOWN118409,BROKEN ARROW,OK,74012,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.04703589,-95.80690245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,11/26/2014 0:00,2,138,138,Y,Y
-10609440.53,4269612.312,9082,118410,UNKNOWN118410,MUSKOGEE,OK,74403,SUBSTATION,IN SERVICE,MUSKOGEE,40101,USA,35.77431921,-95.30622582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,69,69,Y,Y
-10608283.12,4268137.008,9083,118411,UNKNOWN118411,MUSKOGEE,OK,74403,SUBSTATION,IN SERVICE,MUSKOGEE,40101,USA,35.76356608,-95.29582868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,9,161,69,Y,Y
-10607561.39,4267948.591,9084,118412,UNKNOWN118412,MUSKOGEE,OK,74403,SUBSTATION,IN SERVICE,MUSKOGEE,40101,USA,35.76219264,-95.28934522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,3,161,-999999,Y,N
-10603247.46,4269241.951,9085,118413,UNKNOWN118413,FORT GIBSON,OK,74434,SUBSTATION,IN SERVICE,MUSKOGEE,40101,USA,35.77161987,-95.25059251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,161,161,Y,Y
-10595932.1,4249489.774,9086,118414,UNKNOWN118414,BRAGGS,OK,74423,SUBSTATION,IN SERVICE,MUSKOGEE,40101,USA,35.62752566,-95.18487759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,1,69,69,Y,Y
-10590753.45,4239242.331,9087,118415,WEBBERS FALLS,MUSKOGEE,OK,74403,SUBSTATION,IN SERVICE,MUSKOGEE,40101,USA,35.55266695,-95.13835697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.swpa.gov/PDFs/SWPASystemMap2006.pdf",10/8/2014 0:00,IMAGERY,4/28/2020 0:00,7,161,161,N,N
-10550925.65,4286929.988,9088,118416,UNKNOWN118416,PROCTOR,OK,74457,SUBSTATION,IN SERVICE,ADAIR,40001,USA,35.9004348,-94.78057771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,1,69,69,Y,Y
-10536915.44,4312347.52,9089,118417,UNKNOWN118417,WATTS,OK,74964,SUBSTATION,IN SERVICE,ADAIR,40001,USA,36.08517399,-94.65472188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,69,69,Y,Y
-10536152.08,4275800.792,9090,118418,UNKNOWN118418,STILWELL,OK,74960,SUBSTATION,IN SERVICE,ADAIR,40001,USA,35.8194097,-94.64786448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,5,161,69,Y,Y
-10533803.15,4274895.172,9091,118419,UNKNOWN118419,STILWELL,OK,74960,SUBSTATION,IN SERVICE,ADAIR,40001,USA,35.81281277,-94.62676372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,1,69,69,Y,Y
-10529080.88,4307023.518,9092,118420,UNKNOWN118420,WESTVILLE,OK,74965,SUBSTATION,IN SERVICE,ADAIR,40001,USA,36.04651402,-94.58434279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,1,69,69,Y,Y
-10525088.18,4300828.424,9093,118421,UNKNOWN118421,WESTVILLE,OK,74965,SUBSTATION,IN SERVICE,ADAIR,40001,USA,36.00150474,-94.54847582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,69,69,Y,Y
-10991573.45,4240996.691,9094,118423,UNKNOWN118423,WEATHERFORD,OK,73096,SUBSTATION,IN SERVICE,CUSTER,40039,USA,35.5654877,-98.73898427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
-10904154.08,4308655.251,9095,118424,UNKNOWN118424,HENNESSEY,OK,73742,SUBSTATION,IN SERVICE,KINGFISHER,40073,USA,36.05836478,-97.95368274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,7,138,69,Y,Y
-10901141.58,4307763.403,9096,118425,UNKNOWN118425,HENNESSEY,OK,73742,SUBSTATION,IN SERVICE,KINGFISHER,40073,USA,36.05188779,-97.92662099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,1,69,69,Y,Y
-10901046.84,4308699.962,9097,118426,UNKNOWN118426,HENNESSEY,OK,73742,SUBSTATION,IN SERVICE,KINGFISHER,40073,USA,36.05868948,-97.92576994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,1,69,69,Y,Y
-10872395.29,4239115.185,9098,118427,UNKNOWN118427,OKLAHOMA CITY,OK,73132,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.55173769,-97.66838868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,5,138,138,Y,Y
-10857686.91,4245087.525,9099,118430,UNKNOWN118430,OKLAHOMA CITY,OK,73114,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.59537531,-97.53626099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,3,138,138,Y,Y
-10855143.2,4257852.359,9100,118431,UNKNOWN118431,EDMOND,OK,73012,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.68856338,-97.51341048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10854243.35,4245096.965,9101,118432,UNKNOWN118432,OKLAHOMA CITY,OK,73114,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.59544427,-97.50532697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,6,138,138,Y,Y
-10851582.18,4236347.308,9102,118433,UNKNOWN118433,OKLAHOMA CITY,OK,73111,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.5315058,-97.48142131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
-10826019.86,4247642.122,9103,118434,UNKNOWN118434,LUTHER,OK,73054,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.61403352,-97.25179108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
-10825906.18,4247535.996,9104,118435,UNKNOWN118435,LUTHER,OK,73054,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.61325849,-97.25076985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,3,138,138,Y,Y
-10799853.11,4260866.958,9105,118436,UNKNOWN118436,WELLSTON,OK,74881,SUBSTATION,IN SERVICE,LINCOLN,40081,USA,35.71055522,-97.01673111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10725878.97,4276933.852,9106,118437,UNKNOWN118437,BRISTOW,OK,74010,SUBSTATION,IN SERVICE,CREEK,40037,USA,35.82766262,-96.35221015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,3,69,69,Y,Y
-10711333.44,4301138.154,9107,118438,UNKNOWN118438,SAPULPA,OK,74066,SUBSTATION,IN SERVICE,CREEK,40037,USA,36.00375563,-96.22154545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,6,138,69,Y,Y
-10678087.29,4288720.895,9108,118442,UNKNOWN118442,BIXBY,OK,74008,SUBSTATION,IN SERVICE,TULSA,40143,USA,35.91346559,-95.92289016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,69,69,Y,Y
-10673068.73,4310922.96,9109,118443,EAST 61ST STREET,TULSA,OK,74145,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.07483148,-95.87780769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.aeptransmission.com/oklahoma/EastTulsa/docs/EastTulsa_FactSheet_V12.pdf",10/8/2014 0:00,IMAGERY,4/28/2020 0:00,2,138,138,Y,Y
-10662022.85,4299293.221,9110,118444,UNKNOWN118444,BROKEN ARROW,OK,74011,SUBSTATION,IN SERVICE,TULSA,40143,USA,35.99034704,-95.77858086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,11/26/2014 0:00,1,138,138,Y,Y
-10648578.43,4269993.091,9111,118445,UNKNOWN118445,HASKELL,OK,74436,SUBSTATION,IN SERVICE,MUSKOGEE,40101,USA,35.77709438,-95.65780754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,69,69,Y,Y
-10569348.19,4285985.184,9112,118448,UNKNOWN118448,TAHLEQUAH,OK,74464,SUBSTATION,IN SERVICE,CHEROKEE,40021,USA,35.89355945,-94.94607026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,9,161,69,Y,Y
-10662541.82,4309996.118,9113,118449,UNKNOWN118449,BROKEN ARROW,OK,74012,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.06810174,-95.78324283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/1/2014 0:00,2,138,138,Y,Y
-10654488.76,4309076.571,9114,118450,UNKNOWN118450,BROKEN ARROW,OK,74014,SUBSTATION,IN SERVICE,WAGONER,40145,USA,36.06142441,-95.71090097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10784243.83,4284691.775,9115,118451,UNKNOWN118451,AGRA,OK,74824,SUBSTATION,IN SERVICE,LINCOLN,40081,USA,35.88414634,-96.87651062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,1,69,69,Y,Y
-10742116.27,4311276.813,9116,118452,UNKNOWN118452,JENNINGS,OK,74038,SUBSTATION,IN SERVICE,CREEK,40037,USA,36.07740063,-96.49807226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10741960.24,4311127.455,9117,118453,UNKNOWN118453,MANNFORD,OK,74044,SUBSTATION,IN SERVICE,CREEK,40037,USA,36.07631623,-96.49667064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,3,69,69,Y,Y
-10741826.82,4311155.758,9118,118454,UNKNOWN118454,MANNFORD,OK,74044,SUBSTATION,IN SERVICE,CREEK,40037,USA,36.07652172,-96.49547213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,7,138,69,Y,Y
-10729905.66,4310993.46,9119,118455,UNKNOWN118455,MANNFORD,OK,74044,SUBSTATION,IN SERVICE,CREEK,40037,USA,36.07534336,-96.38838252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,11/24/2014 0:00,3,69,69,Y,Y
-10684063.19,4300087.265,9120,118456,UNKNOWN118456,JENKS,OK,74037,SUBSTATION,IN SERVICE,TULSA,40143,USA,35.99611827,-95.97657259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10678183.2,4296453.846,9121,118457,UNKNOWN118457,BIXBY,OK,74008,SUBSTATION,IN SERVICE,TULSA,40143,USA,35.96970659,-95.92375172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10674958.15,4301082.738,9122,118458,UNKNOWN118458,BIXBY,OK,74008,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.00335291,-95.8947806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10536641.09,4265416.647,9123,118459,UNKNOWN118459,STILWELL,OK,74960,SUBSTATION,IN SERVICE,ADAIR,40001,USA,35.74373421,-94.65225737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,1,69,69,Y,Y
-11027248.2,4168220.629,9124,118460,UNKNOWN118460,HOBART,OK,73651,SUBSTATION,IN SERVICE,KIOWA,40075,USA,35.03192617,-99.05945602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,5,138,-999999,Y,Y
-10913464.81,4120723.898,9125,118461,UNKNOWN118461,MARLOW,OK,73055,SUBSTATION,IN SERVICE,GRADY,40051,USA,34.68180904,-98.03732244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,1,69,69,Y,Y
-10898003.72,4102925.515,9126,118462,UNKNOWN118462,DUNCAN,OK,73533,SUBSTATION,IN SERVICE,STEPHENS,40137,USA,34.55022684,-97.89843306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,69,69,Y,Y
-10880601.92,4234067.522,9127,118463,UNKNOWN118463,YUKON,OK,73099,SUBSTATION,IN SERVICE,CANADIAN,40017,USA,35.5148378,-97.74211004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,69,Y,Y
-10880577.71,4228215.023,9128,118464,UNKNOWN118464,YUKON,OK,73099,SUBSTATION,IN SERVICE,CANADIAN,40017,USA,35.47203308,-97.74189258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10878186.62,4228153.653,9129,118465,UNKNOWN118465,YUKON,OK,73099,SUBSTATION,IN SERVICE,CANADIAN,40017,USA,35.4715841,-97.72041304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10877111.1,4215175.86,9130,118466,UNKNOWN118466,MUSTANG,OK,73064,SUBSTATION,IN SERVICE,CANADIAN,40017,USA,35.3765837,-97.7107515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,69,69,Y,Y
-10875482.98,4228128.863,9131,118467,UNKNOWN118467,OKLAHOMA CITY,OK,73127,SUBSTATION,IN SERVICE,CANADIAN,40017,USA,35.47140275,-97.69612583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10873295.37,4227665.497,9132,118468,UNKNOWN118468,OKLAHOMA CITY,OK,73127,SUBSTATION,IN SERVICE,CANADIAN,40017,USA,35.46801272,-97.6764742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,8,138,138,N,N
-10873113.99,4227741.515,9133,118469,UNKNOWN118469,OKLAHOMA CITY,OK,73127,SUBSTATION,IN SERVICE,CANADIAN,40017,USA,35.46856888,-97.67484483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,8,138,69,Y,N
-10871278.66,4201429.664,9134,118470,UNKNOWN118470,NEWCASTLE,OK,73065,SUBSTATION,IN SERVICE,MCCLAIN,40087,USA,35.2758363,-97.65835774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,3,138,69,Y,Y
-10870894.28,4234326.823,9135,118471,UNKNOWN118471,BETHANY,OK,73008,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.51673378,-97.65490479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,69,69,N,N
-10870782.1,4227762.16,9136,118472,UNKNOWN118472,OKLAHOMA CITY,OK,73127,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.46871993,-97.65389713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10870252.47,4224223.46,9137,118473,UNKNOWN118473,OKLAHOMA CITY,OK,73128,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.44282602,-97.6491394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,3,138,138,Y,Y
-10870069.67,4224145.69,9138,118474,UNKNOWN118474,OKLAHOMA CITY,OK,73128,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.44225687,-97.64749721,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,-999999,Y,N
-10868425.47,4229212.462,9139,118475,UNKNOWN118475,OKLAHOMA CITY,OK,73127,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.47932988,-97.63272711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10868149.84,4223112.516,9140,118476,UNKNOWN118476,OKLAHOMA CITY,OK,73179,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.43469514,-97.63025115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,3,138,138,Y,Y
-10867764.18,4218166.714,9141,118477,UNKNOWN118477,OKLAHOMA CITY,OK,73169,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.39848737,-97.62678669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,69,69,N,N
-10866948.99,4222126.115,9142,118478,UNKNOWN118478,OKLAHOMA CITY,OK,73179,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.42747509,-97.61946366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,69,69,Y,Y
-10864613.64,4229205.022,9143,118479,UNKNOWN118479,OKLAHOMA CITY,OK,73107,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.47927546,-97.59848489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10861972.98,4218756.093,9144,118480,UNKNOWN118480,OKLAHOMA CITY,OK,73159,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.40280302,-97.57476347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,1,69,69,Y,Y
-10794391.86,4099408.9,9145,118481,UNKNOWN118481,SULPHUR,OK,73086,SUBSTATION,IN SERVICE,MURRAY,40099,USA,34.52420408,-96.96767188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,7,138,69,Y,Y
-10787517.11,4134268.083,9146,118482,UNKNOWN118482,STRATFORD,OK,74872,SUBSTATION,IN SERVICE,PONTOTOC,40123,USA,34.78180039,-96.90591496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10780773.23,4114391.073,9147,118483,UNKNOWN118483,ROFF,OK,74865,SUBSTATION,IN SERVICE,PONTOTOC,40123,USA,34.63501481,-96.84533367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10779558.55,4146030.475,9148,118484,UNKNOWN118484,ADA,OK,74820,SUBSTATION,IN SERVICE,PONTOTOC,40123,USA,34.86853927,-96.83442198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
-10777955.55,4133839.509,9149,118485,UNKNOWN118485,ADA,OK,74820,SUBSTATION,IN SERVICE,PONTOTOC,40123,USA,34.77863826,-96.82002199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
-10768965.11,4128304.583,9150,118486,UNKNOWN118486,ADA,OK,74820,SUBSTATION,IN SERVICE,PONTOTOC,40123,USA,34.73778914,-96.73925952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,-999999,Y,Y
-10765376.47,4132709.121,9151,118487,UNKNOWN118487,ADA,OK,74820,SUBSTATION,IN SERVICE,PONTOTOC,40123,USA,34.77029736,-96.70702224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,7,138,69,Y,N
-10763342.61,4155166.473,9152,118488,UNKNOWN118488,KONAWA,OK,74849,SUBSTATION,IN SERVICE,SEMINOLE,40133,USA,34.93584738,-96.68875174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,1,69,69,N,N
-10761517.54,4197328.784,9153,118490,SEMINOLE,SEMINOLE,OK,74868,SUBSTATION,IN SERVICE,SEMINOLE,40133,USA,35.24575619,-96.67235688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,4/28/2020 0:00,4,138,69,Y,Y
-10760915.09,4145971.719,9154,118491,UNKNOWN118491,BYNG,OK,74820,SUBSTATION,IN SERVICE,PONTOTOC,40123,USA,34.86810621,-96.66694494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,69,69,N,N
-10759140,4135070.864,9155,118492,UNKNOWN118492,ADA,OK,74820,SUBSTATION,IN SERVICE,PONTOTOC,40123,USA,34.78772321,-96.65099902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,69,69,Y,Y
-10757443.58,4135808.482,9156,118493,UNKNOWN118493,ADA,OK,74820,SUBSTATION,IN SERVICE,PONTOTOC,40123,USA,34.79316488,-96.63575986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
-10757421,4117097.704,9157,118494,UNKNOWN118494,FITTSTOWN,OK,74842,SUBSTATION,IN SERVICE,PONTOTOC,40123,USA,34.65501776,-96.63555699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10755591.95,4125811.232,9158,118495,UNKNOWN118495,STONEWALL,OK,74871,SUBSTATION,IN SERVICE,PONTOTOC,40123,USA,34.719381,-96.61912642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
-10754912.02,4145601.71,9159,118496,UNKNOWN118496,ALLEN,OK,74825,SUBSTATION,IN SERVICE,PONTOTOC,40123,USA,34.86537905,-96.61301851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,1,69,69,Y,Y
-10753652.34,4140315.836,9160,118497,UNKNOWN118497,ADA,OK,74820,SUBSTATION,IN SERVICE,PONTOTOC,40123,USA,34.82640947,-96.60170253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,1,69,69,Y,Y
-10753504,4111084.599,9161,118498,UNKNOWN118498,STONEWALL,OK,74871,SUBSTATION,IN SERVICE,PONTOTOC,40123,USA,34.61057227,-96.60037004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,0,-999999,-999999,N,N
-10752471.98,4133454.906,9162,118499,UNKNOWN118499,ADA,OK,74820,SUBSTATION,IN SERVICE,PONTOTOC,40123,USA,34.77580044,-96.59109924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,1,69,69,Y,Y
-10749493.52,4112971.192,9163,118500,UNKNOWN118500,STONEWALL,OK,74871,SUBSTATION,IN SERVICE,PONTOTOC,40123,USA,34.62451946,-96.56434329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
-10739680.71,4120559.302,9164,118501,UNKNOWN118501,STONEWALL,OK,74871,SUBSTATION,IN SERVICE,PONTOTOC,40123,USA,34.68059315,-96.47619331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/11/2018 0:00,4,138,69,Y,Y
-11122310.1,4216085.108,9165,118502,UNKNOWN118502,SWEETWATER,OK,73666,SUBSTATION,IN SERVICE,BECKHAM,40009,USA,35.38324326,-99.91341153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,5,230,230,N,N
-11120268.35,4229249.663,9166,118503,UNKNOWN118503,SWEETWATER,OK,73666,SUBSTATION,IN SERVICE,ROGER MILLS,40129,USA,35.47960201,-99.8950702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,230,-999999,Y,N
-10995006.35,4230271.227,9167,118505,UNKNOWN118505,WEATHERFORD,OK,73096,SUBSTATION,IN SERVICE,CUSTER,40039,USA,35.48707459,-98.76982251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,-999999,Y,N
-10976707.35,4145674.764,9168,118506,UNKNOWN118506,NOT AVAILABLE,OK,NOT AVAILABLE,SUBSTATION,IN SERVICE,CADDO,40015,USA,34.8659175,-98.60543979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,-999999,Y,N
-10960756.7,4139433.982,9169,118507,UNKNOWN118507,LAWTON,OK,73507,SUBSTATION,IN SERVICE,COMANCHE,40031,USA,34.81990629,-98.46215266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,-999999,Y,N
-10959112.05,4134328.086,9170,118508,UNKNOWN118508,LAWTON,OK,73507,SUBSTATION,IN SERVICE,COMANCHE,40031,USA,34.7822431,-98.44737851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10957478.41,4138464.86,9171,118509,UNKNOWN118509,APACHE,OK,73006,SUBSTATION,IN SERVICE,COMANCHE,40031,USA,34.81275898,-98.43270328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,3,138,138,Y,Y
-10955312.49,4213391.241,9172,118510,UNKNOWN118510,LOOKEBA,OK,73053,SUBSTATION,IN SERVICE,CADDO,40015,USA,35.36351112,-98.41324656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
-10948392.09,4230067.287,9173,118511,HINTON,HINTON,OK,73047,SUBSTATION,IN SERVICE,CADDO,40015,USA,35.48558287,-98.3510795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://aeptransmission.com/oklahoma/ClintonJunction-JensenRoad/docs/Clinton-Jensen_FactSheet_V20.pdf",10/8/2014 0:00,IMAGERY,4/28/2020 0:00,2,138,138,Y,Y
-10921962.08,4230112.173,9174,118513,UNKNOWN118513,CALUMET,OK,73014,SUBSTATION,IN SERVICE,CANADIAN,40017,USA,35.48591118,-98.11365468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10912496.5,4204823.6,9175,118514,UNKNOWN118514,MINCO,OK,73059,SUBSTATION,IN SERVICE,GRADY,40051,USA,35.30072251,-98.02862389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,345,-999999,Y,N
-10908263.06,4230200.662,9176,118516,UNKNOWN118516,EL RENO,OK,73036,SUBSTATION,IN SERVICE,CANADIAN,40017,USA,35.48655845,-97.99059432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,3,138,69,Y,Y
-10905213.25,4231066.143,9177,118517,EL RENO,EL RENO,OK,73036,SUBSTATION,IN SERVICE,CANADIAN,40017,USA,35.4928888,-97.96319735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.aeptransmission.com/oklahoma/ClintonJunction-JensenRoad/docs/Clinton-Jensen_FactSheet_V20.pdf",10/8/2014 0:00,IMAGERY,4/28/2020 0:00,3,138,138,Y,Y
-10876748.49,4218787.421,9178,118518,UNKNOWN118518,MUSTANG,OK,73064,SUBSTATION,IN SERVICE,CANADIAN,40017,USA,35.4030324,-97.70749408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10866900.65,4207447.806,9179,118519,UNKNOWN118519,OKLAHOMA CITY,OK,73173,SUBSTATION,IN SERVICE,CLEVELAND,40027,USA,35.31995939,-97.61902945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10863660.38,4204626.492,9180,118520,UNKNOWN118520,OKLAHOMA CITY,OK,73108,SUBSTATION,IN SERVICE,MCCLAIN,40087,USA,35.29927742,-97.58992158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,6,138,138,Y,Y
-10861098.19,4226532.442,9181,118521,SW 5TH,OKLAHOMA CITY,OK,73108,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.4597226,-97.56690511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oasis.oati.com/SWPP/SWPPdocs/CROW_to_Offline_Model_Mapping.xls",10/8/2014 0:00,IMAGERY,11/19/2018 0:00,7,138,69,N,N
-10861006.88,4230882.35,9182,118522,UNKNOWN118522,OKLAHOMA CITY,OK,73107,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.49154453,-97.56608482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,69,69,N,N
-10859088.78,4216320.535,9183,118523,PENNSYLVANIA,OKLAHOMA CITY,OK,73159,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.38496749,-97.54885425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oasis.oati.com/SWPP/SWPPdocs/CROW_to_Offline_Model_Mapping.xls",10/8/2014 0:00,IMAGERY,12/10/2018 0:00,5,138,69,Y,Y
-10859053.84,4224261.325,9184,118524,UNKNOWN118524,OKLAHOMA CITY,OK,73108,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.44310314,-97.54854033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,69,69,N,N
-10859047.12,4208343.283,9185,118525,UNKNOWN118525,OKLAHOMA CITY,OK,73170,SUBSTATION,IN SERVICE,CLEVELAND,40027,USA,35.32652268,-97.54848002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
-10858885.62,4210912.333,9186,118526,UNKNOWN118526,OKLAHOMA CITY,OK,73170,SUBSTATION,IN SERVICE,CLEVELAND,40027,USA,35.34534928,-97.54702924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10858673.97,4227473.071,9187,118527,UNKNOWN118527,OKLAHOMA CITY,OK,73106,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.46660488,-97.54512788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,0,-999999,-999999,N,N
-10858543.6,4219973.209,9188,118528,UNKNOWN118528,OKLAHOMA CITY,OK,73119,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.41171444,-97.54395678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,69,69,Y,Y
-10857035,4232193.353,9189,118529,UNKNOWN118529,OKLAHOMA CITY,OK,73118,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.50113276,-97.53040485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,3,138,138,Y,Y
-10855568.16,4209473.911,9190,118532,UNKNOWN118532,OKLAHOMA CITY,OK,73170,SUBSTATION,IN SERVICE,CLEVELAND,40027,USA,35.33480872,-97.51722792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10855188.72,4216268.7,9191,118534,UNKNOWN118534,OKLAHOMA CITY,OK,73139,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.38458786,-97.51381943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10854951.86,4224502.145,9192,118535,UNKNOWN118535,OKLAHOMA CITY,OK,73129,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.44486556,-97.51169168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10854954.2,4188224.863,9193,118536,UNKNOWN118536,GOLDSBY,OK,73072,SUBSTATION,IN SERVICE,MCCLAIN,40087,USA,35.17893868,-97.51171268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10854929.05,4204901.372,9194,118537,UNKNOWN118537,OKLAHOMA CITY,OK,73170,SUBSTATION,IN SERVICE,CLEVELAND,40027,USA,35.30129269,-97.51148677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10854917.7,4201239.864,9195,118538,UNKNOWN118538,NORMAN,OK,73072,SUBSTATION,IN SERVICE,CLEVELAND,40027,USA,35.27444436,-97.5113848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,9/23/2015 0:00,4,138,138,Y,Y
-10854894.53,4193305.603,9196,118539,UNKNOWN118539,NORMAN,OK,73072,SUBSTATION,IN SERVICE,CLEVELAND,40027,USA,35.21623515,-97.51117661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10854883.65,4229096.179,9197,118540,UNKNOWN118540,OKLAHOMA CITY,OK,73104,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.47847925,-97.5110789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10853104.45,4195119.38,9198,118541,UNKNOWN118541,NORMAN,OK,73072,SUBSTATION,IN SERVICE,CLEVELAND,40027,USA,35.2295455,-97.4950961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10852715.42,4232668.622,9199,118542,UNKNOWN118542,OKLAHOMA CITY,OK,73111,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.50460843,-97.49160133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,3,138,138,Y,Y
-10851944.73,4201631.732,9200,118543,UNKNOWN118543,NORMAN,OK,73072,SUBSTATION,IN SERVICE,CLEVELAND,40027,USA,35.27731819,-97.4846781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,5/7/2018 0:00,1,138,138,Y,Y
-10851802.25,4227353.801,9201,118544,UNKNOWN118544,OKLAHOMA CITY,OK,73117,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.46573225,-97.48339819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,0,-999999,-999999,N,N
-10851237.69,4201844.049,9202,118545,UNKNOWN118545,NORMAN,OK,73069,SUBSTATION,IN SERVICE,CLEVELAND,40027,USA,35.27887521,-97.47832673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
-10851150.19,4209497.739,9203,118546,UNKNOWN118546,OKLAHOMA CITY,OK,73160,SUBSTATION,IN SERVICE,CLEVELAND,40027,USA,35.33498334,-97.4775407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10850999.63,4215807.223,9204,118547,UNKNOWN118547,OKLAHOMA CITY,OK,73149,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.38120802,-97.47618818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,4,138,138,Y,Y
-10850932.11,4192720.189,9205,118548,UNKNOWN118548,NORMAN,OK,73069,SUBSTATION,IN SERVICE,CLEVELAND,40027,USA,35.21193865,-97.47558161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,3,138,-999999,Y,N
-10849655.22,4219409.311,9206,118549,UNKNOWN118549,OKLAHOMA CITY,OK,73129,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.40758584,-97.46411109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
