X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10849539.07,4219056.026,9207,118550,UNKNOWN118550,OKLAHOMA CITY,OK,73129,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.40499915,-97.46306775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10849531.51,4222284.415,9208,118551,UNKNOWN118551,OKLAHOMA CITY,OK,73129,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.42863382,-97.46299985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10849236.51,4223990.58,9209,118552,UNKNOWN118552,DEL CITY,OK,73115,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.44112167,-97.46034981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,3,138,138,Y,Y
-10849170.92,4203561.175,9210,118553,UNKNOWN118553,NORMAN,OK,73069,SUBSTATION,IN SERVICE,CLEVELAND,40027,USA,35.2914666,-97.45976057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10849006.95,4200806.811,9211,118554,UNKNOWN118554,NORMAN,OK,73069,SUBSTATION,IN SERVICE,CLEVELAND,40027,USA,35.27126837,-97.45828761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,4,138,138,Y,Y
-10848633.88,4197459.768,9212,118555,UNKNOWN118555,NORMAN,OK,73069,SUBSTATION,IN SERVICE,CLEVELAND,40027,USA,35.24671713,-97.45493626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10847735.96,4187608.567,9213,118556,UNKNOWN118556,NORMAN,OK,73072,SUBSTATION,IN SERVICE,CLEVELAND,40027,USA,35.17441344,-97.44687012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,3,138,138,Y,Y
-10847731.18,4232159.807,9214,118557,UNKNOWN118557,OKLAHOMA CITY,OK,73121,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.50088743,-97.4468272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,69,-999999,Y,N
-10847162.96,4213313.863,9215,118558,UNKNOWN118558,OKLAHOMA CITY,OK,73160,SUBSTATION,IN SERVICE,CLEVELAND,40027,USA,35.36294427,-97.44172275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,1,-999999,-999999,N,N
-10847043.31,4226925.71,9216,118559,UNKNOWN118559,DEL CITY,OK,73115,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.46260008,-97.44064789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,8,138,-999999,Y,N
-10847052.53,4222408.025,9217,118560,UNKNOWN118560,DEL CITY,OK,73115,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.42953862,-97.44073074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,3,69,69,Y,Y
-10847001.05,4215850.707,9218,118561,UNKNOWN118561,OKLAHOMA CITY,OK,73135,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.3815265,-97.4402683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10846478.49,4192044.531,9219,118562,UNKNOWN118562,NORMAN,OK,73069,SUBSTATION,IN SERVICE,CLEVELAND,40027,USA,35.20697953,-97.4355741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
-10845397.13,4189176.556,9220,118563,UNKNOWN118563,NORMAN,OK,73072,SUBSTATION,IN SERVICE,CLEVELAND,40027,USA,35.18592613,-97.42586005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
-10845058.33,4221765.5,9221,118564,UNKNOWN118564,DEL CITY,OK,73115,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.42483537,-97.42281655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,1,69,69,Y,Y
-10844245.52,4197634.841,9222,118565,UNKNOWN118565,NORMAN,OK,73071,SUBSTATION,IN SERVICE,CLEVELAND,40027,USA,35.24800151,-97.41551491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10844206.63,4191539.409,9223,118566,UNKNOWN118566,NORMAN,OK,73071,SUBSTATION,IN SERVICE,CLEVELAND,40027,USA,35.2032719,-97.41516561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10842886.31,4183827.772,9224,118567,UNKNOWN118567,NOBLE,OK,73068,SUBSTATION,IN SERVICE,CLEVELAND,40027,USA,35.14664689,-97.40330496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,4,138,69,Y,Y
-10842323.36,4181841.773,9225,118568,UNKNOWN118568,NOBLE,OK,73068,SUBSTATION,IN SERVICE,CLEVELAND,40027,USA,35.13205771,-97.39824785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10842240.76,4205306.35,9226,118569,UNKNOWN118569,OKLAHOMA CITY,OK,73071,SUBSTATION,IN SERVICE,CLEVELAND,40027,USA,35.30426167,-97.39750589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,6,138,-999999,Y,N
-10842217.13,4194535.287,9227,118570,UNKNOWN118570,NORMAN,OK,73071,SUBSTATION,IN SERVICE,CLEVELAND,40027,USA,35.22525939,-97.39729362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10841969.11,4218114.695,9228,118571,UNKNOWN118571,MIDWEST CITY,OK,73110,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.39810646,-97.39506566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10840907.51,4225092.148,9229,118572,UNKNOWN118572,MIDWEST CITY,OK,73110,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.44918329,-97.38552912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,3,138,138,Y,Y
-10839185.03,4208623.963,9230,118573,UNKNOWN118573,OKLAHOMA CITY,OK,73165,SUBSTATION,IN SERVICE,CLEVELAND,40027,USA,35.32857978,-97.37005576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,69,69,Y,Y
-10837229.4,4221112.659,9231,118574,UNKNOWN118574,OKLAHOMA CITY,OK,73150,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.42005633,-97.35248809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,3,138,138,Y,Y
-10836918,4225062.218,9232,118575,UNKNOWN118575,MIDWEST CITY,OK,73130,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.44896427,-97.34969068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,3,138,138,Y,Y
-10833816.87,4232968.776,9233,118576,UNKNOWN118576,OKLAHOMA CITY,OK,73084,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.5068034,-97.32183278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,4,138,138,Y,Y
-10827611.06,4207338.666,9234,118577,UNKNOWN118577,OKLAHOMA CITY,OK,74857,SUBSTATION,IN SERVICE,CLEVELAND,40027,USA,35.31915942,-97.26608505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10827481.75,4197570.399,9235,118578,UNKNOWN118578,NORMAN,OK,73026,SUBSTATION,IN SERVICE,CLEVELAND,40027,USA,35.24752875,-97.26492344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,1,69,69,Y,Y
-10825518.28,4166496.938,9236,118579,UNKNOWN118579,LEXINGTON,OK,73051,SUBSTATION,IN SERVICE,CLEVELAND,40027,USA,35.01924623,-97.24728528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,1,69,69,Y,Y
-10825391.29,4229201.274,9237,118580,UNKNOWN118580,CHOCTAW,OK,73020,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.47924804,-97.24614454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10822718.09,4166035.171,9238,118581,UNKNOWN118581,LEXINGTON,OK,73051,SUBSTATION,IN SERVICE,CLEVELAND,40027,USA,35.01584902,-97.22213078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,1,69,69,Y,Y
-10818524.6,4233782.388,9239,118583,UNKNOWN118583,HARRAH,OK,73045,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.51275288,-97.18445999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,13,138,69,Y,N
-10818534.12,4233640.336,9240,118584,UNKNOWN118584,HARRAH,OK,73045,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.51171417,-97.1845455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,69,69,N,N
-10818058.02,4233108.87,9241,118585,UNKNOWN118585,HARRAH,OK,73045,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.50782785,-97.18026863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,5,69,69,Y,Y
-10817756.67,4181622.49,9242,118586,UNKNOWN118586,NOBLE,OK,73068,SUBSTATION,IN SERVICE,CLEVELAND,40027,USA,35.1304467,-97.17756152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,69,69,Y,Y
-10815786.1,4195008.008,9243,118587,UNKNOWN118587,NORMAN,OK,73026,SUBSTATION,IN SERVICE,CLEVELAND,40027,USA,35.22872826,-97.15985968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
-10812704.25,4197727.289,9244,118588,UNKNOWN118588,TECUMSEH,OK,74873,SUBSTATION,IN SERVICE,POTTAWATOMIE,40125,USA,35.24867973,-97.13217492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,4,138,138,Y,Y
-10807225.84,4215125.554,9245,118589,UNKNOWN118589,MCLOUD,OK,74804,SUBSTATION,IN SERVICE,POTTAWATOMIE,40125,USA,35.37621524,-97.08296154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10804055.75,4181671.136,9246,118590,UNKNOWN118590,TRIBBEY,OK,74852,SUBSTATION,IN SERVICE,POTTAWATOMIE,40125,USA,35.13080409,-97.05448409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,3,69,69,Y,Y
-10803898.13,4193425.196,9247,118591,UNKNOWN118591,PINK,OK,74873,SUBSTATION,IN SERVICE,POTTAWATOMIE,40125,USA,35.21711285,-97.05306816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10797844.65,4225010.917,9248,118592,UNKNOWN118592,SHAWNEE,OK,74804,SUBSTATION,IN SERVICE,POTTAWATOMIE,40125,USA,35.44858884,-96.99868888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
-10794038.98,4214215.813,9249,118593,UNKNOWN118593,SHAWNEE,OK,74804,SUBSTATION,IN SERVICE,POTTAWATOMIE,40125,USA,35.36955149,-96.96450195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10792834.37,4197487.77,9250,118594,UNKNOWN118594,TECUMSEH,OK,74873,SUBSTATION,IN SERVICE,POTTAWATOMIE,40125,USA,35.24692257,-96.9536807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,4,138,69,Y,Y
-10791207.55,4207938.579,9251,118595,UNKNOWN118595,SHAWNEE,OK,74801,SUBSTATION,IN SERVICE,POTTAWATOMIE,40125,USA,35.32355651,-96.93906673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10789609.06,4203374.324,9252,118596,UNKNOWN118596,SHAWNEE,OK,74801,SUBSTATION,IN SERVICE,POTTAWATOMIE,40125,USA,35.29009655,-96.92470724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,69,69,Y,Y
-10789418.13,4181640.71,9253,118597,UNKNOWN118597,MACOMB,OK,74852,SUBSTATION,IN SERVICE,POTTAWATOMIE,40125,USA,35.13058056,-96.92299215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
-10789279.87,4207941.181,9254,118598,UNKNOWN118598,SHAWNEE,OK,74801,SUBSTATION,IN SERVICE,POTTAWATOMIE,40125,USA,35.32357558,-96.92175011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,1,69,69,Y,Y
-10789219.93,4207939.687,9255,118599,UNKNOWN118599,SHAWNEE,OK,74801,SUBSTATION,IN SERVICE,POTTAWATOMIE,40125,USA,35.32356464,-96.92121171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,69,-999999,Y,N
-10788844.87,4211131.823,9256,118600,UNKNOWN118600,SHAWNEE,OK,74804,SUBSTATION,IN SERVICE,POTTAWATOMIE,40125,USA,35.34695754,-96.91784249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,0,-999999,-999999,N,N
-10788632.99,4221467.363,9257,118601,UNKNOWN118601,SHAWNEE,OK,74804,SUBSTATION,IN SERVICE,POTTAWATOMIE,40125,USA,35.42265293,-96.91593908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
-10788453.37,4217044.754,9258,118602,UNKNOWN118602,SHAWNEE,OK,74804,SUBSTATION,IN SERVICE,POTTAWATOMIE,40125,USA,35.39027134,-96.91432557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10787924.99,4214185.568,9259,118603,UNKNOWN118603,SHAWNEE,OK,74804,SUBSTATION,IN SERVICE,POTTAWATOMIE,40125,USA,35.36932994,-96.90957899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,-999999,Y,N
-10786196.89,4219180.025,9260,118604,UNKNOWN118604,SHAWNEE,OK,74804,SUBSTATION,IN SERVICE,POTTAWATOMIE,40125,USA,35.40590705,-96.89405521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
-10786171.87,4210213.492,9261,118605,UNKNOWN118605,SHAWNEE,OK,74801,SUBSTATION,IN SERVICE,POTTAWATOMIE,40125,USA,35.34022844,-96.89383046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,-999999,-999999,N,N
-10761318.81,4075390.091,9262,118606,UNKNOWN118606,TISHOMINGO,OK,73460,SUBSTATION,IN SERVICE,JOHNSTON,40069,USA,34.34624888,-96.67057161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
-10698830.38,4131371.744,9263,118607,UNKNOWN118607,COALGATE,OK,74538,SUBSTATION,IN SERVICE,COAL,40029,USA,34.76042804,-96.10922855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10780804.04,4076764.804,9264,118609,UNKNOWN118609,MILL CREEK,OK,74856,SUBSTATION,IN SERVICE,JOHNSTON,40069,USA,34.35644435,-96.84561044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
-10778028.51,4079432.031,9265,118610,UNKNOWN118610,MILL CREEK,OK,74856,SUBSTATION,IN SERVICE,JOHNSTON,40069,USA,34.37622211,-96.82067744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
-10761932.63,4135106.186,9266,118612,UNKNOWN118612,ADA,OK,74820,SUBSTATION,IN SERVICE,PONTOTOC,40123,USA,34.7879838,-96.67608567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,69,69,Y,Y
-10761712.99,4135262.018,9267,118613,UNKNOWN118613,ADA,OK,74820,SUBSTATION,IN SERVICE,PONTOTOC,40123,USA,34.78913346,-96.67411266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,1,-999999,-999999,Y,Y
-10759225.24,4130220.448,9268,118614,UNKNOWN118614,ADA,OK,74820,SUBSTATION,IN SERVICE,PONTOTOC,40123,USA,34.75193098,-96.65176482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/10/2018 0:00,2,138,138,Y,Y
-10561939.03,4717783.993,9269,118616,UNKNOWN118616,LENEXA,KS,66227,SUBSTATION,IN SERVICE,JOHNSON,20091,USA,38.97285474,-94.8795126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2014 0:00,IMAGERY,12/12/2014 0:00,6,345,115,N,N
-10641565.54,4924527.424,9270,118617,UNKNOWN118617,ROCK PORT,MO,64482,SUBSTATION,IN SERVICE,ATCHISON,29005,USA,40.40196223,-95.59480967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2014 0:00,IMAGERY,10/13/2014 0:00,2,69,69,Y,Y
-10632336.75,4924287.619,9271,118618,UNKNOWN118618,ROCK PORT,MO,64482,SUBSTATION,IN SERVICE,ATCHISON,29005,USA,40.40032174,-95.51190606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2014 0:00,IMAGERY,10/13/2014 0:00,4,69,69,Y,Y
-10626290.74,4927755.519,9272,118619,UNKNOWN118619,ROCK PORT,MO,64482,SUBSTATION,IN SERVICE,ATCHISON,29005,USA,40.42404141,-95.45759386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2014 0:00,IMAGERY,10/13/2014 0:00,3,69,69,Y,Y
-10614795.92,4957378.831,9273,118620,UNKNOWN118620,NORTHBORO,IA,51647,SUBSTATION,IN SERVICE,PAGE,19145,USA,40.62631737,-95.35433414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2014 0:00,IMAGERY,10/13/2014 0:00,3,69,69,Y,Y
-10601997.93,4891387.286,9274,118621,UNKNOWN118621,MOUND CITY,MO,64470,SUBSTATION,IN SERVICE,HOLT,29087,USA,40.17487508,-95.23936784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2014 0:00,IMAGERY,10/13/2014 0:00,2,69,69,Y,Y
-10619852.58,4892520.234,9275,118622,UNKNOWN118622,CRAIG,MO,64437,SUBSTATION,IN SERVICE,HOLT,29087,USA,40.18265101,-95.39975888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2014 0:00,IMAGERY,10/13/2014 0:00,2,69,69,Y,Y
-10587889.05,4930782.826,9276,118623,UNKNOWN118623,BURLINGTON JUNCTION,MO,64428,SUBSTATION,IN SERVICE,NODAWAY,29147,USA,40.44474067,-95.1126256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2014 0:00,IMAGERY,10/14/2014 0:00,2,69,69,Y,Y
-10578817,4916679.315,9277,118624,UNKNOWN118624,SKIDMORE,MO,64487,SUBSTATION,IN SERVICE,NODAWAY,29147,USA,40.34825335,-95.03112998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2014 0:00,IMAGERY,10/14/2014 0:00,2,69,69,Y,Y
-10558388.68,4916342.665,9278,118625,UNKNOWN118625,MARYVILLE,MO,64468,SUBSTATION,IN SERVICE,NODAWAY,29147,USA,40.34594852,-94.84761926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2014 0:00,IMAGERY,10/14/2014 0:00,6,161,-999999,Y,N
-10562786.35,4947517.215,9279,118626,UNKNOWN118626,HOPKINS,MO,64461,SUBSTATION,IN SERVICE,NODAWAY,29147,USA,40.55904738,-94.88712419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2014 0:00,IMAGERY,10/14/2014 0:00,3,69,69,Y,Y
-10533391.81,4948614.113,9280,118627,UNKNOWN118627,SHERIDAN,MO,64486,SUBSTATION,IN SERVICE,WORTH,29227,USA,40.56653311,-94.62306855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2014 0:00,IMAGERY,10/14/2014 0:00,2,69,69,Y,Y
-10559735.7,4884512.959,9281,118628,UNKNOWN118628,BOLCKOW,MO,64427,SUBSTATION,IN SERVICE,ANDREW,29003,USA,40.12767441,-94.85971974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2014 0:00,IMAGERY,10/14/2014 0:00,4,161,-999999,Y,Y
-10560266.72,4911910.221,9282,118629,UNKNOWN118629,MARYVILLE,MO,64468,SUBSTATION,IN SERVICE,NODAWAY,29147,USA,40.31559494,-94.86448998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2014 0:00,IMAGERY,10/14/2014 0:00,2,-999999,-999999,N,N
-10560771.68,4871699.824,9283,118630,UNKNOWN118630,ROSENDALE,MO,64483,SUBSTATION,IN SERVICE,ANDREW,29003,USA,40.03960901,-94.86902609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2014 0:00,IMAGERY,10/14/2014 0:00,2,-999999,-999999,Y,Y
-10506619.83,4927703.893,9284,118631,UNKNOWN118631,GRANT CITY,MO,64456,SUBSTATION,IN SERVICE,WORTH,29227,USA,40.42368836,-94.38257175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2014 0:00,IMAGERY,10/14/2014 0:00,2,69,69,Y,Y
-10461144.48,4900194.712,9285,118632,UNKNOWN118632,BETHANY,MO,64424,SUBSTATION,IN SERVICE,HARRISON,29081,USA,40.2353009,-93.97405972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2014 0:00,IMAGERY,10/14/2014 0:00,3,69,69,Y,Y
-10459481.57,4920903.559,9286,118633,UNKNOWN118633,RIDGEWAY,MO,64481,SUBSTATION,IN SERVICE,HARRISON,29081,USA,40.37716747,-93.95912154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2014 0:00,IMAGERY,10/14/2014 0:00,2,69,69,Y,Y
-10467521.34,4903556.118,9287,118634,UNKNOWN118634,BETHANY,MO,64424,SUBSTATION,IN SERVICE,HARRISON,29081,USA,40.25834857,-94.0313441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2014 0:00,IMAGERY,10/14/2014 0:00,1,69,69,Y,Y
-10336735.11,4935533.848,9288,118635,UNKNOWN118635,UNIONVILLE,MO,63565,SUBSTATION,IN SERVICE,PUTNAM,29171,USA,40.47721303,-92.85647136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2014 0:00,IMAGERY,10/15/2014 0:00,1,69,69,Y,Y
-10251462.51,4932079.044,9289,118636,UNKNOWN118636,MEMPHIS,MO,63555,SUBSTATION,IN SERVICE,SCOTLAND,29199,USA,40.45360164,-92.09045455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2014 0:00,IMAGERY,10/15/2014 0:00,3,69,69,Y,Y
-10243754.78,4931681.639,9290,118637,UNKNOWN118637,ARBELA,MO,63432,SUBSTATION,IN SERVICE,SCOTLAND,29199,USA,40.4508851,-92.02121488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2014 0:00,IMAGERY,10/15/2014 0:00,1,69,69,Y,Y
-10259908.97,4937366.488,9291,118638,UNKNOWN118638,MEMPHIS,MO,63555,SUBSTATION,IN SERVICE,SCOTLAND,29199,USA,40.48973459,-92.16633044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2014 0:00,IMAGERY,10/15/2014 0:00,3,69,69,Y,Y
-10261775.88,4933006.477,9292,118639,UNKNOWN118639,MEMPHIS,MO,63555,SUBSTATION,IN SERVICE,SCOTLAND,29199,USA,40.45994087,-92.18310112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2014 0:00,IMAGERY,10/15/2014 0:00,2,69,69,Y,Y
-10196626.64,4918759.12,9293,118640,UNKNOWN118640,CANTON,MO,63435,SUBSTATION,IN SERVICE,CLARK,29045,USA,40.36249076,-91.59785555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2014 0:00,IMAGERY,10/15/2014 0:00,1,69,69,Y,Y
-10216772.85,4900960.828,9294,118641,UNKNOWN118641,CANTON,MO,63435,SUBSTATION,IN SERVICE,LEWIS,29111,USA,40.24055451,-91.77883203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2014 0:00,IMAGERY,10/15/2014 0:00,1,69,69,Y,Y
-10218649.28,4879529.8,9295,118642,UNKNOWN118642,LEWISTOWN,MO,63452,SUBSTATION,IN SERVICE,LEWIS,29111,USA,40.09343841,-91.79568827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2014 0:00,IMAGERY,10/15/2014 0:00,4,69,69,Y,Y
-10218559.58,4879508.369,9296,118643,UNKNOWN118643,LEWISTOWN,MO,63452,SUBSTATION,IN SERVICE,LEWIS,29111,USA,40.09329114,-91.79488254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2014 0:00,IMAGERY,10/15/2014 0:00,1,69,69,Y,Y
-10185815.25,4871134.75,9297,118644,UNKNOWN118644,LA GRANGE,MO,63448,SUBSTATION,IN SERVICE,LEWIS,29111,USA,40.0357226,-91.5007352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/16/2014 0:00,IMAGERY,10/16/2014 0:00,1,69,69,Y,Y
-10256349.07,4904311.449,9298,118645,UNKNOWN118645,EDINA,MO,63537,SUBSTATION,IN SERVICE,KNOX,29103,USA,40.26352646,-92.13435132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/16/2014 0:00,IMAGERY,10/16/2014 0:00,1,69,69,Y,Y
-10279686.94,4867035.684,9299,118646,UNKNOWN118646,LA PLATA,MO,63549,SUBSTATION,IN SERVICE,MACON,29121,USA,40.00752384,-92.34399898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/16/2014 0:00,IMAGERY,10/16/2014 0:00,1,69,69,Y,Y
-10302495.07,4905627.026,9300,118647,UNKNOWN118647,KIRKSVILLE,MO,63501,SUBSTATION,IN SERVICE,ADAIR,29001,USA,40.27254396,-92.54888782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/16/2014 0:00,IMAGERY,10/16/2014 0:00,1,69,69,Y,Y
-10308256.61,4895246.509,9301,118648,UNKNOWN118648,KIRKSVILLE,MO,63501,SUBSTATION,IN SERVICE,ADAIR,29001,USA,40.20135899,-92.60064466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/16/2014 0:00,IMAGERY,10/16/2014 0:00,2,69,69,Y,Y
-10304062.96,4894534.646,9302,118649,UNKNOWN118649,KIRKSVILLE,MO,63501,SUBSTATION,IN SERVICE,ADAIR,29001,USA,40.19647461,-92.56297242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/16/2014 0:00,IMAGERY,10/16/2014 0:00,2,69,69,Y,Y
-10389325.82,4895515.458,9303,118650,UNKNOWN118650,NEWTOWN,MO,64667,SUBSTATION,IN SERVICE,SULLIVAN,29211,USA,40.20320427,-93.32890175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2014 0:00,IMAGERY,10/17/2014 0:00,1,69,69,Y,Y
-10378861.5,4918801.841,9304,118651,UNKNOWN118651,NEWTOWN,MO,64667,SUBSTATION,IN SERVICE,SULLIVAN,29211,USA,40.36278317,-93.23489918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2014 0:00,IMAGERY,10/17/2014 0:00,2,69,69,Y,Y
-10445104.7,4871747.453,9305,118652,UNKNOWN118652,JAMESPORT,MO,64648,SUBSTATION,IN SERVICE,DAVIESS,29061,USA,40.03993658,-93.82997197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/20/2014 0:00,IMAGERY,10/20/2014 0:00,1,69,69,Y,Y
-10462138.08,4865520.207,9306,118653,UNKNOWN118653,JAMESON,MO,64647,SUBSTATION,IN SERVICE,DAVIESS,29061,USA,39.99709545,-93.98298543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/20/2014 0:00,IMAGERY,10/20/2014 0:00,3,69,69,Y,Y
-10477753.95,4883384.381,9307,118654,UNKNOWN118654,PATTONSBURG,MO,64670,SUBSTATION,IN SERVICE,DAVIESS,29061,USA,40.1199222,-94.12326519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/20/2014 0:00,IMAGERY,10/20/2014 0:00,2,69,69,Y,Y
-10525769.3,4871579.733,9308,118655,UNKNOWN118655,KING CITY,MO,64463,SUBSTATION,IN SERVICE,DEKALB,29063,USA,40.03878309,-94.55459443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/20/2014 0:00,IMAGERY,10/20/2014 0:00,2,69,69,Y,Y
-10528137.99,4900148.176,9309,118656,UNKNOWN118656,STANBERRY,MO,64489,SUBSTATION,IN SERVICE,GENTRY,29075,USA,40.23498177,-94.57587271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/20/2014 0:00,IMAGERY,10/20/2014 0:00,2,69,69,Y,Y
-10503019.46,4902493.095,9310,118657,UNKNOWN118657,ALBANY,MO,64402,SUBSTATION,IN SERVICE,GENTRY,29075,USA,40.25106073,-94.35022908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/20/2014 0:00,IMAGERY,10/20/2014 0:00,2,69,69,Y,Y
-10567949.75,4879372.257,9311,118658,UNKNOWN118658,BOLCKOW,MO,64427,SUBSTATION,IN SERVICE,ANDREW,29003,USA,40.09235576,-94.93350781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/20/2014 0:00,IMAGERY,10/20/2014 0:00,3,69,69,Y,Y
-10558630.32,4862109.086,9312,118659,UNKNOWN118659,SAVANNAH,MO,64485,SUBSTATION,IN SERVICE,ANDREW,29003,USA,39.97361681,-94.84978996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/20/2014 0:00,IMAGERY,10/20/2014 0:00,3,69,69,Y,Y
-10572548.75,4864694.335,9313,118660,UNKNOWN118660,FILLMORE,MO,64449,SUBSTATION,IN SERVICE,ANDREW,29003,USA,39.99141174,-94.97482138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/20/2014 0:00,IMAGERY,10/20/2014 0:00,1,69,69,Y,Y
-10555694.76,4857178.169,9314,118661,UNKNOWN118661,SAVANNAH,MO,64485,SUBSTATION,IN SERVICE,ANDREW,29003,USA,39.93966319,-94.82341939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/20/2014 0:00,IMAGERY,10/20/2014 0:00,2,-999999,-999999,N,N
-10807535.78,4400072.744,9315,118662,UNKNOWN118662,PONCA CITY,OK,74601,SUBSTATION,IN SERVICE,KAY,40071,USA,36.71944421,-97.08574574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2014 0:00,IMAGERY,10/21/2014 0:00,3,69,69,Y,Y
-10807871.54,4400351.35,9316,118663,UNKNOWN118663,PONCA CITY,OK,74601,SUBSTATION,IN SERVICE,KAY,40071,USA,36.72145034,-97.08876189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2014 0:00,IMAGERY,10/21/2014 0:00,3,69,69,Y,Y
-11061854.24,4352335.452,9317,118664,UNKNOWN118664,WOODWARD,OK,73801,SUBSTATION,IN SERVICE,WOODWARD,40153,USA,36.37493646,-99.37032736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2014 0:00,IMAGERY,10/21/2014 0:00,8,138,-999999,Y,N
-10948420.02,4177496.479,9318,118665,UNKNOWN118665,ANADARKO,OK,73005,SUBSTATION,IN SERVICE,CADDO,40015,USA,35.10012801,-98.35133044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2014 0:00,IMAGERY,10/21/2014 0:00,12,138,-999999,Y,N
-10701736.77,4207913.684,9319,118666,WELEETKA,WELEETKA,OK,74880,SUBSTATION,IN SERVICE,OKFUSKEE,40107,USA,35.32337405,-96.13533708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.aeptransmission.com/oklahoma/Maud-Weleetka/",10/21/2014 0:00,IMAGERY,11/19/2018 0:00,8,138,-999999,N,N
-10772985.55,4298255.204,9320,118667,UNKNOWN118667,CUSHING,OK,74023,SUBSTATION,IN SERVICE,PAYNE,40119,USA,35.98280195,-96.77537577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2014 0:00,IMAGERY,10/21/2014 0:00,2,69,69,Y,Y
-10580167.63,4364987.075,9321,118668,UNKNOWN118668,LANGLEY,OK,74350,SUBSTATION,IN SERVICE,MAYES,40097,USA,36.46638947,-95.04326292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2014 0:00,IMAGERY,10/21/2014 0:00,4,161,69,Y,Y
-10580159.69,4365135.771,9322,118669,UNKNOWN118669,LANGLEY,OK,74301,SUBSTATION,IN SERVICE,MAYES,40097,USA,36.46746368,-95.04319161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2014 0:00,IMAGERY,10/21/2014 0:00,5,69,69,Y,Y
-10580053.86,4365146.355,9323,118670,UNKNOWN118670,LANGLEY,OK,74301,SUBSTATION,IN SERVICE,MAYES,40097,USA,36.46754014,-95.04224089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2014 0:00,IMAGERY,10/21/2014 0:00,2,69,69,Y,Y
-10901263.82,4280987.61,9324,118671,UNKNOWN118671,KINGFISHER,OK,73750,SUBSTATION,IN SERVICE,KINGFISHER,40073,USA,35.85718215,-97.92771901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2014 0:00,IMAGERY,10/21/2014 0:00,2,69,69,Y,Y
-11076468.09,4147987.56,9325,118672,UNKNOWN118672,MANGUM,OK,73554,SUBSTATION,IN SERVICE,GREER,40055,USA,34.88296244,-99.5016058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2014 0:00,IMAGERY,10/21/2014 0:00,2,69,69,Y,Y
-10805454.52,4320310.49,9326,118673,UNKNOWN118673,STILLWATER,OK,74075,SUBSTATION,IN SERVICE,PAYNE,40119,USA,36.14296124,-97.06704946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2014 0:00,IMAGERY,10/21/2014 0:00,3,69,-999999,Y,N
-10600633.83,4282669.852,9327,118674,FORT GIBSON,FORT GIBSON,OK,74434,SUBSTATION,IN SERVICE,CHEROKEE,40021,USA,35.86942905,-95.22711391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2014 0:00,IMAGERY,4/28/2020 0:00,3,161,161,N,N
-10581100.38,4245030.589,9328,118675,TENKILLER FERRY,GORE,OK,74435,SUBSTATION,IN SERVICE,SEQUOYAH,40135,USA,35.59495941,-95.05164191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.swpa.gov/PDFs/SWPASystemMap2006.pdf",10/21/2014 0:00,IMAGERY,4/28/2020 0:00,2,161,161,Y,Y
-10934710.91,4175219.436,9329,118676,UNKNOWN118676,ANADARKO,OK,73005,SUBSTATION,IN SERVICE,CADDO,40015,USA,35.08339104,-98.22817937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2014 0:00,IMAGERY,10/21/2014 0:00,9,138,138,Y,Y
-10934922.58,4175178.691,9330,118677,UNKNOWN118677,ANADARKO,OK,73005,SUBSTATION,IN SERVICE,CADDO,40015,USA,35.08309152,-98.23008081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2014 0:00,IMAGERY,10/21/2014 0:00,5,138,69,Y,Y
-10934944.41,4175289.89,9331,118678,UNKNOWN118678,ANADARKO,OK,73005,SUBSTATION,IN SERVICE,CADDO,40015,USA,35.08390895,-98.23027695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2014 0:00,IMAGERY,10/21/2014 0:00,6,69,69,Y,Y
-10934619.48,4174891.687,9332,118679,UNKNOWN118679,ANADARKO,OK,73005,SUBSTATION,IN SERVICE,CADDO,40015,USA,35.0809817,-98.22735802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2014 0:00,IMAGERY,11/6/2014 0:00,2,69,69,Y,Y
-10807319.19,4395515.584,9333,118680,UNKNOWN118680,PONCA CITY,OK,74601,SUBSTATION,IN SERVICE,KAY,40071,USA,36.68662269,-97.08380006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2014 0:00,IMAGERY,10/21/2014 0:00,2,69,69,Y,Y
-10807130.01,4396141.325,9334,118681,UNKNOWN118681,PONCA CITY,OK,74601,SUBSTATION,IN SERVICE,KAY,40071,USA,36.69113022,-97.08210065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2014 0:00,IMAGERY,10/21/2014 0:00,2,69,69,Y,Y
-10972352.55,4151230.983,9335,118682,UNKNOWN118682,CARNEGIE,OK,73015,SUBSTATION,IN SERVICE,CADDO,40015,USA,34.90686,-98.56632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2014 0:00,IMAGERY,10/21/2014 0:00,2,138,-999999,Y,N
-11090834.92,4408248.112,9336,118683,UNKNOWN118683,BUFFALO,OK,73834,SUBSTATION,IN SERVICE,HARPER,40059,USA,36.77828962,-99.63066525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2014 0:00,IMAGERY,10/21/2014 0:00,2,69,-999999,Y,N
-11119758.56,4398857.792,9337,118684,UNKNOWN118684,LAVERNE,OK,73848,SUBSTATION,IN SERVICE,HARPER,40059,USA,36.71069527,-99.89049067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2014 0:00,IMAGERY,10/21/2014 0:00,2,69,-999999,Y,N
-11063217.29,4236875.033,9338,118685,UNKNOWN118685,ELK CITY,OK,73644,SUBSTATION,IN SERVICE,ROGER MILLS,40129,USA,35.53536362,-99.38257183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2014 0:00,IMAGERY,10/22/2014 0:00,2,138,-999999,Y,N
-11054177.42,4292391.814,9339,118686,UNKNOWN118686,LEEDEY,OK,73654,SUBSTATION,IN SERVICE,DEWEY,40043,USA,35.94016882,-99.30136529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2014 0:00,IMAGERY,10/22/2014 0:00,2,138,138,Y,Y
-11074105.14,4346748.292,9340,118687,UNKNOWN118687,SHARON,OK,73857,SUBSTATION,IN SERVICE,WOODWARD,40153,USA,36.33451506,-99.48037906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2014 0:00,IMAGERY,10/31/2014 0:00,2,138,-999999,Y,N
-11075258.69,4338743.835,9341,118688,UNKNOWN118688,SHARON,OK,73857,SUBSTATION,IN SERVICE,WOODWARD,40153,USA,36.2765687,-99.49074155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2014 0:00,IMAGERY,10/22/2014 0:00,2,138,-999999,Y,N
-11296061.04,4377760.801,9342,118689,UNKNOWN118689,GUYMON,OK,73942,SUBSTATION,IN SERVICE,TEXAS,40139,USA,36.55861578,-101.4742428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2014 0:00,IMAGERY,10/22/2014 0:00,1,-999999,-999999,N,N
-10920951.85,4236970.988,9343,118690,UNKNOWN118690,CALUMET,OK,73014,SUBSTATION,IN SERVICE,CANADIAN,40017,USA,35.53606506,-98.10457963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2014 0:00,IMAGERY,10/22/2014 0:00,1,69,69,Y,Y
-10874040.52,4380180.967,9344,118691,UNKNOWN118691,HUNTER,OK,74640,SUBSTATION,IN SERVICE,GARFIELD,40047,USA,36.576077,-97.683168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2014 0:00,IMAGERY,10/22/2014 0:00,1,-999999,-999999,N,N
-10874023.82,4380050.667,9345,118692,UNKNOWN118692,HUNTER,OK,74640,SUBSTATION,IN SERVICE,GARFIELD,40047,USA,36.575137,-97.683018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2014 0:00,IMAGERY,10/22/2014 0:00,4,345,-999999,N,N
-10843602.32,4417258.205,9346,118693,UNKNOWN118693,NARDIN,OK,74646,SUBSTATION,IN SERVICE,KAY,40071,USA,36.843091,-97.409737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2014 0:00,IMAGERY,10/22/2014 0:00,2,69,-999999,Y,N
-11382029.46,4413205.875,9347,118694,UNKNOWN118694,KEYES,OK,73947,SUBSTATION,IN SERVICE,CIMARRON,40025,USA,36.81395307,-102.2465103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2014 0:00,IMAGERY,10/22/2014 0:00,3,69,-999999,Y,N
-11352124.21,4405993.583,9348,118695,UNKNOWN118695,GOODWELL,OK,73939,SUBSTATION,IN SERVICE,TEXAS,40139,USA,36.76206628,-101.9778668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2014 0:00,IMAGERY,10/22/2014 0:00,2,69,69,Y,Y
-11344267.12,4410094.677,9349,118696,UNKNOWN118696,GOODWELL,OK,73939,SUBSTATION,IN SERVICE,TEXAS,40139,USA,36.79157475,-101.9072854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2014 0:00,IMAGERY,10/22/2014 0:00,2,69,69,Y,Y
-11406970.06,4398073.096,9350,118697,UNKNOWN118697,BOISE CITY,OK,73933,SUBSTATION,IN SERVICE,CIMARRON,40025,USA,36.7050441,-102.4705555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2014 0:00,IMAGERY,11/15/2018 0:00,4,69,69,Y,Y
-11405940.63,4402233.016,9351,118698,UNKNOWN118698,BOISE CITY,OK,73933,SUBSTATION,IN SERVICE,CIMARRON,40025,USA,36.734998,-102.461308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2014 0:00,IMAGERY,10/22/2014 0:00,1,69,69,Y,Y
-11410490.14,4401277.817,9352,118699,UNKNOWN118699,BOISE CITY,OK,73933,SUBSTATION,IN SERVICE,CIMARRON,40025,USA,36.72812103,-102.5021769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2014 0:00,IMAGERY,10/22/2014 0:00,1,69,69,Y,Y
-11442126.63,4384883.782,9353,118700,UNKNOWN118700,FELT,OK,73937,SUBSTATION,IN SERVICE,CIMARRON,40025,USA,36.60999597,-102.7863723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2014 0:00,IMAGERY,10/22/2014 0:00,1,69,69,Y,Y
-11345188.97,4410072.965,9354,118701,UNKNOWN118701,GOODWELL,OK,73939,SUBSTATION,IN SERVICE,TEXAS,40139,USA,36.79141855,-101.9155666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2014 0:00,IMAGERY,10/22/2014 0:00,2,69,69,Y,Y
-11343634.87,4426221.311,9355,118702,UNKNOWN118702,GOODWELL,OK,73939,SUBSTATION,IN SERVICE,TEXAS,40139,USA,36.9075,-101.9016058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2014 0:00,IMAGERY,10/22/2014 0:00,1,69,69,Y,Y
-11296033.86,4398878.157,9356,118703,UNKNOWN118703,GUYMON,OK,73942,SUBSTATION,IN SERVICE,TEXAS,40139,USA,36.71084193,-101.4739986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2014 0:00,IMAGERY,10/23/2014 0:00,4,69,69,Y,Y
-11296495.69,4394876.987,9357,118705,UNKNOWN118705,GUYMON,OK,73942,SUBSTATION,IN SERVICE,TEXAS,40139,USA,36.68202227,-101.4781473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2014 0:00,IMAGERY,10/23/2014 0:00,1,69,69,Y,Y
-11296136.4,4405986.165,9358,118706,UNKNOWN118706,GUYMON,OK,73942,SUBSTATION,IN SERVICE,TEXAS,40139,USA,36.76201289,-101.4749198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2014 0:00,IMAGERY,10/23/2014 0:00,2,-999999,-999999,N,N
-11312525.26,4426054.19,9359,118707,UNKNOWN118707,GUYMON,OK,73942,SUBSTATION,IN SERVICE,TEXAS,40139,USA,36.90629956,-101.6221434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2014 0:00,IMAGERY,10/23/2014 0:00,1,-999999,-999999,N,N
-11314511.29,4381784.018,9360,118708,UNKNOWN118708,GOODWELL,OK,73939,SUBSTATION,IN SERVICE,TEXAS,40139,USA,36.58764065,-101.6399842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2014 0:00,IMAGERY,10/23/2014 0:00,1,115,115,Y,Y
-11296439.37,4391786.141,9361,118709,UNKNOWN118709,GUYMON,OK,73942,SUBSTATION,IN SERVICE,TEXAS,40139,USA,36.65975211,-101.4776414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2014 0:00,IMAGERY,10/23/2014 0:00,7,115,69,N,Y
-11288165.56,4391771.27,9362,118710,UNKNOWN118710,GUYMON,OK,73942,SUBSTATION,IN SERVICE,TEXAS,40139,USA,36.65964495,-101.4033165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2014 0:00,IMAGERY,10/23/2014 0:00,1,115,115,Y,Y
-11287069.34,4369986.444,9363,118711,UNKNOWN118711,GUYMON,OK,73942,SUBSTATION,IN SERVICE,TEXAS,40139,USA,36.502498,-101.393469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2014 0:00,IMAGERY,10/23/2014 0:00,2,-999999,-999999,N,N
-11233255.14,4420115.399,9364,118712,UNKNOWN118712,TURPIN,OK,73950,SUBSTATION,IN SERVICE,BEAVER,40007,USA,36.86362873,-100.9100478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2014 0:00,IMAGERY,10/23/2014 0:00,1,-999999,-999999,Y,Y
-11216239.88,4406170.11,9365,118713,UNKNOWN118713,BEAVER,OK,73932,SUBSTATION,IN SERVICE,BEAVER,40007,USA,36.76333667,-100.7571972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2014 0:00,IMAGERY,10/23/2014 0:00,1,115,115,Y,Y
-11190197.82,4407990.05,9366,118714,UNKNOWN118714,BEAVER,OK,73932,SUBSTATION,IN SERVICE,BEAVER,40007,USA,36.77643281,-100.5232573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2014 0:00,IMAGERY,10/23/2014 0:00,1,115,115,Y,Y
-11262242.87,4385727.543,9367,118715,UNKNOWN118715,HARDESTY,OK,73944,SUBSTATION,IN SERVICE,TEXAS,40139,USA,36.61608,-101.170449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2014 0:00,IMAGERY,10/23/2014 0:00,1,-999999,-999999,Y,Y
-11232092.32,4372572.985,9368,118716,UNKNOWN118716,BALKO,OK,73931,SUBSTATION,IN SERVICE,BEAVER,40007,USA,36.521173,-100.899602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2014 0:00,IMAGERY,10/23/2014 0:00,1,115,115,Y,Y
-11180475.54,4385829.95,9369,118717,UNKNOWN118717,BALKO,OK,73931,SUBSTATION,IN SERVICE,BEAVER,40007,USA,36.61681839,-100.4359206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2014 0:00,IMAGERY,10/23/2014 0:00,2,69,69,Y,Y
-11092029.44,4396790.755,9370,118718,UNKNOWN118718,MAY,OK,73851,SUBSTATION,IN SERVICE,HARPER,40059,USA,36.69580812,-99.64139579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2014 0:00,IMAGERY,10/23/2014 0:00,2,69,69,Y,Y
-11117776.34,4396756.939,9371,118719,UNKNOWN118719,LAVERNE,OK,73848,SUBSTATION,IN SERVICE,HARPER,40059,USA,36.69556455,-99.87268408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2014 0:00,IMAGERY,10/24/2014 0:00,1,69,69,Y,Y
-11119787.04,4391765.962,9372,118720,UNKNOWN118720,LAVERNE,OK,73848,SUBSTATION,IN SERVICE,HARPER,40059,USA,36.65960669,-99.89074655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2014 0:00,IMAGERY,10/24/2014 0:00,1,69,69,Y,Y
-11090838.26,4414972.612,9373,118721,UNKNOWN118721,BUFFALO,OK,73834,SUBSTATION,IN SERVICE,HARPER,40059,USA,36.82665801,-99.63069522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2014 0:00,IMAGERY,10/24/2014 0:00,2,69,69,Y,Y
-11117697.83,4338937.665,9374,118722,UNKNOWN118722,SHATTUCK,OK,73858,SUBSTATION,IN SERVICE,ELLIS,40045,USA,36.2779724,-99.87197882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2014 0:00,IMAGERY,10/24/2014 0:00,1,69,69,Y,Y
-11100862.09,4319466.542,9375,118723,UNKNOWN118723,ARNETT,OK,73832,SUBSTATION,IN SERVICE,ELLIS,40045,USA,36.13683872,-99.72074083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2014 0:00,IMAGERY,10/24/2014 0:00,1,69,69,Y,Y
-11078887.21,4276213.51,9376,118724,UNKNOWN118724,HAMMON,OK,73650,SUBSTATION,IN SERVICE,ROGER MILLS,40129,USA,35.82241593,-99.52333712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2014 0:00,IMAGERY,10/24/2014 0:00,2,138,138,Y,Y
-11123599.24,4275037.963,9377,118725,UNKNOWN118725,DURHAM,OK,73642,SUBSTATION,IN SERVICE,ROGER MILLS,40129,USA,35.81385296,-99.92499209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2014 0:00,IMAGERY,10/24/2014 0:00,2,138,138,Y,Y
-11112364.48,4215378.139,9378,118726,UNKNOWN118726,ERICK,OK,73645,SUBSTATION,IN SERVICE,BECKHAM,40009,USA,35.37806529,-99.82406853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2014 0:00,IMAGERY,10/24/2014 0:00,2,138,138,Y,Y
-11104523.14,4198209.954,9379,118727,UNKNOWN118727,ERICK,OK,73645,SUBSTATION,IN SERVICE,BECKHAM,40009,USA,35.25222054,-99.75362857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2014 0:00,IMAGERY,10/24/2014 0:00,2,138,138,Y,Y
-11091196.58,4203800.081,9380,118728,UNKNOWN118728,SAYRE,OK,73662,SUBSTATION,IN SERVICE,BECKHAM,40009,USA,35.29321831,-99.63391405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2014 0:00,IMAGERY,10/24/2014 0:00,2,138,138,Y,Y
-11071131.07,4219501.493,9381,118729,UNKNOWN118729,ELK CITY,OK,73644,SUBSTATION,IN SERVICE,BECKHAM,40009,USA,35.40826077,-99.4536625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2014 0:00,IMAGERY,10/24/2014 0:00,1,138,138,Y,Y
-11059127.96,4233891.526,9382,118730,UNKNOWN118730,BUTLER,OK,73625,SUBSTATION,IN SERVICE,CUSTER,40039,USA,35.51355091,-99.34583671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2014 0:00,IMAGERY,10/24/2014 0:00,3,138,138,Y,Y
-11054575.53,4255761.896,9383,118731,UNKNOWN118731,BUTLER,OK,73625,SUBSTATION,IN SERVICE,CUSTER,40039,USA,35.67330966,-99.30494154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2014 0:00,IMAGERY,10/24/2014 0:00,1,138,138,Y,Y
-11051486.24,4264469.086,9384,118732,UNKNOWN118732,BUTLER,OK,73625,SUBSTATION,IN SERVICE,CUSTER,40039,USA,35.73682518,-99.27719005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2014 0:00,IMAGERY,10/24/2014 0:00,4,138,69,Y,Y
-11065033.44,4213486.573,9385,118733,UNKNOWN118733,ELK CITY,OK,73644,SUBSTATION,IN SERVICE,BECKHAM,40009,USA,35.3642095,-99.39888656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2014 0:00,IMAGERY,10/24/2014 0:00,1,138,138,Y,Y
-11068077.74,4197635.354,9386,118734,UNKNOWN118734,CARTER,OK,73627,SUBSTATION,IN SERVICE,BECKHAM,40009,USA,35.24800528,-99.42623399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2014 0:00,IMAGERY,10/24/2014 0:00,2,138,138,Y,Y
-11122141.35,4120474.259,9387,118735,UNKNOWN118735,HOLLIS,OK,73550,SUBSTATION,IN SERVICE,HARMON,40057,USA,34.67996492,-99.91189568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2014 0:00,IMAGERY,10/24/2014 0:00,1,-999999,-999999,N,N
-11104657.91,4115817.848,9388,118736,UNKNOWN118736,GOULD,OK,73544,SUBSTATION,IN SERVICE,HARMON,40057,USA,34.64555978,-99.75483929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2014 0:00,IMAGERY,10/27/2014 0:00,1,69,69,Y,Y
-11120275.64,4119623.887,9389,118737,UNKNOWN118737,HOLLIS,OK,73550,SUBSTATION,IN SERVICE,HARMON,40057,USA,34.67368278,-99.89513569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2014 0:00,IMAGERY,10/27/2014 0:00,1,69,69,Y,Y
-11067611.01,4167975.265,9390,118738,UNKNOWN118738,GRANITE,OK,73547,SUBSTATION,IN SERVICE,GREER,40055,USA,35.03012132,-99.42204132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2014 0:00,IMAGERY,10/27/2014 0:00,3,138,69,Y,Y
-11073633.47,4158147.562,9391,118739,UNKNOWN118739,GRANITE,OK,73547,SUBSTATION,IN SERVICE,GREER,40055,USA,34.95779817,-99.47614198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2014 0:00,IMAGERY,10/27/2014 0:00,1,69,69,Y,Y
-11085035.89,4115702.94,9392,118740,UNKNOWN118740,DUKE,OK,73532,SUBSTATION,IN SERVICE,JACKSON,40065,USA,34.64471057,-99.57857169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2014 0:00,IMAGERY,10/27/2014 0:00,2,69,69,Y,Y
-11079200.89,4116810.753,9393,118741,UNKNOWN118741,DUKE,OK,73532,SUBSTATION,IN SERVICE,JACKSON,40065,USA,34.65289732,-99.52615499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2014 0:00,IMAGERY,10/27/2014 0:00,7,138,69,N,Y
-11052961.56,4111829.719,9394,118742,UNKNOWN118742,BROKEN BOW,OK,74728,SUBSTATION,IN SERVICE,JACKSON,40065,USA,34.61608107,-99.29044305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2014 0:00,IMAGERY,10/27/2014 0:00,3,69,69,Y,Y
-10534475.51,4033134.409,9395,118743,UNKNOWN118743,BROKEN BOW,OK,74728,SUBSTATION,IN SERVICE,MCCURTAIN,40089,USA,34.03225873,-94.63280362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2014 0:00,IMAGERY,12/15/2014 0:00,6,138,138,Y,Y
-10535222.06,4034409.323,9396,118744,UNKNOWN118744,BROKEN BOW,OK,74728,SUBSTATION,IN SERVICE,MCCURTAIN,40089,USA,34.04174935,-94.63950999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10548749.61,4032926.255,9397,118745,UNKNOWN118745,BROKEN BOW,OK,74728,SUBSTATION,IN SERVICE,MCCURTAIN,40089,USA,34.03070911,-94.76103007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10550314.72,4032463.531,9398,118746,UNKNOWN118746,BROKEN BOW,OK,74728,SUBSTATION,IN SERVICE,MCCURTAIN,40089,USA,34.02726421,-94.77508961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
