X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10550255.12,4024469.526,9399,118747,UNKNOWN118747,BROKEN BOW,OK,74728,SUBSTATION,IN SERVICE,MCCURTAIN,40089,USA,33.96772814,-94.77455423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10556581.87,4016582.053,9400,118748,UNKNOWN118748,IDABEL,OK,74745,SUBSTATION,IN SERVICE,MCCURTAIN,40089,USA,33.90894459,-94.8313884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10550192.88,4034719.093,9401,118749,UNKNOWN118749,BROKEN BOW,OK,74728,SUBSTATION,IN SERVICE,MCCURTAIN,40089,USA,34.04405516,-94.77399512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10566972.78,4018641.451,9402,118750,UNKNOWN118750,GARVIN,OK,74736,SUBSTATION,IN SERVICE,MCCURTAIN,40089,USA,33.92429674,-94.92473156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10590783.66,4032363.768,9403,118751,UNKNOWN118751,VALLIANT,OK,74764,SUBSTATION,IN SERVICE,MCCURTAIN,40089,USA,34.02652147,-95.13862831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
-10544388.7,4006924.823,9404,118752,UNKNOWN118752,IDABEL,OK,74745,SUBSTATION,IN SERVICE,MCCURTAIN,40089,USA,33.83691622,-94.7218553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
-10544996.59,4032236.98,9405,118753,UNKNOWN118753,BROKEN BOW,OK,74728,SUBSTATION,IN SERVICE,MCCURTAIN,40089,USA,34.02557753,-94.72731607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
-10560735.95,4018800.086,9406,118754,UNKNOWN118754,IDABEL,OK,74745,SUBSTATION,IN SERVICE,MCCURTAIN,40089,USA,33.92547919,-94.86870516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
-10610850.02,4032036.529,9407,118755,HUGO (138 KV),SAWYER,OK,74756,SUBSTATION,IN SERVICE,CHOCTAW,40023,USA,34.02408513,-95.31888749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.itc-holdings.com/docs/default-source/project-documents/oklahoma---hugo-to-valliant/1380718088itcgp_nl_201202_hugovall.pdf?sfvrsn=7031f1f6_6",10/27/2014 0:00,IMAGERY,12/12/2018 0:00,6,138,138,Y,Y
-10617938.85,4029129.423,9408,118756,UNKNOWN118756,HUGO,OK,74743,SUBSTATION,IN SERVICE,CHOCTAW,40023,USA,34.00243821,-95.38256756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
-10621840.7,4027502.243,9409,118757,UNKNOWN118757,HUGO,OK,74743,SUBSTATION,IN SERVICE,CHOCTAW,40023,USA,33.99031948,-95.41761843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10689404,4034960.244,9410,118758,UNKNOWN118758,BENNINGTON,OK,74723,SUBSTATION,IN SERVICE,BRYAN,40013,USA,34.04585015,-96.02454992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2014 0:00,IMAGERY,12/15/2014 0:00,3,138,138,Y,Y
-10689432.09,4032390.663,9411,118759,UNKNOWN118759,BENNINGTON,OK,74723,SUBSTATION,IN SERVICE,BRYAN,40013,USA,34.0267217,-96.02480227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
-10687364.25,4025980.824,9412,118760,UNKNOWN118760,BENNINGTON,OK,74723,SUBSTATION,IN SERVICE,BRYAN,40013,USA,33.97898686,-96.00622653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
-10742058.86,4040342.5,9413,118761,UNKNOWN118761,DURANT,OK,74701,SUBSTATION,IN SERVICE,BRYAN,40013,USA,34.0859027,-96.49755657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.swpa.gov/PDFs/SWPASystemMap2006.pdf",10/28/2014 0:00,IMAGERY,4/28/2020 0:00,7,138,138,Y,Y
-10722915.08,4044174.226,9414,118762,UNKNOWN118762,CADDO,OK,74729,SUBSTATION,IN SERVICE,BRYAN,40013,USA,34.11440529,-96.32558506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
-10741871,4040305.907,9415,118763,UNKNOWN118763,DURANT,OK,74701,SUBSTATION,IN SERVICE,BRYAN,40013,USA,34.08563045,-96.49586896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10737492.76,4028611.519,9416,118764,UNKNOWN118764,DURANT,OK,74701,SUBSTATION,IN SERVICE,BRYAN,40013,USA,33.99858121,-96.45653857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10740230.36,4013018.281,9417,118765,UNKNOWN118765,CALERA,OK,74730,SUBSTATION,IN SERVICE,BRYAN,40013,USA,33.88237131,-96.4811309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10737342.64,4005987.351,9418,118766,UNKNOWN118766,COLBERT,OK,74733,SUBSTATION,IN SERVICE,BRYAN,40013,USA,33.82992085,-96.45519001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
-10724097.16,4004151.007,9419,118767,UNKNOWN118767,HENDRIX,OK,74741,SUBSTATION,IN SERVICE,BRYAN,40013,USA,33.81621649,-96.33620387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10714914.83,4003139.631,9420,118768,UNKNOWN118768,HENDRIX,OK,74741,SUBSTATION,IN SERVICE,BRYAN,40013,USA,33.80866781,-96.25371764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,-999999,Y,Y
-10720383.99,4030469.806,9421,118769,UNKNOWN118769,DURANT,OK,74701,SUBSTATION,IN SERVICE,BRYAN,40013,USA,34.01241967,-96.30284789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
-10547807.18,4049777.745,9422,118770,UNKNOWN118770,BROKEN BOW,OK,74728,SUBSTATION,IN SERVICE,MCCURTAIN,40089,USA,34.15607022,-94.75256407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
-10610105.07,4031342.021,9423,118771,HUGO (345 KV),SAWYER,OK,74756,SUBSTATION,IN SERVICE,CHOCTAW,40023,USA,34.01891418,-95.31219552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.itc-holdings.com/docs/default-source/project-documents/oklahoma---hugo-to-valliant/1380718088itcgp_nl_201202_hugovall.pdf?sfvrsn=7031f1f6_6",10/28/2014 0:00,IMAGERY,12/12/2018 0:00,3,345,138,N,Y
-10730665.97,4029886.262,9424,118772,UNKNOWN118772,DURANT,OK,74701,SUBSTATION,IN SERVICE,BRYAN,40013,USA,34.00807432,-96.39521254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2014 0:00,IMAGERY,12/15/2014 0:00,3,138,-999999,Y,N
-10734089.65,4024526.01,9425,118773,UNKNOWN118773,DURANT,OK,74730,SUBSTATION,IN SERVICE,BRYAN,40013,USA,33.96814895,-96.42596797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10742184.11,4012889.296,9426,118774,UNKNOWN118774,COLBERT,OK,74733,SUBSTATION,IN SERVICE,BRYAN,40013,USA,33.88140937,-96.49868168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10761101.4,4060222.206,9427,118775,UNKNOWN118775,TISHOMINGO,OK,73460,SUBSTATION,IN SERVICE,JOHNSTON,40069,USA,34.2336751,-96.66861863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2014 0:00,IMAGERY,12/15/2014 0:00,1,-999999,-999999,N,N
-10571275.37,4737225.706,9428,118776,UNKNOWN118776,BONNER SPRINGS,KS,66012,SUBSTATION,IN SERVICE,LEAVENWORTH,20103,USA,39.10850349,-94.96338233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2014 0:00,IMAGERY,10/30/2014 0:00,2,115,115,N,N
-10565677.12,4732127.051,9429,118777,UNKNOWN118777,BONNER SPRINGS,KS,66012,SUBSTATION,IN SERVICE,LEAVENWORTH,20103,USA,39.07295435,-94.91309242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2014 0:00,IMAGERY,10/29/2014 0:00,2,115,115,N,N
-11058469.43,4112709.619,9430,118784,UNKNOWN118784,ALTUS,OK,73521,SUBSTATION,IN SERVICE,JACKSON,40065,USA,34.62258585,-99.33992108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2014 0:00,IMAGERY,10/27/2014 0:00,4,138,-999999,Y,Y
-11055829.54,4112753.937,9431,118785,UNKNOWN118785,ALTUS,OK,73521,SUBSTATION,IN SERVICE,JACKSON,40065,USA,34.62291347,-99.31620658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2014 0:00,IMAGERY,10/27/2014 0:00,1,69,69,Y,Y
-11036336.99,4112900.781,9432,118786,UNKNOWN118786,HEADRICK,OK,73549,SUBSTATION,IN SERVICE,JACKSON,40065,USA,34.62399898,-99.14110199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2014 0:00,IMAGERY,10/27/2014 0:00,1,-999999,-999999,Y,Y
-11052762.49,4116588.022,9433,118787,UNKNOWN118787,ALTUS AFB,OK,73523,SUBSTATION,IN SERVICE,JACKSON,40065,USA,34.6512514,-99.28865475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2014 0:00,IMAGERY,10/27/2014 0:00,1,69,69,Y,Y
-11055741.44,4113848.785,9434,118788,UNKNOWN118788,ALTUS,OK,73521,SUBSTATION,IN SERVICE,JACKSON,40065,USA,34.63100654,-99.31541511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2014 0:00,IMAGERY,10/27/2014 0:00,2,138,138,Y,Y
-11054823.33,4118625.582,9435,118789,UNKNOWN118789,ALTUS,OK,73521,SUBSTATION,IN SERVICE,JACKSON,40065,USA,34.66630719,-99.30716762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2014 0:00,IMAGERY,10/27/2014 0:00,2,138,138,Y,Y
-11058832.31,4118729.167,9436,118790,UNKNOWN118790,ALTUS,OK,73521,SUBSTATION,IN SERVICE,JACKSON,40065,USA,34.66707251,-99.34318086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2014 0:00,IMAGERY,10/27/2014 0:00,2,138,138,Y,Y
-11022057.07,4084419.35,9437,118791,UNKNOWN118791,FREDERICK,OK,73542,SUBSTATION,IN SERVICE,TILLMAN,40141,USA,34.41319105,-99.01282328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2014 0:00,IMAGERY,10/27/2014 0:00,3,69,69,Y,Y
-11018740.51,4111886.404,9438,118792,UNKNOWN118792,SNYDER,OK,73566,SUBSTATION,IN SERVICE,KIOWA,40075,USA,34.61650014,-98.98303011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2014 0:00,IMAGERY,10/27/2014 0:00,3,138,69,Y,Y
-11015930.97,4117425.494,9439,118793,UNKNOWN118793,SNYDER,OK,73566,SUBSTATION,IN SERVICE,KIOWA,40075,USA,34.65743992,-98.95779162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2014 0:00,IMAGERY,10/27/2014 0:00,5,138,-999999,Y,Y
-11012161.96,4083451.894,9440,118794,UNKNOWN118794,FREDERICK,OK,73542,SUBSTATION,IN SERVICE,TILLMAN,40141,USA,34.40602097,-98.923934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2014 0:00,IMAGERY,10/27/2014 0:00,3,69,69,N,N
-11022771.31,4081730.244,9441,118795,UNKNOWN118795,FREDERICK,OK,73542,SUBSTATION,IN SERVICE,TILLMAN,40141,USA,34.39325984,-99.01923938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2014 0:00,IMAGERY,10/28/2014 0:00,1,69,69,Y,Y
-11020781.97,4077613.848,9442,118796,UNKNOWN118796,FREDERICK,OK,73542,SUBSTATION,IN SERVICE,TILLMAN,40141,USA,34.3627406,-99.00136884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2014 0:00,IMAGERY,10/28/2014 0:00,1,69,69,Y,Y
-11023793.73,4083441.704,9443,118797,UNKNOWN118797,FREDERICK,OK,73542,SUBSTATION,IN SERVICE,TILLMAN,40141,USA,34.40594545,-99.02842392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2014 0:00,IMAGERY,10/28/2014 0:00,2,-999999,-999999,N,N
-11036432.1,4096315.032,9444,118798,UNKNOWN118798,TIPTON,OK,73570,SUBSTATION,IN SERVICE,TILLMAN,40141,USA,34.5013029,-99.1419564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2014 0:00,IMAGERY,10/28/2014 0:00,1,-999999,-999999,Y,Y
-10979878.89,4112881.554,9445,118799,UNKNOWN118799,CACHE,OK,73527,SUBSTATION,IN SERVICE,COMANCHE,40031,USA,34.62385684,-98.63393024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2014 0:00,IMAGERY,10/28/2014 0:00,1,138,138,Y,Y
-10967345.02,4110606.133,9446,118800,UNKNOWN118800,LAWTON,OK,73507,SUBSTATION,IN SERVICE,COMANCHE,40031,USA,34.60703469,-98.5213366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2014 0:00,IMAGERY,10/28/2014 0:00,4,138,138,Y,Y
-10961343.87,4128418.715,9447,118801,UNKNOWN118801,LAWTON,OK,73507,SUBSTATION,IN SERVICE,COMANCHE,40031,USA,34.73863167,-98.4674273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2014 0:00,IMAGERY,10/28/2014 0:00,2,138,138,Y,Y
-11030337.2,4167254.291,9448,118802,UNKNOWN118802,HOBART,OK,73651,SUBSTATION,IN SERVICE,KIOWA,40075,USA,35.02481776,-99.08720492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2014 0:00,IMAGERY,10/28/2014 0:00,2,-999999,-999999,Y,Y
-11046990.24,4168848.408,9449,118803,UNKNOWN118803,LONE WOLF,OK,73655,SUBSTATION,IN SERVICE,KIOWA,40075,USA,35.03654379,-99.23680173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2014 0:00,IMAGERY,10/28/2014 0:00,1,69,69,Y,Y
-11021496.39,4174762.574,9450,118804,UNKNOWN118804,HOBART,OK,73651,SUBSTATION,IN SERVICE,KIOWA,40075,USA,35.08003255,-99.00778661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2014 0:00,IMAGERY,10/28/2014 0:00,2,69,69,Y,Y
-10976766.9,4171844.016,9451,118805,UNKNOWN118805,CARNEGIE,OK,73015,SUBSTATION,IN SERVICE,CADDO,40015,USA,35.05857435,-98.60597477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2014 0:00,IMAGERY,10/28/2014 0:00,1,138,138,Y,Y
-11043576.71,4204485.198,9452,118806,UNKNOWN118806,DILL CITY,OK,73641,SUBSTATION,IN SERVICE,WASHITA,40149,USA,35.2982415,-99.20613748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2014 0:00,IMAGERY,10/28/2014 0:00,1,138,138,Y,Y
-11022909.53,4227215.465,9453,118807,UNKNOWN118807,FOSS,OK,73647,SUBSTATION,IN SERVICE,WASHITA,40149,USA,35.46472011,-99.02048109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2014 0:00,IMAGERY,10/28/2014 0:00,1,69,69,Y,Y
-10632711.8,4030851.748,9454,118808,UNKNOWN118808,HUGO,OK,74743,SUBSTATION,IN SERVICE,CHOCTAW,40023,USA,34.01526367,-95.51527518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2014 0:00,IMAGERY,12/15/2014 0:00,3,138,138,Y,Y
-10972895.18,4219288.15,9455,118809,UNKNOWN118809,HYDRO,OK,73048,SUBSTATION,IN SERVICE,CADDO,40015,USA,35.40669873,-98.57119451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2014 0:00,IMAGERY,10/29/2014 0:00,2,138,138,Y,Y
-10987836.36,4235336.839,9456,118810,WEATHERFORD,WEATHERFORD,OK,73096,SUBSTATION,IN SERVICE,CUSTER,40039,USA,35.52411848,-98.70541344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.aeptransmission.com/oklahoma/ClintonCity-Weatherford/docs/ClintonCity-Weatherford_Factsheet_V7.pdf#view=Fit",10/29/2014 0:00,IMAGERY,4/28/2020 0:00,3,138,-999999,Y,Y
-10984865.48,4233068.033,9457,118811,UNKNOWN118811,WEATHERFORD,OK,73096,SUBSTATION,IN SERVICE,CUSTER,40039,USA,35.50752923,-98.67872558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2014 0:00,IMAGERY,10/29/2014 0:00,3,138,-999999,Y,Y
-10984673.53,4234946.975,9458,118812,UNKNOWN118812,WEATHERFORD,OK,73096,SUBSTATION,IN SERVICE,CUSTER,40039,USA,35.52126808,-98.67700121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2014 0:00,IMAGERY,10/29/2014 0:00,2,138,138,Y,Y
-10989517,4258916.553,9459,118813,UNKNOWN118813,THOMAS,OK,73669,SUBSTATION,IN SERVICE,CUSTER,40039,USA,35.69632749,-98.72051086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2014 0:00,IMAGERY,10/29/2014 0:00,1,-999999,-999999,Y,Y
-11050286.89,4260505.379,9460,118814,UNKNOWN118814,BUTLER,OK,73625,SUBSTATION,IN SERVICE,CUSTER,40039,USA,35.70791778,-99.26641604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2014 0:00,IMAGERY,10/29/2014 0:00,1,69,69,Y,Y
-10734063.96,4055740.464,9461,118815,UNKNOWN118815,COLEMAN,OK,73432,SUBSTATION,IN SERVICE,JOHNSTON,40069,USA,34.20038342,-96.42573716,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/30/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
-10710778.09,4094022.53,9462,118816,UNKNOWN118816,COALGATE,OK,74538,SUBSTATION,IN SERVICE,COAL,40029,USA,34.48432947,-96.21655661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/30/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
-10717730.17,4099946.147,9463,118817,UNKNOWN118817,COALGATE,OK,74538,SUBSTATION,IN SERVICE,COAL,40029,USA,34.5281802,-96.27900826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/30/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
-10732331.37,4116409.023,9464,118818,UNKNOWN118818,TUPELO,OK,74572,SUBSTATION,IN SERVICE,COAL,40029,USA,34.64992863,-96.41017305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/30/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
-10730342.38,4124394.908,9465,118819,UNKNOWN118819,ALLEN,OK,74825,SUBSTATION,IN SERVICE,COAL,40029,USA,34.7089226,-96.39230568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/30/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
-10696124.4,4088687.34,9466,118820,UNKNOWN118820,ATOKA,OK,74525,SUBSTATION,IN SERVICE,ATOKA,40005,USA,34.44481494,-96.0849203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/30/2014 0:00,IMAGERY,12/15/2014 0:00,1,-999999,-999999,Y,Y
-10668652.98,4140741.365,9467,118821,SAVANNA,MCALESTER,OK,74501,SUBSTATION,IN SERVICE,PITTSBURG,40121,USA,34.82954732,-95.83814029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.aeptransmission.com/oklahoma/McAlester-Atoka/docs/McAlester_Atoka_FactSheet%20update%2031518.pdf",10/30/2014 0:00,IMAGERY,4/28/2020 0:00,2,-999999,-999999,Y,Y
-11041102.23,4211782.95,9468,118824,UNKNOWN118824,BURNS FLAT,OK,73647,SUBSTATION,IN SERVICE,WASHITA,40149,USA,35.35172836,-99.18390888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2014 0:00,IMAGERY,10/29/2014 0:00,1,138,138,Y,Y
-11020266.3,4229112.349,9469,118825,UNKNOWN118825,CLINTON,OK,73601,SUBSTATION,IN SERVICE,CUSTER,40039,USA,35.47859754,-98.99673654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2014 0:00,IMAGERY,10/29/2014 0:00,4,138,138,Y,Y
-11016278.49,4234329.811,9470,118826,CLINTON,CLINTON,OK,73601,SUBSTATION,IN SERVICE,CUSTER,40039,USA,35.51675563,-98.96091345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.aeptransmission.com/oklahoma/ClintonCity-Weatherford/docs/ClintonCity-Weatherford_Factsheet_V7.pdf#view=Fit",10/29/2014 0:00,IMAGERY,4/28/2020 0:00,2,138,-999999,Y,Y
-11022067.85,4238990.5,9471,118827,UNKNOWN118827,CLINTON,OK,73601,SUBSTATION,IN SERVICE,CUSTER,40039,USA,35.55082641,-99.01292015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2014 0:00,IMAGERY,10/29/2014 0:00,3,138,69,Y,Y
-11017024.36,4239250.321,9472,118828,UNKNOWN118828,CLINTON,OK,73601,SUBSTATION,IN SERVICE,CUSTER,40039,USA,35.55272534,-98.96761364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2014 0:00,IMAGERY,10/29/2014 0:00,1,138,138,Y,Y
-10691147.08,4071962.397,9473,118829,UNKNOWN118829,ATOKA,OK,74525,SUBSTATION,IN SERVICE,ATOKA,40005,USA,34.32082224,-96.04020831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2014 0:00,IMAGERY,12/15/2014 0:00,0,-999999,-999999,N,N
-10698897.93,4084026.422,9474,118830,ATOKA,ATOKA,OK,74525,SUBSTATION,IN SERVICE,ATOKA,40005,USA,34.41027903,-96.10983538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.aeptransmission.com/oklahoma/Atoka-Hugo/",10/29/2014 0:00,IMAGERY,4/28/2020 0:00,5,138,-999999,Y,Y
-10656337.54,4060792.09,9475,118831,UNKNOWN118831,ANTLERS,OK,74523,SUBSTATION,IN SERVICE,PUSHMATAHA,40127,USA,34.23790742,-95.72750884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
-10694562.67,4071348.245,9476,118832,UNKNOWN118832,ATOKA,OK,74525,SUBSTATION,IN SERVICE,ATOKA,40005,USA,34.31626564,-96.07089104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10737529.37,4112108.022,9477,118833,UNKNOWN118833,TUPELO,OK,74572,SUBSTATION,IN SERVICE,COAL,40029,USA,34.61813852,-96.45686751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2014 0:00,IMAGERY,12/15/2014 0:00,7,138,138,Y,Y
-10773524.65,4070879.672,9478,118834,UNKNOWN118834,MILL CREEK,OK,74856,SUBSTATION,IN SERVICE,JOHNSTON,40069,USA,34.31278898,-96.78021857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2014 0:00,IMAGERY,12/11/2019 0:00,5,345,138,N,Y
-10768215.34,4030597.692,9479,118835,UNKNOWN118835,KINGSTON,OK,73439,SUBSTATION,IN SERVICE,MARSHALL,40095,USA,34.01337193,-96.73252421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2014 0:00,IMAGERY,12/15/2014 0:00,4,138,138,Y,Y
-10753680.9,4040677.159,9480,118836,UNKNOWN118836,MADILL,OK,73446,SUBSTATION,IN SERVICE,MARSHALL,40095,USA,34.08839247,-96.6019591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10771450.29,4020724.231,9481,118837,UNKNOWN118837,MADILL,OK,73446,SUBSTATION,IN SERVICE,MARSHALL,40095,USA,33.93982036,-96.76158431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2014 0:00,IMAGERY,12/15/2014 0:00,0,-999999,-999999,N,N
-10770382.22,4014407.183,9482,118838,UNKNOWN118838,KINGSTON,OK,73439,SUBSTATION,IN SERVICE,MARSHALL,40095,USA,33.89272865,-96.75198962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
-11017220.55,4274845.109,9483,118839,UNKNOWN118839,PUTNAM,OK,73659,SUBSTATION,IN SERVICE,DEWEY,40043,USA,35.81244807,-98.96937608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/30/2014 0:00,IMAGERY,10/30/2014 0:00,1,69,69,Y,Y
-11014768.78,4299373.356,9484,118840,UNKNOWN118840,TALOGA,OK,73667,SUBSTATION,IN SERVICE,DEWEY,40043,USA,35.99092949,-98.94735149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/30/2014 0:00,IMAGERY,10/30/2014 0:00,2,69,69,Y,Y
-11011692.76,4309643.04,9485,118841,TALOGA,SEILING,OK,73663,SUBSTATION,IN SERVICE,DEWEY,40043,USA,36.06553792,-98.91971908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://opsportal.spp.org/documents/studies/files/2006_Generation_Studies/Gen-2006-046%20FS.pdf",10/30/2014 0:00,IMAGERY,12/7/2018 0:00,5,138,69,Y,Y
-11011712.11,4317914.533,9486,118843,DEWEY,SEILING,OK,73663,SUBSTATION,IN SERVICE,DEWEY,40043,USA,36.12557826,-98.91989294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://opsportal.spp.org/documents/studies/files/2006_Generation_Studies/Gen-2006-046%20FS.pdf",10/30/2014 0:00,IMAGERY,12/7/2018 0:00,4,138,138,Y,Y
-11047755.84,4320295.523,9487,118844,UNKNOWN118844,VICI,OK,73859,SUBSTATION,IN SERVICE,DEWEY,40043,USA,36.14285266,-99.24367928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/30/2014 0:00,IMAGERY,10/30/2014 0:00,2,138,138,Y,Y
-10992475.28,4308657.934,9488,118845,CANTON,SEILING,OK,73663,SUBSTATION,IN SERVICE,DEWEY,40043,USA,36.05838427,-98.74708552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://opsportal.spp.org/documents/studies/files/2007_Generation_Studies/Gen-2007-006fb.pdf",10/30/2014 0:00,IMAGERY,12/7/2018 0:00,1,69,69,Y,Y
-11045465.92,4291728.235,9489,118846,UNKNOWN118846,TALOGA,OK,73667,SUBSTATION,IN SERVICE,DEWEY,40043,USA,35.93534244,-99.22310854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/30/2014 0:00,IMAGERY,10/30/2014 0:00,3,138,138,Y,Y
-11045724.55,4360416.165,9490,118847,UNKNOWN118847,MOORELAND,OK,73852,SUBSTATION,IN SERVICE,WOODWARD,40153,USA,36.4333608,-99.2254319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/30/2014 0:00,IMAGERY,10/30/2014 0:00,1,138,138,Y,Y
-11080116.75,4348569.819,9491,118848,UNKNOWN118848,WOODWARD,OK,73801,SUBSTATION,IN SERVICE,WOODWARD,40153,USA,36.34769556,-99.53438227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2014 0:00,IMAGERY,10/31/2014 0:00,2,69,69,Y,Y
-11082591.01,4379108.49,9492,118849,UNKNOWN118849,FORT SUPPLY,OK,73841,SUBSTATION,IN SERVICE,WOODWARD,40153,USA,36.56833969,-99.55660892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2014 0:00,IMAGERY,10/31/2014 0:00,1,69,69,Y,Y
-11063728.82,4358285.603,9493,118850,UNKNOWN118850,WOODWARD,OK,73801,SUBSTATION,IN SERVICE,WOODWARD,40153,USA,36.41796089,-99.38716701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2014 0:00,IMAGERY,10/31/2014 0:00,4,69,69,Y,Y
-11063900.41,4370424.182,9494,118851,UNKNOWN118851,WOODWARD,OK,73801,SUBSTATION,IN SERVICE,WOODWARD,40153,USA,36.50565881,-99.38870836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2014 0:00,IMAGERY,10/31/2014 0:00,2,138,138,Y,Y
-10554722.62,4490597.818,9495,118852,UNKNOWN118852,PITTSBURG,KS,66762,SUBSTATION,IN SERVICE,CRAWFORD,20037,USA,37.36851182,-94.8146865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2014 0:00,IMAGERY,10/31/2014 0:00,2,161,161,N,N
-10565074.8,4748405.645,9496,118853,UNKNOWN118853,BASEHOR,KS,66007,SUBSTATION,IN SERVICE,LEAVENWORTH,20103,USA,39.1863902,-94.9076817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2014 0:00,IMAGERY,12/12/2014 0:00,2,115,115,N,N
-10564949.75,4760965.067,9497,118854,UNKNOWN118854,LEAVENWORTH,KS,66048,SUBSTATION,IN SERVICE,LEAVENWORTH,20103,USA,39.27378445,-94.90655837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2014 0:00,IMAGERY,10/29/2014 0:00,2,115,69,N,N
-10735903.22,4111298.347,9498,118855,UNKNOWN118855,TUPELO,OK,74572,SUBSTATION,IN SERVICE,COAL,40029,USA,34.61215258,-96.44225947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/30/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
-10716461.55,4113136.774,9499,118856,UNKNOWN118856,CENTRAHOMA,OK,74534,SUBSTATION,IN SERVICE,COAL,40029,USA,34.62574347,-96.26761199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/30/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-11064297.94,4359376.747,9500,118857,UNKNOWN118857,WOODWARD,OK,73801,SUBSTATION,IN SERVICE,WOODWARD,40153,USA,36.42584817,-99.3922795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2014 0:00,IMAGERY,10/31/2014 0:00,2,69,69,Y,Y
-11064161.55,4361946.65,9501,118858,UNKNOWN118858,WOODWARD,OK,73801,SUBSTATION,IN SERVICE,WOODWARD,40153,USA,36.4444214,-99.39105426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2014 0:00,IMAGERY,10/31/2014 0:00,1,69,69,Y,Y
-11073149.6,4360901.279,9502,118859,UNKNOWN118859,WOODWARD,OK,73801,SUBSTATION,IN SERVICE,WOODWARD,40153,USA,36.43686682,-99.47179525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2014 0:00,IMAGERY,10/31/2014 0:00,2,69,69,Y,Y
-10671682.24,4123566.189,9503,118860,UNKNOWN118860,PITTSBURG,OK,74560,SUBSTATION,IN SERVICE,PITTSBURG,40121,USA,34.70280258,-95.8653526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10662775.19,4144318.028,9504,118861,UNKNOWN118861,MCALESTER,OK,74501,SUBSTATION,IN SERVICE,PITTSBURG,40121,USA,34.85591693,-95.78533926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10614119.93,4150038.391,9505,118862,UNKNOWN118862,WILBURTON,OK,74578,SUBSTATION,IN SERVICE,LATIMER,40077,USA,34.89807379,-95.3482616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10604699.57,4151446.313,9506,118863,UNKNOWN118863,WILBURTON,OK,74578,SUBSTATION,IN SERVICE,LATIMER,40077,USA,34.90844631,-95.26363703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
-10578979.68,4150628.117,9507,118864,UNKNOWN118864,RED OAK,OK,74563,SUBSTATION,IN SERVICE,LATIMER,40077,USA,34.90241861,-95.03259136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
-10658952.93,4156732.966,9508,118865,UNKNOWN118865,MCALESTER,OK,74501,SUBSTATION,IN SERVICE,PITTSBURG,40121,USA,34.94738275,-95.7510033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2014 0:00,IMAGERY,12/15/2014 0:00,5,138,-999999,Y,N
-10659009.88,4156642.484,9509,118866,UNKNOWN118866,MCALESTER,OK,74501,SUBSTATION,IN SERVICE,PITTSBURG,40121,USA,34.9467165,-95.75151488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2014 0:00,IMAGERY,12/15/2014 0:00,2,-999999,-999999,N,N
-11031194.8,4349264.046,9510,118867,UNKNOWN118867,MOORELAND,OK,73852,SUBSTATION,IN SERVICE,WOODWARD,40153,USA,36.35271837,-99.09490889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2014 0:00,IMAGERY,10/31/2014 0:00,2,138,138,Y,Y
-10643564.81,4153991.282,9511,118868,UNKNOWN118868,MCALESTER,OK,74501,SUBSTATION,IN SERVICE,PITTSBURG,40121,USA,34.92719243,-95.61276947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
-10651626.92,4161845.284,9512,118869,UNKNOWN118869,MCALESTER,OK,74501,SUBSTATION,IN SERVICE,PITTSBURG,40121,USA,34.98501761,-95.68519265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
-10651423.56,4187496.412,9513,118870,UNKNOWN118870,CANADIAN,OK,74425,SUBSTATION,IN SERVICE,PITTSBURG,40121,USA,35.1735899,-95.68336585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
-10669189.91,4175715.224,9514,118871,UNKNOWN118871,INDIANOLA,OK,74442,SUBSTATION,IN SERVICE,PITTSBURG,40121,USA,35.08703553,-95.84296367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
-10672834.85,4199894.87,9515,118872,UNKNOWN118872,HANNA,OK,74845,SUBSTATION,IN SERVICE,MCINTOSH,40091,USA,35.26457984,-95.87570671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10659835.23,4153966.802,9516,118873,UNKNOWN118873,MCALESTER,OK,74501,SUBSTATION,IN SERVICE,PITTSBURG,40121,USA,34.92701213,-95.75892914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2014 0:00,IMAGERY,12/15/2014 0:00,2,-999999,-999999,Y,Y
-10738966.26,4119955.427,9517,118874,UNKNOWN118874,STONEWALL,OK,74871,SUBSTATION,IN SERVICE,COAL,40029,USA,34.6761321,-96.46977524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2014 0:00,IMAGERY,12/15/2014 0:00,1,69,69,Y,Y
-10776630.43,4181739.042,9518,118875,MAUD,MAUD,OK,74854,SUBSTATION,IN SERVICE,POTTAWATOMIE,40125,USA,35.13130298,-96.80811823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.aeptransmission.com/oklahoma/Maud-Weleetka/",11/3/2014 0:00,IMAGERY,11/19/2018 0:00,8,138,-999999,N,N
-10768940.49,4157996.506,9519,118876,UNKNOWN118876,KONAWA,OK,74849,SUBSTATION,IN SERVICE,SEMINOLE,40133,USA,34.95668604,-96.73903835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2014 0:00,IMAGERY,12/15/2014 0:00,1,69,69,N,N
-10956814.5,4354550.087,9520,118878,UNKNOWN118878,CLEO SPRINGS,OK,73729,SUBSTATION,IN SERVICE,MAJOR,40093,USA,36.39095285,-98.42673929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2014 0:00,IMAGERY,11/4/2014 0:00,1,69,69,Y,Y
-10956875.75,4352394.919,9521,118879,UNKNOWN118879,CLEO SPRINGS,OK,73729,SUBSTATION,IN SERVICE,MAJOR,40093,USA,36.37536657,-98.42728952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2014 0:00,IMAGERY,11/4/2014 0:00,4,138,69,Y,Y
-10926973.27,4352584.89,9522,118880,UNKNOWN118880,MENO,OK,73760,SUBSTATION,IN SERVICE,MAJOR,40093,USA,36.37674057,-98.15867102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2014 0:00,IMAGERY,11/4/2014 0:00,2,138,138,Y,Y
-11008582.86,4352525.986,9523,118881,UNKNOWN118881,CHESTER,OK,73838,SUBSTATION,IN SERVICE,MAJOR,40093,USA,36.37631454,-98.8917824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2014 0:00,IMAGERY,12/9/2019 0:00,2,138,138,Y,Y
-10955508.56,4308552.854,9524,118882,UNKNOWN118882,OKEENE,OK,73763,SUBSTATION,IN SERVICE,BLAINE,40011,USA,36.05762116,-98.41500781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2014 0:00,IMAGERY,11/4/2014 0:00,4,138,69,Y,Y
-10944543.18,4278738.636,9525,118883,UNKNOWN118883,WATONGA,OK,73772,SUBSTATION,IN SERVICE,BLAINE,40011,USA,35.84080645,-98.31650414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2014 0:00,IMAGERY,11/4/2014 0:00,4,69,69,Y,Y
-10961264.83,4308387.956,9526,118884,SOUTHARD,SOUTHARD,OK,73770,SUBSTATION,IN SERVICE,BLAINE,40011,USA,36.05642363,-98.46671727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://opsportal.spp.org/documents/studies/files/2006_Generation_Studies/Gen-2006-046%20FS.pdf",11/4/2014 0:00,IMAGERY,12/7/2018 0:00,2,138,138,Y,Y
-10957937.34,4278714.082,9527,118885,UNKNOWN118885,WATONGA,OK,73772,SUBSTATION,IN SERVICE,BLAINE,40011,USA,35.84062764,-98.43682596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2014 0:00,IMAGERY,11/4/2014 0:00,1,69,69,Y,Y
-10941004.21,4137652.498,9528,118886,UNKNOWN118886,ELGIN,OK,73538,SUBSTATION,IN SERVICE,COMANCHE,40031,USA,34.80676729,-98.28471307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2014 0:00,IMAGERY,11/4/2014 0:00,3,138,69,Y,Y
-10931252.35,4150390.24,9529,118887,UNKNOWN118887,CYRIL,OK,73029,SUBSTATION,IN SERVICE,CADDO,40015,USA,34.90066607,-98.19711061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2014 0:00,IMAGERY,11/4/2014 0:00,2,69,69,Y,Y
-10942311.65,4077952.104,9530,118888,UNKNOWN118888,WALTERS,OK,73572,SUBSTATION,IN SERVICE,COTTON,40033,USA,34.36524887,-98.29645801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2014 0:00,IMAGERY,11/5/2014 0:00,1,69,69,N,N
-10944133.44,4078404.145,9531,118889,UNKNOWN118889,WALTERS,OK,73572,SUBSTATION,IN SERVICE,COTTON,40033,USA,34.36860078,-98.31282345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2014 0:00,IMAGERY,11/5/2014 0:00,3,69,69,N,N
-10934308.65,4077792.401,9532,118890,UNKNOWN118890,WALTERS,OK,73572,SUBSTATION,IN SERVICE,COTTON,40033,USA,34.36406463,-98.22456584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2014 0:00,IMAGERY,11/5/2014 0:00,3,69,69,N,N
-10932970.18,4104474.678,9533,118891,UNKNOWN118891,LAWTON,OK,73501,SUBSTATION,IN SERVICE,COMANCHE,40031,USA,34.56168797,-98.21254209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2014 0:00,IMAGERY,11/5/2014 0:00,1,69,69,N,N
-10962077.13,4110713.909,9534,118892,UNKNOWN118892,LAWTON,OK,73505,SUBSTATION,IN SERVICE,COMANCHE,40031,USA,34.60783156,-98.47401428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2014 0:00,IMAGERY,11/5/2014 0:00,3,138,-999999,Y,N
-10960484.86,4112917.761,9535,118893,UNKNOWN118893,LAWTON,OK,73505,SUBSTATION,IN SERVICE,COMANCHE,40031,USA,34.62412449,-98.45971071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2014 0:00,IMAGERY,11/5/2014 0:00,2,138,138,Y,Y
-10952532.26,4110925.841,9536,118894,UNKNOWN118894,LAWTON,OK,73501,SUBSTATION,IN SERVICE,COMANCHE,40031,USA,34.60939849,-98.38827131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2014 0:00,IMAGERY,11/5/2014 0:00,2,69,69,Y,Y
-10927117.15,4142454.348,9537,118895,UNKNOWN118895,FLETCHER,OK,73541,SUBSTATION,IN SERVICE,COMANCHE,40031,USA,34.84217766,-98.15996343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2014 0:00,IMAGERY,11/5/2014 0:00,4,138,69,Y,Y
-10956183.58,4113142.662,9538,118896,UNKNOWN118896,LAWTON,OK,73507,SUBSTATION,IN SERVICE,COMANCHE,40031,USA,34.625787,-98.42107164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2014 0:00,IMAGERY,11/5/2014 0:00,2,138,138,Y,Y
-10535133.47,4716589.456,9539,118897,UNKNOWN118897,OVERLAND PARK,KS,66207,SUBSTATION,IN SERVICE,JOHNSON,20091,USA,38.96451173,-94.63871419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2014 0:00,IMAGERY,11/6/2014 0:00,3,161,69,N,N
-10541571.47,4730301.906,9540,118898,UNKNOWN118898,KANSAS CITY,KS,66106,SUBSTATION,IN SERVICE,WYANDOTTE,20209,USA,39.06022461,-94.69654768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2014 0:00,IMAGERY,11/6/2014 0:00,2,161,161,Y,Y
-10532926.86,4734052.803,9541,118899,UNKNOWN118899,KANSAS CITY,KS,66105,SUBSTATION,IN SERVICE,WYANDOTTE,20209,USA,39.08638329,-94.61889181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2014 0:00,IMAGERY,11/6/2014 0:00,2,161,161,Y,Y
-10541761.77,4449296.153,9542,118900,UNKNOWN118900,RIVERTON,KS,66770,SUBSTATION,IN SERVICE,CHEROKEE,20021,USA,37.07306606,-94.69825719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2014 0:00,IMAGERY,11/3/2014 0:00,6,69,-999999,N,N
-10541865.3,4449076.658,9543,118901,UNKNOWN118901,RIVERTON,KS,66770,SUBSTATION,IN SERVICE,CHEROKEE,20021,USA,37.07149285,-94.69918722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2014 0:00,IMAGERY,11/3/2014 0:00,1,161,161,Y,Y
-10541924.84,4500492.017,9544,118902,UNKNOWN118902,PITTSBURG,KS,66762,SUBSTATION,IN SERVICE,CRAWFORD,20037,USA,37.43911665,-94.6997221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2014 0:00,IMAGERY,11/3/2014 0:00,3,69,69,N,N
-10557508.13,4510041.667,9545,118903,UNKNOWN118903,GIRARD,KS,66743,SUBSTATION,IN SERVICE,CRAWFORD,20037,USA,37.50719969,-94.83970915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2014 0:00,IMAGERY,11/3/2014 0:00,2,69,69,N,N
-10572923.5,4511027.267,9546,118904,UNKNOWN118904,GIRARD,KS,66743,SUBSTATION,IN SERVICE,CRAWFORD,20037,USA,37.51422287,-94.97818773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2014 0:00,IMAGERY,11/3/2014 0:00,1,69,69,N,N
-11049474.51,4417075.524,9547,118905,UNKNOWN118905,FREEDOM,OK,73842,SUBSTATION,IN SERVICE,WOODS,40151,USA,36.84177768,-99.25911832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2014 0:00,IMAGERY,11/3/2014 0:00,2,69,69,Y,Y
-11019377.83,4413044.721,9548,118906,UNKNOWN118906,FREEDOM,OK,73842,SUBSTATION,IN SERVICE,WOODS,40151,USA,36.81279408,-98.98875525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2014 0:00,IMAGERY,11/3/2014 0:00,1,69,69,Y,Y
-10985251.93,4415906.989,9549,118907,UNKNOWN118907,ALVA,OK,73717,SUBSTATION,IN SERVICE,WOODS,40151,USA,36.83337643,-98.68219713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2014 0:00,IMAGERY,11/3/2014 0:00,3,69,69,Y,Y
-10983226.28,4412475.733,9550,118908,UNKNOWN118908,ALVA,OK,73717,SUBSTATION,IN SERVICE,WOODS,40151,USA,36.80870187,-98.66400036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2014 0:00,IMAGERY,11/3/2014 0:00,3,69,69,Y,Y
-10981553.45,4408961.663,9551,118909,UNKNOWN118909,ALVA,OK,73717,SUBSTATION,IN SERVICE,WOODS,40151,USA,36.78342354,-98.64897306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2014 0:00,IMAGERY,11/3/2014 0:00,3,138,69,Y,Y
-10963439.77,4416892.273,9552,118910,UNKNOWN118910,BURLINGTON,OK,73722,SUBSTATION,IN SERVICE,ALFALFA,40003,USA,36.84046025,-98.48625515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2014 0:00,IMAGERY,11/3/2014 0:00,3,69,69,Y,Y
-10959425.93,4420007.285,9553,118911,UNKNOWN118911,BURLINGTON,OK,73722,SUBSTATION,IN SERVICE,ALFALFA,40003,USA,36.8628517,-98.45019818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2014 0:00,IMAGERY,11/3/2014 0:00,1,69,69,Y,Y
-10963762.6,4364522.909,9554,118912,UNKNOWN118912,HELENA,OK,73741,SUBSTATION,IN SERVICE,MAJOR,40093,USA,36.46303611,-98.48915512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2014 0:00,IMAGERY,11/4/2014 0:00,2,69,69,Y,Y
-10963483.73,4382648.887,9555,118913,UNKNOWN118913,CARMEN,OK,73726,SUBSTATION,IN SERVICE,ALFALFA,40003,USA,36.59387869,-98.48664998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2014 0:00,IMAGERY,11/3/2014 0:00,2,69,69,Y,Y
-10922954.25,4374956.514,9556,118914,UNKNOWN118914,GOLTRY,OK,73739,SUBSTATION,IN SERVICE,ALFALFA,40003,USA,36.53837824,-98.12256747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2014 0:00,IMAGERY,11/3/2014 0:00,1,69,69,Y,Y
-10936408.34,4383572.687,9557,118915,UNKNOWN118915,HELENA,OK,73741,SUBSTATION,IN SERVICE,ALFALFA,40003,USA,36.60054122,-98.24342761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2014 0:00,IMAGERY,11/3/2014 0:00,1,69,69,Y,Y
-10938552.79,4384728.257,9558,118916,UNKNOWN118916,HELENA,OK,73741,SUBSTATION,IN SERVICE,ALFALFA,40003,USA,36.60887449,-98.26269155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2014 0:00,IMAGERY,11/3/2014 0:00,2,138,69,Y,Y
-10956825.87,4372488.343,9559,118917,UNKNOWN118917,ALINE,OK,73716,SUBSTATION,IN SERVICE,ALFALFA,40003,USA,36.52056195,-98.42684149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2014 0:00,IMAGERY,11/3/2014 0:00,1,69,69,Y,Y
-10728087.21,4148143.994,9560,118918,UNKNOWN118918,ATWOOD,OK,74827,SUBSTATION,IN SERVICE,HUGHES,40063,USA,34.88411521,-96.37204706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2014 0:00,IMAGERY,12/15/2014 0:00,3,138,138,Y,Y
-10719379.58,4144097.214,9561,118919,UNKNOWN118919,CALVIN,OK,74531,SUBSTATION,IN SERVICE,HUGHES,40063,USA,34.85428918,-96.29382514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
-10718103.96,4174826.579,9562,118920,UNKNOWN118920,HOLDENVILLE,OK,74848,SUBSTATION,IN SERVICE,HUGHES,40063,USA,35.08050307,-96.28236606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
-10718103.96,4175231.993,9563,118921,UNKNOWN118921,HOLDENVILLE,OK,74848,SUBSTATION,IN SERVICE,HUGHES,40063,USA,35.08348335,-96.28236606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
-10710022.34,4183525.153,9564,118922,UNKNOWN118922,HOLDENVILLE,OK,74848,SUBSTATION,IN SERVICE,HUGHES,40063,USA,35.14442402,-96.20976762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2014 0:00,IMAGERY,12/15/2014 0:00,3,138,138,Y,Y
-10705288.08,4183110.528,9565,118923,UNKNOWN118923,HOLDENVILLE,OK,74848,SUBSTATION,IN SERVICE,HUGHES,40063,USA,35.14137831,-96.16723904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
-10699744.8,4211905.19,9566,118924,UNKNOWN118924,WELEETKA,OK,74880,SUBSTATION,IN SERVICE,OKFUSKEE,40107,USA,35.35262398,-96.1174429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2014 0:00,IMAGERY,12/15/2014 0:00,5,161,138,N,Y
-10690620.33,4197446.429,9567,118925,UNKNOWN118925,DUSTIN,OK,74839,SUBSTATION,IN SERVICE,HUGHES,40063,USA,35.24661928,-96.03547644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
-10780372.59,4158116.88,9568,118926,UNKNOWN118926,KONAWA,OK,74849,SUBSTATION,IN SERVICE,POTTAWATOMIE,40125,USA,34.95757228,-96.8417347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2014 0:00,IMAGERY,12/15/2014 0:00,1,69,69,N,N
-10692886.57,4199683.093,9569,118927,UNKNOWN118927,DUSTIN,OK,74839,SUBSTATION,IN SERVICE,HUGHES,40063,USA,35.2630265,-96.05583434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10700027.08,4212588.543,9570,118928,UNKNOWN118928,WELEETKA,OK,74880,SUBSTATION,IN SERVICE,OKFUSKEE,40107,USA,35.35763056,-96.1199787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2014 0:00,IMAGERY,12/15/2014 0:00,4,138,138,Y,Y
-10694921.66,4227156.264,9571,118929,UNKNOWN118929,HENRYETTA,OK,74437,SUBSTATION,IN SERVICE,OKMULGEE,40111,USA,35.46428697,-96.07411586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
-10627961.23,4223060.396,9572,118930,UNKNOWN118930,CHECOTAH,OK,74426,SUBSTATION,IN SERVICE,MCINTOSH,40091,USA,35.43431366,-95.47260014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2014 0:00,IMAGERY,12/15/2014 0:00,4,138,69,Y,Y
-10746111.62,4155932.452,9573,118931,UNKNOWN118931,SASAKWA,OK,74867,SUBSTATION,IN SERVICE,SEMINOLE,40133,USA,34.94148811,-96.53396311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2014 0:00,IMAGERY,12/15/2014 0:00,1,69,69,N,N
-10786267.64,4199434.554,9574,118932,UNKNOWN118932,TECUMSEH,OK,74873,SUBSTATION,IN SERVICE,POTTAWATOMIE,40125,USA,35.26120349,-96.89469079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
-10773162.59,4199357.807,9575,118933,UNKNOWN118933,EARLSBORO,OK,74840,SUBSTATION,IN SERVICE,POTTAWATOMIE,40125,USA,35.26064054,-96.77696615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2014 0:00,IMAGERY,12/15/2014 0:00,1,69,69,Y,Y
-10741998.17,4183637.036,9576,118934,UNKNOWN118934,WEWOKA,OK,74884,SUBSTATION,IN SERVICE,SEMINOLE,40133,USA,35.14524586,-96.49701135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2014 0:00,IMAGERY,12/15/2014 0:00,2,69,69,Y,Y
-10803560.6,4205368.472,9577,118935,UNKNOWN118935,BETHEL ACRES,OK,74801,SUBSTATION,IN SERVICE,POTTAWATOMIE,40125,USA,35.30471709,-97.05003611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10745532.17,4194162.198,9578,118936,UNKNOWN118936,WEWOKA,OK,74884,SUBSTATION,IN SERVICE,SEMINOLE,40133,USA,35.22252152,-96.52875784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2014 0:00,IMAGERY,12/15/2014 0:00,3,138,-999999,Y,Y
-10758375.09,4205443.001,9579,118937,UNKNOWN118937,SEMINOLE,OK,74868,SUBSTATION,IN SERVICE,SEMINOLE,40133,USA,35.30526347,-96.64412779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2014 0:00,IMAGERY,12/15/2014 0:00,2,-999999,-999999,Y,Y
-10758359.27,4215154.98,9580,118938,UNKNOWN118938,SEMINOLE,OK,74868,SUBSTATION,IN SERVICE,SEMINOLE,40133,USA,35.37643077,-96.64398562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2014 0:00,IMAGERY,12/15/2014 0:00,1,-999999,-999999,Y,Y
-10757913.19,4218994.826,9581,118939,UNKNOWN118939,PRAGUE,OK,74864,SUBSTATION,IN SERVICE,POTTAWATOMIE,40125,USA,35.40455104,-96.63997845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2014 0:00,IMAGERY,12/15/2014 0:00,2,-999999,-999999,Y,Y
-10804152.18,4178882.688,9582,118940,UNKNOWN118940,TRIBBEY,OK,74852,SUBSTATION,IN SERVICE,POTTAWATOMIE,40125,USA,35.11031539,-97.05535033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2014 0:00,IMAGERY,12/15/2014 0:00,1,69,69,Y,Y
-10790408.83,4172828.692,9583,118941,UNKNOWN118941,ASHER,OK,74826,SUBSTATION,IN SERVICE,POTTAWATOMIE,40125,USA,35.06581464,-96.93189174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2014 0:00,IMAGERY,12/15/2014 0:00,1,69,69,Y,Y
-10719454.77,4222657.83,9584,118942,UNKNOWN118942,OKEMAH,OK,74859,SUBSTATION,IN SERVICE,OKFUSKEE,40107,USA,35.43136711,-96.29450059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2014 0:00,IMAGERY,12/15/2014 0:00,1,69,69,Y,Y
-10733764.9,4206163.836,9585,118943,UNKNOWN118943,OKEMAH,OK,74859,SUBSTATION,IN SERVICE,OKFUSKEE,40107,USA,35.31054775,-96.42305062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10737812.67,4203417.285,9586,118944,UNKNOWN118944,WEWOKA,OK,74884,SUBSTATION,IN SERVICE,SEMINOLE,40133,USA,35.29041156,-96.45941235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
-10755093.28,4183705.866,9587,118945,UNKNOWN118945,WEWOKA,OK,74884,SUBSTATION,IN SERVICE,SEMINOLE,40133,USA,35.14575144,-96.61464679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
