X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10768996.17,4167712.963,9588,118946,UNKNOWN118946,KONAWA,OK,74849,SUBSTATION,IN SERVICE,SEMINOLE,40133,USA,35.02819184,-96.73953858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
-10808014.63,4221170.778,9589,118947,UNKNOWN118947,MCLOUD,OK,74851,SUBSTATION,IN SERVICE,POTTAWATOMIE,40125,USA,35.42048179,-97.09004737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2014 0:00,IMAGERY,12/15/2014 0:00,1,69,69,Y,Y
-10788612.3,4220817.807,9590,118948,UNKNOWN118948,SHAWNEE,OK,74804,SUBSTATION,IN SERVICE,POTTAWATOMIE,40125,USA,35.41789781,-96.91575323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10792113.04,4233151.053,9591,118949,UNKNOWN118949,MEEKER,OK,74855,SUBSTATION,IN SERVICE,LINCOLN,40081,USA,35.50813632,-96.94720094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,-999999,Y,N
-10790858.11,4233115.795,9592,118950,UNKNOWN118950,MEEKER,OK,74855,SUBSTATION,IN SERVICE,LINCOLN,40081,USA,35.50787849,-96.93592766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2014 0:00,IMAGERY,12/15/2014 0:00,3,138,-999999,Y,N
-10799058.17,4242978.023,9593,118951,UNKNOWN118951,MEEKER,OK,74855,SUBSTATION,IN SERVICE,LINCOLN,40081,USA,35.5799647,-97.00959009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2014 0:00,IMAGERY,12/15/2014 0:00,3,138,138,Y,Y
-10952340.23,4133647.647,9594,118952,UNKNOWN118952,ELGIN,OK,73538,SUBSTATION,IN SERVICE,COMANCHE,40031,USA,34.7772226,-98.38654628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2014 0:00,IMAGERY,11/6/2014 0:00,2,69,69,Y,Y
-10951638.82,4178774.189,9595,118953,UNKNOWN118953,FORT COBB,OK,73038,SUBSTATION,IN SERVICE,CADDO,40015,USA,35.10951806,-98.38024539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2014 0:00,IMAGERY,11/6/2014 0:00,7,138,69,Y,Y
-10937033.26,4177760.965,9596,118954,UNKNOWN118954,ANADARKO,OK,73005,SUBSTATION,IN SERVICE,CADDO,40015,USA,35.10207183,-98.24904143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2014 0:00,IMAGERY,11/6/2014 0:00,1,69,69,Y,Y
-10953272.55,4191721.227,9597,118955,UNKNOWN118955,FORT COBB,OK,73038,SUBSTATION,IN SERVICE,CADDO,40015,USA,35.20460647,-98.39492145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2014 0:00,IMAGERY,11/6/2014 0:00,1,138,138,Y,Y
-10920978.93,4209448.24,9598,118956,UNKNOWN118956,BINGER,OK,73009,SUBSTATION,IN SERVICE,CADDO,40015,USA,35.3346206,-98.10482289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2014 0:00,IMAGERY,11/6/2014 0:00,1,69,69,Y,Y
-10921364.69,4186677.491,9599,118957,UNKNOWN118957,ANADARKO,OK,73005,SUBSTATION,IN SERVICE,CADDO,40015,USA,35.1675764,-98.10828826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2014 0:00,IMAGERY,11/6/2014 0:00,4,69,69,Y,Y
-10934316.9,4150149.01,9600,118958,UNKNOWN118958,CYRIL,OK,73029,SUBSTATION,IN SERVICE,CADDO,40015,USA,34.89888879,-98.22463991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2014 0:00,IMAGERY,11/6/2014 0:00,1,69,69,Y,Y
-10936077.61,4173288.784,9601,118959,UNKNOWN118959,ANADARKO,OK,73005,SUBSTATION,IN SERVICE,CADDO,40015,USA,35.06919747,-98.24045662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2014 0:00,IMAGERY,11/6/2014 0:00,1,138,138,Y,Y
-10945299.94,4205335.7,9602,118960,UNKNOWN118960,BINGER,OK,73009,SUBSTATION,IN SERVICE,CADDO,40015,USA,35.30447684,-98.32330225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2014 0:00,IMAGERY,11/6/2014 0:00,1,-999999,-999999,Y,Y
-10952314.46,4231192.434,9603,118961,UNKNOWN118961,HINTON,OK,73047,SUBSTATION,IN SERVICE,CADDO,40015,USA,35.49381248,-98.38631473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2014 0:00,IMAGERY,11/6/2014 0:00,1,138,138,Y,Y
-10911610.15,4191537.28,9604,118962,UNKNOWN118962,POCASSET,OK,73079,SUBSTATION,IN SERVICE,GRADY,40051,USA,35.20325627,-98.02066176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2014 0:00,IMAGERY,11/6/2014 0:00,2,138,138,Y,Y
-10589027.39,4197268.1,9605,118963,UNKNOWN118963,STIGLER,OK,74462,SUBSTATION,IN SERVICE,HASKELL,40061,USA,35.24531099,-95.12285148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2014 0:00,IMAGERY,12/15/2014 0:00,1,161,161,Y,Y
-10588023.97,4203271.863,9606,118964,UNKNOWN118964,STIGLER,OK,74462,SUBSTATION,IN SERVICE,HASKELL,40061,USA,35.28934527,-95.1138376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2014 0:00,IMAGERY,12/15/2014 0:00,4,161,69,N,Y
-10570503.97,4197535.97,9607,118965,UNKNOWN118965,KEOTA,OK,74941,SUBSTATION,IN SERVICE,HASKELL,40061,USA,35.24727617,-94.95645278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2014 0:00,IMAGERY,12/15/2014 0:00,1,69,69,Y,Y
-10611662.56,4197482.98,9608,118966,UNKNOWN118966,KINTA,OK,74552,SUBSTATION,IN SERVICE,HASKELL,40061,USA,35.24688742,-95.32618668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2014 0:00,IMAGERY,12/15/2014 0:00,2,69,69,Y,Y
-10590603.54,4239310.853,9609,118967,UNKNOWN118967,MUSKOGEE,OK,74403,SUBSTATION,IN SERVICE,MUSKOGEE,40101,USA,35.55316774,-95.13701031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2014 0:00,IMAGERY,12/15/2014 0:00,5,161,69,Y,Y
-10798301.74,4248945.514,9610,118968,UNKNOWN118968,WELLSTON,OK,74881,SUBSTATION,IN SERVICE,LINCOLN,40081,USA,35.62355154,-97.00279494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
-10761076.73,4260701.132,9611,118969,UNKNOWN118969,STROUD,OK,74079,SUBSTATION,IN SERVICE,LINCOLN,40081,USA,35.70934565,-96.66839696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10729167.55,4275244.84,9612,118970,UNKNOWN118970,BRISTOW,OK,74010,SUBSTATION,IN SERVICE,CREEK,40037,USA,35.81535997,-96.38175196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2014 0:00,IMAGERY,12/15/2014 0:00,5,138,-999999,Y,N
-10694423.45,4270578.094,9613,118971,UNKNOWN118971,BEGGS,OK,74421,SUBSTATION,IN SERVICE,OKMULGEE,40111,USA,35.78135777,-96.06964039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2014 0:00,IMAGERY,12/15/2014 0:00,2,161,138,Y,Y
-10789624.42,4554629.59,9614,118990,UNKNOWN118990,EL DORADO,KS,67042,SUBSTATION,IN SERVICE,BUTLER,20015,USA,37.82426202,-96.92484526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2014 0:00,IMAGERY,11/12/2014 0:00,8,138,69,N,N
-10627819.85,4803066.758,9615,118991,UNKNOWN118991,MUSCOTAH,KS,66058,SUBSTATION,IN SERVICE,ATCHISON,20005,USA,39.56595285,-95.4713301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2014 0:00,IMAGERY,11/12/2014 0:00,1,69,69,N,N
-10694791.35,4841292.998,9616,118992,UNKNOWN118992,SENECA,KS,66538,SUBSTATION,IN SERVICE,NEMAHA,20131,USA,39.8301655,-96.07294534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2014 0:00,IMAGERY,11/12/2014 0:00,2,115,115,N,N
-10905954.53,4172714.584,9617,118993,UNKNOWN118993,CHICKASHA,OK,73018,SUBSTATION,IN SERVICE,GRADY,40051,USA,35.06497564,-97.9698564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2014 0:00,IMAGERY,11/13/2014 0:00,1,138,138,Y,Y
-10897519.66,4166867.629,9618,118994,CORNVILLE,CHICKASHA,OK,73018,SUBSTATION,IN SERVICE,GRADY,40051,USA,35.0219733,-97.8940847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oasis.oati.com/SWPP/SWPPdocs/CROW_to_Offline_Model_Mapping.xls",11/13/2014 0:00,IMAGERY,11/19/2018 0:00,9,138,69,N,Y
-10906527.92,4166151.909,9619,118995,UNKNOWN118995,CHICKASHA,OK,73018,SUBSTATION,IN SERVICE,GRADY,40051,USA,35.01670787,-97.97500725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2014 0:00,IMAGERY,11/13/2014 0:00,2,138,138,Y,Y
-10886658.65,4144171.192,9620,118996,UNKNOWN118996,BRADLEY,OK,73011,SUBSTATION,IN SERVICE,GRADY,40051,USA,34.85483452,-97.79651857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2014 0:00,IMAGERY,11/13/2014 0:00,1,69,69,Y,Y
-10896779.41,4134538.183,9621,118997,UNKNOWN118997,RUSH SPRINGS,OK,73082,SUBSTATION,IN SERVICE,GRADY,40051,USA,34.7837932,-97.88743488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2014 0:00,IMAGERY,11/13/2014 0:00,3,69,69,Y,Y
-10600226.63,4338096.854,9622,118998,UNKNOWN118998,PRYOR,OK,74361,SUBSTATION,IN SERVICE,MAYES,40097,USA,36.27188316,-95.22345601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2014 0:00,IMAGERY,11/14/2014 0:00,1,115,115,Y,Y
-10591875.12,4320893.667,9623,118999,UNKNOWN118999,LOCUST GROVE,OK,74352,SUBSTATION,IN SERVICE,MAYES,40097,USA,36.14719168,-95.1484331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2014 0:00,IMAGERY,11/14/2014 0:00,1,161,161,Y,Y
-10569282.29,4282934.541,9624,119000,UNKNOWN119000,TAHLEQUAH,OK,74464,SUBSTATION,IN SERVICE,CHEROKEE,40021,USA,35.87135584,-94.94547825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2014 0:00,IMAGERY,11/14/2014 0:00,2,161,69,Y,Y
-10566823.91,4260861.836,9625,119001,UNKNOWN119001,COOKSON,OK,74427,SUBSTATION,IN SERVICE,CHEROKEE,40021,USA,35.71051785,-94.92339423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2014 0:00,IMAGERY,11/14/2014 0:00,2,69,69,Y,Y
-10571649.58,4274795.037,9626,119002,UNKNOWN119002,PARK HILL,OK,74451,SUBSTATION,IN SERVICE,CHEROKEE,40021,USA,35.8120833,-94.96674398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2014 0:00,IMAGERY,11/14/2014 0:00,2,69,69,Y,Y
-10574288.26,4265977.957,9627,119003,UNKNOWN119003,PARK HILL,OK,74451,SUBSTATION,IN SERVICE,CHEROKEE,40021,USA,35.74782665,-94.99044762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2014 0:00,IMAGERY,11/14/2014 0:00,1,69,69,Y,Y
-10610022.42,4334334.46,9628,119004,UNKNOWN119004,PRYOR,OK,74361,SUBSTATION,IN SERVICE,MAYES,40097,USA,36.24462969,-95.31145304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2014 0:00,IMAGERY,11/14/2014 0:00,1,69,69,Y,Y
-10608871.6,4334793.754,9629,119005,UNKNOWN119005,PRYOR,OK,74361,SUBSTATION,IN SERVICE,MAYES,40097,USA,36.24795717,-95.30111506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2014 0:00,IMAGERY,11/14/2014 0:00,5,69,69,Y,Y
-10607891.37,4341081.746,9630,119006,UNKNOWN119006,PRYOR,OK,74361,SUBSTATION,IN SERVICE,MAYES,40097,USA,36.2934979,-95.29230948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2014 0:00,IMAGERY,11/14/2014 0:00,2,69,69,Y,Y
-10610999.62,4343289.085,9631,119007,UNKNOWN119007,PRYOR,OK,74361,SUBSTATION,IN SERVICE,MAYES,40097,USA,36.30947824,-95.32023135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2014 0:00,IMAGERY,11/14/2014 0:00,3,69,69,Y,Y
-10612109.45,4302930.927,9632,119008,UNKNOWN119008,WAGONER,OK,74467,SUBSTATION,IN SERVICE,WAGONER,40145,USA,36.01678296,-95.33020116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2014 0:00,IMAGERY,11/14/2014 0:00,1,69,69,Y,Y
-10620312.21,4296945.121,9633,119009,UNKNOWN119009,WAGONER,OK,74467,SUBSTATION,IN SERVICE,WAGONER,40145,USA,35.97327824,-95.40388784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2014 0:00,IMAGERY,11/14/2014 0:00,1,138,138,Y,Y
-10619783.73,4292917.775,9634,119010,UNKNOWN119010,WAGONER,OK,74467,SUBSTATION,IN SERVICE,WAGONER,40145,USA,35.94399406,-95.39914043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2014 0:00,IMAGERY,11/14/2014 0:00,4,161,69,Y,Y
-10623778.44,4337025.729,9635,119011,UNKNOWN119011,PRYOR,OK,74361,SUBSTATION,IN SERVICE,MAYES,40097,USA,36.26412527,-95.43502548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2014 0:00,IMAGERY,11/18/2014 0:00,1,138,138,Y,Y
-10642897.88,4346915.784,9636,119012,UNKNOWN119012,CLAREMORE,OK,74017,SUBSTATION,IN SERVICE,ROGERS,40131,USA,36.33572712,-95.60677837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2014 0:00,IMAGERY,11/14/2014 0:00,7,161,69,Y,Y
-10594369.49,4481270.723,9637,119013,UNKNOWN119013,OSWEGO,KS,67356,SUBSTATION,IN SERVICE,LABETTE,20099,USA,37.30189292,-95.17084037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2014 0:00,IMAGERY,11/5/2014 0:00,1,69,69,Y,Y
-10588927.07,4463615.311,9638,119014,UNKNOWN119014,OSWEGO,KS,67356,SUBSTATION,IN SERVICE,LABETTE,20099,USA,37.17562722,-95.12195033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2014 0:00,IMAGERY,11/5/2014 0:00,1,69,69,Y,Y
-10607238.86,4461939.747,9639,119015,UNKNOWN119015,ALTAMONT,KS,67330,SUBSTATION,IN SERVICE,LABETTE,20099,USA,37.16363315,-95.28644792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2014 0:00,IMAGERY,11/5/2014 0:00,1,69,69,Y,Y
-10605543.8,4484575.076,9640,119016,UNKNOWN119016,PARSONS,KS,67357,SUBSTATION,IN SERVICE,LABETTE,20099,USA,37.32550106,-95.27122095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2014 0:00,IMAGERY,11/5/2014 0:00,2,69,69,Y,Y
-10774554.56,4221499.05,9641,119017,UNKNOWN119017,PRAGUE,OK,74864,SUBSTATION,IN SERVICE,POTTAWATOMIE,40125,USA,35.42288489,-96.78947042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
-10758873.51,4229038.497,9642,119018,UNKNOWN119018,PRAGUE,OK,74864,SUBSTATION,IN SERVICE,LINCOLN,40081,USA,35.47805729,-96.64860516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,-999999,Y,Y
-10757880.41,4229022.153,9643,119019,UNKNOWN119019,PRAGUE,OK,74864,SUBSTATION,IN SERVICE,LINCOLN,40081,USA,35.47793772,-96.63968397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2014 0:00,IMAGERY,12/15/2014 0:00,1,69,69,Y,Y
-10748037.8,4239589.078,9644,119020,UNKNOWN119020,PADEN,OK,74860,SUBSTATION,IN SERVICE,OKFUSKEE,40107,USA,35.55520112,-96.5512663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
-10723716,4274218.884,9645,119021,UNKNOWN119021,BRISTOW,OK,74010,SUBSTATION,IN SERVICE,CREEK,40037,USA,35.80788603,-96.33277989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2014 0:00,IMAGERY,12/15/2014 0:00,3,138,69,Y,Y
-10625401.38,4211392.709,9646,119023,UNKNOWN119023,CHECOTAH,OK,74426,SUBSTATION,IN SERVICE,MCINTOSH,40091,USA,35.34886909,-95.44960456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2014 0:00,IMAGERY,12/15/2014 0:00,2,69,69,Y,Y
-10633420.65,4233138.064,9647,119024,UNKNOWN119024,CHECOTAH,OK,74426,SUBSTATION,IN SERVICE,MCINTOSH,40091,USA,35.50804134,-95.52164293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2014 0:00,IMAGERY,12/15/2014 0:00,3,69,69,Y,Y
-10622013.57,4255394.188,9648,119025,UNKNOWN119025,MUSKOGEE,OK,74401,SUBSTATION,IN SERVICE,MUSKOGEE,40101,USA,35.67062626,-95.41917137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2014 0:00,IMAGERY,12/15/2014 0:00,3,69,69,Y,Y
-10625101.04,4269010.3,9649,119026,UNKNOWN119026,MUSKOGEE,OK,74401,SUBSTATION,IN SERVICE,MUSKOGEE,40101,USA,35.76993146,-95.44690656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2014 0:00,IMAGERY,12/15/2014 0:00,1,69,69,Y,Y
-10660567.27,4266521.274,9650,119027,UNKNOWN119027,HASKELL,OK,74436,SUBSTATION,IN SERVICE,MUSKOGEE,40101,USA,35.75178771,-95.76550516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2014 0:00,IMAGERY,12/15/2014 0:00,3,69,69,Y,Y
-10605298.46,4722707.243,9651,119028,UNKNOWN119028,LAWRENCE,KS,66049,SUBSTATION,IN SERVICE,DOUGLAS,20045,USA,39.00722987,-95.26901696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2014 0:00,IMAGERY,11/7/2014 0:00,6,230,-999999,Y,Y
-10611105.67,4713046.913,9652,119029,UNKNOWN119029,LAWRENCE,KS,66047,SUBSTATION,IN SERVICE,DOUGLAS,20045,USA,38.93976373,-95.32118403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2014 0:00,IMAGERY,11/7/2014 0:00,5,115,-999999,N,Y
-10587681.55,4710594.943,9653,119031,UNKNOWN119031,EUDORA,KS,66025,SUBSTATION,IN SERVICE,DOUGLAS,20045,USA,38.92262935,-95.11076163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2014 0:00,IMAGERY,11/7/2014 0:00,2,115,115,N,N
-10569434.06,4715750.16,9654,119032,UNKNOWN119032,DE SOTO,KS,66018,SUBSTATION,IN SERVICE,JOHNSON,20091,USA,38.95864924,-94.94684165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2014 0:00,IMAGERY,11/7/2014 0:00,3,115,115,N,N
-10575920.38,4710384.027,9655,119033,UNKNOWN119033,LAWRENCE,KS,66049,SUBSTATION,IN SERVICE,JOHNSON,20091,USA,38.92115528,-95.00510919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2014 0:00,IMAGERY,11/7/2014 0:00,2,115,115,N,N
-10612787.25,4719772.049,9656,119034,UNKNOWN119034,LAWRENCE,KS,66049,SUBSTATION,IN SERVICE,DOUGLAS,20045,USA,38.98673776,-95.33628997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2014 0:00,IMAGERY,11/7/2014 0:00,2,-999999,-999999,N,N
-10556873.79,4726279.298,9657,119035,UNKNOWN119035,SHAWNEE,KS,66226,SUBSTATION,IN SERVICE,JOHNSON,20091,USA,39.03216023,-94.8340108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2014 0:00,IMAGERY,11/7/2014 0:00,1,115,115,N,N
-10553761.85,4730095.49,9658,119036,UNKNOWN119036,EDWARDSVILLE,KS,66111,SUBSTATION,IN SERVICE,WYANDOTTE,20209,USA,39.05878479,-94.80605572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2014 0:00,IMAGERY,11/7/2014 0:00,2,115,-999999,N,N
-10957805.59,4177835.319,9659,119037,UNKNOWN119037,FORT COBB,OK,73038,SUBSTATION,IN SERVICE,CADDO,40015,USA,35.10261829,-98.43564244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2014 0:00,IMAGERY,11/7/2014 0:00,1,-999999,-999999,N,N
-10911905.23,4167738.976,9660,119038,UNKNOWN119038,CHICKASHA,OK,73018,SUBSTATION,IN SERVICE,GRADY,40051,USA,35.02838319,-98.02331248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2014 0:00,IMAGERY,11/7/2014 0:00,1,69,69,Y,Y
-10933180.15,4174262.291,9661,119039,UNKNOWN119039,ANADARKO,OK,73005,SUBSTATION,IN SERVICE,CADDO,40015,USA,35.0763547,-98.21442837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2014 0:00,IMAGERY,11/7/2014 0:00,1,138,138,Y,Y
-10909542.07,4392618.323,9662,119040,UNKNOWN119040,NASH,OK,73761,SUBSTATION,IN SERVICE,GRANT,40053,USA,36.66574878,-98.00208387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2014 0:00,IMAGERY,11/7/2014 0:00,1,69,69,Y,Y
-10861428.25,4413758.573,9663,119041,UNKNOWN119041,MEDFORD,OK,73759,SUBSTATION,IN SERVICE,GRANT,40053,USA,36.81792786,-97.56987002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2014 0:00,IMAGERY,11/7/2014 0:00,1,69,69,Y,Y
-10878880.2,4413721.135,9664,119042,UNKNOWN119042,MEDFORD,OK,73759,SUBSTATION,IN SERVICE,GRANT,40053,USA,36.81765862,-97.72664356,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2014 0:00,IMAGERY,11/7/2014 0:00,2,69,69,Y,Y
-10893378.6,4412812.289,9665,119043,UNKNOWN119043,MEDFORD,OK,73759,SUBSTATION,IN SERVICE,GRANT,40053,USA,36.81112244,-97.85688492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2014 0:00,IMAGERY,11/7/2014 0:00,1,69,69,Y,Y
-10893397.39,4392548.406,9666,119044,UNKNOWN119044,POND CREEK,OK,73766,SUBSTATION,IN SERVICE,GRANT,40053,USA,36.66524498,-97.85705368,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2014 0:00,IMAGERY,11/7/2014 0:00,2,69,69,Y,Y
-10893197.62,4376563.043,9667,119045,UNKNOWN119045,KREMLIN,OK,73753,SUBSTATION,IN SERVICE,GARFIELD,40047,USA,36.54997264,-97.85525919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2014 0:00,IMAGERY,11/7/2014 0:00,1,69,69,Y,Y
-10891043.91,4361444.06,9668,119046,UNKNOWN119046,ENID,OK,73701,SUBSTATION,IN SERVICE,GARFIELD,40047,USA,36.44078943,-97.83591206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2014 0:00,IMAGERY,11/7/2014 0:00,4,138,69,Y,Y
-10888076.08,4357917.157,9669,119047,UNKNOWN119047,ENID,OK,73701,SUBSTATION,IN SERVICE,GARFIELD,40047,USA,36.41529742,-97.80925153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2014 0:00,IMAGERY,11/7/2014 0:00,1,138,138,Y,Y
-10890914.86,4356475.43,9670,119048,UNKNOWN119048,ENID,OK,73701,SUBSTATION,IN SERVICE,GARFIELD,40047,USA,36.40487439,-97.83475278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2014 0:00,IMAGERY,11/7/2014 0:00,1,69,69,Y,Y
-10686030.13,4294951.623,9671,119049,UNKNOWN119049,GLENPOOL,OK,74033,SUBSTATION,IN SERVICE,TULSA,40143,USA,35.9587842,-95.99424193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2014 0:00,IMAGERY,12/15/2014 0:00,1,69,69,Y,Y
-10685002.48,4249457.874,9672,119050,UNKNOWN119050,OKMULGEE,OK,74447,SUBSTATION,IN SERVICE,OKMULGEE,40111,USA,35.62729273,-95.98501036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2014 0:00,IMAGERY,12/15/2014 0:00,4,138,138,Y,Y
-10684466.92,4246812.947,9673,119051,UNKNOWN119051,OKMULGEE,OK,74447,SUBSTATION,IN SERVICE,OKMULGEE,40111,USA,35.60797789,-95.98019932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10684429.17,4224136.587,9674,119052,UNKNOWN119052,HENRYETTA,OK,74437,SUBSTATION,IN SERVICE,OKMULGEE,40111,USA,35.44219024,-95.97986022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10741744.73,4175764.081,9675,119053,UNKNOWN119053,WEWOKA,OK,74884,SUBSTATION,IN SERVICE,SEMINOLE,40133,USA,35.08739466,-96.49473466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2014 0:00,IMAGERY,12/15/2014 0:00,1,69,69,Y,Y
-10731622.06,4174900.931,9676,119054,UNKNOWN119054,HOLDENVILLE,OK,74848,SUBSTATION,IN SERVICE,HUGHES,40063,USA,35.08104966,-96.40380117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2014 0:00,IMAGERY,12/15/2014 0:00,1,69,69,Y,Y
-10732780.82,4177737.8,9677,119055,UNKNOWN119055,HOLDENVILLE,OK,74848,SUBSTATION,IN SERVICE,HUGHES,40063,USA,35.10190159,-96.41421048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2014 0:00,IMAGERY,12/15/2014 0:00,2,69,69,Y,Y
-10694100.86,4266970.831,9678,119056,UNKNOWN119056,BEGGS,OK,74421,SUBSTATION,IN SERVICE,OKMULGEE,40111,USA,35.75506506,-96.0667425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2014 0:00,IMAGERY,12/15/2014 0:00,4,69,69,Y,Y
-10791281.77,4200321.543,9679,119057,UNKNOWN119057,TECUMSEH,OK,74873,SUBSTATION,IN SERVICE,POTTAWATOMIE,40125,USA,35.26770929,-96.93973353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2014 0:00,IMAGERY,12/15/2014 0:00,2,69,69,Y,Y
-10782443.04,4260491.23,9680,119058,UNKNOWN119058,CHANDLER,OK,74834,SUBSTATION,IN SERVICE,LINCOLN,40081,USA,35.70781457,-96.86033379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10870737.29,4172380.493,9681,119059,UNKNOWN119059,BLANCHARD,OK,73010,SUBSTATION,IN SERVICE,MCCLAIN,40087,USA,35.06251913,-97.65349453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10807951.78,4052863.544,9682,119060,UNKNOWN119060,ARDMORE,OK,73401,SUBSTATION,IN SERVICE,CARTER,40019,USA,34.17900588,-97.08948273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10821826.51,4137904.053,9683,119061,UNKNOWN119061,PAOLI,OK,73074,SUBSTATION,IN SERVICE,GARVIN,40049,USA,34.80862272,-97.2141216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2014 0:00,IMAGERY,12/15/2014 0:00,6,138,69,Y,Y
-10914709.09,4250278.023,9684,119062,UNKNOWN119062,CALUMET,OK,73014,SUBSTATION,IN SERVICE,CANADIAN,40017,USA,35.633281,-98.0485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2014 0:00,IMAGERY,11/11/2014 0:00,2,345,-999999,Y,N
-10922546.89,4254888.775,9685,119063,UNKNOWN119063,CALUMET,OK,73014,SUBSTATION,IN SERVICE,CANADIAN,40017,USA,35.66693779,-98.11890809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2014 0:00,IMAGERY,11/11/2014 0:00,1,-999999,-999999,N,N
-10873932.43,4245139.928,9686,119064,UNKNOWN119064,YUKON,OK,73099,SUBSTATION,IN SERVICE,CANADIAN,40017,USA,35.5957581,-97.682197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2014 0:00,IMAGERY,11/11/2014 0:00,2,138,138,Y,Y
-10878037.18,4251076.925,9687,119065,UNKNOWN119065,PIEDMONT,OK,73078,SUBSTATION,IN SERVICE,CANADIAN,40017,USA,35.63911371,-97.71907064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2014 0:00,IMAGERY,11/11/2014 0:00,2,138,138,Y,Y
-10879072.37,4239135.197,9688,119066,UNKNOWN119066,YUKON,OK,73099,SUBSTATION,IN SERVICE,CANADIAN,40017,USA,35.55188395,-97.72836986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2014 0:00,IMAGERY,11/11/2014 0:00,2,138,138,Y,Y
-10881162.58,4215193.533,9689,119067,UNKNOWN119067,MUSTANG,OK,73064,SUBSTATION,IN SERVICE,CANADIAN,40017,USA,35.37671315,-97.74714655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2014 0:00,IMAGERY,11/11/2014 0:00,2,69,69,Y,Y
-10864792.84,4050123,9690,119068,UNKNOWN119068,CORNISH,OK,73456,SUBSTATION,IN SERVICE,JEFFERSON,40067,USA,34.15863669,-97.60009471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2014 0:00,IMAGERY,11/11/2014 0:00,2,138,138,Y,Y
-10914590.27,4065207.736,9691,119069,UNKNOWN119069,WAURIKA,OK,73573,SUBSTATION,IN SERVICE,JEFFERSON,40067,USA,34.27069359,-98.04743262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2014 0:00,IMAGERY,11/11/2014 0:00,1,69,69,Y,Y
-10909318.97,4040285.656,9692,119070,UNKNOWN119070,WAURIKA,OK,73573,SUBSTATION,IN SERVICE,JEFFERSON,40067,USA,34.08547978,-98.00007969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2014 0:00,IMAGERY,11/11/2014 0:00,2,69,69,Y,Y
-10908855.42,4030971.113,9693,119071,UNKNOWN119071,RYAN,OK,73565,SUBSTATION,IN SERVICE,JEFFERSON,40067,USA,34.01615246,-97.99591554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2014 0:00,IMAGERY,11/11/2014 0:00,2,69,-999999,Y,N
-10881843.65,4030588.26,9694,119072,UNKNOWN119072,RYAN,OK,73565,SUBSTATION,IN SERVICE,JEFFERSON,40067,USA,34.01330171,-97.75326475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2014 0:00,IMAGERY,11/11/2014 0:00,1,-999999,-999999,N,N
-10909075.8,4050732.443,9695,119073,UNKNOWN119073,WAURIKA,OK,73573,SUBSTATION,IN SERVICE,JEFFERSON,40067,USA,34.16316682,-97.99789523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2014 0:00,IMAGERY,11/11/2014 0:00,2,69,69,Y,Y
-10913128.03,4095240.608,9696,119074,UNKNOWN119074,DUNCAN,OK,73533,SUBSTATION,IN SERVICE,STEPHENS,40137,USA,34.49334841,-98.03429707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2014 0:00,IMAGERY,11/11/2014 0:00,2,138,138,Y,Y
-10906042.28,4075670.109,9697,119075,UNKNOWN119075,COMANCHE,OK,73529,SUBSTATION,IN SERVICE,STEPHENS,40137,USA,34.34832572,-97.97064465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2014 0:00,IMAGERY,11/11/2014 0:00,7,138,69,Y,N
-10916467.15,4073739.52,9698,119076,UNKNOWN119076,COMANCHE,OK,73529,SUBSTATION,IN SERVICE,STEPHENS,40137,USA,34.33400591,-98.06429294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2014 0:00,IMAGERY,11/11/2014 0:00,1,69,69,Y,Y
-10907283.98,4079402.673,9699,119077,UNKNOWN119077,COMANCHE,OK,73529,SUBSTATION,IN SERVICE,STEPHENS,40137,USA,34.37600444,-97.98179906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2014 0:00,IMAGERY,11/11/2014 0:00,1,69,69,Y,Y
-10903420.97,4075435,9700,119078,UNKNOWN119078,COMANCHE,OK,73529,SUBSTATION,IN SERVICE,STEPHENS,40137,USA,34.34658197,-97.94709707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2014 0:00,IMAGERY,11/11/2014 0:00,2,69,69,Y,Y
-10880125.14,4075651.12,9701,119079,UNKNOWN119079,LOCO,OK,73442,SUBSTATION,IN SERVICE,STEPHENS,40137,USA,34.34818488,-97.7378271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2014 0:00,IMAGERY,11/11/2014 0:00,4,138,69,Y,Y
-10864633.49,4085351.69,9702,119080,UNKNOWN119080,DUNCAN,OK,73533,SUBSTATION,IN SERVICE,STEPHENS,40137,USA,34.4201003,-97.59866324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2014 0:00,IMAGERY,11/11/2014 0:00,1,138,138,Y,Y
-10866523.28,4087135.25,9703,119081,UNKNOWN119081,DUNCAN,OK,73533,SUBSTATION,IN SERVICE,STEPHENS,40137,USA,34.43331603,-97.61563952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2014 0:00,IMAGERY,11/12/2014 0:00,1,138,138,Y,Y
-10865991.47,4097226.479,9704,119082,UNKNOWN119082,DUNCAN,OK,73533,SUBSTATION,IN SERVICE,STEPHENS,40137,USA,34.50805019,-97.61086215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2014 0:00,IMAGERY,11/12/2014 0:00,5,138,69,Y,Y
-10586028.99,4243963.645,9705,119083,UNKNOWN119083,GORE,OK,74435,SUBSTATION,IN SERVICE,SEQUOYAH,40135,USA,35.58716537,-95.09591643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2014 0:00,IMAGERY,12/15/2014 0:00,2,69,69,Y,Y
-10585862.78,4247731.577,9706,119084,UNKNOWN119084,GORE,OK,74435,SUBSTATION,IN SERVICE,SEQUOYAH,40135,USA,35.61468681,-95.09442332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2014 0:00,IMAGERY,12/15/2014 0:00,1,69,69,Y,Y
-10575397.79,4233940.008,9707,119085,UNKNOWN119085,VIAN,OK,74962,SUBSTATION,IN SERVICE,SEQUOYAH,40135,USA,35.51390541,-95.00041466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2014 0:00,IMAGERY,11/12/2014 0:00,3,69,69,Y,Y
-10525058.8,4231074.803,9708,119086,UNKNOWN119086,ROLAND,OK,74954,SUBSTATION,IN SERVICE,SEQUOYAH,40135,USA,35.49295214,-94.54821188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2014 0:00,IMAGERY,11/12/2014 0:00,1,161,161,N,N
-10584308.4,4232390.887,9709,119087,UNKNOWN119087,GORE,OK,74435,SUBSTATION,IN SERVICE,SEQUOYAH,40135,USA,35.50257735,-95.08046007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2014 0:00,IMAGERY,11/12/2014 0:00,3,69,69,Y,Y
-10609967.4,4280852.177,9710,119088,UNKNOWN119088,OKAY,OK,74446,SUBSTATION,IN SERVICE,WAGONER,40145,USA,35.85619611,-95.31095877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2014 0:00,IMAGERY,11/12/2014 0:00,5,161,69,Y,Y
-10609111.05,4265416.49,9711,119089,UNKNOWN119089,MUSKOGEE,OK,74403,SUBSTATION,IN SERVICE,MUSKOGEE,40101,USA,35.74373307,-95.30326609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2014 0:00,IMAGERY,11/12/2014 0:00,2,69,69,Y,Y
-10614669,4253806.007,9712,119090,UNKNOWN119090,MUSKOGEE,OK,74403,SUBSTATION,IN SERVICE,MUSKOGEE,40101,USA,35.65903526,-95.353194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2014 0:00,IMAGERY,11/12/2014 0:00,1,69,69,Y,Y
-10609451.64,4247135.871,9713,119091,UNKNOWN119091,MUSKOGEE,OK,74403,SUBSTATION,IN SERVICE,MUSKOGEE,40101,USA,35.61033632,-95.30632562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2014 0:00,IMAGERY,11/12/2014 0:00,1,69,69,Y,Y
-10570862.16,4251112.231,9714,119092,UNKNOWN119092,COOKSON,OK,74427,SUBSTATION,IN SERVICE,CHEROKEE,40021,USA,35.63937147,-94.95967049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2014 0:00,IMAGERY,11/12/2014 0:00,2,69,69,Y,Y
-10549986.16,4233508.658,9715,119093,UNKNOWN119093,SALLISAW,OK,74955,SUBSTATION,IN SERVICE,SEQUOYAH,40135,USA,35.5107513,-94.77213813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2014 0:00,IMAGERY,11/12/2014 0:00,6,161,69,N,Y
-10895450.4,4354595.033,9716,119094,UNKNOWN119094,ENID,OK,73701,SUBSTATION,IN SERVICE,GARFIELD,40047,USA,36.39127787,-97.87549624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2014 0:00,IMAGERY,11/10/2014 0:00,3,69,69,Y,Y
-10903224.36,4275149.142,9717,119095,UNKNOWN119095,KINGFISHER,OK,73750,SUBSTATION,IN SERVICE,KINGFISHER,40073,USA,35.81466285,-97.9453309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2014 0:00,IMAGERY,11/10/2014 0:00,1,69,69,Y,Y
-10902783.3,4263020.75,9718,119096,UNKNOWN119096,OKARCHE,OK,73762,SUBSTATION,IN SERVICE,KINGFISHER,40073,USA,35.72626365,-97.94136878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2014 0:00,IMAGERY,11/10/2014 0:00,1,69,69,Y,Y
-10897767.98,4280877.174,9719,119097,UNKNOWN119097,KINGFISHER,OK,73750,SUBSTATION,IN SERVICE,KINGFISHER,40073,USA,35.85637811,-97.89631541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2014 0:00,IMAGERY,11/10/2014 0:00,1,69,69,Y,Y
-10889034.67,4300614.356,9720,119098,UNKNOWN119098,HENNESSEY,OK,73742,SUBSTATION,IN SERVICE,KINGFISHER,40073,USA,35.99994901,-97.81786272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2014 0:00,IMAGERY,11/10/2014 0:00,1,138,138,Y,Y
-10870133.59,4286732.435,9721,119099,UNKNOWN119099,CRESCENT,OK,73028,SUBSTATION,IN SERVICE,LOGAN,40083,USA,35.89899725,-97.64807145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2014 0:00,IMAGERY,11/10/2014 0:00,2,138,138,Y,Y
-10870125.64,4286829.009,9722,119100,UNKNOWN119100,CRESCENT,OK,73028,SUBSTATION,IN SERVICE,LOGAN,40083,USA,35.8997,-97.648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2014 0:00,IMAGERY,11/10/2014 0:00,2,138,138,Y,Y
-10883045.28,4271842.912,9723,119101,UNKNOWN119101,OKARCHE,OK,73762,SUBSTATION,IN SERVICE,KINGFISHER,40073,USA,35.79057475,-97.76405916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2014 0:00,IMAGERY,11/10/2014 0:00,2,138,69,Y,Y
-10913024.01,4320692.718,9724,119102,UNKNOWN119102,HENNESSEY,OK,73742,SUBSTATION,IN SERVICE,KINGFISHER,40073,USA,36.14573399,-98.0333626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2014 0:00,IMAGERY,11/10/2014 0:00,1,69,69,Y,Y
-10912743.55,4286627.281,9725,119103,UNKNOWN119103,KINGFISHER,OK,73750,SUBSTATION,IN SERVICE,KINGFISHER,40073,USA,35.89823206,-98.0308432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2014 0:00,IMAGERY,11/10/2014 0:00,1,69,69,Y,Y
-10900886.33,4255050.965,9726,119104,UNKNOWN119104,OKARCHE,OK,73762,SUBSTATION,IN SERVICE,CANADIAN,40017,USA,35.66812146,-97.92432801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2014 0:00,IMAGERY,11/10/2014 0:00,1,-999999,-999999,N,N
-10626776.6,4195873.95,9727,119105,UNKNOWN119105,QUINTON,OK,74561,SUBSTATION,IN SERVICE,PITTSBURG,40121,USA,35.23508224,-95.46195841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2014 0:00,IMAGERY,12/15/2014 0:00,2,69,69,Y,Y
-10811840.22,4192393.34,9728,119106,UNKNOWN119106,PINK,OK,74873,SUBSTATION,IN SERVICE,POTTAWATOMIE,40125,USA,35.20953971,-97.12441318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2014 0:00,IMAGERY,12/15/2014 0:00,1,69,69,Y,Y
-10809713.08,4239251.684,9729,119107,UNKNOWN119107,WELLSTON,OK,74881,SUBSTATION,IN SERVICE,LINCOLN,40081,USA,35.55273531,-97.10530472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2014 0:00,IMAGERY,12/15/2014 0:00,1,138,138,Y,Y
-10784210.94,4258690.029,9730,119108,UNKNOWN119108,CHANDLER,OK,74834,SUBSTATION,IN SERVICE,LINCOLN,40081,USA,35.69467488,-96.87621511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2014 0:00,IMAGERY,12/15/2014 0:00,2,69,-999999,Y,N
-10784220.57,4258742.604,9731,119109,UNKNOWN119109,CHANDLER,OK,74834,SUBSTATION,IN SERVICE,LINCOLN,40081,USA,35.69505844,-96.87630163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2014 0:00,IMAGERY,12/15/2014 0:00,2,69,-999999,Y,N
-10755924.54,4297609.839,9732,119110,UNKNOWN119110,CUSHING,OK,74023,SUBSTATION,IN SERVICE,PAYNE,40119,USA,35.97811058,-96.62211408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2014 0:00,IMAGERY,12/15/2014 0:00,2,69,69,Y,Y
-10737688.98,4261473.133,9733,119111,UNKNOWN119111,DEPEW,OK,74028,SUBSTATION,IN SERVICE,CREEK,40037,USA,35.7149766,-96.45830126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2014 0:00,IMAGERY,12/15/2014 0:00,2,69,69,Y,Y
-10717870.19,4292974.439,9734,119112,UNKNOWN119112,KELLYVILLE,OK,74039,SUBSTATION,IN SERVICE,CREEK,40037,USA,35.94440616,-96.28026606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2014 0:00,IMAGERY,12/15/2014 0:00,3,69,69,Y,Y
-10698775.85,4318805.505,9735,119113,UNKNOWN119113,SAND SPRINGS,OK,74063,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.13204283,-96.10873868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2014 0:00,IMAGERY,12/15/2014 0:00,7,138,138,Y,Y
-10698759.19,4318929.529,9736,119114,UNKNOWN119114,SAND SPRINGS,OK,74063,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.13294266,-96.10858897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2014 0:00,IMAGERY,12/15/2014 0:00,2,138,138,Y,Y
-10637414,4213556.931,9737,119115,UNKNOWN119115,CHECOTAH,OK,74426,SUBSTATION,IN SERVICE,MCINTOSH,40091,USA,35.36472492,-95.55751576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2014 0:00,IMAGERY,12/15/2014 0:00,1,69,69,Y,Y
-10639403.63,4212271.356,9738,119116,UNKNOWN119116,CHECOTAH,OK,74426,SUBSTATION,IN SERVICE,MCINTOSH,40091,USA,35.35530673,-95.57538894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2014 0:00,IMAGERY,12/15/2014 0:00,2,69,69,Y,Y
-10610047.58,4219285.321,9739,119117,UNKNOWN119117,PORUM,OK,74455,SUBSTATION,IN SERVICE,MUSKOGEE,40101,USA,35.40667802,-95.31167904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2014 0:00,IMAGERY,12/15/2014 0:00,1,69,69,Y,Y
-10537072.98,4179256.828,9740,119119,UNKNOWN119119,POTEAU,OK,74953,SUBSTATION,IN SERVICE,LE FLORE,40079,USA,35.11306476,-94.65613706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2014 0:00,IMAGERY,12/15/2014 0:00,1,161,161,Y,Y
-10534130.15,4179545.649,9741,119120,UNKNOWN119120,POTEAU,OK,74953,SUBSTATION,IN SERVICE,LE FLORE,40079,USA,35.1151871,-94.62970117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2014 0:00,IMAGERY,12/11/2018 0:00,6,161,69,Y,Y
-10535082.42,4743328.988,9742,119121,UNKNOWN119121,KANSAS CITY,KS,66104,SUBSTATION,IN SERVICE,WYANDOTTE,20209,USA,39.1510336,-94.63825555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2014 0:00,IMAGERY,11/10/2014 0:00,4,161,161,Y,Y
-10638663.17,4729492.388,9743,119122,UNKNOWN119122,TECUMSEH,KS,66542,SUBSTATION,IN SERVICE,SHAWNEE,20177,USA,39.05457777,-95.56873732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2014 0:00,IMAGERY,11/10/2014 0:00,6,115,-999999,Y,Y
-10905324.99,4091430.328,9744,119123,UNKNOWN119123,DUNCAN,OK,73533,SUBSTATION,IN SERVICE,STEPHENS,40137,USA,34.46513293,-97.9642012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2014 0:00,IMAGERY,11/12/2014 0:00,3,138,69,Y,Y
-10901267.05,4096476.65,9745,119124,UNKNOWN119124,DUNCAN,OK,73533,SUBSTATION,IN SERVICE,STEPHENS,40137,USA,34.50249937,-97.92774807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2014 0:00,IMAGERY,11/12/2014 0:00,2,138,138,Y,Y
-10905619.03,4091290.54,9746,119125,UNKNOWN119125,DUNCAN,OK,73533,SUBSTATION,IN SERVICE,STEPHENS,40137,USA,34.4640976,-97.96684261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2014 0:00,IMAGERY,11/12/2014 0:00,1,69,69,Y,Y
-10896809.13,4114728.78,9747,119126,UNKNOWN119126,MARLOW,OK,73055,SUBSTATION,IN SERVICE,STEPHENS,40137,USA,34.63751085,-97.88770192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2014 0:00,IMAGERY,11/12/2014 0:00,2,69,69,Y,Y
-10875229.98,4106271.754,9748,119127,UNKNOWN119127,MARLOW,OK,73055,SUBSTATION,IN SERVICE,STEPHENS,40137,USA,34.57498127,-97.6938531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2014 0:00,IMAGERY,11/12/2014 0:00,1,138,138,Y,Y
-10873645.79,4089005.408,9749,119128,UNKNOWN119128,DUNCAN,OK,73533,SUBSTATION,IN SERVICE,STEPHENS,40137,USA,34.4471712,-97.67962203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2014 0:00,IMAGERY,11/12/2014 0:00,1,69,69,Y,Y
-10874243.08,4090241.676,9750,119129,UNKNOWN119129,DUNCAN,OK,73533,SUBSTATION,IN SERVICE,STEPHENS,40137,USA,34.4563289,-97.68498765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2014 0:00,IMAGERY,11/12/2014 0:00,1,69,69,Y,Y
-10880016.7,4090280.835,9751,119130,UNKNOWN119130,DUNCAN,OK,73533,SUBSTATION,IN SERVICE,STEPHENS,40137,USA,34.45661895,-97.73685293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2014 0:00,IMAGERY,11/12/2014 0:00,3,69,69,Y,Y
-10875077.58,4090802.676,9752,119131,UNKNOWN119131,DUNCAN,OK,73533,SUBSTATION,IN SERVICE,STEPHENS,40137,USA,34.46048419,-97.69248402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2014 0:00,IMAGERY,11/12/2014 0:00,1,138,138,Y,Y
-10924383.76,4214451.101,9753,119132,UNKNOWN119132,BINGER,OK,73009,SUBSTATION,IN SERVICE,CADDO,40015,USA,35.371275,-98.135409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2014 0:00,IMAGERY,11/12/2014 0:00,2,345,-999999,Y,N
-10892957.85,4203509.153,9754,119133,UNKNOWN119133,TUTTLE,OK,73089,SUBSTATION,IN SERVICE,GRADY,40051,USA,35.29108517,-97.85310526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2014 0:00,IMAGERY,11/12/2014 0:00,2,138,138,Y,Y
-10892291.42,4200203.789,9755,119134,UNKNOWN119134,TUTTLE,OK,73089,SUBSTATION,IN SERVICE,GRADY,40051,USA,35.26684563,-97.84711859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2014 0:00,IMAGERY,11/12/2014 0:00,1,138,138,Y,Y
-10552161.54,4227148.615,9756,119159,UNKNOWN119159,SALLISAW,OK,74955,SUBSTATION,IN SERVICE,SEQUOYAH,40135,USA,35.464231,-94.79167988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2014 0:00,IMAGERY,11/12/2014 0:00,2,69,69,Y,Y
-10551936.09,4228328.975,9757,119160,UNKNOWN119160,SALLISAW,OK,74955,SUBSTATION,IN SERVICE,SEQUOYAH,40135,USA,35.47286674,-94.7896547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2014 0:00,IMAGERY,11/12/2014 0:00,2,69,69,Y,Y
-10545123.85,4239147.559,9758,119161,UNKNOWN119161,SALLISAW,OK,74955,SUBSTATION,IN SERVICE,SEQUOYAH,40135,USA,35.5519743,-94.72845929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2014 0:00,IMAGERY,11/12/2014 0:00,4,69,69,Y,Y
-10526368.86,4242676.298,9759,119162,UNKNOWN119162,ROLAND,OK,74954,SUBSTATION,IN SERVICE,SEQUOYAH,40135,USA,35.57776025,-94.55998037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2014 0:00,IMAGERY,11/12/2014 0:00,1,69,69,Y,Y
-10611234.55,4267914.165,9760,119163,UNKNOWN119163,MUSKOGEE,OK,74403,SUBSTATION,IN SERVICE,MUSKOGEE,40101,USA,35.7619417,-95.32234176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2014 0:00,IMAGERY,11/12/2014 0:00,2,69,69,Y,Y
-10615798.48,4269887.588,9761,119164,UNKNOWN119164,MUSKOGEE,OK,74401,SUBSTATION,IN SERVICE,MUSKOGEE,40101,USA,35.77632546,-95.36334026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2014 0:00,IMAGERY,11/12/2014 0:00,2,161,161,Y,Y
-10621573.4,4269525.455,9762,119165,UNKNOWN119165,MUSKOGEE,OK,74401,SUBSTATION,IN SERVICE,MUSKOGEE,40101,USA,35.77368617,-95.41521726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2014 0:00,IMAGERY,11/12/2014 0:00,4,161,69,Y,Y
-10609762.48,4271229.332,9763,119166,UNKNOWN119166,MUSKOGEE,OK,74403,SUBSTATION,IN SERVICE,MUSKOGEE,40101,USA,35.7861036,-95.30911799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2014 0:00,IMAGERY,11/12/2014 0:00,1,161,161,Y,Y
-10608991.68,4272220.713,9764,119167,UNKNOWN119167,MUSKOGEE,OK,74403,SUBSTATION,IN SERVICE,MUSKOGEE,40101,USA,35.79332765,-95.30219376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2014 0:00,IMAGERY,11/12/2014 0:00,1,69,69,Y,Y
-10613983.16,4262844.507,9765,119168,UNKNOWN119168,MUSKOGEE,OK,74403,SUBSTATION,IN SERVICE,MUSKOGEE,40101,USA,35.72497836,-95.34703298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2014 0:00,IMAGERY,11/12/2014 0:00,2,161,161,Y,Y
-10619547.09,4262853.792,9766,119169,UNKNOWN119169,MUSKOGEE,OK,74401,SUBSTATION,IN SERVICE,MUSKOGEE,40101,USA,35.72504607,-95.39701461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2014 0:00,IMAGERY,11/12/2014 0:00,4,161,69,Y,Y
-10635436.89,4227182.638,9767,119170,UNKNOWN119170,CHECOTAH,OK,74426,SUBSTATION,IN SERVICE,MCINTOSH,40091,USA,35.46447994,-95.53975508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2014 0:00,IMAGERY,11/12/2014 0:00,2,69,69,Y,Y
-10621203.79,4269169.903,9768,119171,UNKNOWN119171,MUSKOGEE,OK,74401,SUBSTATION,IN SERVICE,MUSKOGEE,40101,USA,35.77109475,-95.41189704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2014 0:00,IMAGERY,11/13/2014 0:00,2,69,69,Y,Y
-10772400.22,4296156.729,9769,119172,UNKNOWN119172,CUSHING,OK,74023,SUBSTATION,IN SERVICE,PAYNE,40119,USA,35.96754643,-96.77011762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2014 0:00,IMAGERY,11/13/2014 0:00,2,69,69,Y,Y
-10776090.55,4298368.38,9770,119173,UNKNOWN119173,CUSHING,OK,74023,SUBSTATION,IN SERVICE,PAYNE,40119,USA,35.98362463,-96.80326844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2014 0:00,IMAGERY,11/13/2014 0:00,5,69,69,Y,Y
-10770113.33,4298816.574,9771,119174,UNKNOWN119174,CUSHING,OK,74023,SUBSTATION,IN SERVICE,PAYNE,40119,USA,35.9868825,-96.74957412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2014 0:00,IMAGERY,11/13/2014 0:00,1,69,69,Y,Y
-10769774.74,4302467.288,9772,119175,UNKNOWN119175,CUSHING,OK,74023,SUBSTATION,IN SERVICE,PAYNE,40119,USA,36.0134141,-96.74653255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2014 0:00,IMAGERY,11/13/2014 0:00,3,138,-999999,Y,N
-10769785,4302604.825,9773,119176,UNKNOWN119176,CUSHING,OK,74023,SUBSTATION,IN SERVICE,PAYNE,40119,USA,36.01441347,-96.74662475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2014 0:00,IMAGERY,11/13/2014 0:00,2,69,-999999,Y,N
-10799626.15,4296578.961,9774,119178,UNKNOWN119178,PERKINS,OK,74059,SUBSTATION,IN SERVICE,PAYNE,40119,USA,35.97061621,-97.01469232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2014 0:00,IMAGERY,11/13/2014 0:00,1,138,138,Y,Y
-10683691.02,4330926.907,9775,119179,UNKNOWN119179,TULSA,OK,74126,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.21993837,-95.97322932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2014 0:00,IMAGERY,11/13/2014 0:00,2,138,138,Y,Y
-10679514.86,4329899.584,9776,119180,UNKNOWN119180,TULSA,OK,74115,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.2124928,-95.93571426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2014 0:00,IMAGERY,11/13/2014 0:00,2,138,138,Y,Y
-10672802.15,4329936.49,9777,119181,UNKNOWN119181,TULSA,OK,74115,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.21276029,-95.875413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2014 0:00,IMAGERY,11/13/2014 0:00,3,138,138,Y,Y
-10588748.82,4291026.556,9778,119182,UNKNOWN119182,HULBERT,OK,74441,SUBSTATION,IN SERVICE,CHEROKEE,40021,USA,35.93023863,-95.12034904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2014 0:00,IMAGERY,11/13/2014 0:00,1,69,69,Y,Y
-10590199.73,4310471.764,9779,119183,UNKNOWN119183,HULBERT,OK,74441,SUBSTATION,IN SERVICE,CHEROKEE,40021,USA,36.07155545,-95.13338279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2014 0:00,IMAGERY,11/13/2014 0:00,1,69,69,Y,Y
-10584024.08,4310789.429,9780,119184,UNKNOWN119184,HULBERT,OK,74441,SUBSTATION,IN SERVICE,CHEROKEE,40021,USA,36.07386196,-95.077906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2014 0:00,IMAGERY,11/13/2014 0:00,4,161,69,Y,Y
-10576583.73,4287082.859,9781,119185,UNKNOWN119185,TAHLEQUAH,OK,74464,SUBSTATION,IN SERVICE,CHEROKEE,40021,USA,35.90154719,-95.0110682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2014 0:00,IMAGERY,11/13/2014 0:00,3,69,69,Y,Y
-10572055.32,4285878.504,9782,119186,UNKNOWN119186,TAHLEQUAH,OK,74464,SUBSTATION,IN SERVICE,CHEROKEE,40021,USA,35.8927831,-94.97038876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2014 0:00,IMAGERY,11/13/2014 0:00,2,69,69,Y,Y
