X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10570450.4,4290052.141,9783,119187,UNKNOWN119187,TAHLEQUAH,OK,74464,SUBSTATION,IN SERVICE,CHEROKEE,40021,USA,35.92315047,-94.95597152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2014 0:00,IMAGERY,11/13/2014 0:00,1,69,69,Y,Y
-10572933.44,4288801.568,9784,119188,UNKNOWN119188,TAHLEQUAH,OK,74464,SUBSTATION,IN SERVICE,CHEROKEE,40021,USA,35.91405253,-94.97827712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2014 0:00,IMAGERY,11/13/2014 0:00,1,69,69,Y,Y
-10599349.32,4281833.548,9785,119189,UNKNOWN119189,FORT GIBSON,OK,74434,SUBSTATION,IN SERVICE,CHEROKEE,40021,USA,35.86334091,-95.21557493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2014 0:00,IMAGERY,11/13/2014 0:00,2,69,-999999,Y,N
-10567521.55,4312974.632,9786,119190,UNKNOWN119190,TAHLEQUAH,OK,74464,SUBSTATION,IN SERVICE,CHEROKEE,40021,USA,36.08972649,-94.92966123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2014 0:00,IMAGERY,11/13/2014 0:00,1,69,69,Y,Y
-10570872.18,4295027.125,9787,119191,UNKNOWN119191,TAHLEQUAH,OK,74464,SUBSTATION,IN SERVICE,CHEROKEE,40021,USA,35.9593332,-94.95976048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2014 0:00,IMAGERY,11/13/2014 0:00,2,69,69,Y,Y
-10563131.58,4289830.367,9788,119192,UNKNOWN119192,TAHLEQUAH,OK,74464,SUBSTATION,IN SERVICE,CHEROKEE,40021,USA,35.92153714,-94.89022542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2014 0:00,IMAGERY,11/13/2014 0:00,1,161,161,N,N
-10534907.5,4324563.923,9789,119193,UNKNOWN119193,COLCORD,OK,74338,SUBSTATION,IN SERVICE,DELAWARE,40041,USA,36.17381096,-94.63668425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2014 0:00,IMAGERY,11/13/2014 0:00,2,161,161,Y,Y
-10570773.68,4329771.834,9790,119194,UNKNOWN119194,ROSE,OK,74364,SUBSTATION,IN SERVICE,DELAWARE,40041,USA,36.21156688,-94.95887562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2014 0:00,IMAGERY,11/13/2014 0:00,2,161,161,Y,Y
-10845031.3,4032567.463,9791,119195,UNKNOWN119195,LEON,OK,73441,SUBSTATION,IN SERVICE,LOVE,40085,USA,34.02803798,-97.42257374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2014 0:00,IMAGERY,11/14/2014 0:00,2,138,138,Y,Y
-10837148.95,4016815.066,9792,119196,UNKNOWN119196,LEON,OK,73441,SUBSTATION,IN SERVICE,LOVE,40085,USA,33.91068177,-97.35176538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2014 0:00,IMAGERY,11/14/2014 0:00,1,-999999,-999999,Y,Y
-10814025.11,4001743.707,9793,119197,UNKNOWN119197,THACKERVILLE,OK,73459,SUBSTATION,IN SERVICE,LOVE,40085,USA,33.79824786,-97.14404043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2014 0:00,IMAGERY,11/14/2014 0:00,1,-999999,-999999,Y,Y
-10810058.17,4021239.273,9794,119198,UNKNOWN119198,MARIETTA,OK,73448,SUBSTATION,IN SERVICE,LOVE,40085,USA,33.9436587,-97.10840473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2014 0:00,IMAGERY,11/14/2014 0:00,1,138,138,Y,Y
-10853824.57,4091085.841,9795,119199,UNKNOWN119199,RATLIFF CITY,OK,73481,SUBSTATION,IN SERVICE,CARTER,40019,USA,34.4625815,-97.50156503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2014 0:00,IMAGERY,11/14/2014 0:00,3,138,138,Y,Y
-10860530.32,4094600.837,9796,119200,UNKNOWN119200,DUNCAN,OK,73488,SUBSTATION,IN SERVICE,CARTER,40019,USA,34.48861152,-97.56180377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2014 0:00,IMAGERY,11/14/2014 0:00,1,138,138,Y,Y
-10854572.55,4089280.717,9797,119201,UNKNOWN119201,RATLIFF CITY,OK,73481,SUBSTATION,IN SERVICE,CARTER,40019,USA,34.44921065,-97.50828424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2014 0:00,IMAGERY,11/14/2014 0:00,1,138,138,Y,Y
-10852882.65,4059929.504,9798,119202,UNKNOWN119202,HEALDTON,OK,73438,SUBSTATION,IN SERVICE,CARTER,40019,USA,34.23150122,-97.49310363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2014 0:00,IMAGERY,11/14/2014 0:00,2,138,138,Y,Y
-10855053.96,4053921.333,9799,119203,UNKNOWN119203,WILSON,OK,73463,SUBSTATION,IN SERVICE,CARTER,40019,USA,34.18686663,-97.51260882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2014 0:00,IMAGERY,11/14/2014 0:00,3,138,138,Y,Y
-10858726.38,4059222.932,9800,119204,UNKNOWN119204,HEALDTON,OK,73438,SUBSTATION,IN SERVICE,CARTER,40019,USA,34.22625334,-97.54559876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2014 0:00,IMAGERY,11/14/2014 0:00,2,138,138,Y,Y
-10850949.73,4075601.467,9801,119205,UNKNOWN119205,GRAHAM,OK,73437,SUBSTATION,IN SERVICE,CARTER,40019,USA,34.34781662,-97.47573994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2014 0:00,IMAGERY,11/14/2014 0:00,2,138,138,Y,Y
-10842597.09,4081467.027,9802,119206,UNKNOWN119206,SPRINGER,OK,73458,SUBSTATION,IN SERVICE,CARTER,40019,USA,34.39130866,-97.40070683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2014 0:00,IMAGERY,11/14/2014 0:00,2,138,138,Y,Y
-10854995.62,4057943.405,9803,119207,UNKNOWN119207,HEALDTON,OK,73438,SUBSTATION,IN SERVICE,CARTER,40019,USA,34.21674914,-97.51208473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2014 0:00,IMAGERY,11/14/2014 0:00,1,138,138,Y,Y
-10805923.91,4069550.963,9804,119208,UNKNOWN119208,SPRINGER,OK,73401,SUBSTATION,IN SERVICE,CARTER,40019,USA,34.3029296,-97.07126609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2014 0:00,IMAGERY,11/14/2014 0:00,2,138,138,Y,Y
-10809364.43,4056830.697,9805,119209,UNKNOWN119209,ARDMORE,OK,73401,SUBSTATION,IN SERVICE,CARTER,40019,USA,34.20848319,-97.10217277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2014 0:00,IMAGERY,11/14/2014 0:00,2,138,138,Y,Y
-10858167.56,4050542.359,9806,119210,UNKNOWN119210,RINGLING,OK,73456,SUBSTATION,IN SERVICE,CARTER,40019,USA,34.16175391,-97.54057875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2014 0:00,IMAGERY,11/14/2014 0:00,1,138,138,Y,Y
-10842919.06,4052940.283,9807,119211,UNKNOWN119211,WILSON,OK,73463,SUBSTATION,IN SERVICE,CARTER,40019,USA,34.17957618,-97.40359917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2014 0:00,IMAGERY,11/14/2014 0:00,2,138,138,Y,Y
-10834986.31,4051962.381,9808,119212,UNKNOWN119212,WILSON,OK,73463,SUBSTATION,IN SERVICE,CARTER,40019,USA,34.1723085,-97.33233803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2014 0:00,IMAGERY,11/14/2014 0:00,2,138,138,Y,Y
-10827556.79,4051391.541,9809,119213,UNKNOWN119213,LONE GROVE,OK,73443,SUBSTATION,IN SERVICE,CARTER,40019,USA,34.16806578,-97.26559757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2014 0:00,IMAGERY,11/14/2014 0:00,2,138,138,Y,Y
-10817232.73,4053315.727,9810,119214,UNKNOWN119214,ARDMORE,OK,73401,SUBSTATION,IN SERVICE,CARTER,40019,USA,34.18236628,-97.17285494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2014 0:00,IMAGERY,11/14/2014 0:00,2,138,138,Y,Y
-10817724.19,4054086.989,9811,119215,UNKNOWN119215,ARDMORE,OK,73401,SUBSTATION,IN SERVICE,CARTER,40019,USA,34.1880976,-97.17726984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2014 0:00,IMAGERY,11/14/2014 0:00,2,138,138,Y,Y
-10809139.9,4055125.084,9812,119216,UNKNOWN119216,ARDMORE,OK,73401,SUBSTATION,IN SERVICE,CARTER,40019,USA,34.19581116,-97.10015584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2014 0:00,IMAGERY,11/14/2014 0:00,5,138,-999999,Y,N
-10812147.23,4051203.091,9813,119217,UNKNOWN119217,ARDMORE,OK,73401,SUBSTATION,IN SERVICE,CARTER,40019,USA,34.1666651,-97.12717111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2014 0:00,IMAGERY,11/14/2014 0:00,3,-999999,-999999,N,N
-10813051.84,4055728.666,9814,119219,UNKNOWN119219,ARDMORE,OK,73401,SUBSTATION,IN SERVICE,CARTER,40019,USA,34.20029576,-97.13529738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2014 0:00,IMAGERY,11/14/2014 0:00,2,-999999,-999999,Y,Y
-10829499.04,4045646.301,9815,119220,UNKNOWN119220,LONE GROVE,OK,73443,SUBSTATION,IN SERVICE,CARTER,40019,USA,34.12535288,-97.28304504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2014 0:00,IMAGERY,11/14/2014 0:00,1,138,138,Y,Y
-10813837.93,4044331.981,9816,119221,UNKNOWN119221,ARDMORE,OK,73401,SUBSTATION,IN SERVICE,CARTER,40019,USA,34.11557856,-97.14235889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2014 0:00,IMAGERY,11/14/2014 0:00,4,138,-999999,Y,Y
-10705606.59,4635508.282,9817,119228,UNKNOWN119228,EMPORIA,KS,66801,SUBSTATION,IN SERVICE,LYON,20111,USA,38.39592198,-96.17010024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2014 0:00,IMAGERY,11/14/2014 0:00,2,115,115,Y,Y
-10551825.1,4328938.649,9818,119229,UNKNOWN119229,KANSAS,OK,74347,SUBSTATION,IN SERVICE,DELAWARE,40041,USA,36.20552774,-94.78865767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2014 0:00,IMAGERY,11/17/2014 0:00,3,161,69,Y,Y
-10543335.54,4357686.511,9819,119230,UNKNOWN119230,JAY,OK,74346,SUBSTATION,IN SERVICE,DELAWARE,40041,USA,36.41363005,-94.71239464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2014 0:00,IMAGERY,11/17/2014 0:00,4,69,69,Y,Y
-10766471.96,4268750.522,9820,119234,UNKNOWN119234,STROUD,OK,74079,SUBSTATION,IN SERVICE,LINCOLN,40081,USA,35.76803801,-96.71686317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2014 0:00,IMAGERY,11/17/2014 0:00,1,69,69,Y,Y
-10544175.34,4379219.699,9821,119235,UNKNOWN119235,GROVE,OK,74344,SUBSTATION,IN SERVICE,DELAWARE,40041,USA,36.56914203,-94.71993865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2014 0:00,IMAGERY,11/17/2014 0:00,2,69,69,Y,Y
-10552032.27,4360234.98,9822,119236,UNKNOWN119236,JAY,OK,74346,SUBSTATION,IN SERVICE,DELAWARE,40041,USA,36.43205129,-94.79051867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2014 0:00,IMAGERY,11/17/2014 0:00,4,138,69,Y,Y
-10571972.56,4381254.141,9823,119237,UNKNOWN119237,AFTON,OK,74331,SUBSTATION,IN SERVICE,DELAWARE,40041,USA,36.58381856,-94.96964538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2014 0:00,IMAGERY,11/17/2014 0:00,1,69,69,Y,Y
-10599912.95,4356947.934,9824,119238,UNKNOWN119238,ADAIR,OK,74330,SUBSTATION,IN SERVICE,MAYES,40097,USA,36.40829053,-95.22063813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2014 0:00,IMAGERY,11/17/2014 0:00,1,69,69,Y,Y
-10603008.24,4344893.374,9825,119239,UNKNOWN119239,PRYOR,OK,74361,SUBSTATION,IN SERVICE,MAYES,40097,USA,36.32109066,-95.24844356,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2014 0:00,IMAGERY,11/17/2014 0:00,5,138,69,Y,Y
-10580870.74,4362966.009,9826,119240,UNKNOWN119240,STRANG,OK,74367,SUBSTATION,IN SERVICE,MAYES,40097,USA,36.4517873,-95.04957901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2014 0:00,IMAGERY,11/17/2014 0:00,2,138,138,Y,Y
-10548196.79,4383314.693,9827,119241,UNKNOWN119241,GROVE,OK,74344,SUBSTATION,IN SERVICE,DELAWARE,40041,USA,36.5986806,-94.75606398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2014 0:00,IMAGERY,11/17/2014 0:00,3,138,-999999,Y,Y
-10543158.3,4386133.263,9828,119242,UNKNOWN119242,GROVE,OK,74344,SUBSTATION,IN SERVICE,DELAWARE,40041,USA,36.61900532,-94.71080243,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2014 0:00,IMAGERY,11/17/2014 0:00,3,69,-999999,Y,Y
-10542621.46,4392970.106,9829,119243,UNKNOWN119243,WYANDOTTE,OK,74370,SUBSTATION,IN SERVICE,OTTAWA,40115,USA,36.66828358,-94.70597994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2014 0:00,IMAGERY,11/17/2014 0:00,1,69,69,Y,Y
-10555520.42,4390958.769,9830,119244,UNKNOWN119244,AFTON,OK,74331,SUBSTATION,IN SERVICE,DELAWARE,40041,USA,36.65378963,-94.82185324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2014 0:00,IMAGERY,11/17/2014 0:00,1,69,69,Y,Y
-10561146.59,4381972.78,9831,119245,UNKNOWN119245,AFTON,OK,74331,SUBSTATION,IN SERVICE,DELAWARE,40041,USA,36.58900218,-94.87239397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2014 0:00,IMAGERY,11/17/2014 0:00,1,69,69,Y,Y
-10581328.75,4390294.738,9832,119246,UNKNOWN119246,VINITA,OK,74301,SUBSTATION,IN SERVICE,CRAIG,40035,USA,36.64900395,-95.05369342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY,11/18/2014 0:00,1,69,69,Y,Y
-10593725.84,4387389.378,9833,119247,UNKNOWN119247,VINITA,OK,74301,SUBSTATION,IN SERVICE,CRAIG,40035,USA,36.62806145,-95.16505835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY,11/18/2014 0:00,1,69,69,Y,Y
-10589499.27,4393180.064,9834,119248,UNKNOWN119248,VINITA,OK,74301,SUBSTATION,IN SERVICE,CRAIG,40035,USA,36.6697964,-95.12709046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY,11/18/2014 0:00,3,138,69,Y,Y
-10625772.67,4375016.269,9835,119249,UNKNOWN119249,CHELSEA,OK,74016,SUBSTATION,IN SERVICE,ROGERS,40131,USA,36.53880953,-95.45293993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY,11/18/2014 0:00,1,138,138,Y,Y
-10605871.94,4333695.596,9836,119250,UNKNOWN119250,PRYOR,OK,74361,SUBSTATION,IN SERVICE,MAYES,40097,USA,36.24000104,-95.27416861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY,11/18/2014 0:00,3,138,-999999,Y,Y
-10606150.27,4334202.87,9837,119251,UNKNOWN119251,PRYOR,OK,74361,SUBSTATION,IN SERVICE,MAYES,40097,USA,36.24367633,-95.27666889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY,11/18/2014 0:00,1,69,69,Y,Y
-10606294.89,4333361.471,9838,119252,UNKNOWN119252,PRYOR,OK,74361,SUBSTATION,IN SERVICE,MAYES,40097,USA,36.23758015,-95.27796808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY,11/18/2014 0:00,3,69,69,Y,Y
-10605828.47,4332296.657,9839,119253,UNKNOWN119253,PRYOR,OK,74361,SUBSTATION,IN SERVICE,MAYES,40097,USA,36.22986459,-95.27377817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY,11/18/2014 0:00,2,69,69,Y,Y
-10606554.43,4334779.386,9840,119254,UNKNOWN119254,PRYOR,OK,74361,SUBSTATION,IN SERVICE,MAYES,40097,USA,36.24785308,-95.28029955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY,11/18/2014 0:00,1,69,69,Y,Y
-10610621.57,4334745.427,9841,119255,UNKNOWN119255,PRYOR,OK,74361,SUBSTATION,IN SERVICE,MAYES,40097,USA,36.24760706,-95.31683527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY,11/18/2014 0:00,2,138,138,Y,Y
-10614455.88,4327576.725,9842,119256,UNKNOWN119256,CHOUTEAU,OK,74337,SUBSTATION,IN SERVICE,MAYES,40097,USA,36.19565516,-95.35127949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY,11/18/2014 0:00,3,138,69,Y,Y
-10559615.85,4420941.854,9843,119257,UNKNOWN119257,MIAMI,OK,74354,SUBSTATION,IN SERVICE,OTTAWA,40115,USA,36.86956832,-94.85864309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY,11/18/2014 0:00,6,161,69,Y,Y
-10535933.37,4417909.743,9844,119258,UNKNOWN119258,WYANDOTTE,OK,74370,SUBSTATION,IN SERVICE,OTTAWA,40115,USA,36.84777479,-94.64589976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY,11/18/2014 0:00,1,69,69,Y,Y
-10553778.31,4421235.558,9845,119259,UNKNOWN119259,MIAMI,OK,74354,SUBSTATION,IN SERVICE,OTTAWA,40115,USA,36.87167901,-94.80620361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY,11/18/2014 0:00,1,69,69,Y,Y
-10561193.01,4420877.239,9846,119260,UNKNOWN119260,MIAMI,OK,74354,SUBSTATION,IN SERVICE,OTTAWA,40115,USA,36.86910396,-94.87281103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY,11/18/2014 0:00,2,69,69,Y,Y
-10562377.07,4424111.252,9847,119261,UNKNOWN119261,MIAMI,OK,74354,SUBSTATION,IN SERVICE,OTTAWA,40115,USA,36.89234198,-94.88344762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY,11/18/2014 0:00,2,69,69,Y,Y
-10559923.35,4431305.649,9848,119262,UNKNOWN119262,MIAMI,OK,74354,SUBSTATION,IN SERVICE,OTTAWA,40115,USA,36.94401197,-94.86140548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY,11/18/2014 0:00,1,69,69,Y,Y
-10558695.56,4423208.863,9849,119263,UNKNOWN119263,MIAMI,OK,74354,SUBSTATION,IN SERVICE,OTTAWA,40115,USA,36.88585857,-94.85037603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY,11/18/2014 0:00,1,69,69,Y,Y
-10565671.24,4403320.243,9850,119264,UNKNOWN119264,AFTON,OK,74331,SUBSTATION,IN SERVICE,OTTAWA,40115,USA,36.74282476,-94.91303964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY,11/18/2014 0:00,1,69,69,Y,Y
-10839292.48,4318459.977,9851,119265,UNKNOWN119265,ORLANDO,OK,73073,SUBSTATION,IN SERVICE,LOGAN,40083,USA,36.12953586,-97.37102101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY,11/19/2014 0:00,2,69,69,Y,Y
-10849312.4,4304705.188,9852,119266,UNKNOWN119266,MULHALL,OK,73063,SUBSTATION,IN SERVICE,LOGAN,40083,USA,36.02967364,-97.46103151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY,11/19/2014 0:00,2,69,69,Y,Y
-10821442.19,4302748.591,9853,119267,UNKNOWN119267,COYLE,OK,73027,SUBSTATION,IN SERVICE,PAYNE,40119,USA,36.01545809,-97.21066919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY,11/19/2014 0:00,4,138,69,Y,Y
-10848405.44,4268967.192,9854,119268,UNKNOWN119268,EDMOND,OK,73034,SUBSTATION,IN SERVICE,LOGAN,40083,USA,35.76961727,-97.45288413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY,11/19/2014 0:00,2,138,138,Y,Y
-10848224.07,4263004.266,9855,119269,UNKNOWN119269,EDMOND,OK,73034,SUBSTATION,IN SERVICE,LOGAN,40083,USA,35.72614344,-97.45125484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY,11/19/2014 0:00,2,138,138,Y,Y
-10850272.47,4260837.324,9856,119270,UNKNOWN119270,EDMOND,OK,73034,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.71033906,-97.469656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY,11/19/2014 0:00,2,138,138,Y,Y
-10855111.05,4251884.732,9857,119271,UNKNOWN119271,EDMOND,OK,73003,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.645011,-97.51312168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY,11/19/2014 0:00,2,138,138,Y,Y
-10858231.82,4250917.149,9858,119272,UNKNOWN119272,OKLAHOMA CITY,OK,73013,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.63794723,-97.54115601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY,11/19/2014 0:00,2,138,138,Y,Y
-10859418.08,4242954.101,9859,119273,UNKNOWN119273,OKLAHOMA CITY,OK,73120,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.57978992,-97.55181238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY,11/19/2014 0:00,2,138,138,Y,Y
-10861764.94,4239206.932,9860,119274,UNKNOWN119274,OKLAHOMA CITY,OK,73116,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.55240823,-97.57289457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY,11/19/2014 0:00,2,138,138,Y,Y
-10863972.89,4238170.425,9861,119275,UNKNOWN119275,OKLAHOMA CITY,OK,73116,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.54483251,-97.59272894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY,11/19/2014 0:00,3,138,138,Y,Y
-10865949.99,4238923.166,9862,119276,UNKNOWN119276,OKLAHOMA CITY,OK,73132,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.55033428,-97.61048956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY,11/19/2014 0:00,2,138,138,Y,Y
-10843258.62,4286772.231,9863,119277,UNKNOWN119277,GUTHRIE,OK,73044,SUBSTATION,IN SERVICE,LOGAN,40083,USA,35.89928684,-97.40664948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY,11/19/2014 0:00,2,138,138,Y,Y
-10829520.37,4295728.924,9864,119278,UNKNOWN119278,COYLE,OK,73027,SUBSTATION,IN SERVICE,LOGAN,40083,USA,35.96443601,-97.28323666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY,11/19/2014 0:00,2,138,138,Y,Y
-10809572.33,4317120.662,9865,119279,UNKNOWN119279,STILLWATER,OK,74074,SUBSTATION,IN SERVICE,PAYNE,40119,USA,36.11981777,-97.10404041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY,11/19/2014 0:00,5,138,-999999,Y,N
-10865338.17,4288607.832,9866,119280,UNKNOWN119280,CRESCENT,OK,73028,SUBSTATION,IN SERVICE,LOGAN,40083,USA,35.912643,-97.60499345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY,11/19/2014 0:00,2,138,138,Y,Y
-10825423.43,4290479.255,9867,119281,UNKNOWN119281,COYLE,OK,73027,SUBSTATION,IN SERVICE,LOGAN,40083,USA,35.92625749,-97.24643323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY,11/19/2014 0:00,1,69,69,Y,Y
-10657869.31,4681369.4,9868,119282,UNKNOWN119282,SCRANTON,KS,66537,SUBSTATION,IN SERVICE,OSAGE,20139,USA,38.7180826,-95.741269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2014 0:00,IMAGERY,11/20/2014 0:00,2,115,115,N,N
-10647422.17,4697762.41,9869,119283,UNKNOWN119283,CARBONDALE,KS,66414,SUBSTATION,IN SERVICE,OSAGE,20139,USA,38.83288805,-95.64742075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2014 0:00,IMAGERY,11/20/2014 0:00,2,115,115,N,N
-10637424.74,4719140.721,9870,119284,UNKNOWN119284,TECUMSEH,KS,66542,SUBSTATION,IN SERVICE,SHAWNEE,20177,USA,38.98232936,-95.55761226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2014 0:00,IMAGERY,11/20/2014 0:00,1,115,115,N,N
-10667529.04,4669218.622,9871,119285,UNKNOWN119285,OSAGE CITY,KS,66523,SUBSTATION,IN SERVICE,OSAGE,20139,USA,38.63286765,-95.82804383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2014 0:00,IMAGERY,11/20/2014 0:00,2,115,115,N,N
-10834997.41,4539236.775,9872,119286,UNKNOWN119286,WICHITA,KS,67214,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.71495764,-97.33243775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2014 0:00,IMAGERY,11/20/2014 0:00,6,138,69,Y,Y
-10716874.03,4630492.373,9873,119287,UNKNOWN119287,EMPORIA,KS,66801,SUBSTATION,IN SERVICE,LYON,20111,USA,38.36059917,-96.27131735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2014 0:00,IMAGERY,11/17/2014 0:00,1,115,115,Y,Y
-10845479.08,4597815.556,9874,119288,UNKNOWN119288,HESSTON,KS,67062,SUBSTATION,IN SERVICE,HARVEY,20079,USA,38.13006212,-97.42659624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2014 0:00,IMAGERY,11/17/2014 0:00,2,69,-999999,N,Y
-10816308.96,4136440.745,9875,119289,UNKNOWN119289,PAULS VALLEY,OK,73075,SUBSTATION,IN SERVICE,GARVIN,40049,USA,34.79782903,-97.16455652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY,11/18/2014 0:00,2,138,138,Y,Y
-10839408.62,4162084.402,9876,119290,UNKNOWN119290,PURCELL,OK,73080,SUBSTATION,IN SERVICE,MCCLAIN,40087,USA,34.98677749,-97.37206433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY,11/18/2014 0:00,2,138,138,Y,Y
-10871272.75,4142774.204,9877,119291,UNKNOWN119291,LINDSAY,OK,73052,SUBSTATION,IN SERVICE,GARVIN,40049,USA,34.84453584,-97.65830467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY,11/18/2014 0:00,1,138,138,N,N
-10865511.09,4130954.159,9878,119292,UNKNOWN119292,ELMORE CITY,OK,73433,SUBSTATION,IN SERVICE,GARVIN,40049,USA,34.75734618,-97.60654682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY,11/18/2014 0:00,1,138,138,Y,Y
-10847899.33,4110733.238,9879,119293,UNKNOWN119293,ELMORE CITY,OK,73433,SUBSTATION,IN SERVICE,GARVIN,40049,USA,34.60797446,-97.44833769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY,11/18/2014 0:00,2,138,138,Y,Y
-10843076.76,4138458.054,9880,119294,UNKNOWN119294,MAYSVILLE,OK,73057,SUBSTATION,IN SERVICE,GARVIN,40049,USA,34.81270878,-97.4050158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY,11/18/2014 0:00,2,138,138,Y,Y
-10825475.45,4112678.326,9881,119295,UNKNOWN119295,WYNNEWOOD,OK,73098,SUBSTATION,IN SERVICE,GARVIN,40049,USA,34.62235452,-97.24690055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY,11/18/2014 0:00,1,69,69,Y,Y
-10815347.18,4110788.403,9882,119296,UNKNOWN119296,WYNNEWOOD,OK,73098,SUBSTATION,IN SERVICE,MURRAY,40099,USA,34.60838234,-97.15591675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY,11/18/2014 0:00,1,69,69,Y,Y
-10809988.92,4098945.301,9883,119297,UNKNOWN119297,DAVIS,OK,73030,SUBSTATION,IN SERVICE,MURRAY,40099,USA,34.52077287,-97.10778267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY,11/18/2014 0:00,3,69,69,Y,Y
-10874263.33,4140410.419,9884,119298,UNKNOWN119298,BRADLEY,OK,73011,SUBSTATION,IN SERVICE,GRADY,40051,USA,34.82710694,-97.68516953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY,11/18/2014 0:00,1,69,69,Y,Y
-10821694.82,4152065.89,9885,119299,UNKNOWN119299,WAYNE,OK,73095,SUBSTATION,IN SERVICE,MCCLAIN,40087,USA,34.91301048,-97.21293856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY,11/18/2014 0:00,2,69,69,Y,Y
-10822623.51,4129036.775,9886,119300,UNKNOWN119300,PAULS VALLEY,OK,73075,SUBSTATION,IN SERVICE,GARVIN,40049,USA,34.74319406,-97.22128111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY,11/18/2014 0:00,2,69,69,Y,Y
-10616433.69,4317038.022,9887,119301,UNKNOWN119301,CHOUTEAU,OK,74337,SUBSTATION,IN SERVICE,MAYES,40097,USA,36.11921809,-95.36904646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY,11/19/2014 0:00,1,138,138,Y,Y
-10843417.4,4413909.641,9888,119302,UNKNOWN119302,NARDIN,OK,74646,SUBSTATION,IN SERVICE,KAY,40071,USA,36.81901424,-97.40807581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY,11/19/2014 0:00,3,69,69,Y,Y
-10827374.68,4413547.187,9889,119303,UNKNOWN119303,BLACKWELL,OK,74631,SUBSTATION,IN SERVICE,KAY,40071,USA,36.81640768,-97.26396164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY,11/19/2014 0:00,6,138,69,Y,N
-10811525.74,4414860.279,9890,119304,UNKNOWN119304,NEWKIRK,OK,74647,SUBSTATION,IN SERVICE,KAY,40071,USA,36.82585026,-97.12158814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY,11/19/2014 0:00,1,69,69,N,N
-10809493.55,4392687.188,9891,119305,UNKNOWN119305,PONCA CITY,OK,74601,SUBSTATION,IN SERVICE,KAY,40071,USA,36.666245,-97.1033327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY,11/19/2014 0:00,3,69,69,N,N
-10808044.57,4394770.268,9892,119306,UNKNOWN119306,PONCA CITY,OK,74601,SUBSTATION,IN SERVICE,KAY,40071,USA,36.68125345,-97.09031631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY,11/19/2014 0:00,1,69,69,Y,Y
-10807068.49,4394328.932,9893,119308,UNKNOWN119308,PONCA CITY,OK,74601,SUBSTATION,IN SERVICE,KAY,40071,USA,36.6780739,-97.08154799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY,11/19/2014 0:00,2,138,69,Y,Y
-10805552.39,4392204.354,9894,119309,UNKNOWN119309,PONCA CITY,OK,74601,SUBSTATION,IN SERVICE,KAY,40071,USA,36.6627658,-97.06792861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY,11/19/2014 0:00,1,69,69,Y,Y
-10809937.07,4399793.332,9895,119310,UNKNOWN119310,PONCA CITY,OK,74601,SUBSTATION,IN SERVICE,KAY,40071,USA,36.71743224,-97.10731691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY,11/19/2014 0:00,1,69,69,Y,Y
-10811199.34,4391828.258,9896,119311,UNKNOWN119311,PONCA CITY,OK,74601,SUBSTATION,IN SERVICE,KAY,40071,USA,36.66005561,-97.11865602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY,11/19/2014 0:00,4,138,69,Y,Y
-10811993.54,4380706.402,9897,119312,UNKNOWN119312,MARLAND,OK,74644,SUBSTATION,IN SERVICE,NOBLE,40103,USA,36.57986742,-97.12579044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY,11/19/2014 0:00,1,138,138,Y,Y
-10803047.82,4366526.918,9898,119313,UNKNOWN119313,RED ROCK,OK,74651,SUBSTATION,IN SERVICE,NOBLE,40103,USA,36.47751296,-97.04542969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY,11/19/2014 0:00,1,138,138,Y,Y
-10803944.95,4363035.711,9899,119314,UNKNOWN119314,PERRY,OK,73077,SUBSTATION,IN SERVICE,NOBLE,40103,USA,36.45229094,-97.05348882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY,11/19/2014 0:00,3,138,-999999,N,N
-10829416.38,4338700.296,9900,119315,UNKNOWN119315,PERRY,OK,73077,SUBSTATION,IN SERVICE,NOBLE,40103,USA,36.2762534,-97.2823025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY,11/19/2014 0:00,2,138,138,Y,Y
-10829381.15,4335610.996,9901,119316,UNKNOWN119316,PERRY,OK,73077,SUBSTATION,IN SERVICE,NOBLE,40103,USA,36.25387754,-97.28198603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY,11/19/2014 0:00,4,138,-999999,Y,N
-10805613.54,4336516.902,9902,119317,UNKNOWN119317,MORRISON,OK,73061,SUBSTATION,IN SERVICE,NOBLE,40103,USA,36.2604397,-97.06847795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY,11/19/2014 0:00,2,138,138,Y,Y
-10807127.45,4318505.269,9903,119318,UNKNOWN119318,STILLWATER,OK,74075,SUBSTATION,IN SERVICE,PAYNE,40119,USA,36.12986448,-97.08207766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY,11/19/2014 0:00,2,138,138,Y,Y
-10829458.18,4402808.217,9904,119319,UNKNOWN119319,BLACKWELL,OK,74631,SUBSTATION,IN SERVICE,KAY,40071,USA,36.73913887,-97.28267799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY,11/19/2014 0:00,1,69,69,N,N
-10832477.13,4386600.597,9905,119320,UNKNOWN119320,TONKAWA,OK,74653,SUBSTATION,IN SERVICE,KAY,40071,USA,36.62237475,-97.3097977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY,11/19/2014 0:00,2,69,69,N,N
-10832131.43,4393708.287,9906,119321,UNKNOWN119321,TONKAWA,OK,74653,SUBSTATION,IN SERVICE,KAY,40071,USA,36.67360232,-97.30669223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY,11/19/2014 0:00,1,69,69,N,N
-10805534.44,4393971.162,9907,119322,UNKNOWN119322,PONCA CITY,OK,74604,SUBSTATION,IN SERVICE,KAY,40071,USA,36.67549629,-97.06776739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY,11/19/2014 0:00,1,69,69,Y,Y
-10806591.4,4397013.845,9908,119323,UNKNOWN119323,PONCA CITY,OK,74601,SUBSTATION,IN SERVICE,KAY,40071,USA,36.69741499,-97.07726224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY,11/19/2014 0:00,1,69,69,Y,Y
-10825575.43,4270025.997,9909,119324,UNKNOWN119324,MERIDIAN,OK,73058,SUBSTATION,IN SERVICE,LOGAN,40083,USA,35.77733419,-97.2477987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2014 0:00,IMAGERY,11/20/2014 0:00,2,69,69,Y,Y
-10821439.32,4264217.852,9910,119325,UNKNOWN119325,LUTHER,OK,73054,SUBSTATION,IN SERVICE,LOGAN,40083,USA,35.73499323,-97.21064341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2014 0:00,IMAGERY,11/20/2014 0:00,4,138,69,Y,Y
-10817733.09,4194447.405,9911,119326,UNKNOWN119326,NORMAN,OK,73026,SUBSTATION,IN SERVICE,CLEVELAND,40027,USA,35.22461448,-97.17734971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2014 0:00,IMAGERY,11/20/2014 0:00,1,69,69,Y,Y
-10812097.82,4020125.575,9912,119327,UNKNOWN119327,MARIETTA,OK,73448,SUBSTATION,IN SERVICE,LOVE,40085,USA,33.93535868,-97.12672727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2014 0:00,IMAGERY,11/17/2014 0:00,1,-999999,-999999,Y,Y
-10810257.94,4088706.114,9913,119328,UNKNOWN119328,DAVIS,OK,73030,SUBSTATION,IN SERVICE,MURRAY,40099,USA,34.44495402,-97.11019935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2014 0:00,IMAGERY,11/17/2014 0:00,2,138,138,Y,Y
-10809618.97,4093142.392,9914,119329,UNKNOWN119329,DAVIS,OK,73030,SUBSTATION,IN SERVICE,MURRAY,40099,USA,34.47781211,-97.10445939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2014 0:00,IMAGERY,11/17/2014 0:00,2,138,138,Y,Y
-10794833.76,4097702.495,9915,119330,UNKNOWN119330,SULPHUR,OK,73086,SUBSTATION,IN SERVICE,MURRAY,40099,USA,34.51157384,-96.97164158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2014 0:00,IMAGERY,11/17/2014 0:00,2,138,138,Y,Y
-10796953.1,4102936.415,9916,119331,UNKNOWN119331,SULPHUR,OK,73086,SUBSTATION,IN SERVICE,MURRAY,40099,USA,34.55030748,-96.99067988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2014 0:00,IMAGERY,11/17/2014 0:00,1,138,138,Y,Y
-10815732.2,4113634.599,9917,119332,UNKNOWN119332,WYNNEWOOD,OK,73098,SUBSTATION,IN SERVICE,GARVIN,40049,USA,34.62942334,-97.15937544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2014 0:00,IMAGERY,11/17/2014 0:00,5,138,69,Y,Y
-10837169.41,4142867.362,9918,119333,UNKNOWN119333,MAYSVILLE,OK,73057,SUBSTATION,IN SERVICE,GARVIN,40049,USA,34.84522265,-97.35194914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2014 0:00,IMAGERY,11/18/2014 0:00,5,138,69,Y,Y
-10845109.21,4123822.269,9919,119334,UNKNOWN119334,ELMORE CITY,OK,73433,SUBSTATION,IN SERVICE,GARVIN,40049,USA,34.70469375,-97.42327362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2014 0:00,IMAGERY,11/17/2014 0:00,3,69,69,Y,Y
-10854844.57,4130764.949,9920,119335,UNKNOWN119335,LINDSAY,OK,73052,SUBSTATION,IN SERVICE,GARVIN,40049,USA,34.75594974,-97.51072787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2014 0:00,IMAGERY,11/17/2014 0:00,2,69,69,Y,Y
-10862659.46,4135444.115,9921,119336,UNKNOWN119336,LINDSAY,OK,73052,SUBSTATION,IN SERVICE,GARVIN,40049,USA,34.79047686,-97.58093015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2014 0:00,IMAGERY,11/17/2014 0:00,4,69,69,Y,Y
-10860725.61,4142240.083,9922,119337,UNKNOWN119337,LINDSAY,OK,73052,SUBSTATION,IN SERVICE,GARVIN,40049,USA,34.84059793,-97.56355813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2014 0:00,IMAGERY,11/17/2014 0:00,1,69,69,Y,Y
-10853120.81,4160110.363,9923,119338,UNKNOWN119338,PURCELL,OK,73080,SUBSTATION,IN SERVICE,MCCLAIN,40087,USA,34.97224775,-97.49524305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2014 0:00,IMAGERY,11/17/2014 0:00,2,69,69,Y,Y
-10860809.88,4177853.336,9924,119339,UNKNOWN119339,BLANCHARD,OK,73010,SUBSTATION,IN SERVICE,MCCLAIN,40087,USA,35.1027507,-97.56431515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2014 0:00,IMAGERY,11/17/2014 0:00,1,69,69,Y,Y
-10860746.38,4185813.606,9925,119340,UNKNOWN119340,NORMAN,OK,73072,SUBSTATION,IN SERVICE,MCCLAIN,40087,USA,35.16123224,-97.56374471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2014 0:00,IMAGERY,11/17/2014 0:00,3,138,69,Y,Y
-10851300.74,4182800.525,9926,119341,UNKNOWN119341,WASHINGTON,OK,73093,SUBSTATION,IN SERVICE,MCCLAIN,40087,USA,35.13910105,-97.47889305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2014 0:00,IMAGERY,11/17/2014 0:00,1,138,138,Y,Y
-10792395.37,4129034.571,9927,119342,UNKNOWN119342,STRATFORD,OK,74872,SUBSTATION,IN SERVICE,GARVIN,40049,USA,34.74317779,-96.94973717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2014 0:00,IMAGERY,11/17/2014 0:00,2,138,138,Y,Y
-10863051.51,4271912.267,9928,119352,UNKNOWN119352,GUTHRIE,OK,73044,SUBSTATION,IN SERVICE,LOGAN,40083,USA,35.79108012,-97.58445205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY,11/19/2014 0:00,1,138,138,Y,Y
-10709869.5,4640994.225,9929,119353,UNKNOWN119353,EMPORIA,KS,66801,SUBSTATION,IN SERVICE,LYON,20111,USA,38.43453509,-96.20839462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY,11/18/2014 0:00,2,115,115,Y,Y
-10686653.76,4404021.638,9930,119354,ELIZA CREEK,BARTLESVILLE,OK,74003,SUBSTATION,IN SERVICE,WASHINGTON,40147,USA,36.74787356,-95.99984406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.aeptransmission.com/oklahoma/ElizaCreek-Shidler/docs/Eliza-Shidler_Factsheet_V11.pdf",11/20/2014 0:00,IMAGERY,4/28/2020 0:00,3,138,138,Y,Y
-10682410.98,4404274.549,9931,119355,UNKNOWN119355,BARTLESVILLE,OK,74003,SUBSTATION,IN SERVICE,WASHINGTON,40147,USA,36.74969399,-95.96173054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2014 0:00,IMAGERY,11/20/2014 0:00,4,138,-999999,Y,Y
-10675266.82,4401143.387,9932,119356,UNKNOWN119356,BARTLESVILLE,OK,74006,SUBSTATION,IN SERVICE,WASHINGTON,40147,USA,36.72715315,-95.89755349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2014 0:00,IMAGERY,11/20/2014 0:00,5,138,138,Y,Y
-10679495.77,4422435.399,9933,119357,UNKNOWN119357,COPAN,OK,74022,SUBSTATION,IN SERVICE,WASHINGTON,40147,USA,36.88030101,-95.93554281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2014 0:00,IMAGERY,11/20/2014 0:00,1,138,138,Y,Y
-10689265.43,4427199.807,9934,119358,UNKNOWN119358,PAWHUSKA,OK,74056,SUBSTATION,IN SERVICE,OSAGE,40113,USA,36.91452819,-96.02330516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2014 0:00,IMAGERY,11/20/2014 0:00,1,138,138,Y,Y
-10629678.1,4378391.446,9935,119359,UNKNOWN119359,CHELSEA,OK,74016,SUBSTATION,IN SERVICE,ROGERS,40131,USA,36.56316619,-95.488023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2014 0:00,IMAGERY,11/20/2014 0:00,1,138,138,Y,Y
-10605916.16,4368018.417,9936,119360,UNKNOWN119360,ADAIR,OK,74330,SUBSTATION,IN SERVICE,MAYES,40097,USA,36.4882857,-95.27456591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2014 0:00,IMAGERY,11/20/2014 0:00,1,69,69,Y,Y
-10623069.34,4374359.847,9937,119361,UNKNOWN119361,CHELSEA,OK,74016,SUBSTATION,IN SERVICE,ROGERS,40131,USA,36.53407163,-95.4286555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2014 0:00,IMAGERY,11/20/2014 0:00,3,69,69,Y,Y
-10635789.71,4353516.361,9938,119362,UNKNOWN119362,CLAREMORE,OK,74017,SUBSTATION,IN SERVICE,ROGERS,40131,USA,36.38347728,-95.54292451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2014 0:00,IMAGERY,11/20/2014 0:00,1,69,69,Y,Y
-10599391.56,4411414.879,9939,119363,UNKNOWN119363,BLUEJACKET,OK,74333,SUBSTATION,IN SERVICE,CRAIG,40035,USA,36.80107154,-95.21595443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2014 0:00,IMAGERY,11/20/2014 0:00,1,69,69,Y,Y
-10637396.16,4408799.189,9940,119364,UNKNOWN119364,DELAWARE,OK,74027,SUBSTATION,IN SERVICE,NOWATA,40105,USA,36.78225459,-95.55735554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2014 0:00,IMAGERY,11/20/2014 0:00,1,69,69,Y,Y
-10647410.54,4427448.486,9941,119365,UNKNOWN119365,WANN,OK,74083,SUBSTATION,IN SERVICE,NOWATA,40105,USA,36.91631427,-95.64731623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2014 0:00,IMAGERY,11/20/2014 0:00,1,69,69,Y,Y
-10795963.25,4268586.797,9942,119366,UNKNOWN119366,CHANDLER,OK,74834,SUBSTATION,IN SERVICE,LINCOLN,40081,USA,35.76684463,-96.98178797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2014 0:00,IMAGERY,11/20/2014 0:00,2,138,138,Y,Y
-10805794.64,4290605.542,9943,119367,UNKNOWN119367,PERKINS,OK,74059,SUBSTATION,IN SERVICE,LINCOLN,40081,USA,35.92717614,-97.07010478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2014 0:00,IMAGERY,11/20/2014 0:00,2,69,69,Y,Y
-10745757.28,4280491.056,9944,119368,UNKNOWN119368,DEPEW,OK,74028,SUBSTATION,IN SERVICE,CREEK,40037,USA,35.85356684,-96.53078008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2014 0:00,IMAGERY,11/20/2014 0:00,2,69,69,Y,Y
-10750007.11,4382647.373,9945,119369,UNKNOWN119369,FAIRFAX,OK,74637,SUBSTATION,IN SERVICE,OSAGE,40113,USA,36.59386777,-96.56895688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY,11/21/2014 0:00,2,69,69,Y,Y
-10727889.05,4383273.837,9946,119370,UNKNOWN119370,WYNONA,OK,74084,SUBSTATION,IN SERVICE,OSAGE,40113,USA,36.59838594,-96.37026696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY,11/21/2014 0:00,2,69,69,Y,Y
-10720891.57,4382529.867,9947,119371,UNKNOWN119371,WYNONA,OK,74084,SUBSTATION,IN SERVICE,OSAGE,40113,USA,36.59302026,-96.30740755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY,11/21/2014 0:00,1,69,69,Y,Y
-10719665.5,4382537.29,9948,119372,UNKNOWN119372,PAWHUSKA,OK,74056,SUBSTATION,IN SERVICE,OSAGE,40113,USA,36.5930738,-96.29639362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY,11/21/2014 0:00,0,-999999,-999999,N,N
-10703082.33,4380931.496,9949,119373,UNKNOWN119373,BARNSDALL,OK,74002,SUBSTATION,IN SERVICE,OSAGE,40113,USA,36.58149118,-96.14742449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY,11/21/2014 0:00,2,69,69,Y,Y
-10683586.99,4374967.371,9950,119374,UNKNOWN119374,RAMONA,OK,74061,SUBSTATION,IN SERVICE,WASHINGTON,40147,USA,36.5384566,-95.97229485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY,11/21/2014 0:00,3,138,69,Y,Y
-10681736,4351247.844,9951,119375,UNKNOWN119375,SKIATOOK,OK,74070,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.36706959,-95.95566713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY,11/21/2014 0:00,1,138,138,Y,Y
-10667679.18,4351422.12,9952,119376,UNKNOWN119376,COLLINSVILLE,OK,74021,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.36833021,-95.82939257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY,11/21/2014 0:00,1,138,138,Y,Y
-10673713.93,4375074.179,9953,119377,UNKNOWN119377,RAMONA,OK,74061,SUBSTATION,IN SERVICE,WASHINGTON,40147,USA,36.5392275,-95.88360366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY,11/21/2014 0:00,2,69,69,Y,Y
-10678852.71,4375104.433,9954,119378,UNKNOWN119378,RAMONA,OK,74061,SUBSTATION,IN SERVICE,WASHINGTON,40147,USA,36.53944585,-95.92976603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY,11/21/2014 0:00,1,69,69,Y,Y
-10657704.8,4346748.871,9955,119379,UNKNOWN119379,CLAREMORE,OK,74019,SUBSTATION,IN SERVICE,ROGERS,40131,USA,36.33451925,-95.73979117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY,11/21/2014 0:00,2,161,161,Y,Y
-10645738.18,4345495.266,9956,119380,UNKNOWN119380,CLAREMORE,OK,74017,SUBSTATION,IN SERVICE,ROGERS,40131,USA,36.32544693,-95.63229318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY,11/21/2014 0:00,1,69,69,Y,Y
-10647838.42,4339869.437,9957,119381,UNKNOWN119381,CLAREMORE,OK,74019,SUBSTATION,IN SERVICE,ROGERS,40131,USA,36.28471983,-95.65115993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY,11/21/2014 0:00,1,138,138,Y,Y
-10775664.04,4348878.624,9958,119382,UNKNOWN119382,PAWNEE,OK,74058,SUBSTATION,IN SERVICE,PAWNEE,40117,USA,36.34992984,-96.799437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY,11/21/2014 0:00,3,69,69,Y,Y
-10692544.31,4428991.21,9959,119383,UNKNOWN119383,PAWHUSKA,OK,74056,SUBSTATION,IN SERVICE,OSAGE,40113,USA,36.92739354,-96.0527598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY,11/21/2014 0:00,1,138,138,Y,Y
-10673927.86,4397165.418,9960,119384,UNKNOWN119384,BARTLESVILLE,OK,74006,SUBSTATION,IN SERVICE,WASHINGTON,40147,USA,36.69850672,-95.88552535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY,11/21/2014 0:00,1,138,138,Y,Y
-10690497.39,4357012.545,9961,119385,UNKNOWN119385,SKIATOOK,OK,74070,SUBSTATION,IN SERVICE,OSAGE,40113,USA,36.40875764,-96.03437201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY,11/21/2014 0:00,2,138,138,Y,Y
-10732299.29,4341880.068,9962,119386,UNKNOWN119386,OSAGE,OK,74054,SUBSTATION,IN SERVICE,OSAGE,40113,USA,36.29927784,-96.40988484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY,11/21/2014 0:00,1,69,69,Y,Y
-10738911.12,4342735.94,9963,119387,UNKNOWN119387,CLEVELAND,OK,74020,SUBSTATION,IN SERVICE,PAWNEE,40117,USA,36.30547398,-96.46927998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY,11/21/2014 0:00,3,69,69,Y,Y
-10733166.25,4330486.801,9964,119388,UNKNOWN119388,TERLTON,OK,74081,SUBSTATION,IN SERVICE,PAWNEE,40117,USA,36.21674877,-96.41767292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY,11/21/2014 0:00,3,69,69,Y,Y
-10796890.71,4316759.272,9965,119389,UNKNOWN119389,STILLWATER,OK,74074,SUBSTATION,IN SERVICE,PAYNE,40119,USA,36.11719531,-96.99011943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY,11/21/2014 0:00,5,138,69,Y,Y
-10801692.79,4325499.795,9966,119390,UNKNOWN119390,STILLWATER,OK,74075,SUBSTATION,IN SERVICE,PAYNE,40119,USA,36.18059711,-97.03325731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY,11/21/2014 0:00,3,138,69,Y,Y
-10817806.87,4294707.37,9967,119391,UNKNOWN119391,COYLE,OK,73027,SUBSTATION,IN SERVICE,PAYNE,40119,USA,35.95700814,-97.17801253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY,11/21/2014 0:00,1,69,69,Y,Y
-10819663.17,4328492.769,9968,119392,UNKNOWN119392,PERRY,OK,73077,SUBSTATION,IN SERVICE,NOBLE,40103,USA,36.20229569,-97.19468794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY,11/21/2014 0:00,2,69,69,Y,Y
-10797076.46,4316708.565,9969,119393,UNKNOWN119393,STILLWATER,OK,74074,SUBSTATION,IN SERVICE,PAYNE,40119,USA,36.11682734,-96.99178805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY,11/21/2014 0:00,4,69,69,Y,Y
-10852002.08,4236546.804,9970,119394,UNKNOWN119394,OKLAHOMA CITY,OK,73111,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.5329642,-97.48519329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/24/2014 0:00,IMAGERY,11/24/2014 0:00,1,69,69,Y,Y
-10860765.05,4233369.24,9971,119395,38TH STREET,OKLAHOMA CITY,OK,73112,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.50973182,-97.56391242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oasis.oati.com/SWPP/SWPPdocs/CROW_to_Offline_Model_Mapping.xls",11/24/2014 0:00,IMAGERY,11/19/2018 0:00,4,138,69,Y,N
-10852537.93,4229012.338,9972,119396,UNKNOWN119396,OKLAHOMA CITY,OK,73117,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.47786592,-97.4900069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/24/2014 0:00,IMAGERY,11/24/2014 0:00,2,138,138,Y,Y
-10715265.18,4340681.971,9973,119397,UNKNOWN119397,PRUE,OK,74060,SUBSTATION,IN SERVICE,OSAGE,40113,USA,36.29060333,-96.25686484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/24/2014 0:00,IMAGERY,11/24/2014 0:00,2,69,69,Y,Y
-10688138.93,4347594.534,9974,119398,UNKNOWN119398,SKIATOOK,OK,74070,SUBSTATION,IN SERVICE,OSAGE,40113,USA,36.34063871,-96.01318558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/24/2014 0:00,IMAGERY,11/24/2014 0:00,1,69,69,Y,Y
-10667744.98,4333049.821,9975,119399,UNKNOWN119399,OWASSO,OK,74055,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.23532205,-95.82998362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/24/2014 0:00,IMAGERY,11/24/2014 0:00,1,69,69,Y,Y
-10698838.95,4300645.921,9976,119400,UNKNOWN119400,SAPULPA,OK,74066,SUBSTATION,IN SERVICE,CREEK,40037,USA,36.00017841,-96.10930553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY,11/25/2014 0:00,1,69,69,Y,Y
