X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10690502.77,4299090.176,9977,119401,UNKNOWN119401,SAPULPA,OK,74066,SUBSTATION,IN SERVICE,CREEK,40037,USA,35.98887121,-96.03442032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY,11/25/2014 0:00,2,69,69,Y,Y
-10688129.18,4296665.171,9978,119402,UNKNOWN119402,GLENPOOL,OK,74033,SUBSTATION,IN SERVICE,TULSA,40143,USA,35.97124298,-96.01309797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY,11/25/2014 0:00,5,138,69,Y,Y
-10693878.47,4303947.382,9979,119403,UNKNOWN119403,SAPULPA,OK,74066,SUBSTATION,IN SERVICE,CREEK,40037,USA,36.02416815,-96.06474475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY,11/25/2014 0:00,2,138,138,Y,Y
-10696504.08,4306961.242,9980,119404,UNKNOWN119404,TULSA,OK,74131,SUBSTATION,IN SERVICE,CREEK,40037,USA,36.04606169,-96.08833104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY,11/25/2014 0:00,2,138,138,Y,Y
-10707927.13,4310224.354,9981,119405,UNKNOWN119405,SAPULPA,OK,74066,SUBSTATION,IN SERVICE,CREEK,40037,USA,36.069759,-96.19094602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY,11/25/2014 0:00,2,69,69,Y,Y
-10705950.61,4319176.235,9982,119406,UNKNOWN119406,SAND SPRINGS,OK,74063,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.13473255,-96.17319068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY,11/25/2014 0:00,1,69,69,Y,Y
-10801807.42,4322634.237,9983,119407,UNKNOWN119407,STILLWATER,OK,74075,SUBSTATION,IN SERVICE,PAYNE,40119,USA,36.15981664,-97.03428702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY,11/25/2014 0:00,3,69,-999999,Y,Y
-10804144.82,4323257.39,9984,119408,UNKNOWN119408,STILLWATER,OK,74075,SUBSTATION,IN SERVICE,PAYNE,40119,USA,36.1643361,-97.0552842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY,11/25/2014 0:00,1,69,69,Y,Y
-10810732.18,4314514.811,9985,119409,UNKNOWN119409,STILLWATER,OK,74074,SUBSTATION,IN SERVICE,PAYNE,40119,USA,36.10090623,-97.11445947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY,11/25/2014 0:00,2,138,138,Y,Y
-10760110.06,4315460.167,9986,119410,UNKNOWN119410,YALE,OK,74085,SUBSTATION,IN SERVICE,PAYNE,40119,USA,36.10776752,-96.6597133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY,11/25/2014 0:00,1,69,69,Y,Y
-10752101.56,4301100.987,9987,119411,UNKNOWN119411,DRUMRIGHT,OK,74030,SUBSTATION,IN SERVICE,CREEK,40037,USA,36.00348554,-96.58777171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY,11/25/2014 0:00,2,69,69,Y,Y
-10750996.49,4299371.144,9988,119412,UNKNOWN119412,DRUMRIGHT,OK,74030,SUBSTATION,IN SERVICE,CREEK,40037,USA,35.99091342,-96.57784469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY,11/25/2014 0:00,1,69,69,Y,Y
-10847462.27,4193782.776,9989,119413,UNKNOWN119413,NORMAN,OK,73069,SUBSTATION,IN SERVICE,CLEVELAND,40027,USA,35.21973708,-97.44441147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2014 0:00,IMAGERY,11/20/2014 0:00,1,-999999,-999999,N,N
-10837445.01,4252885.514,9990,119414,UNKNOWN119414,ARCADIA,OK,73007,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.65231647,-97.3544249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY,11/21/2014 0:00,2,138,138,Y,Y
-10819564.76,4261795.911,9991,119415,UNKNOWN119415,LUTHER,OK,73054,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.71733081,-97.19380395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY,11/21/2014 0:00,1,69,69,Y,Y
-10863217.62,4244348.58,9992,119416,UNKNOWN119416,OKLAHOMA CITY,OK,73120,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.58997741,-97.58594424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY,11/21/2014 0:00,3,138,138,Y,Y
-10869171.55,4242085.594,9993,119417,UNKNOWN119417,OKLAHOMA CITY,OK,73162,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.57344432,-97.63942931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY,11/21/2014 0:00,3,138,138,Y,Y
-10848205.93,4255010.516,9994,119418,UNKNOWN119418,EDMOND,OK,73034,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.66782627,-97.4510919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY,11/21/2014 0:00,3,138,138,Y,Y
-10848351.45,4251160.292,9995,119419,UNKNOWN119419,EDMOND,OK,73034,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.63972234,-97.45239914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY,11/21/2014 0:00,2,138,138,Y,Y
-10851308.83,4250270.761,9996,119420,UNKNOWN119420,EDMOND,OK,73013,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.63322798,-97.47896579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY,11/21/2014 0:00,2,138,138,Y,Y
-10854287.65,4255049.1,9997,119421,UNKNOWN119421,EDMOND,OK,73003,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.66810786,-97.50572498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY,11/21/2014 0:00,3,138,138,Y,Y
-10856771.98,4239700.202,9998,119422,UNKNOWN119422,OKLAHOMA CITY,OK,73114,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.55601324,-97.52804202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY,11/21/2014 0:00,2,138,138,Y,Y
-10857976.23,4235964.411,9999,119423,UNKNOWN119423,OKLAHOMA CITY,OK,73118,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.5287066,-97.53886001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY,11/21/2014 0:00,3,138,138,Y,Y
-10869143.26,4246631.903,10000,119424,UNKNOWN119424,OKLAHOMA CITY,OK,73142,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.60665563,-97.63917511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY,11/21/2014 0:00,2,138,138,Y,Y
-10832743,4245903.636,10001,119425,UNKNOWN119425,JONES,OK,73049,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.60133648,-97.31218604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY,11/21/2014 0:00,2,138,138,Y,Y
-10849506.9,4242423.961,10002,119426,UNKNOWN119426,OKLAHOMA CITY,OK,73131,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.5759166,-97.46277873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY,11/21/2014 0:00,2,138,138,Y,Y
-10835712.11,4237119.085,10003,119427,UNKNOWN119427,OKLAHOMA CITY,OK,73084,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.53714764,-97.33885803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY,11/21/2014 0:00,2,69,69,Y,Y
-10840660.26,4229180.895,10004,119428,UNKNOWN119428,MIDWEST CITY,OK,73110,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.47909896,-97.38330801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY,11/21/2014 0:00,3,138,138,Y,Y
-10841858.86,4222353.948,10005,119429,UNKNOWN119429,OKLAHOMA CITY,OK,73145,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.42914279,-97.39407522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY,11/21/2014 0:00,2,138,138,Y,Y
-10866388.03,4233524.943,10006,119430,UNKNOWN119430,WARR ACRES,OK,73122,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.51087038,-97.61442453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY,11/21/2014 0:00,2,69,69,N,N
-10839456.15,4220314.165,10007,119431,UNKNOWN119431,OKLAHOMA CITY,OK,73150,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.41421066,-97.37249127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY,11/21/2014 0:00,2,138,138,Y,Y
-10811712.81,4306160.256,10008,119432,UNKNOWN119432,STILLWATER,OK,74074,SUBSTATION,IN SERVICE,PAYNE,40119,USA,36.04024369,-97.12326861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/24/2014 0:00,IMAGERY,11/24/2014 0:00,3,138,138,Y,Y
-10760969.72,4314584.642,10009,119433,UNKNOWN119433,YALE,OK,74085,SUBSTATION,IN SERVICE,PAYNE,40119,USA,36.10141307,-96.66743573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/24/2014 0:00,IMAGERY,11/24/2014 0:00,2,69,69,Y,Y
-10727770.87,4316993.119,10010,119434,UNKNOWN119434,MANNFORD,OK,74044,SUBSTATION,IN SERVICE,CREEK,40037,USA,36.11889226,-96.36920537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/24/2014 0:00,IMAGERY,11/24/2014 0:00,1,69,69,Y,Y
-10725723.98,4324203.797,10011,119435,UNKNOWN119435,MANNFORD,OK,74044,SUBSTATION,IN SERVICE,PAWNEE,40117,USA,36.17119947,-96.35081784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/24/2014 0:00,IMAGERY,11/24/2014 0:00,1,69,69,Y,Y
-10712560.69,4314977.663,10012,119436,UNKNOWN119436,SAND SPRINGS,OK,74063,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.10426563,-96.23257002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/24/2014 0:00,IMAGERY,11/24/2014 0:00,3,69,69,Y,Y
-10652938.67,4354957.927,10013,119437,UNKNOWN119437,OOLOGAH,OK,74053,SUBSTATION,IN SERVICE,ROGERS,40131,USA,36.39390202,-95.69697625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/24/2014 0:00,IMAGERY,11/24/2014 0:00,1,138,138,Y,Y
-10663822.2,4338960.717,10014,119438,UNKNOWN119438,OWASSO,OK,74055,SUBSTATION,IN SERVICE,ROGERS,40131,USA,36.27813933,-95.79474466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/24/2014 0:00,IMAGERY,11/24/2014 0:00,2,161,161,Y,Y
-10634662.65,4319947.262,10015,119439,UNKNOWN119439,INOLA,OK,74036,SUBSTATION,IN SERVICE,ROGERS,40131,USA,36.14032622,-95.53279998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/24/2014 0:00,IMAGERY,11/24/2014 0:00,1,138,138,Y,Y
-10677360.01,4336348.275,10016,119440,UNKNOWN119440,TULSA,OK,74117,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.25921824,-95.91635688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/24/2014 0:00,IMAGERY,11/24/2014 0:00,2,138,138,Y,Y
-10676846.34,4336182.387,10017,119441,UNKNOWN119441,TULSA,OK,74117,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.25801662,-95.91174251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/24/2014 0:00,IMAGERY,11/24/2014 0:00,2,138,138,Y,Y
-10676823.03,4336325.28,10018,119442,UNKNOWN119442,TULSA,OK,74117,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.25905168,-95.91153311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/24/2014 0:00,IMAGERY,11/24/2014 0:00,2,138,138,Y,Y
-10695721.16,4349142.935,10019,119443,UNKNOWN119443,SKIATOOK,OK,74070,SUBSTATION,IN SERVICE,OSAGE,40113,USA,36.35184214,-96.08129793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/24/2014 0:00,IMAGERY,11/24/2014 0:00,1,138,138,Y,Y
-10699800.48,4378646.264,10020,119444,UNKNOWN119444,BARNSDALL,OK,74002,SUBSTATION,IN SERVICE,OSAGE,40113,USA,36.56500475,-96.11794312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/24/2014 0:00,IMAGERY,11/24/2014 0:00,2,138,138,Y,Y
-10703462.74,4383516.911,10021,119445,UNKNOWN119445,BARNSDALL,OK,74002,SUBSTATION,IN SERVICE,OSAGE,40113,USA,36.60013897,-96.15084175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/24/2014 0:00,IMAGERY,11/24/2014 0:00,2,138,138,Y,Y
-10710311.33,4344127.407,10022,119446,UNKNOWN119446,PRUE,OK,74060,SUBSTATION,IN SERVICE,OSAGE,40113,USA,36.31554653,-96.21236368,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/24/2014 0:00,IMAGERY,11/24/2014 0:00,2,138,138,Y,Y
-10718439.92,4352381.531,10023,119447,UNKNOWN119447,HOMINY,OK,74035,SUBSTATION,IN SERVICE,OSAGE,40113,USA,36.37526973,-96.28538405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/24/2014 0:00,IMAGERY,11/24/2014 0:00,1,138,138,Y,Y
-10700178.41,4318473.429,10024,119448,UNKNOWN119448,SAND SPRINGS,OK,74063,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.12963346,-96.12133807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/24/2014 0:00,IMAGERY,11/24/2014 0:00,2,138,138,Y,Y
-10816065.84,4534112.063,10025,119454,UNKNOWN119454,WICHITA,KS,67230,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.67853122,-97.16237254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY,11/21/2014 0:00,2,69,69,Y,Y
-10821195.09,4536466.968,10026,119455,UNKNOWN119455,WICHITA,KS,67206,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.69527209,-97.20844944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY,11/21/2014 0:00,1,69,69,Y,Y
-10821954.88,4532247.362,10027,119456,UNKNOWN119456,WICHITA,KS,67207,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.6652725,-97.21527471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY,11/21/2014 0:00,2,69,69,N,N
-10806978.95,4510930.452,10028,119457,UNKNOWN119457,DOUGLASS,KS,67039,SUBSTATION,IN SERVICE,BUTLER,20015,USA,37.51353301,-97.08074366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY,11/21/2014 0:00,2,69,69,N,N
-10874061.69,4474859.447,10029,119458,UNKNOWN119458,MILAN,KS,67105,SUBSTATION,IN SERVICE,SUMNER,20191,USA,37.25606604,-97.68335816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/24/2014 0:00,IMAGERY,11/24/2014 0:00,1,138,138,N,N
-10855585.82,4220252.601,10030,119459,UNKNOWN119459,OKLAHOMA CITY,OK,73109,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.41375995,-97.5173866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/24/2014 0:00,IMAGERY,11/24/2014 0:00,2,69,69,Y,Y
-10545082.83,4865291.898,10031,119460,UNKNOWN119460,HELENA,MO,64459,SUBSTATION,IN SERVICE,ANDREW,29003,USA,39.99552425,-94.72809081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY,11/25/2014 0:00,1,69,69,Y,Y
-10764183.07,4132328.204,10032,119461,UNKNOWN119461,ADA,OK,74820,SUBSTATION,IN SERVICE,PONTOTOC,40123,USA,34.76748645,-96.6963017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY,11/25/2014 0:00,1,69,69,N,N
-10534086.89,4155827.84,10033,119462,UNKNOWN119462,HOWE,OK,74940,SUBSTATION,IN SERVICE,LE FLORE,40079,USA,34.94071776,-94.62931259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY,11/25/2014 0:00,2,69,69,Y,Y
-10535058.18,4153995.993,10034,119463,UNKNOWN119463,HOWE,OK,74940,SUBSTATION,IN SERVICE,LE FLORE,40079,USA,34.92722712,-94.63803781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY,11/25/2014 0:00,2,69,69,Y,Y
-10534412.75,4142745.411,10035,119464,UNKNOWN119464,HEAVENER,OK,74937,SUBSTATION,IN SERVICE,LE FLORE,40079,USA,34.84432356,-94.63223985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY,11/25/2014 0:00,1,69,69,Y,Y
-10530511.93,4150165.798,10036,119465,UNKNOWN119465,HEAVENER,OK,74937,SUBSTATION,IN SERVICE,LE FLORE,40079,USA,34.89901248,-94.59719813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY,11/25/2014 0:00,2,69,69,Y,Y
-10534093.11,4162133.534,10037,119466,UNKNOWN119466,POTEAU,OK,74953,SUBSTATION,IN SERVICE,LE FLORE,40079,USA,34.98713909,-94.62936844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY,11/25/2014 0:00,2,69,69,Y,Y
-10544838.68,4161910.742,10038,119467,UNKNOWN119467,WISTER,OK,74966,SUBSTATION,IN SERVICE,LE FLORE,40079,USA,34.98549937,-94.72589755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY,11/25/2014 0:00,1,69,69,Y,Y
-10583874.46,4158033.662,10039,119468,UNKNOWN119468,RED OAK,OK,74563,SUBSTATION,IN SERVICE,LATIMER,40077,USA,34.95695959,-95.0765619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY,11/25/2014 0:00,4,161,-999999,Y,Y
-10582070.76,4131841.5,10040,119469,UNKNOWN119469,TALIHINA,OK,74571,SUBSTATION,IN SERVICE,LATIMER,40077,USA,34.76389479,-95.06035903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY,11/25/2014 0:00,1,-999999,-999999,Y,Y
-10581913.2,4128529.704,10041,119470,UNKNOWN119470,TALIHINA,OK,74571,SUBSTATION,IN SERVICE,LE FLORE,40079,USA,34.73945098,-95.05894365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY,11/25/2014 0:00,1,-999999,-999999,Y,Y
-10610791.23,4152137.116,10042,119471,UNKNOWN119471,WILBURTON,OK,74578,SUBSTATION,IN SERVICE,LATIMER,40077,USA,34.91353515,-95.31835935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY,11/25/2014 0:00,1,69,69,Y,Y
-10621648.08,4149292.892,10043,119472,UNKNOWN119472,WILBURTON,OK,74578,SUBSTATION,IN SERVICE,LATIMER,40077,USA,34.89258097,-95.4158881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY,11/25/2014 0:00,1,138,138,Y,Y
-11033364.75,4571603.627,10044,119473,UNKNOWN119473,BELPRE,KS,67519,SUBSTATION,IN SERVICE,EDWARDS,20047,USA,37.94460724,-99.11440188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY,11/25/2014 0:00,3,115,69,N,N
-10813016.69,4450866.569,10045,119474,UNKNOWN119474,ARKANSAS CITY,KS,67005,SUBSTATION,IN SERVICE,COWLEY,20035,USA,37.08432097,-97.13498158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY,11/25/2014 0:00,6,138,-999999,N,N
-10806527.93,4465211.08,10046,119475,UNKNOWN119475,WINFIELD,KS,67156,SUBSTATION,IN SERVICE,COWLEY,20035,USA,37.18704832,-97.07669208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY,11/25/2014 0:00,1,69,69,N,N
-10800896.93,4462593.719,10047,119476,UNKNOWN119476,WINFIELD,KS,67156,SUBSTATION,IN SERVICE,COWLEY,20035,USA,37.16831465,-97.02610796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY,11/25/2014 0:00,2,69,69,Y,Y
-10846959.59,4535251.532,10048,119477,UNKNOWN119477,WICHITA,KS,67212,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.6866321,-97.43989588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY,11/25/2014 0:00,2,69,69,N,N
-10759647.75,4265921.964,10049,119483,UNKNOWN119483,STROUD,OK,74079,SUBSTATION,IN SERVICE,LINCOLN,40081,USA,35.74741843,-96.65556025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY,11/25/2014 0:00,1,69,69,Y,Y
-10617861.66,4294237.766,10050,119484,UNKNOWN119484,WAGONER,OK,74467,SUBSTATION,IN SERVICE,WAGONER,40145,USA,35.95359335,-95.38187417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY,11/25/2014 0:00,2,69,69,Y,Y
-10729728.67,4278091.997,10051,119485,UNKNOWN119485,BRISTOW,OK,74010,SUBSTATION,IN SERVICE,CREEK,40037,USA,35.83609738,-96.38679261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY,11/25/2014 0:00,1,69,69,Y,Y
-10708264.68,4296564.699,10052,119486,UNKNOWN119486,KELLYVILLE,OK,74039,SUBSTATION,IN SERVICE,CREEK,40037,USA,35.97051252,-96.1939783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY,11/25/2014 0:00,2,138,138,Y,Y
-10700233.45,4295112.912,10053,119487,UNKNOWN119487,SAPULPA,OK,74066,SUBSTATION,IN SERVICE,CREEK,40037,USA,35.95995698,-96.12183251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY,11/25/2014 0:00,2,138,138,Y,Y
-10698005.27,4288948.342,10054,119488,UNKNOWN119488,SAPULPA,OK,74066,SUBSTATION,IN SERVICE,CREEK,40037,USA,35.91512037,-96.1018164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY,11/25/2014 0:00,2,69,69,Y,Y
-10675989.05,4288714.228,10055,119489,UNKNOWN119489,BIXBY,OK,74008,SUBSTATION,IN SERVICE,TULSA,40143,USA,35.91341709,-95.90404139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY,11/25/2014 0:00,3,69,69,Y,Y
-10684483.72,4282994.417,10056,119490,UNKNOWN119490,MOUNDS,OK,74047,SUBSTATION,IN SERVICE,TULSA,40143,USA,35.87179169,-95.98035032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY,11/25/2014 0:00,3,69,69,Y,Y
-10700307.13,4250926.734,10057,119491,UNKNOWN119491,OKMULGEE,OK,74447,SUBSTATION,IN SERVICE,OKMULGEE,40111,USA,35.63801721,-96.12249441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY,11/25/2014 0:00,2,69,69,Y,Y
-10716079.37,4231142.859,10058,119492,UNKNOWN119492,OKEMAH,OK,74859,SUBSTATION,IN SERVICE,OKFUSKEE,40107,USA,35.49344989,-96.2641788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY,11/25/2014 0:00,1,69,69,Y,Y
-10728063.27,4358524.811,10059,119493,UNKNOWN119493,HOMINY,OK,74035,SUBSTATION,IN SERVICE,OSAGE,40113,USA,36.41969006,-96.37183204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY,11/25/2014 0:00,1,138,138,Y,Y
-10580473.03,4162830.942,10060,119494,UNKNOWN119494,MCCURTAIN,OK,74944,SUBSTATION,IN SERVICE,LATIMER,40077,USA,34.99227165,-95.04600639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY,11/25/2014 0:00,1,161,161,Y,Y
-10586960.89,4178700.947,10061,119495,UNKNOWN119495,MCCURTAIN,OK,74944,SUBSTATION,IN SERVICE,HASKELL,40061,USA,35.10897982,-95.10428784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY,11/25/2014 0:00,1,161,161,Y,Y
-11341380.51,4813967.722,10062,119496,UNKNOWN119496,SAINT FRANCIS,KS,67756,SUBSTATION,IN SERVICE,CHEYENNE,20023,USA,39.64140136,-101.8813546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY,11/25/2014 0:00,2,115,115,N,N
-11332342.24,4838969.976,10063,119497,UNKNOWN119497,SAINT FRANCIS,KS,67756,SUBSTATION,IN SERVICE,CHEYENNE,20023,USA,39.81413807,-101.8001624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY,11/25/2014 0:00,1,115,115,N,N
-11309794.14,4839058.876,10064,119498,UNKNOWN119498,BIRD CITY,KS,67731,SUBSTATION,IN SERVICE,CHEYENNE,20023,USA,39.8147515,-101.5976093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY,11/25/2014 0:00,3,115,34.5,N,N
-11333442.6,4832775.39,10065,119499,UNKNOWN119499,SAINT FRANCIS,KS,67756,SUBSTATION,IN SERVICE,CHEYENNE,20023,USA,39.77138097,-101.8100471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY,11/25/2014 0:00,2,115,115,N,N
-11302561.57,4830766.59,10066,119500,UNKNOWN119500,BIRD CITY,KS,67731,SUBSTATION,IN SERVICE,CHEYENNE,20023,USA,39.75750986,-101.5326381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY,11/25/2014 0:00,2,34.5,34.5,N,N
-11344704.2,4784481.92,10067,119501,UNKNOWN119501,KANORADO,KS,67741,SUBSTATION,IN SERVICE,SHERMAN,20181,USA,39.43713271,-101.9112118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY,11/25/2014 0:00,3,115,115,N,N
-11313774.88,4780417.912,10068,119502,UNKNOWN119502,GOODLAND,KS,67735,SUBSTATION,IN SERVICE,SHERMAN,20181,USA,39.40893138,-101.633369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY,11/25/2014 0:00,2,115,115,N,N
-11284755.32,4778586.463,10069,119503,UNKNOWN119503,BREWSTER,KS,67732,SUBSTATION,IN SERVICE,THOMAS,20193,USA,39.39621869,-101.3726818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY,11/25/2014 0:00,2,115,115,N,N
-11334415.04,4770417.436,10070,119504,UNKNOWN119504,GOODLAND,KS,67735,SUBSTATION,IN SERVICE,SHERMAN,20181,USA,39.33948658,-101.8187827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY,11/25/2014 0:00,1,115,115,N,N
-11321381.24,4770687.841,10071,119505,UNKNOWN119505,GOODLAND,KS,67735,SUBSTATION,IN SERVICE,SHERMAN,20181,USA,39.34136522,-101.7016981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY,11/25/2014 0:00,2,115,115,N,N
-10687605.16,4297784.407,10072,119506,UNKNOWN119506,JENKS,OK,74037,SUBSTATION,IN SERVICE,TULSA,40143,USA,35.9793796,-96.00839067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2014 0:00,IMAGERY,11/26/2014 0:00,1,138,138,Y,Y
-10682064.03,4300496.74,10073,119507,UNKNOWN119507,JENKS,OK,74037,SUBSTATION,IN SERVICE,TULSA,40143,USA,35.99909423,-95.95861384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2014 0:00,IMAGERY,11/26/2014 0:00,1,138,138,Y,Y
-10686025.98,4304958.372,10074,119508,UNKNOWN119508,JENKS,OK,74037,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.03151295,-95.99420461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2014 0:00,IMAGERY,11/26/2014 0:00,1,138,138,Y,Y
-10685894.67,4308767.441,10075,119509,UNKNOWN119509,TULSA,OK,74132,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.05917952,-95.99302502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2014 0:00,IMAGERY,11/26/2014 0:00,2,138,138,Y,Y
-10678454.33,4307109.485,10076,119510,UNKNOWN119510,TULSA,OK,74136,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.04713841,-95.92618737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2014 0:00,IMAGERY,11/26/2014 0:00,2,138,138,Y,Y
-10687766.56,4320076.151,10077,119511,UNKNOWN119511,TULSA,OK,74107,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.14126125,-96.00984051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2014 0:00,IMAGERY,11/26/2014 0:00,1,138,138,Y,Y
-10688429.84,4322938.04,10078,119512,UNKNOWN119512,TULSA,OK,74127,SUBSTATION,IN SERVICE,OSAGE,40113,USA,36.16202002,-96.01579885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2014 0:00,IMAGERY,11/26/2014 0:00,2,138,138,Y,Y
-10682186.5,4320791.536,10079,119513,UNKNOWN119513,TULSA,OK,74104,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.14645082,-95.95971401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2014 0:00,IMAGERY,11/26/2014 0:00,2,138,138,Y,Y
-10770199.32,4292780.834,10080,119514,UNKNOWN119514,CUSHING,OK,74023,SUBSTATION,IN SERVICE,PAYNE,40119,USA,35.94299812,-96.75034666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY,11/25/2014 0:00,2,69,69,Y,Y
-10769983.23,4292420.349,10081,119515,UNKNOWN119515,CUSHING,OK,74023,SUBSTATION,IN SERVICE,LINCOLN,40081,USA,35.94037636,-96.74840546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY,11/25/2014 0:00,1,69,69,Y,Y
-10770122.53,4291479.535,10082,119516,UNKNOWN119516,CUSHING,OK,74023,SUBSTATION,IN SERVICE,LINCOLN,40081,USA,35.9335335,-96.74965682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY,11/25/2014 0:00,1,69,69,Y,Y
-10766207.02,4291742.685,10083,119517,UNKNOWN119517,CUSHING,OK,74023,SUBSTATION,IN SERVICE,LINCOLN,40081,USA,35.93544754,-96.71448315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY,11/25/2014 0:00,2,69,69,Y,Y
-10700383.27,4337226.474,10084,119518,UNKNOWN119518,TULSA,OK,74126,SUBSTATION,IN SERVICE,OSAGE,40113,USA,36.26557928,-96.1231784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY,11/25/2014 0:00,1,69,69,Y,Y
-11325033.16,4661911.329,10085,119519,UNKNOWN119519,TRIBUNE,KS,67879,SUBSTATION,IN SERVICE,GREELEY,20071,USA,38.58157183,-101.7345038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2014 0:00,IMAGERY,11/26/2014 0:00,1,115,115,N,N
-11325022.18,4649511.739,10086,119520,UNKNOWN119520,TRIBUNE,KS,67879,SUBSTATION,IN SERVICE,GREELEY,20071,USA,38.49444517,-101.7344052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2014 0:00,IMAGERY,11/26/2014 0:00,3,115,115,N,N
-11328138.58,4581723.104,10087,119521,UNKNOWN119521,SYRACUSE,KS,67878,SUBSTATION,IN SERVICE,HAMILTON,20075,USA,38.01626031,-101.7624003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2014 0:00,IMAGERY,11/26/2014 0:00,3,115,115,N,N
-11303461.05,4577632.9,10088,119522,UNKNOWN119522,KENDALL,KS,67857,SUBSTATION,IN SERVICE,KEARNY,20093,USA,37.98730719,-101.5407183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2014 0:00,IMAGERY,12/1/2014 0:00,1,115,115,Y,Y
-11332002.83,4548472.453,10089,119523,UNKNOWN119523,SYRACUSE,KS,67878,SUBSTATION,IN SERVICE,HAMILTON,20075,USA,37.78055958,-101.7971134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2014 0:00,IMAGERY,11/26/2014 0:00,1,115,115,N,N
-11332028.63,4515917.367,10090,119524,UNKNOWN119524,JOHNSON,KS,67855,SUBSTATION,IN SERVICE,STANTON,20187,USA,37.54905893,-101.7973452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2014 0:00,IMAGERY,11/26/2014 0:00,3,115,115,N,N
-11326000.74,4515861.522,10091,119525,UNKNOWN119525,JOHNSON,KS,67855,SUBSTATION,IN SERVICE,STANTON,20187,USA,37.54866119,-101.7431957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2014 0:00,IMAGERY,11/26/2014 0:00,1,115,115,N,N
-11305990.26,4515793.392,10092,119526,UNKNOWN119526,JOHNSON,KS,67855,SUBSTATION,IN SERVICE,STANTON,20187,USA,37.54817596,-101.5634386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2014 0:00,IMAGERY,11/26/2014 0:00,2,115,115,N,N
-11288071.32,4519615.306,10093,119527,UNKNOWN119527,ULYSSES,KS,67880,SUBSTATION,IN SERVICE,GRANT,20067,USA,37.57539147,-101.40247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2014 0:00,IMAGERY,11/26/2014 0:00,4,115,69,N,N
-11287759.11,4521896.945,10094,119528,UNKNOWN119528,ULYSSES,KS,67880,SUBSTATION,IN SERVICE,GRANT,20067,USA,37.59163409,-101.3996653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2014 0:00,IMAGERY,11/26/2014 0:00,1,69,69,N,N
-11281649.08,4523772.315,10095,119529,UNKNOWN119529,ULYSSES,KS,67880,SUBSTATION,IN SERVICE,GRANT,20067,USA,37.60498189,-101.344778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2014 0:00,IMAGERY,11/26/2014 0:00,6,115,69,N,N
-11281663.1,4521759.537,10096,119530,UNKNOWN119530,ULYSSES,KS,67880,SUBSTATION,IN SERVICE,GRANT,20067,USA,37.59065601,-101.3449039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2014 0:00,IMAGERY,11/26/2014 0:00,1,69,69,N,N
-11275526.08,4542178.929,10097,119531,UNKNOWN119531,LAKIN,KS,67860,SUBSTATION,IN SERVICE,GRANT,20067,USA,37.73586237,-101.2897741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2014 0:00,IMAGERY,11/26/2014 0:00,1,115,115,Y,Y
-11268876.29,4573437.264,10098,119532,UNKNOWN119532,LAKIN,KS,67860,SUBSTATION,IN SERVICE,KEARNY,20093,USA,37.95759588,-101.2300381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2014 0:00,IMAGERY,11/26/2014 0:00,4,115,-999999,N,N
-11342211.79,4509843.209,10099,119533,UNKNOWN119533,MANTER,KS,67862,SUBSTATION,IN SERVICE,STANTON,20187,USA,37.50578544,-101.8888221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2014 0:00,IMAGERY,11/26/2014 0:00,1,115,115,Y,Y
-11329487.43,4485373.877,10100,119534,UNKNOWN119534,RICHFIELD,KS,67953,SUBSTATION,IN SERVICE,MORTON,20129,USA,37.33120702,-101.7745172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2014 0:00,IMAGERY,11/26/2014 0:00,1,115,115,N,N
-11313113.42,4456879.095,10101,119535,UNKNOWN119535,ROLLA,KS,67954,SUBSTATION,IN SERVICE,MORTON,20129,USA,37.12739629,-101.627427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2014 0:00,IMAGERY,11/26/2014 0:00,1,115,115,N,N
-10669640.47,4312602.018,10102,119536,UNKNOWN119536,TULSA,OK,74146,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.08702154,-95.84701115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY,12/1/2014 0:00,2,138,138,Y,Y
-10667674.65,4311766.657,10103,119537,UNKNOWN119537,TULSA,OK,74134,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.08095701,-95.82935186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY,12/1/2014 0:00,2,138,138,Y,Y
-10665161.21,4302958.57,10104,119538,UNKNOWN119538,BROKEN ARROW,OK,74011,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.01698381,-95.80677323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY,12/1/2014 0:00,2,138,138,Y,Y
-10670468.41,4307120.813,10105,119539,UNKNOWN119539,TULSA,OK,74133,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.04722069,-95.8544486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY,12/1/2014 0:00,2,138,138,Y,Y
-10669150.41,4298927.755,10106,119540,UNKNOWN119540,BROKEN ARROW,OK,74011,SUBSTATION,IN SERVICE,TULSA,40143,USA,35.98769064,-95.84260882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY,12/1/2014 0:00,2,138,138,Y,Y
-10682183.34,4310042.241,10107,119541,UNKNOWN119541,TULSA,OK,74136,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.06843666,-95.95968559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY,12/1/2014 0:00,2,138,138,Y,Y
-10680863.7,4312744.138,10108,119542,UNKNOWN119542,TULSA,OK,74105,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.08805325,-95.94783112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY,12/1/2014 0:00,2,138,138,Y,Y
-10688668.8,4318870.965,10109,119543,UNKNOWN119543,TULSA,OK,74107,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.13251776,-96.01794549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY,12/1/2014 0:00,2,69,69,Y,Y
-10689993.47,4318966.402,10110,119544,UNKNOWN119544,TULSA,OK,74107,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.13321018,-96.02984518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY,12/1/2014 0:00,1,69,69,Y,Y
-10689470.59,4319469.676,10111,119545,UNKNOWN119545,TULSA,OK,74107,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.13686146,-96.02514812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY,12/1/2014 0:00,2,138,69,Y,Y
-10660624.35,4319466.96,10112,119546,UNKNOWN119546,TULSA,OK,74134,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.13684176,-95.76601791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY,12/1/2014 0:00,2,138,138,Y,Y
-10665619.65,4327178.632,10113,119547,UNKNOWN119547,CATOOSA,OK,74116,SUBSTATION,IN SERVICE,ROGERS,40131,USA,36.19276915,-95.81089143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY,12/1/2014 0:00,1,-999999,-999999,N,N
-10677527.51,4319767.115,10114,119548,UNKNOWN119548,TULSA,OK,74112,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.13901932,-95.91786158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY,12/1/2014 0:00,2,138,138,Y,Y
-10672869.96,4319080.282,10115,119549,UNKNOWN119549,TULSA,OK,74112,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.1340364,-95.87602211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY,12/1/2014 0:00,2,138,138,Y,Y
-10673911.78,4307969.831,10116,119550,UNKNOWN119550,TULSA,OK,74133,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.05338701,-95.88538093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY,12/1/2014 0:00,3,138,138,Y,Y
-10677709.64,4304275.644,10117,119551,UNKNOWN119551,TULSA,OK,74137,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.02655303,-95.91949765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY,12/1/2014 0:00,2,138,138,Y,Y
-10521028.98,4219024.23,10118,119552,UNKNOWN119552,ROLAND,OK,74954,SUBSTATION,IN SERVICE,SEQUOYAH,40135,USA,35.40476633,-94.51201137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY,12/1/2014 0:00,2,69,69,Y,Y
-10519278.28,4221005.955,10119,119553,UNKNOWN119553,ROLAND,OK,74954,SUBSTATION,IN SERVICE,SEQUOYAH,40135,USA,35.41927519,-94.4962846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY,12/1/2014 0:00,1,69,69,Y,Y
-11268823.22,4458740.152,10120,119559,UNKNOWN119559,HUGOTON,KS,67951,SUBSTATION,IN SERVICE,STEVENS,20189,USA,37.14072443,-101.2295613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY,12/1/2014 0:00,4,115,69,N,N
-11268934.88,4454857.516,10121,119560,UNKNOWN119560,HUGOTON,KS,67951,SUBSTATION,IN SERVICE,STEVENS,20189,USA,37.1129159,-101.2305643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY,12/1/2014 0:00,1,69,69,Y,Y
-11283544.14,4503593.599,10122,119561,UNKNOWN119561,ULYSSES,KS,67880,SUBSTATION,IN SERVICE,GRANT,20067,USA,37.46123579,-101.3618016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY,12/1/2014 0:00,1,69,69,N,N
-11231784.5,4523966.374,10123,119562,UNKNOWN119562,SUBLETTE,KS,67877,SUBSTATION,IN SERVICE,HASKELL,20081,USA,37.60636295,-100.8968369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY,12/1/2014 0:00,4,138,69,N,N
-11261355.98,4517816.122,10124,119563,UNKNOWN119563,ULYSSES,KS,67880,SUBSTATION,IN SERVICE,GRANT,20067,USA,37.56258088,-101.162482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY,12/1/2014 0:00,4,115,69,N,N
-11257105.31,4517663.659,10125,119564,UNKNOWN119564,ULYSSES,KS,67880,SUBSTATION,IN SERVICE,GRANT,20067,USA,37.56149521,-101.1242976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY,12/1/2014 0:00,2,115,69,Y,Y
-11256767.7,4517344.571,10126,119565,UNKNOWN119565,ULYSSES,KS,67880,SUBSTATION,IN SERVICE,GRANT,20067,USA,37.55922296,-101.1212648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY,12/1/2014 0:00,2,115,115,Y,Y
-11246183.82,4578850.926,10127,119566,UNKNOWN119566,HOLCOMB,KS,67851,SUBSTATION,IN SERVICE,FINNEY,20055,USA,37.99593036,-101.0261881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY,12/1/2014 0:00,2,115,115,N,N
-11235451.62,4582116.801,10128,119567,UNKNOWN119567,HOLCOMB,KS,67851,SUBSTATION,IN SERVICE,FINNEY,20055,USA,38.01904655,-100.9297792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY,12/1/2014 0:00,4,115,115,N,N
-11271039.22,4571235.805,10129,119568,UNKNOWN119568,LAKIN,KS,67860,SUBSTATION,IN SERVICE,KEARNY,20093,USA,37.94200149,-101.249468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY,12/1/2014 0:00,2,-999999,-999999,N,N
-10677818.17,4309774.592,10130,119569,UNKNOWN119569,TULSA,OK,74136,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.06649317,-95.92047264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2014 0:00,IMAGERY,11/26/2014 0:00,2,138,138,Y,Y
-10677062.16,4313314.636,10131,119570,UNKNOWN119570,TULSA,OK,74135,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.09219462,-95.91368124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2014 0:00,IMAGERY,11/26/2014 0:00,2,138,138,Y,Y
-10819769.71,4711704.056,10132,119571,UNKNOWN119571,ABILENE,KS,67410,SUBSTATION,IN SERVICE,DICKINSON,20041,USA,38.93038035,-97.19564502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",12/1/2014 0:00,IMAGERY,12/1/2014 0:00,3,115,115,N,N
-10777079.88,4731778.392,10133,119572,UNKNOWN119572,FORT RILEY,KS,66442,SUBSTATION,IN SERVICE,GEARY,20061,USA,39.07052275,-96.81215578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY,12/1/2014 0:00,1,115,115,N,N
-10746017.53,4722040.148,10134,119573,UNKNOWN119573,ALTA VISTA,KS,66834,SUBSTATION,IN SERVICE,GEARY,20061,USA,39.00257306,-96.53311793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY,12/1/2014 0:00,4,115,115,N,N
-10718412.88,4720770.662,10135,119574,UNKNOWN119574,ALMA,KS,66401,SUBSTATION,IN SERVICE,WABAUNSEE,20197,USA,38.99371026,-96.28514113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY,12/1/2014 0:00,2,115,115,N,N
-10691029.63,4720842.749,10136,119575,UNKNOWN119575,MAPLE HILL,KS,66507,SUBSTATION,IN SERVICE,WABAUNSEE,20197,USA,38.99421356,-96.0391532,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY,12/1/2014 0:00,4,115,115,N,N
-10664137.26,4726880.785,10137,119576,UNKNOWN119576,TOPEKA,KS,66615,SUBSTATION,IN SERVICE,SHAWNEE,20177,USA,39.03635731,-95.79757489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY,12/1/2014 0:00,3,115,115,N,N
-10657988.6,4726817.464,10138,119577,17TH ST & FAIRLAWN,TOPEKA,KS,66604,SUBSTATION,IN SERVICE,SHAWNEE,20177,USA,39.03591549,-95.74234055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.westarenergy.com/Portals/0/Resources/Documents/PDFs/Topeka%20Transmission%20Modernization%20Project.pdf",12/1/2014 0:00,IMAGERY,11/30/2018 0:00,3,115,115,N,N
-11296340.85,4649723.021,10139,119578,UNKNOWN119578,LEOTI,KS,67861,SUBSTATION,IN SERVICE,WICHITA,20203,USA,38.49593064,-101.4767564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY,12/1/2014 0:00,1,115,115,N,N
-11283116.42,4649669.31,10140,119579,UNKNOWN119579,LEOTI,KS,67861,SUBSTATION,IN SERVICE,WICHITA,20203,USA,38.49555302,-101.3579593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY,12/1/2014 0:00,1,115,115,N,N
-11257529,4649844.252,10141,119580,UNKNOWN119580,MARIENTHAL,KS,67863,SUBSTATION,IN SERVICE,WICHITA,20203,USA,38.49678298,-101.1281036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY,12/1/2014 0:00,3,115,115,N,N
-11241352.49,4648071.329,10142,119581,UNKNOWN119581,SCOTT CITY,KS,67871,SUBSTATION,IN SERVICE,SCOTT,20171,USA,38.48431718,-100.9827876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY,12/1/2014 0:00,2,115,115,N,N
-11234936.2,4647722.476,10143,119582,UNKNOWN119582,SCOTT CITY,KS,67871,SUBSTATION,IN SERVICE,SCOTT,20171,USA,38.48186406,-100.925149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY,12/1/2014 0:00,2,115,-999999,N,N
-11235044.75,4647636.85,10144,119583,UNKNOWN119583,SCOTT CITY,KS,67871,SUBSTATION,IN SERVICE,SCOTT,20171,USA,38.48126194,-100.9261242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY,12/1/2014 0:00,4,115,-999999,N,N
-11216528.7,4658113.61,10145,119584,UNKNOWN119584,SCOTT CITY,KS,67871,SUBSTATION,IN SERVICE,SCOTT,20171,USA,38.55489808,-100.7597917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY,12/1/2014 0:00,1,115,115,N,N
-11235744.9,4623698.526,10146,119585,UNKNOWN119585,SCOTT CITY,KS,67871,SUBSTATION,IN SERVICE,SCOTT,20171,USA,38.31272835,-100.9324137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY,12/1/2014 0:00,1,115,115,N,N
-11235472.72,4606605.165,10147,119586,UNKNOWN119586,GARDEN CITY,KS,67846,SUBSTATION,IN SERVICE,FINNEY,20055,USA,38.19214525,-100.9299687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY,12/1/2014 0:00,1,115,115,N,N
-11247303.72,4774378.718,10148,119588,UNKNOWN119588,COLBY,KS,67701,SUBSTATION,IN SERVICE,THOMAS,20193,USA,39.36700258,-101.0362484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2014 0:00,IMAGERY,12/2/2014 0:00,1,115,115,Y,Y
-11228575.79,4736797.286,10149,119589,UNKNOWN119589,OAKLEY,KS,67748,SUBSTATION,IN SERVICE,LOGAN,20109,USA,39.10551713,-100.8680125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2014 0:00,IMAGERY,12/2/2014 0:00,1,34.5,34.5,N,N
-11226225.72,4740125.434,10150,119590,UNKNOWN119590,OAKLEY,KS,67748,SUBSTATION,IN SERVICE,LOGAN,20109,USA,39.12871316,-100.8469015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2014 0:00,IMAGERY,12/2/2014 0:00,2,34.5,34.5,N,N
-11249768.52,4778288.481,10151,119591,UNKNOWN119591,COLBY,KS,67701,SUBSTATION,IN SERVICE,THOMAS,20193,USA,39.39415008,-101.0583901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2014 0:00,IMAGERY,12/2/2014 0:00,2,115,-999999,Y,N
-11247417.04,4779507.684,10152,119592,UNKNOWN119592,COLBY,KS,67701,SUBSTATION,IN SERVICE,THOMAS,20193,USA,39.40261348,-101.0372663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2014 0:00,IMAGERY,12/2/2014 0:00,3,115,115,Y,Y
-11247287.12,4780363.745,10153,119593,UNKNOWN119593,COLBY,KS,67701,SUBSTATION,IN SERVICE,THOMAS,20193,USA,39.40855542,-101.0360993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2014 0:00,IMAGERY,12/2/2014 0:00,3,115,115,N,N
-11247451.96,4823229.77,10154,119594,UNKNOWN119594,ATWOOD,KS,67730,SUBSTATION,IN SERVICE,RAWLINS,20153,USA,39.70544189,-101.03758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2014 0:00,IMAGERY,12/2/2014 0:00,2,115,115,N,N
-11248100.32,4834086.44,10155,119595,UNKNOWN119595,ATWOOD,KS,67730,SUBSTATION,IN SERVICE,RAWLINS,20153,USA,39.78043249,-101.0434044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2014 0:00,IMAGERY,12/2/2014 0:00,3,115,115,N,N
-11284534.31,4834315.569,10156,119596,UNKNOWN119596,MC DONALD,KS,67745,SUBSTATION,IN SERVICE,RAWLINS,20153,USA,39.78201429,-101.3706965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2014 0:00,IMAGERY,12/2/2014 0:00,2,34.5,34.5,N,N
-11248185.25,4837386.594,10157,119597,UNKNOWN119597,ATWOOD,KS,67730,SUBSTATION,IN SERVICE,RAWLINS,20153,USA,39.80321157,-101.0441673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2014 0:00,IMAGERY,12/2/2014 0:00,1,34.5,34.5,N,N
-11288875.87,4837027.554,10158,119598,UNKNOWN119598,BIRD CITY,KS,67731,SUBSTATION,IN SERVICE,RAWLINS,20153,USA,39.80073369,-101.4096974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2014 0:00,IMAGERY,12/2/2014 0:00,2,115,115,N,N
-11248396.79,4848677.843,10159,119599,UNKNOWN119599,ATWOOD,KS,67730,SUBSTATION,IN SERVICE,RAWLINS,20153,USA,39.88109155,-101.0460676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2014 0:00,IMAGERY,12/2/2014 0:00,1,115,115,N,N
-11218439.8,4849519.458,10160,119600,UNKNOWN119600,HERNDON,KS,67739,SUBSTATION,IN SERVICE,RAWLINS,20153,USA,39.88689294,-100.7769594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2014 0:00,IMAGERY,12/2/2014 0:00,2,115,115,N,N
-11195669.05,4845268.257,10161,119601,UNKNOWN119601,NORCATUR,KS,67653,SUBSTATION,IN SERVICE,DECATUR,20039,USA,39.85758366,-100.5724062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2014 0:00,IMAGERY,12/2/2014 0:00,3,115,34.5,N,N
-11156162.05,4841011.764,10162,119602,UNKNOWN119602,NORCATUR,KS,67653,SUBSTATION,IN SERVICE,DECATUR,20039,USA,39.82822535,-100.2175088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2014 0:00,IMAGERY,12/2/2014 0:00,2,115,115,N,N
-11190349.99,4841188.506,10163,119603,UNKNOWN119603,OBERLIN,KS,67749,SUBSTATION,IN SERVICE,DECATUR,20039,USA,39.82944465,-100.5246243,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2014 0:00,IMAGERY,12/2/2014 0:00,1,115,115,N,N
-11197633.88,4843154.972,10164,119604,UNKNOWN119604,OBERLIN,KS,67749,SUBSTATION,IN SERVICE,DECATUR,20039,USA,39.84300928,-100.5900566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2014 0:00,IMAGERY,12/2/2014 0:00,1,34.5,34.5,N,N
-11178955.84,4801168.292,10165,119605,UNKNOWN119605,SELDEN,KS,67757,SUBSTATION,IN SERVICE,SHERIDAN,20179,USA,39.55280465,-100.422269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2014 0:00,IMAGERY,12/2/2014 0:00,2,34.5,34.5,N,N
-11146570.91,4773552.086,10166,119606,UNKNOWN119606,MORLAND,KS,67650,SUBSTATION,IN SERVICE,GRAHAM,20065,USA,39.3612615,-100.1313502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2014 0:00,IMAGERY,12/2/2014 0:00,1,34.5,34.5,Y,Y
-11179177.7,4738668.821,10167,119607,UNKNOWN119607,GRAINFIELD,KS,67737,SUBSTATION,IN SERVICE,GOVE,20063,USA,39.11856201,-100.4242619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2014 0:00,IMAGERY,12/2/2014 0:00,1,34.5,34.5,N,N
-11181206.35,4771582.272,10168,119608,UNKNOWN119608,HOXIE,KS,67740,SUBSTATION,IN SERVICE,SHERIDAN,20179,USA,39.34757893,-100.4424855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2014 0:00,IMAGERY,12/16/2014 0:00,1,34.5,34.5,N,N
-11197792.89,4728414.609,10169,119609,UNKNOWN119609,GRINNELL,KS,67738,SUBSTATION,IN SERVICE,GOVE,20063,USA,39.04705896,-100.591485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2014 0:00,IMAGERY,12/2/2014 0:00,2,115,115,N,N
-11175434.93,4698355.512,10170,119610,UNKNOWN119610,GOVE,KS,67736,SUBSTATION,IN SERVICE,GOVE,20063,USA,38.83703827,-100.39064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2014 0:00,IMAGERY,12/2/2014 0:00,2,115,115,N,N
