X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-11158745.74,4736497.513,10171,119611,UNKNOWN119611,QUINTER,KS,67752,SUBSTATION,IN SERVICE,GOVE,20063,USA,39.10342744,-100.2407185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2014 0:00,IMAGERY,12/2/2014 0:00,1,34.5,34.5,N,N
-11231528.75,4575816.058,10172,119612,UNKNOWN119612,GARDEN CITY,KS,67846,SUBSTATION,IN SERVICE,FINNEY,20055,USA,37.97444274,-100.8945394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY,12/3/2014 0:00,2,115,34.5,Y,N
-11231465.03,4575299.398,10173,119613,UNKNOWN119613,GARDEN CITY,KS,67846,SUBSTATION,IN SERVICE,FINNEY,20055,USA,37.97078403,-100.893967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY,12/3/2014 0:00,4,115,34.5,Y,N
-11231509.48,4575166.842,10174,119614,UNKNOWN119614,GARDEN CITY,KS,67846,SUBSTATION,IN SERVICE,FINNEY,20055,USA,37.96984531,-100.8943663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY,12/3/2014 0:00,6,115,34.5,Y,N
-11231373.48,4578420.959,10175,119615,UNKNOWN119615,GARDEN CITY,KS,67846,SUBSTATION,IN SERVICE,FINNEY,20055,USA,37.99288647,-100.8931446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY,12/3/2014 0:00,1,34.5,34.5,N,N
-11228175.32,4567648.823,10176,119616,UNKNOWN119616,GARDEN CITY,KS,67846,SUBSTATION,IN SERVICE,FINNEY,20055,USA,37.91658543,-100.864415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY,12/3/2014 0:00,1,115,115,Y,Y
-11218089.12,4573579.669,10177,119617,UNKNOWN119617,GARDEN CITY,KS,67846,SUBSTATION,IN SERVICE,FINNEY,20055,USA,37.95860452,-100.7738092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY,12/3/2014 0:00,1,115,115,Y,Y
-11224298.11,4578152.737,10178,119618,UNKNOWN119618,GARDEN CITY,KS,67846,SUBSTATION,IN SERVICE,FINNEY,20055,USA,37.99098757,-100.8295855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY,12/3/2014 0:00,2,115,115,N,N
-11231800.65,4552507.766,10179,119619,UNKNOWN119619,GARDEN CITY,KS,67846,SUBSTATION,IN SERVICE,FINNEY,20055,USA,37.80920455,-100.8969819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY,12/3/2014 0:00,3,138,115,N,N
-11208024.85,4563120.092,10180,119620,UNKNOWN119620,PIERCEVILLE,KS,67868,SUBSTATION,IN SERVICE,FINNEY,20055,USA,37.88448392,-100.6834003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY,12/3/2014 0:00,2,34.5,34.5,N,N
-11225332.47,4573771.313,10181,119621,UNKNOWN119621,GARDEN CITY,KS,67846,SUBSTATION,IN SERVICE,FINNEY,20055,USA,37.95996188,-100.8388773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY,12/3/2014 0:00,2,34.5,-999999,N,N
-11208565.39,4552619.553,10182,119622,UNKNOWN119622,PIERCEVILLE,KS,67868,SUBSTATION,IN SERVICE,FINNEY,20055,USA,37.80999792,-100.6882561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY,12/3/2014 0:00,1,115,115,N,N
-11188373.15,4552645.217,10183,119623,UNKNOWN119623,INGALLS,KS,67853,SUBSTATION,IN SERVICE,GRAY,20069,USA,37.81018006,-100.506866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY,12/3/2014 0:00,1,115,115,N,N
-11231812.92,4497316.104,10184,119624,UNKNOWN119624,SUBLETTE,KS,67877,SUBSTATION,IN SERVICE,HASKELL,20081,USA,37.41646065,-100.8970921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY,12/3/2014 0:00,2,138,138,N,N
-11228928.47,4523822.769,10185,119625,UNKNOWN119625,SUBLETTE,KS,67877,SUBSTATION,IN SERVICE,HASKELL,20081,USA,37.60534095,-100.8711807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY,12/3/2014 0:00,1,69,69,N,N
-11249344.42,4511650.853,10186,119626,UNKNOWN119626,SATANTA,KS,67870,SUBSTATION,IN SERVICE,HASKELL,20081,USA,37.51866607,-101.0545803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY,12/3/2014 0:00,1,115,115,Y,Y
-11216712.5,4462181.476,10187,119627,UNKNOWN119627,KISMET,KS,67859,SUBSTATION,IN SERVICE,SEWARD,20175,USA,37.16536361,-100.7614428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY,12/3/2014 0:00,3,138,115,N,N
-11216761.18,4461611.562,10188,119628,UNKNOWN119628,KISMET,KS,67859,SUBSTATION,IN SERVICE,SEWARD,20175,USA,37.1612837,-100.7618801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY,12/3/2014 0:00,4,115,-999999,N,N
-11231575.76,4485254.776,10189,119629,UNKNOWN119629,SATANTA,KS,67870,SUBSTATION,IN SERVICE,SEWARD,20175,USA,37.33035629,-100.8949617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY,12/3/2014 0:00,4,138,69,N,N
-11222569.59,4458687.381,10190,119630,UNKNOWN119630,KISMET,KS,67859,SUBSTATION,IN SERVICE,SEWARD,20175,USA,37.14034654,-100.8140579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY,12/3/2014 0:00,3,115,-999999,N,Y
-11220974.81,4454458.008,10191,119631,UNKNOWN119631,KISMET,KS,67859,SUBSTATION,IN SERVICE,SEWARD,20175,USA,37.11005393,-100.7997318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY,12/3/2014 0:00,2,-999999,-999999,N,N
-11230552.75,4446227.201,10192,119632,UNKNOWN119632,LIBERAL,KS,67901,SUBSTATION,IN SERVICE,SEWARD,20175,USA,37.05106657,-100.8857719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY,12/3/2014 0:00,4,115,-999999,N,N
-11226705.57,4485230.17,10193,119635,UNKNOWN119635,LIBERAL,KS,67901,SUBSTATION,IN SERVICE,SEWARD,20175,USA,37.33018053,-100.851212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY,12/4/2014 0:00,1,69,69,N,N
-11242672.68,4473016.185,10194,119636,UNKNOWN119636,LIBERAL,KS,67901,SUBSTATION,IN SERVICE,SEWARD,20175,USA,37.2428855,-100.994647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY,12/4/2014 0:00,1,69,69,N,N
-11196520.35,4462754.035,10195,119637,UNKNOWN119637,PLAINS,KS,67869,SUBSTATION,IN SERVICE,MEADE,20119,USA,37.16946225,-100.5800536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY,12/4/2014 0:00,0,-999999,-999999,N,N
-11168997.94,4478934.529,10196,119638,UNKNOWN119638,MEADE,KS,67864,SUBSTATION,IN SERVICE,MEADE,20119,USA,37.28519737,-100.3328155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY,12/4/2014 0:00,0,-999999,-999999,N,N
-11172077.68,4527114.462,10197,119639,UNKNOWN119639,MONTEZUMA,KS,67867,SUBSTATION,IN SERVICE,GRAY,20069,USA,37.62876341,-100.3604813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY,12/4/2014 0:00,2,-999999,-999999,N,N
-11172084.82,4526984.287,10198,119640,UNKNOWN119640,MONTEZUMA,KS,67867,SUBSTATION,IN SERVICE,GRAY,20069,USA,37.62783728,-100.3605455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY,12/4/2014 0:00,2,115,-999999,N,N
-11144068.9,4546347.439,10199,119641,UNKNOWN119641,DODGE CITY,KS,67801,SUBSTATION,IN SERVICE,FORD,20057,USA,37.76547054,-100.1088742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY,12/4/2014 0:00,4,115,115,N,N
-11137825.91,4549522.18,10200,119642,UNKNOWN119642,DODGE CITY,KS,67801,SUBSTATION,IN SERVICE,FORD,20057,USA,37.78801222,-100.0527925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY,12/4/2014 0:00,5,115,115,N,N
-11133583.57,4551428.243,10201,119643,UNKNOWN119643,DODGE CITY,KS,67801,SUBSTATION,IN SERVICE,FORD,20057,USA,37.80154256,-100.0146829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY,12/4/2014 0:00,2,115,115,N,N
-11139527.18,4547054.01,10202,119644,UNKNOWN119644,DODGE CITY,KS,67801,SUBSTATION,IN SERVICE,FORD,20057,USA,37.77048802,-100.0680753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY,12/4/2014 0:00,2,115,115,N,N
-11126502.78,4541744.738,10203,119645,UNKNOWN119645,DODGE CITY,KS,67801,SUBSTATION,IN SERVICE,FORD,20057,USA,37.7327777,-99.95107504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY,12/4/2014 0:00,3,115,115,Y,Y
-11126482.27,4541627.659,10204,119646,UNKNOWN119646,DODGE CITY,KS,67801,SUBSTATION,IN SERVICE,FORD,20057,USA,37.73194591,-99.95089083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY,12/4/2014 0:00,4,115,115,N,N
-11162101.08,4525901.178,10205,119647,UNKNOWN119647,ENSIGN,KS,67841,SUBSTATION,IN SERVICE,GRAY,20069,USA,37.620131,-100.27086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY,12/4/2014 0:00,1,-999999,-999999,Y,Y
-11156136.36,4505097.274,10206,119648,UNKNOWN119648,FOWLER,KS,67844,SUBSTATION,IN SERVICE,MEADE,20119,USA,37.471957,-100.217278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY,12/4/2014 0:00,3,115,-999999,N,Y
-11201760.09,4515104.318,10207,119649,UNKNOWN119649,COPELAND,KS,67837,SUBSTATION,IN SERVICE,GRAY,20069,USA,37.54326806,-100.6271229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY,12/4/2014 0:00,0,-999999,-999999,N,N
-11187973.41,4647831.754,10208,119650,UNKNOWN119650,DIGHTON,KS,67839,SUBSTATION,IN SERVICE,LANE,20101,USA,38.48263251,-100.5032752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY,12/4/2014 0:00,1,115,115,N,N
-11091320.66,4477113.779,10209,119651,UNKNOWN119651,ASHLAND,KS,67831,SUBSTATION,IN SERVICE,CLARK,20025,USA,37.27218286,-99.63502874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY,12/4/2014 0:00,1,115,115,N,N
-11105531.79,4466180.976,10210,119652,UNKNOWN119652,ASHLAND,KS,67831,SUBSTATION,IN SERVICE,CLARK,20025,USA,37.19398914,-99.76268949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY,12/4/2014 0:00,2,34.5,-999999,N,N
-11152432.61,4492464.207,10211,119653,UNKNOWN119653,FOWLER,KS,67844,SUBSTATION,IN SERVICE,MEADE,20119,USA,37.38183543,-100.1840067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY,12/4/2014 0:00,1,34.5,34.5,N,N
-11154199.5,4491567.797,10212,119654,UNKNOWN119654,FOWLER,KS,67844,SUBSTATION,IN SERVICE,MEADE,20119,USA,37.37543651,-100.199879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY,12/4/2014 0:00,1,34.5,34.5,N,N
-11133772.84,4501152.612,10213,119655,UNKNOWN119655,MINNEOLA,KS,67865,SUBSTATION,IN SERVICE,CLARK,20025,USA,37.44382828,-100.0163831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY,12/4/2014 0:00,1,34.5,34.5,N,N
-11133718.86,4521653.099,10214,119656,UNKNOWN119656,DODGE CITY,KS,67801,SUBSTATION,IN SERVICE,FORD,20057,USA,37.58989836,-100.0158982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY,12/4/2014 0:00,1,34.5,34.5,N,N
-11139832.07,4525933.405,10215,119657,UNKNOWN119657,DODGE CITY,KS,67801,SUBSTATION,IN SERVICE,FORD,20057,USA,37.6203603,-100.0708141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY,12/4/2014 0:00,1,34.5,34.5,N,N
-11126478.13,4540006.488,10216,119658,UNKNOWN119658,DODGE CITY,KS,67801,SUBSTATION,IN SERVICE,FORD,20057,USA,37.72042721,-99.9508536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY,12/4/2014 0:00,2,115,34.5,N,N
-11131457.73,4545382.854,10217,119659,UNKNOWN119659,DODGE CITY,KS,67801,SUBSTATION,IN SERVICE,FORD,20057,USA,37.75862032,-99.99558611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY,12/4/2014 0:00,2,115,115,N,N
-11130147.77,4543700.762,10218,119660,UNKNOWN119660,DODGE CITY,KS,67801,SUBSTATION,IN SERVICE,FORD,20057,USA,37.74667304,-99.98381859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY,12/4/2014 0:00,1,115,115,N,N
-11126343.85,4542203.747,10219,119661,UNKNOWN119661,DODGE CITY,KS,67801,SUBSTATION,IN SERVICE,FORD,20057,USA,37.73603867,-99.94964737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY,12/4/2014 0:00,6,115,115,N,N
-11102666.6,4558787.413,10220,119662,UNKNOWN119662,SPEARVILLE,KS,67876,SUBSTATION,IN SERVICE,FORD,20057,USA,37.853759,-99.736951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY,12/4/2014 0:00,4,345,-999999,N,N
-11109285.54,4561042.302,10221,119663,UNKNOWN119663,SPEARVILLE,KS,67876,SUBSTATION,IN SERVICE,FORD,20057,USA,37.869751,-99.79641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY,12/4/2014 0:00,2,230,230,Y,Y
-11117651.83,4729136.768,10222,119664,UNKNOWN119664,WAKEENEY,KS,67672,SUBSTATION,IN SERVICE,TREGO,20195,USA,39.05209698,-99.87156566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,34.5,N,N
-11105306.35,4729111.633,10223,119665,UNKNOWN119665,NOT AVAILABLE,KS,NOT AVAILABLE,SUBSTATION,IN SERVICE,TREGO,20195,USA,39.05192164,-99.7606643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-11120498.39,4681458.543,10224,119666,UNKNOWN119666,WAKEENEY,KS,67672,SUBSTATION,IN SERVICE,TREGO,20195,USA,38.7187074,-99.89713674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2014 0:00,IMAGERY,12/8/2014 0:00,3,115,69,N,N
-11130574.25,4681486.189,10225,119667,UNKNOWN119667,SALLISAW,KS,74955,SUBSTATION,IN SERVICE,TREGO,20195,USA,38.71890117,-99.98764974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2014 0:00,IMAGERY,12/8/2014 0:00,2,115,115,N,N
-10556311.16,4243453.061,10226,119668,UNKNOWN119668,SALLISAW,OK,74955,SUBSTATION,IN SERVICE,SEQUOYAH,40135,USA,35.58343527,-94.82895657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY,12/1/2014 0:00,1,69,69,Y,Y
-10606146.18,4333614.95,10227,119669,UNKNOWN119669,PRYOR,OK,74361,SUBSTATION,IN SERVICE,MAYES,40097,USA,36.23941673,-95.27663221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY,12/1/2014 0:00,1,-999999,-999999,Y,Y
-10645338.51,4438253.023,10228,119670,UNKNOWN119670,S COFFEYVILLE,OK,74072,SUBSTATION,IN SERVICE,NOWATA,40105,USA,36.99387462,-95.62870287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY,12/1/2014 0:00,1,138,138,Y,Y
-10719559.31,4329363.8,10229,119671,UNKNOWN119671,CLEVELAND,OK,74020,SUBSTATION,IN SERVICE,PAWNEE,40117,USA,36.2086094,-96.29543964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY,12/1/2014 0:00,1,69,69,Y,Y
-10651536.47,4358922.731,10230,119672,UNKNOWN119672,OOLOGAH,OK,74053,SUBSTATION,IN SERVICE,ROGERS,40131,USA,36.42256644,-95.68438013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY,12/1/2014 0:00,1,138,138,Y,Y
-10706998.47,4840435.346,10231,119673,UNKNOWN119673,BAILEYVILLE,KS,66404,SUBSTATION,IN SERVICE,NEMAHA,20131,USA,39.82424866,-96.18260373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2014 0:00,IMAGERY,12/2/2014 0:00,2,115,115,N,N
-10723773.02,4840434.553,10232,119674,UNKNOWN119674,VERMILLION,KS,66544,SUBSTATION,IN SERVICE,MARSHALL,20117,USA,39.82424319,-96.33329203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2014 0:00,IMAGERY,12/2/2014 0:00,2,115,115,N,N
-10758045.05,4839876.408,10233,119675,UNKNOWN119675,MARYSVILLE,KS,66508,SUBSTATION,IN SERVICE,MARSHALL,20117,USA,39.82039234,-96.64116292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2014 0:00,IMAGERY,12/2/2014 0:00,3,115,115,N,N
-10803607.93,4826062.081,10234,119676,UNKNOWN119676,GREENLEAF,KS,66943,SUBSTATION,IN SERVICE,WASHINGTON,20201,USA,39.72501346,-97.05046125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2014 0:00,IMAGERY,12/2/2014 0:00,1,115,115,N,N
-10828818.64,4809770.764,10235,119677,UNKNOWN119677,CLIFTON,KS,66937,SUBSTATION,IN SERVICE,WASHINGTON,20201,USA,39.61236282,-97.27693298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2014 0:00,IMAGERY,12/2/2014 0:00,3,115,115,N,N
-10788496.92,4451927.233,10236,119678,UNKNOWN119678,ARKANSAS CITY,KS,67005,SUBSTATION,IN SERVICE,COWLEY,20035,USA,37.09192162,-96.91471677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2014 0:00,IMAGERY,12/2/2014 0:00,1,69,69,Y,Y
-10806453.8,4454965.826,10237,119679,UNKNOWN119679,ARKANSAS CITY,KS,67005,SUBSTATION,IN SERVICE,COWLEY,20035,USA,37.11369179,-97.07602614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2014 0:00,IMAGERY,12/2/2014 0:00,4,69,69,N,N
-10850833.71,4455008.101,10238,119680,UNKNOWN119680,SOUTH HAVEN,KS,67140,SUBSTATION,IN SERVICE,SUMNER,20191,USA,37.11399462,-97.47469764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2014 0:00,IMAGERY,12/2/2014 0:00,1,69,69,N,N
-10828554.14,4461268.051,10239,119681,UNKNOWN119681,WELLINGTON,KS,67152,SUBSTATION,IN SERVICE,SUMNER,20191,USA,37.15882446,-97.27455691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2014 0:00,IMAGERY,12/2/2014 0:00,2,69,69,N,N
-10836774.3,4479643.694,10240,119682,UNKNOWN119682,WELLINGTON,KS,67152,SUBSTATION,IN SERVICE,SUMNER,20191,USA,37.29026578,-97.34839982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2014 0:00,IMAGERY,12/2/2014 0:00,1,69,69,Y,Y
-10806611.05,4493721.795,10241,119683,UNKNOWN119683,UDALL,KS,67146,SUBSTATION,IN SERVICE,COWLEY,20035,USA,37.39081165,-97.07743878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2014 0:00,IMAGERY,12/2/2014 0:00,2,69,69,N,N
-10825122.07,4530192.654,10242,119684,UNKNOWN119684,WICHITA,KS,67207,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.65066,-97.24372607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2014 0:00,IMAGERY,12/2/2014 0:00,3,69,69,N,N
-10622010.68,4339826.173,10243,119685,UNKNOWN119685,PRYOR,OK,74361,SUBSTATION,IN SERVICE,MAYES,40097,USA,36.28440655,-95.41914543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY,12/3/2014 0:00,1,69,69,Y,Y
-10617880.03,4346966.913,10244,119686,UNKNOWN119686,PRYOR,OK,74361,SUBSTATION,IN SERVICE,MAYES,40097,USA,36.33609711,-95.38203916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY,12/3/2014 0:00,1,69,69,Y,Y
-10790155.72,4397273.322,10245,119687,UNKNOWN119687,PONCA CITY,OK,74604,SUBSTATION,IN SERVICE,KAY,40071,USA,36.69928391,-96.92961799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY,12/3/2014 0:00,2,69,69,Y,Y
-10803553.08,4396870.55,10246,119688,UNKNOWN119688,PONCA CITY,OK,74604,SUBSTATION,IN SERVICE,KAY,40071,USA,36.69638287,-97.04996851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY,12/3/2014 0:00,3,69,69,Y,Y
-10678100.89,4296019.722,10247,119689,UNKNOWN119689,BIXBY,OK,74008,SUBSTATION,IN SERVICE,TULSA,40143,USA,35.96655031,-95.92301238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY,12/3/2014 0:00,1,138,138,Y,Y
-10604611.04,4337664.87,10248,119690,UNKNOWN119690,PRYOR,OK,74361,SUBSTATION,IN SERVICE,MAYES,40097,USA,36.2687545,-95.26284176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY,12/3/2014 0:00,1,138,138,Y,Y
-10672155.84,4328093.228,10249,119691,UNKNOWN119691,TULSA,OK,74116,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.19939943,-95.86960705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY,12/3/2014 0:00,2,138,138,Y,Y
-10665979.19,4343568.158,10250,119692,UNKNOWN119692,OWASSO,OK,74055,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.3114984,-95.81412129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY,12/3/2014 0:00,1,138,138,Y,Y
-10691360.36,4311696.955,10251,119693,UNKNOWN119693,TULSA,OK,74107,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.08045096,-96.04212421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY,12/3/2014 0:00,2,138,138,Y,Y
-10681063.25,4306355.182,10252,119694,UNKNOWN119694,TULSA,OK,74137,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.04165959,-95.94962366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY,12/3/2014 0:00,2,138,138,Y,Y
-10776335.78,4347600.006,10253,119695,UNKNOWN119695,PAWNEE,OK,74058,SUBSTATION,IN SERVICE,PAWNEE,40117,USA,36.34067831,-96.80547135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY,12/3/2014 0:00,1,69,69,Y,Y
-10654952.95,4223228.135,10254,119696,UNKNOWN119696,CHECOTAH,OK,74426,SUBSTATION,IN SERVICE,MCINTOSH,40091,USA,35.43554138,-95.71507086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY,12/3/2014 0:00,1,69,69,Y,Y
-10691140.83,4301246.366,10255,119697,UNKNOWN119697,SAPULPA,OK,74066,SUBSTATION,IN SERVICE,CREEK,40037,USA,36.00454202,-96.04015211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY,12/3/2014 0:00,1,138,138,Y,Y
-10658306.42,4334817.273,10256,119698,UNKNOWN119698,CLAREMORE,OK,74017,SUBSTATION,IN SERVICE,ROGERS,40131,USA,36.24812756,-95.74519561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY,12/3/2014 0:00,2,138,138,Y,Y
-10663073.85,4332128.533,10257,119699,UNKNOWN119699,CATOOSA,OK,74015,SUBSTATION,IN SERVICE,ROGERS,40131,USA,36.22864631,-95.78802214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY,12/3/2014 0:00,1,138,138,Y,Y
-10699972.06,4314397.027,10258,119700,UNKNOWN119700,SAND SPRINGS,OK,74063,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.10005132,-96.1194844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY,12/3/2014 0:00,1,138,138,Y,Y
-10833475.81,4413913.557,10259,119701,UNKNOWN119701,BLACKWELL,OK,74631,SUBSTATION,IN SERVICE,KAY,40071,USA,36.8190424,-97.31876898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY,12/3/2014 0:00,1,69,69,Y,Y
-10640312.64,4295725.061,10260,119702,UNKNOWN119702,COWETA,OK,74429,SUBSTATION,IN SERVICE,WAGONER,40145,USA,35.96440792,-95.58355472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY,12/3/2014 0:00,2,69,69,Y,Y
-10640218.19,4294278.82,10261,119703,UNKNOWN119703,COWETA,OK,74429,SUBSTATION,IN SERVICE,WAGONER,40145,USA,35.95389189,-95.58270624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY,12/3/2014 0:00,1,138,138,Y,Y
-10641297.57,4306913.058,10262,119704,UNKNOWN119704,BROKEN ARROW,OK,74014,SUBSTATION,IN SERVICE,WAGONER,40145,USA,36.04571172,-95.59240254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY,12/3/2014 0:00,2,69,69,Y,Y
-10770196.88,4040747.311,10263,119705,UNKNOWN119705,MADILL,OK,73446,SUBSTATION,IN SERVICE,MARSHALL,40095,USA,34.08891437,-96.75032474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY,12/3/2014 0:00,2,138,-999999,Y,Y
-10770471.76,4038590.764,10264,119706,UNKNOWN119706,MADILL,OK,73446,SUBSTATION,IN SERVICE,MARSHALL,40095,USA,34.07286907,-96.75279403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY,12/3/2014 0:00,1,-999999,-999999,Y,Y
-10672652.22,4070749.938,10265,119707,UNKNOWN119707,ATOKA,OK,74525,SUBSTATION,IN SERVICE,ATOKA,40005,USA,34.31182638,-95.87406609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY,12/3/2014 0:00,1,138,138,Y,Y
-10662460.45,4032674.385,10266,119708,UNKNOWN119708,BOSWELL,OK,74727,SUBSTATION,IN SERVICE,CHOCTAW,40023,USA,34.028834,-95.78251185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY,12/3/2014 0:00,1,138,138,Y,Y
-10626183.76,4294917.995,10267,119709,UNKNOWN119709,WAGONER,OK,74467,SUBSTATION,IN SERVICE,WAGONER,40145,USA,35.95853968,-95.45663288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY,12/3/2014 0:00,1,69,69,Y,Y
-10891375.64,4836597.976,10268,119754,UNKNOWN119754,COURTLAND,KS,66939,SUBSTATION,IN SERVICE,REPUBLIC,20157,USA,39.79776888,-97.83889204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,69,69,N,N
-10880825.19,4851368.009,10269,119755,UNKNOWN119755,BELLEVILLE,KS,66935,SUBSTATION,IN SERVICE,REPUBLIC,20157,USA,39.8996336,-97.74411573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,69,69,N,N
-10926676.52,4820371.754,10270,119756,UNKNOWN119756,MANKATO,KS,66956,SUBSTATION,IN SERVICE,JEWELL,20089,USA,39.68568706,-98.15600524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,N,N
-10955021.89,4825374.594,10271,119757,UNKNOWN119757,GLEN ELDER,KS,67446,SUBSTATION,IN SERVICE,JEWELL,20089,USA,39.72026336,-98.41063605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,N,N
-10947139.23,4799012.091,10272,119758,UNKNOWN119758,GLEN ELDER,KS,67446,SUBSTATION,IN SERVICE,MITCHELL,20123,USA,39.53786844,-98.33982486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,N,N
-10929657.85,4628614.426,10273,119759,UNKNOWN119759,LYONS,KS,67554,SUBSTATION,IN SERVICE,RICE,20159,USA,38.34736994,-98.18278693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,N,N
-10948163.04,4640082.408,10274,119760,UNKNOWN119760,LYONS,KS,67554,SUBSTATION,IN SERVICE,RICE,20159,USA,38.42811864,-98.3490219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,5/30/2017 0:00,0,-999999,-999999,N,N
-10834804.4,4536561.006,10275,119772,UNKNOWN119772,WICHITA,KS,67214,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.69594052,-97.33070389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY,12/3/2014 0:00,2,69,69,Y,Y
-10834557.57,4536067.951,10276,119773,UNKNOWN119773,WICHITA,KS,67202,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.69243577,-97.32848666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY,12/3/2014 0:00,2,69,69,Y,Y
-10836918.45,4529525.817,10277,119774,UNKNOWN119774,WICHITA,KS,67217,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.64591703,-97.3496948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY,12/3/2014 0:00,1,69,69,Y,Y
-10636178.31,4839799.587,10278,119775,UNKNOWN119775,HIAWATHA,KS,66434,SUBSTATION,IN SERVICE,BROWN,20013,USA,39.81986231,-95.54641541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY,12/3/2014 0:00,1,138,138,N,N
-10820536.93,4704995.699,10279,119776,UNKNOWN119776,ABILENE,KS,67410,SUBSTATION,IN SERVICE,DICKINSON,20041,USA,38.88348629,-97.20253704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY,12/3/2014 0:00,4,115,115,N,N
-10858088.62,4697021.603,10280,119777,UNKNOWN119777,SALINA,KS,67401,SUBSTATION,IN SERVICE,SALINE,20169,USA,38.82770393,-97.53986961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY,12/3/2014 0:00,3,115,115,N,N
-10862019.71,4700003.086,10281,119778,UNKNOWN119778,SALINA,KS,67401,SUBSTATION,IN SERVICE,SALINE,20169,USA,38.84856586,-97.5751832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY,12/3/2014 0:00,1,115,115,N,N
-11099257.86,4597924.27,10282,119795,UNKNOWN119795,HANSTON,KS,67849,SUBSTATION,IN SERVICE,HODGEMAN,20083,USA,38.13083032,-99.70632981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,4,115,69,N,Y
-11065705.72,4591890.038,10283,119796,UNKNOWN119796,KINSLEY,KS,67574,SUBSTATION,IN SERVICE,PAWNEE,20145,USA,38.08817893,-99.40492578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,N,N
-11027121.45,4591797.963,10284,119797,UNKNOWN119797,LARNED,KS,67550,SUBSTATION,IN SERVICE,PAWNEE,20145,USA,38.08752793,-99.05831743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,69,N,N
-11099448.89,4614419.487,10285,119798,UNKNOWN119798,HANSTON,KS,67849,SUBSTATION,IN SERVICE,HODGEMAN,20083,USA,38.24729529,-99.70804586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,-999999,N,N
-11091785.33,4616831.666,10286,119799,UNKNOWN119799,NESS CITY,KS,67560,SUBSTATION,IN SERVICE,NESS,20135,USA,38.26431094,-99.63920288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,69,-999999,Y,N
-11097933.94,4622634.897,10287,119801,UNKNOWN119801,NESS CITY,KS,67560,SUBSTATION,IN SERVICE,NESS,20135,USA,38.30523095,-99.69443683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,N,N
-11145269.5,4649446.786,10288,119802,UNKNOWN119802,NOT AVAILABLE,KS,NOT AVAILABLE,SUBSTATION,IN SERVICE,NESS,20135,USA,38.4939885,-100.1196594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,1,115,115,N,N
-11120874.34,4649357.092,10289,119803,UNKNOWN119803,NESS CITY,KS,67560,SUBSTATION,IN SERVICE,NESS,20135,USA,38.49335787,-99.90051391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,115,115,N,N
-11120798.93,4649354.711,10290,119804,UNKNOWN119804,NESS CITY,KS,67560,SUBSTATION,IN SERVICE,NESS,20135,USA,38.49334113,-99.89983653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,115,115,N,N
-10865322.99,4699971.085,10291,119805,UNKNOWN119805,SALINA,KS,67401,SUBSTATION,IN SERVICE,SALINE,20169,USA,38.84834198,-97.60485709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY,12/4/2014 0:00,3,115,115,N,N
-10863570.23,4693809.449,10292,119806,UNKNOWN119806,SALINA,KS,67401,SUBSTATION,IN SERVICE,SALINE,20169,USA,38.80522112,-97.58911182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY,12/4/2014 0:00,1,115,115,N,N
-10784440.16,4557201.931,10293,119807,UNKNOWN119807,EL DORADO,KS,67042,SUBSTATION,IN SERVICE,BUTLER,20015,USA,37.84251245,-96.87827422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY,12/4/2014 0:00,1,69,69,N,N
-10782536.99,4557250.278,10294,119808,UNKNOWN119808,EL DORADO,KS,67042,SUBSTATION,IN SERVICE,BUTLER,20015,USA,37.84285543,-96.86117782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY,12/4/2014 0:00,2,69,69,N,N
-10784255.87,4550323.569,10295,119809,UNKNOWN119809,EL DORADO,KS,67042,SUBSTATION,IN SERVICE,BUTLER,20015,USA,37.79370125,-96.87661871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY,12/4/2014 0:00,3,-999999,-999999,N,N
-10803951.17,4489565.604,10296,119810,UNKNOWN119810,UDALL,KS,67146,SUBSTATION,IN SERVICE,COWLEY,20035,USA,37.36114212,-97.05354468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY,12/4/2014 0:00,1,138,138,N,N
-10792602.37,4489411.474,10297,119811,UNKNOWN119811,WINFIELD,KS,67156,SUBSTATION,IN SERVICE,COWLEY,20035,USA,37.36004162,-96.95159667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY,12/4/2014 0:00,1,-999999,-999999,Y,Y
-10788682.13,4485634.543,10298,119812,UNKNOWN119812,WINFIELD,KS,67156,SUBSTATION,IN SERVICE,COWLEY,20035,USA,37.33306891,-96.91638049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY,12/4/2014 0:00,1,-999999,-999999,Y,Y
-10832573.88,4528605.039,10299,119813,UNKNOWN119813,WICHITA,KS,67216,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.63936738,-97.31066687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY,12/4/2014 0:00,1,69,69,Y,Y
-10832928.64,4526179.893,10300,119814,UNKNOWN119814,WICHITA,KS,67216,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.62211412,-97.31385365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY,12/4/2014 0:00,2,69,69,Y,Y
-10830220.52,4525877.649,10301,119815,UNKNOWN119815,WICHITA,KS,67210,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.61996358,-97.28952628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY,12/4/2014 0:00,3,138,-999999,N,Y
-10567044.41,4764189.574,10302,119817,UNKNOWN119817,LEAVENWORTH,KS,66048,SUBSTATION,IN SERVICE,LEAVENWORTH,20103,USA,39.29620449,-94.92537505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY,12/4/2014 0:00,2,115,69,N,N
-10890599.71,4631796.547,10303,119818,UNKNOWN119818,MCPHERSON,KS,67460,SUBSTATION,IN SERVICE,MCPHERSON,20113,USA,38.36978503,-97.83192175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY,12/4/2014 0:00,2,115,115,N,N
-10874097.59,4630865.843,10304,119819,UNKNOWN119819,MCPHERSON,KS,67460,SUBSTATION,IN SERVICE,MCPHERSON,20113,USA,38.3632298,-97.68368069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY,12/4/2014 0:00,3,115,115,Y,Y
-11089019.51,4691171.81,10305,119820,UNKNOWN119820,HILL CITY,KS,67642,SUBSTATION,IN SERVICE,TREGO,20195,USA,38.7867542,-99.61435709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2014 0:00,IMAGERY,12/8/2014 0:00,1,69,69,N,N
-11117007.02,4748998.56,10306,119821,UNKNOWN119821,HILL CITY,KS,67642,SUBSTATION,IN SERVICE,GRAHAM,20065,USA,39.19051842,-99.86577318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2014 0:00,IMAGERY,12/8/2014 0:00,0,-999999,-999999,N,N
-11140052.73,4773945.183,10307,119822,UNKNOWN119822,MORLAND,KS,67650,SUBSTATION,IN SERVICE,GRAHAM,20065,USA,39.36399167,-100.0727963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2014 0:00,IMAGERY,12/8/2014 0:00,2,34.5,34.5,N,N
-11115991.5,4772790.338,10308,119861,UNKNOWN119861,HILL CITY,KS,67642,SUBSTATION,IN SERVICE,GRAHAM,20065,USA,39.35597062,-99.85665064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2014 0:00,IMAGERY,12/8/2014 0:00,6,115,-999999,N,N
-10945549.81,4586805.518,10309,119865,UNKNOWN119865,PLEVNA,KS,67568,SUBSTATION,IN SERVICE,RENO,20155,USA,38.052221,-98.32554688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2014 0:00,IMAGERY,12/8/2014 0:00,2,115,115,N,N
-10903657.4,4591726.457,10310,119866,UNKNOWN119866,HUTCHINSON,KS,67502,SUBSTATION,IN SERVICE,RENO,20155,USA,38.08702235,-97.94922092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2014 0:00,IMAGERY,12/8/2014 0:00,1,115,115,Y,Y
-10903380.86,4587348.354,10311,119867,UNKNOWN119867,HUTCHINSON,KS,67501,SUBSTATION,IN SERVICE,RENO,20155,USA,38.0560608,-97.94673676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2014 0:00,IMAGERY,12/8/2014 0:00,4,115,-999999,Y,N
-10898524.65,4593622.011,10312,119868,UNKNOWN119868,HUTCHINSON,KS,67502,SUBSTATION,IN SERVICE,RENO,20155,USA,38.10042348,-97.90311267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2014 0:00,IMAGERY,12/8/2014 0:00,2,115,115,Y,Y
-11127973.75,4773972.896,10313,119869,UNKNOWN119869,PENOKEE,KS,67659,SUBSTATION,IN SERVICE,GRAHAM,20065,USA,39.36418414,-99.96428905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2014 0:00,IMAGERY,12/16/2014 0:00,2,34.5,34.5,N,N
-11114273.33,4773063.047,10314,119870,UNKNOWN119870,HILL CITY,KS,67642,SUBSTATION,IN SERVICE,GRAHAM,20065,USA,39.35786482,-99.84121606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2014 0:00,IMAGERY,12/8/2014 0:00,2,-999999,-999999,N,N
-11061152.15,4478220.914,10315,119871,UNKNOWN119871,COLDWATER,KS,67029,SUBSTATION,IN SERVICE,COMANCHE,20033,USA,37.2800968,-99.36402034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2014 0:00,IMAGERY,12/8/2014 0:00,2,115,115,N,N
-11057232.6,4478289.177,10316,119872,UNKNOWN119872,COLDWATER,KS,67029,SUBSTATION,IN SERVICE,COMANCHE,20033,USA,37.28058472,-99.32881047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2014 0:00,IMAGERY,12/8/2014 0:00,2,115,34.5,N,Y
-11057608.44,4477329.134,10317,119873,UNKNOWN119873,COLDWATER,KS,67029,SUBSTATION,IN SERVICE,COMANCHE,20033,USA,37.27372231,-99.33218671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2014 0:00,IMAGERY,12/8/2014 0:00,2,34.5,34.5,Y,Y
-11057132.59,4479428.384,10318,119874,UNKNOWN119874,COLDWATER,KS,67029,SUBSTATION,IN SERVICE,COMANCHE,20033,USA,37.288727,-99.327912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2014 0:00,IMAGERY,12/8/2014 0:00,1,34.5,34.5,N,N
-11022043.78,4478303.906,10319,119875,UNKNOWN119875,WILMORE,KS,67155,SUBSTATION,IN SERVICE,COMANCHE,20033,USA,37.28069,-99.01270387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2014 0:00,IMAGERY,12/8/2014 0:00,1,34.5,34.5,Y,Y
-11056475.76,4520249.531,10320,119876,UNKNOWN119876,GREENSBURG,KS,67054,SUBSTATION,IN SERVICE,KIOWA,20097,USA,37.57990678,-99.32201164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2014 0:00,IMAGERY,12/8/2014 0:00,2,115,34.5,N,N
-11065735.15,4577393.375,10321,119877,UNKNOWN119877,KINSLEY,KS,67547,SUBSTATION,IN SERVICE,EDWARDS,20047,USA,37.98561132,-99.40519018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2014 0:00,IMAGERY,12/8/2014 0:00,1,115,115,N,N
-11031921.03,4604324.308,10322,119878,UNKNOWN119878,LARNED,KS,67550,SUBSTATION,IN SERVICE,PAWNEE,20145,USA,38.17604008,-99.10143272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2014 0:00,IMAGERY,12/9/2014 0:00,4,-999999,-999999,N,N
-11031912.56,4604198.366,10323,119879,UNKNOWN119879,LARNED,KS,67550,SUBSTATION,IN SERVICE,PAWNEE,20145,USA,38.1751507,-99.10135666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2014 0:00,IMAGERY,12/9/2014 0:00,1,-999999,-999999,N,N
-11031775.51,4604306.845,10324,119880,UNKNOWN119880,LARNED,KS,67550,SUBSTATION,IN SERVICE,PAWNEE,20145,USA,38.17591677,-99.10012548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2014 0:00,IMAGERY,12/9/2014 0:00,2,-999999,-999999,N,N
-11045541.55,4602054.16,10325,119881,UNKNOWN119881,LARNED,KS,67550,SUBSTATION,IN SERVICE,PAWNEE,20145,USA,38.160007,-99.223788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2014 0:00,IMAGERY,12/9/2014 0:00,1,34.5,34.5,N,N
-11065754.16,4605670.246,10326,119882,UNKNOWN119882,ROZEL,KS,67574,SUBSTATION,IN SERVICE,PAWNEE,20145,USA,38.1855442,-99.40536091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2014 0:00,IMAGERY,12/9/2014 0:00,1,34.5,34.5,N,N
-11083747.45,4649506.188,10327,119883,UNKNOWN119883,ALEXANDER,KS,67513,SUBSTATION,IN SERVICE,RUSH,20165,USA,38.49440614,-99.56699744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2014 0:00,IMAGERY,12/9/2014 0:00,2,115,115,N,N
-11069187.14,4649488.064,10328,119884,UNKNOWN119884,ALEXANDER,KS,67513,SUBSTATION,IN SERVICE,RUSH,20165,USA,38.49427872,-99.43619991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2014 0:00,IMAGERY,12/9/2014 0:00,4,115,69,N,Y
-11069323.93,4646196.773,10329,119885,UNKNOWN119885,NEKOMA,KS,67559,SUBSTATION,IN SERVICE,RUSH,20165,USA,38.47113444,-99.43742871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2014 0:00,IMAGERY,12/9/2014 0:00,1,69,69,N,N
-11026320.06,4634874.436,10330,119886,UNKNOWN119886,OTIS,KS,67565,SUBSTATION,IN SERVICE,RUSH,20165,USA,38.39145929,-99.05111834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2014 0:00,IMAGERY,12/9/2014 0:00,1,69,69,Y,Y
-10999853.47,4630714.648,10331,119887,UNKNOWN119887,GREAT BEND,KS,67530,SUBSTATION,IN SERVICE,BARTON,20009,USA,38.36216483,-98.81336493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2014 0:00,IMAGERY,12/9/2014 0:00,4,69,69,N,N
-11054772.53,4648357.212,10332,119888,UNKNOWN119888,RUSH CENTER,KS,67575,SUBSTATION,IN SERVICE,RUSH,20165,USA,38.48632743,-99.30671128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2014 0:00,IMAGERY,12/9/2014 0:00,3,115,115,N,N
-11054937.76,4654773.635,10333,119889,UNKNOWN119889,LA CROSSE,KS,67548,SUBSTATION,IN SERVICE,RUSH,20165,USA,38.53143117,-99.30819559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2014 0:00,IMAGERY,12/9/2014 0:00,2,115,115,N,N
-11032593.62,4658753.246,10334,119890,UNKNOWN119890,BISON,KS,67520,SUBSTATION,IN SERVICE,RUSH,20165,USA,38.55939134,-99.10747474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2014 0:00,IMAGERY,12/9/2014 0:00,1,115,115,N,N
-11060999.49,4712162.511,10335,119891,POST ROCK,HAYS,KS,67601,SUBSTATION,IN SERVICE,ELLIS,20051,USA,38.933584,-99.362649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.itc-holdings.com/projects-and-initiatives/project-detail/2015/10/21/spearville-axtell-keta-project",12/9/2014 0:00,IMAGERY,4/20/2020 0:00,3,345,345,N,N
-11060693.81,4711976.187,10336,119892,UNKNOWN119892,HAYS,KS,67601,SUBSTATION,IN SERVICE,ELLIS,20051,USA,38.932282,-99.359903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2014 0:00,IMAGERY,12/9/2014 0:00,4,345,230,N,N
-11060850.78,4711724.655,10337,119893,UNKNOWN119893,HAYS,KS,67601,SUBSTATION,IN SERVICE,ELLIS,20051,USA,38.9305243,-99.36131313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2014 0:00,IMAGERY,12/9/2014 0:00,2,115,115,Y,Y
-11013289.13,4281536.873,10338,119894,UNKNOWN119894,PUTNAM,OK,73659,SUBSTATION,IN SERVICE,DEWEY,40043,USA,35.86118105,-98.9340595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2014 0:00,IMAGERY,12/9/2014 0:00,2,138,-999999,Y,N
-10902802.47,4585810.469,10339,119895,UNKNOWN119895,HUTCHINSON,KS,67501,SUBSTATION,IN SERVICE,RENO,20155,USA,38.04518191,-97.94154097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2014 0:00,IMAGERY,12/9/2014 0:00,1,69,69,Y,Y
-10936506.53,4684463.443,10340,119896,UNKNOWN119896,ELLSWORTH,KS,67439,SUBSTATION,IN SERVICE,ELLSWORTH,20053,USA,38.73976532,-98.24430974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2014 0:00,IMAGERY,12/9/2014 0:00,2,115,115,N,N
-10953138.18,4691798.876,10341,119897,UNKNOWN119897,WILSON,KS,67490,SUBSTATION,IN SERVICE,ELLSWORTH,20053,USA,38.79114492,-98.39371439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2014 0:00,IMAGERY,12/9/2014 0:00,3,115,34.5,N,N
-11019774.59,4176960.022,10342,119900,UNKNOWN119900,HOBART,OK,73651,SUBSTATION,IN SERVICE,KIOWA,40075,USA,35.09618519,-98.99231945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2014 0:00,IMAGERY,12/9/2019 0:00,2,138,-999999,Y,N
-10868301.28,4841657.39,10343,119901,UNKNOWN119901,BELLEVILLE,KS,66935,SUBSTATION,IN SERVICE,REPUBLIC,20157,USA,39.83267924,-97.63161148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2014 0:00,IMAGERY,12/12/2014 0:00,2,-999999,-999999,N,N
-11051555.9,4784362.542,10344,119919,UNKNOWN119919,STOCKTON,KS,67669,SUBSTATION,IN SERVICE,ROOKS,20163,USA,39.43630448,-99.2778158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY,12/11/2014 0:00,2,34.5,-999999,N,N
-11054527.84,4831406.082,10345,119920,UNKNOWN119920,PHILLIPSBURG,KS,67661,SUBSTATION,IN SERVICE,PHILLIPS,20147,USA,39.76192596,-99.30451317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY,12/11/2014 0:00,2,34.5,-999999,N,N
-11055670.31,4830334.253,10346,119921,UNKNOWN119921,PHILLIPSBURG,KS,67661,SUBSTATION,IN SERVICE,PHILLIPS,20147,USA,39.75452413,-99.31477618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY,12/11/2014 0:00,1,-999999,-999999,N,N
-11053027.9,4830559.109,10347,119922,UNKNOWN119922,PHILLIPSBURG,KS,67661,SUBSTATION,IN SERVICE,PHILLIPS,20147,USA,39.756077,-99.291039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY,12/11/2014 0:00,1,34.5,34.5,N,N
-10996569.94,4755325.132,10348,119923,UNKNOWN119923,NATOMA,KS,67651,SUBSTATION,IN SERVICE,OSBORNE,20141,USA,39.23455264,-98.78386852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY,12/11/2014 0:00,2,115,115,N,N
-10996893.78,4738553.982,10349,119924,UNKNOWN119924,WALDO,KS,67673,SUBSTATION,IN SERVICE,RUSSELL,20167,USA,39.11776164,-98.78677761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY,12/11/2014 0:00,2,115,115,N,N
-10997914.41,4706266.602,10350,119925,UNKNOWN119925,RUSSELL,KS,67665,SUBSTATION,IN SERVICE,RUSSELL,20167,USA,38.89237279,-98.79594605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY,12/11/2014 0:00,2,115,115,N,N
-10988036.3,4695981.169,10351,119926,UNKNOWN119926,BUNKER HILL,KS,67626,SUBSTATION,IN SERVICE,RUSSELL,20167,USA,38.82042241,-98.70720952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY,12/11/2014 0:00,1,115,115,Y,Y
-11020369.73,4703268.1,10352,119927,UNKNOWN119927,GORHAM,KS,67640,SUBSTATION,IN SERVICE,RUSSELL,20167,USA,38.87140468,-98.99766565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY,12/11/2014 0:00,2,115,115,N,N
-11004673.95,4706487.424,10353,119928,UNKNOWN119928,RUSSELL,KS,67665,SUBSTATION,IN SERVICE,RUSSELL,20167,USA,38.89391672,-98.85666809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY,12/11/2014 0:00,1,-999999,-999999,N,N
-11002403.82,4706886.946,10354,119929,UNKNOWN119929,RUSSELL,KS,67665,SUBSTATION,IN SERVICE,RUSSELL,20167,USA,38.89670999,-98.83627517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY,12/11/2014 0:00,0,-999999,-999999,N,N
-11002809.3,4707320.863,10355,119930,UNKNOWN119930,RUSSELL,KS,67665,SUBSTATION,IN SERVICE,RUSSELL,20167,USA,38.89974362,-98.83991761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY,12/11/2014 0:00,2,-999999,-999999,N,N
-11003313.99,4707138.962,10356,119931,UNKNOWN119931,RUSSELL,KS,67665,SUBSTATION,IN SERVICE,RUSSELL,20167,USA,38.89847191,-98.84445135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY,12/11/2014 0:00,0,-999999,-999999,N,N
-11004426.57,4706837.998,10357,119932,UNKNOWN119932,RUSSELL,KS,67665,SUBSTATION,IN SERVICE,RUSSELL,20167,USA,38.89636777,-98.85444579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY,12/11/2014 0:00,1,-999999,-999999,N,N
-10992162.44,4528177.215,10358,119933,UNKNOWN119933,PRATT,KS,67124,SUBSTATION,IN SERVICE,PRATT,20151,USA,37.636324,-98.74427529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY,12/11/2014 0:00,2,115,115,N,N
-10991885.95,4528191.106,10359,119934,UNKNOWN119934,PRATT,KS,67124,SUBSTATION,IN SERVICE,PRATT,20151,USA,37.63642281,-98.74179154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY,12/11/2014 0:00,3,115,115,Y,Y
-10961284.83,4534989.457,10360,119935,UNKNOWN119935,CUNNINGHAM,KS,67035,SUBSTATION,IN SERVICE,PRATT,20151,USA,37.684769,-98.466897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY,12/11/2014 0:00,2,115,115,Y,Y
-10961216.56,4534774.111,10361,119936,UNKNOWN119936,CUNNINGHAM,KS,67035,SUBSTATION,IN SERVICE,PRATT,20151,USA,37.68323806,-98.46628366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY,12/11/2014 0:00,1,115,115,Y,Y
-10959237.78,4533521.592,10362,119937,UNKNOWN119937,CUNNINGHAM,KS,67035,SUBSTATION,IN SERVICE,KINGMAN,20095,USA,37.674333,-98.448508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY,12/11/2014 0:00,1,115,115,Y,Y
-10993984.64,4578593.771,10363,119938,UNKNOWN119938,SAINT JOHN,KS,67576,SUBSTATION,IN SERVICE,STAFFORD,20185,USA,37.99410989,-98.76064434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY,12/11/2014 0:00,0,-999999,-999999,N,N
