X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10976334.78,4601813.651,10364,119939,UNKNOWN119939,HUDSON,KS,67545,SUBSTATION,IN SERVICE,STAFFORD,20185,USA,38.15830818,-98.60209295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY,12/11/2014 0:00,2,69,69,N,N
-10977131.7,4620457.288,10365,119940,UNKNOWN119940,ELLINWOOD,KS,67526,SUBSTATION,IN SERVICE,BARTON,20009,USA,38.2898788,-98.60925186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY,12/11/2014 0:00,2,69,69,N,N
-10999688.62,4636886.835,10366,119941,UNKNOWN119941,GREAT BEND,KS,67530,SUBSTATION,IN SERVICE,BARTON,20009,USA,38.40562694,-98.81188405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY,12/11/2014 0:00,1,115,115,N,N
-11001764.28,4638838.67,10367,119942,UNKNOWN119942,GREAT BEND,KS,67530,SUBSTATION,IN SERVICE,BARTON,20009,USA,38.41936555,-98.83053002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY,12/11/2014 0:00,4,69,69,N,N
-10994331.72,4629680.496,10368,119943,UNKNOWN119943,GREAT BEND,KS,67530,SUBSTATION,IN SERVICE,BARTON,20009,USA,38.35488019,-98.76376222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY,12/11/2014 0:00,2,115,115,N,N
-10993385.44,4632657.329,10369,119944,UNKNOWN119944,GREAT BEND,KS,67530,SUBSTATION,IN SERVICE,BARTON,20009,USA,38.37584724,-98.75526161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY,12/11/2014 0:00,2,115,115,N,N
-10658799.64,4606742.424,10370,119945,UNKNOWN119945,BURLINGTON,KS,66839,SUBSTATION,IN SERVICE,COFFEY,20031,USA,38.19311432,-95.74962624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2014 0:00,IMAGERY,12/10/2014 0:00,2,69,-999999,N,N
-10658639.91,4606343.054,10371,119946,UNKNOWN119946,BURLINGTON,KS,66839,SUBSTATION,IN SERVICE,COFFEY,20031,USA,38.19029466,-95.74819142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2014 0:00,IMAGERY,12/10/2014 0:00,2,69,69,N,N
-10641257.84,4590946.219,10372,119947,UNKNOWN119947,LE ROY,KS,66857,SUBSTATION,IN SERVICE,COFFEY,20031,USA,38.08150554,-95.59204558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2014 0:00,IMAGERY,12/10/2014 0:00,1,69,69,N,N
-10641296.91,4576718.165,10373,119948,UNKNOWN119948,NEOSHO FALLS,KS,66758,SUBSTATION,IN SERVICE,WOODSON,20207,USA,37.98083054,-95.59239655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2014 0:00,IMAGERY,12/10/2014 0:00,1,69,69,N,N
-10641126.06,4566424.177,10374,119949,UNKNOWN119949,PIQUA,KS,66761,SUBSTATION,IN SERVICE,WOODSON,20207,USA,37.90790601,-95.5908618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2014 0:00,IMAGERY,12/10/2014 0:00,3,69,69,N,N
-10635152.29,4566396.155,10375,119950,UNKNOWN119950,PIQUA,KS,66761,SUBSTATION,IN SERVICE,WOODSON,20207,USA,37.9077074,-95.53719848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2014 0:00,IMAGERY,12/10/2014 0:00,1,69,69,N,N
-11055798.82,4702845.485,10376,119951,UNKNOWN119951,HAYS,KS,67601,SUBSTATION,IN SERVICE,ELLIS,20051,USA,38.8684489,-99.31593056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2014 0:00,IMAGERY,12/10/2014 0:00,2,115,115,N,N
-11047803.36,4697015.644,10377,119952,UNKNOWN119952,HAYS,KS,67601,SUBSTATION,IN SERVICE,ELLIS,20051,USA,38.82766223,-99.24410612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2014 0:00,IMAGERY,12/10/2014 0:00,0,-999999,-999999,N,N
-11057414.1,4736324.34,10378,119953,UNKNOWN119953,HAYS,KS,67601,SUBSTATION,IN SERVICE,ELLIS,20051,USA,39.10222024,-99.33044091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2014 0:00,IMAGERY,12/10/2014 0:00,3,115,115,N,N
-11048375.6,4736547.41,10379,119954,UNKNOWN119954,PLAINVILLE,KS,67663,SUBSTATION,IN SERVICE,ELLIS,20051,USA,39.10377528,-99.24924666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2014 0:00,IMAGERY,12/10/2014 0:00,1,115,115,N,N
-11052717.55,4757431.676,10380,119955,UNKNOWN119955,PLAINVILLE,KS,67663,SUBSTATION,IN SERVICE,ROOKS,20163,USA,39.24920848,-99.28825109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2014 0:00,IMAGERY,12/10/2014 0:00,2,115,115,N,N
-10621218.37,4554027.819,10381,119956,UNKNOWN119956,HUMBOLDT,KS,66748,SUBSTATION,IN SERVICE,ALLEN,20001,USA,37.81999188,-95.41202802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY,12/11/2014 0:00,3,69,69,N,N
-10596373.26,4556031.529,10382,119957,UNKNOWN119957,ELSMORE,KS,66732,SUBSTATION,IN SERVICE,ALLEN,20001,USA,37.83420916,-95.18884052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY,12/11/2014 0:00,2,69,69,N,N
-10619924.76,4565383.509,10383,119958,UNKNOWN119958,IOLA,KS,66749,SUBSTATION,IN SERVICE,ALLEN,20001,USA,37.9005297,-95.40040732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY,12/11/2014 0:00,1,69,69,Y,Y
-10620219.31,4566190.187,10384,119959,UNKNOWN119959,IOLA,KS,66749,SUBSTATION,IN SERVICE,ALLEN,20001,USA,37.90624754,-95.40305328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY,12/11/2014 0:00,2,69,69,Y,Y
-10620596.37,4566594.557,10385,119960,UNKNOWN119960,IOLA,KS,66749,SUBSTATION,IN SERVICE,ALLEN,20001,USA,37.9091136,-95.40644045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY,12/11/2014 0:00,1,69,69,Y,Y
-10626438.25,4536446.884,10386,119961,UNKNOWN119961,CHANUTE,KS,66720,SUBSTATION,IN SERVICE,NEOSHO,20133,USA,37.69512933,-95.458919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY,12/11/2014 0:00,5,69,69,Y,Y
-10627736.18,4536858.104,10387,119962,UNKNOWN119962,CHANUTE,KS,66720,SUBSTATION,IN SERVICE,NEOSHO,20133,USA,37.69805229,-95.47057842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY,12/11/2014 0:00,3,69,69,N,N
-10631754.01,4537870.481,10388,119963,UNKNOWN119963,CHANUTE,KS,66720,SUBSTATION,IN SERVICE,NEOSHO,20133,USA,37.70524778,-95.50667127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY,12/11/2014 0:00,5,138,69,N,N
-10623313.37,4551032.718,10389,119964,UNKNOWN119964,HUMBOLDT,KS,66748,SUBSTATION,IN SERVICE,ALLEN,20001,USA,37.7987351,-95.43084765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY,12/11/2014 0:00,2,138,69,N,N
-10643538,4444218.456,10390,119965,UNKNOWN119965,COFFEYVILLE,KS,67337,SUBSTATION,IN SERVICE,MONTGOMERY,20125,USA,37.03666362,-95.6125286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY,12/11/2014 0:00,2,138,-999999,Y,Y
-10643256.27,4445261.106,10391,119966,UNKNOWN119966,COFFEYVILLE,KS,67337,SUBSTATION,IN SERVICE,MONTGOMERY,20125,USA,37.04413989,-95.6099978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY,12/11/2014 0:00,6,138,-999999,Y,Y
-10622646.17,4568653.063,10392,119967,UNKNOWN119967,IOLA,KS,66749,SUBSTATION,IN SERVICE,ALLEN,20001,USA,37.92370199,-95.42485414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY,12/11/2014 0:00,2,69,69,Y,Y
-10536486.47,4734011.836,10393,119968,UNKNOWN119968,KANSAS CITY,KS,66105,SUBSTATION,IN SERVICE,WYANDOTTE,20209,USA,39.08609765,-94.65086836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY,12/11/2014 0:00,2,-999999,-999999,N,N
-10926397.15,4727026.354,10394,119969,UNKNOWN119969,LINCOLN,KS,67455,SUBSTATION,IN SERVICE,LINCOLN,20105,USA,39.03737303,-98.15349564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY,12/11/2014 0:00,2,34.5,-999999,N,N
-10940633.95,4728291.949,10395,119970,UNKNOWN119970,SYLVAN GROVE,KS,67481,SUBSTATION,IN SERVICE,LINCOLN,20105,USA,39.04620321,-98.28138691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY,12/11/2014 0:00,1,34.5,34.5,Y,Y
-10794158.44,4535178.433,10396,119971,UNKNOWN119971,AUGUSTA,KS,67010,SUBSTATION,IN SERVICE,BUTLER,20015,USA,37.68611244,-96.96557502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY,12/11/2014 0:00,2,69,-999999,Y,N
-10790877.58,4538277.406,10397,119972,UNKNOWN119972,AUGUSTA,KS,67010,SUBSTATION,IN SERVICE,BUTLER,20015,USA,37.70813981,-96.93610261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY,12/11/2014 0:00,3,69,69,Y,Y
-10995439.66,4652126.336,10398,119973,UNKNOWN119973,HOISINGTON,KS,67544,SUBSTATION,IN SERVICE,BARTON,20009,USA,38.51282561,-98.77371506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2014 0:00,IMAGERY,12/12/2014 0:00,1,-999999,-999999,N,N
-10995498.93,4652174.49,10399,119974,UNKNOWN119974,HOISINGTON,KS,67544,SUBSTATION,IN SERVICE,BARTON,20009,USA,38.51316409,-98.77424747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2014 0:00,IMAGERY,12/12/2014 0:00,2,-999999,-999999,N,N
-10995631.22,4651297.328,10400,119975,UNKNOWN119975,HOISINGTON,KS,67544,SUBSTATION,IN SERVICE,BARTON,20009,USA,38.50699825,-98.77543586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2014 0:00,IMAGERY,12/12/2014 0:00,0,-999999,-999999,N,N
-10990402.78,4636626.22,10401,119976,UNKNOWN119976,GREAT BEND,KS,67530,SUBSTATION,IN SERVICE,BARTON,20009,USA,38.40379232,-98.72846797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2014 0:00,IMAGERY,12/12/2014 0:00,1,69,69,N,N
-10979090.1,4634783.459,10402,119977,UNKNOWN119977,GREAT BEND,KS,67530,SUBSTATION,IN SERVICE,BARTON,20009,USA,38.39081873,-98.62684444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2014 0:00,IMAGERY,12/12/2014 0:00,3,69,-999999,N,Y
-10974392.75,4629629.432,10403,119978,UNKNOWN119978,ELLINWOOD,KS,67526,SUBSTATION,IN SERVICE,BARTON,20009,USA,38.35452047,-98.58464738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2014 0:00,IMAGERY,12/12/2014 0:00,2,-999999,-999999,N,N
-10799849.31,4722090.276,10404,119979,UNKNOWN119979,CHAPMAN,KS,67431,SUBSTATION,IN SERVICE,DICKINSON,20041,USA,39.002923,-97.016697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2014 0:00,IMAGERY,12/12/2014 0:00,5,115,115,N,N
-10812306.93,4757561.873,10405,119980,UNKNOWN119980,CLAY CENTER,KS,67432,SUBSTATION,IN SERVICE,CLAY,20027,USA,39.2501142,-97.12860568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2014 0:00,IMAGERY,12/12/2014 0:00,2,115,115,N,N
-10809870.62,4773865.031,10406,119981,UNKNOWN119981,CLAY CENTER,KS,67432,SUBSTATION,IN SERVICE,CLAY,20027,USA,39.363435,-97.10672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2014 0:00,IMAGERY,12/12/2014 0:00,2,115,115,N,N
-10809999.31,4773889.221,10407,119982,UNKNOWN119982,CLAY CENTER,KS,67432,SUBSTATION,IN SERVICE,CLAY,20027,USA,39.363603,-97.107876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2014 0:00,IMAGERY,12/12/2014 0:00,2,115,115,Y,Y
-10812211.78,4775448.115,10408,119983,UNKNOWN119983,CLAY CENTER,KS,67432,SUBSTATION,IN SERVICE,CLAY,20027,USA,39.374429,-97.127751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2014 0:00,IMAGERY,12/12/2014 0:00,2,115,115,Y,Y
-10652318.97,4728168.214,10409,119984,UNKNOWN119984,TOPEKA,KS,66604,SUBSTATION,IN SERVICE,SHAWNEE,20177,USA,39.04533995,-95.6914094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2014 0:00,IMAGERY,12/12/2014 0:00,2,115,115,Y,Y
-10663511,4720692.331,10410,119985,UNKNOWN119985,TOPEKA,KS,66610,SUBSTATION,IN SERVICE,SHAWNEE,20177,USA,38.99316337,-95.79194912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2014 0:00,IMAGERY,12/12/2014 0:00,2,115,115,Y,Y
-10665816.41,4720362.144,10411,119986,UNKNOWN119986,TOPEKA,KS,66610,SUBSTATION,IN SERVICE,SHAWNEE,20177,USA,38.990858,-95.812659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2014 0:00,IMAGERY,12/12/2014 0:00,6,230,-999999,N,N
-10534428.76,4500986.859,10412,119988,UNKNOWN119988,PITTSBURG,KS,66762,SUBSTATION,IN SERVICE,CRAWFORD,20037,USA,37.44264609,-94.63238364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2014 0:00,IMAGERY,12/12/2014 0:00,6,161,69,N,N
-10952509.06,4458367.638,10413,119989,UNKNOWN119989,HAZELTON,KS,67061,SUBSTATION,IN SERVICE,BARBER,20007,USA,37.13805682,-98.38806292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2014 0:00,IMAGERY,12/12/2014 0:00,1,69,69,Y,Y
-10564059.37,4694866.393,10414,119991,UNKNOWN119991,GARDNER,KS,66030,SUBSTATION,IN SERVICE,JOHNSON,20091,USA,38.81261977,-94.89855993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2014 0:00,IMAGERY,12/12/2014 0:00,2,161,161,Y,Y
-10627739.78,4528377.955,10415,119992,UNKNOWN119992,CHANUTE,KS,66720,SUBSTATION,IN SERVICE,NEOSHO,20133,USA,37.637752,-95.47061082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2014 0:00,IMAGERY,12/12/2014 0:00,2,69,69,Y,Y
-10651489.42,4618284.531,10416,119993,UNKNOWN119993,BURLINGTON,KS,66839,SUBSTATION,IN SERVICE,COFFEY,20031,USA,38.27455761,-95.68395742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2014 0:00,IMAGERY,12/12/2014 0:00,1,69,69,Y,Y
-10489104.15,4831185.934,10417,119994,UNKNOWN119994,CAMERON,MO,64429,SUBSTATION,IN SERVICE,DEKALB,29063,USA,39.76040573,-94.22522575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2014 0:00,IMAGERY,12/16/2014 0:00,2,69,69,Y,Y
-10489218.45,4831313.464,10418,119995,UNKNOWN119995,CAMERON,MO,64429,SUBSTATION,IN SERVICE,DEKALB,29063,USA,39.76128639,-94.22625252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2014 0:00,IMAGERY,12/16/2014 0:00,2,69,69,Y,Y
-10518540.32,4867295.322,10419,119996,UNKNOWN119996,AMITY,MO,64422,SUBSTATION,IN SERVICE,DEKALB,29063,USA,40.00931032,-94.48965532,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2014 0:00,IMAGERY,12/16/2014 0:00,2,161,161,Y,Y
-11280679.87,4818644.523,10420,119997,UNKNOWN119997,DRESDEN,KS,67635,SUBSTATION,IN SERVICE,RAWLINS,20153,USA,39.67374556,-101.3360714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2014 0:00,IMAGERY,12/16/2014 0:00,1,115,115,N,N
-11179047.15,4810663.764,10421,119998,UNKNOWN119998,DRESDEN,KS,67635,SUBSTATION,IN SERVICE,DECATUR,20039,USA,39.61854246,-100.4230891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2014 0:00,IMAGERY,12/16/2014 0:00,2,34.5,34.5,N,N
-11179113.29,4824178.972,10422,119999,UNKNOWN119999,OBERLIN,KS,67749,SUBSTATION,IN SERVICE,DECATUR,20039,USA,39.71200159,-100.4236833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2014 0:00,IMAGERY,12/16/2014 0:00,1,34.5,34.5,N,N
-10843465.24,4585216.14,10423,120000,UNKNOWN120000,NEWTON,KS,67114,SUBSTATION,IN SERVICE,HARVEY,20079,USA,38.04097723,-97.40850555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2014 0:00,IMAGERY,12/12/2014 0:00,1,69,69,Y,Y
-10590209.52,4802437.837,10424,120001,UNKNOWN120001,ATCHISON,KS,66002,SUBSTATION,IN SERVICE,ATCHISON,20005,USA,39.56159741,-95.13347072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2014 0:00,IMAGERY,12/12/2014 0:00,1,69,69,N,N
-10588424.9,4801776.245,10425,120002,UNKNOWN120002,ATCHISON,KS,66002,SUBSTATION,IN SERVICE,ATCHISON,20005,USA,39.55701542,-95.11743922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2014 0:00,IMAGERY,12/12/2014 0:00,1,69,69,N,N
-10570827.3,4831061.486,10426,120003,UNKNOWN120003,WATHENA,KS,66090,SUBSTATION,IN SERVICE,DONIPHAN,20043,USA,39.75954634,-94.95935725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2014 0:00,IMAGERY,12/12/2014 0:00,1,69,69,N,N
-10589433.76,4806249.606,10427,120004,UNKNOWN120004,ATCHISON,KS,66002,SUBSTATION,IN SERVICE,ATCHISON,20005,USA,39.58799069,-95.12650195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2014 0:00,IMAGERY,12/12/2014 0:00,3,115,69,N,N
-10591583.24,4803106.878,10428,120005,UNKNOWN120005,ATCHISON,KS,66002,SUBSTATION,IN SERVICE,ATCHISON,20005,USA,39.56623069,-95.14581106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2014 0:00,IMAGERY,12/12/2014 0:00,2,69,69,N,N
-10820056.78,4629772.919,10429,120006,UNKNOWN120006,HILLSBORO,KS,67063,SUBSTATION,IN SERVICE,MARION,20115,USA,38.35553125,-97.19822383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2014 0:00,IMAGERY,12/12/2014 0:00,2,115,-999999,N,N
-10843432.47,4343719.322,10430,120007,UNKNOWN120007,PERRY,OK,73077,SUBSTATION,IN SERVICE,NOBLE,40103,USA,36.31259262,-97.40821124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2014 0:00,IMAGERY,12/12/2014 0:00,1,138,138,Y,Y
-10961078.45,4480118.773,10431,120008,THISTLE,MEDICINE LODGE,KS,67104,SUBSTATION,IN SERVICE,BARBER,20007,USA,37.293661,-98.465043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oasis.oati.com/WR/WRdocs/TOTAL_Pres_for_6-24-2014_TFR_meeting.pptx",12/16/2014 0:00,IMAGERY,11/30/2018 0:00,7,345,138,N,Y
-11105348.73,4712748.378,10432,120009,UNKNOWN120009,LEWIS,KS,67552,SUBSTATION,IN SERVICE,TREGO,20195,USA,38.93767779,-99.76104497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2014 0:00,IMAGERY,12/16/2014 0:00,1,115,115,N,N
-11033370.49,4561991.756,10433,120010,UNKNOWN120010,LEWIS,KS,67552,SUBSTATION,IN SERVICE,EDWARDS,20047,USA,37.87648363,-99.11445351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2014 0:00,IMAGERY,12/16/2014 0:00,1,69,69,N,N
-10997705.91,4672037.741,10434,120011,UNKNOWN120011,HOISINGTON,KS,67544,SUBSTATION,IN SERVICE,BARTON,20009,USA,38.65264752,-98.79407312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2014 0:00,IMAGERY,12/16/2014 0:00,1,69,69,N,N
-10997717.55,4671949.37,10435,120012,UNKNOWN120012,HOISINGTON,KS,67544,SUBSTATION,IN SERVICE,BARTON,20009,USA,38.65202757,-98.7941777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2014 0:00,IMAGERY,12/16/2014 0:00,3,69,69,N,N
-10973046.17,4667826.095,10436,120013,UNKNOWN120013,CLAFLIN,KS,67525,SUBSTATION,IN SERVICE,BARTON,20009,USA,38.6230952,-98.57255086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2014 0:00,IMAGERY,12/16/2014 0:00,1,69,69,N,N
-11001702.98,4618373.254,10437,120014,UNKNOWN120014,GREAT BEND,KS,67530,SUBSTATION,IN SERVICE,BARTON,20009,USA,38.27518331,-98.8299794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2014 0:00,IMAGERY,12/16/2014 0:00,2,69,69,N,N
-11003802.19,4629225.426,10438,120015,UNKNOWN120015,GREAT BEND,KS,67530,SUBSTATION,IN SERVICE,BARTON,20009,USA,38.35167441,-98.84883691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2014 0:00,IMAGERY,12/16/2014 0:00,2,69,69,N,N
-10412327.33,4834336.835,10439,120016,UNKNOWN120016,CHILLICOTHE,MO,64601,SUBSTATION,IN SERVICE,LIVINGSTON,29117,USA,39.78216109,-93.53552786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2014 0:00,IMAGERY,12/17/2014 0:00,2,69,69,Y,Y
-10499565.66,4808149.845,10440,120017,UNKNOWN120017,LATHROP,MO,64465,SUBSTATION,IN SERVICE,CLINTON,29049,USA,39.6011445,-94.31920308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2014 0:00,IMAGERY,12/17/2014 0:00,2,69,69,Y,Y
-10501740.97,4799764.191,10441,120018,UNKNOWN120018,LATHROP,MO,64465,SUBSTATION,IN SERVICE,CLINTON,29049,USA,39.54307867,-94.33874422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2014 0:00,IMAGERY,12/17/2014 0:00,2,69,69,Y,Y
-10512249.98,4800312.673,10442,120019,UNKNOWN120019,PLATTSBURG,MO,64477,SUBSTATION,IN SERVICE,CLINTON,29049,USA,39.54687808,-94.43314823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2014 0:00,IMAGERY,12/17/2014 0:00,1,69,69,Y,Y
-10501680.38,4797565.763,10443,120020,UNKNOWN120020,LATHROP,MO,64465,SUBSTATION,IN SERVICE,CLINTON,29049,USA,39.52784778,-94.33819993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2014 0:00,IMAGERY,12/17/2014 0:00,2,69,69,Y,Y
-10501659.21,4797451.463,10444,120021,UNKNOWN120021,LATHROP,MO,64465,SUBSTATION,IN SERVICE,CLINTON,29049,USA,39.52705581,-94.33800979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2014 0:00,IMAGERY,12/17/2014 0:00,4,161,69,Y,Y
-10476526.75,4829084.194,10445,120022,UNKNOWN120022,KIDDER,MO,64649,SUBSTATION,IN SERVICE,CALDWELL,29025,USA,39.74589047,-94.112241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2014 0:00,IMAGERY,12/17/2014 0:00,3,69,69,Y,Y
-10447668.05,4833887.714,10446,120023,UNKNOWN120023,BRECKENRIDGE,MO,64625,SUBSTATION,IN SERVICE,CALDWELL,29025,USA,39.77906056,-93.85299897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2014 0:00,IMAGERY,12/17/2014 0:00,2,69,69,Y,Y
-10458561.24,4855750.014,10447,120024,UNKNOWN120024,GALLATIN,MO,64640,SUBSTATION,IN SERVICE,DAVIESS,29061,USA,39.92982597,-93.95085409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2014 0:00,IMAGERY,12/17/2014 0:00,2,69,69,Y,Y
-10462181.01,4801312.414,10448,120025,UNKNOWN120025,POLO,MO,64671,SUBSTATION,IN SERVICE,CALDWELL,29025,USA,39.55380288,-93.98337105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2014 0:00,IMAGERY,12/17/2014 0:00,1,69,69,Y,Y
-10494590.87,4827647.811,10449,120026,UNKNOWN120026,CAMERON,MO,64429,SUBSTATION,IN SERVICE,CLINTON,29049,USA,39.7359686,-94.27451379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2014 0:00,IMAGERY,12/17/2014 0:00,1,69,69,Y,Y
-10489747.13,4778157.399,10450,120027,UNKNOWN120027,EXCELSIOR SPRINGS,MO,64024,SUBSTATION,IN SERVICE,CLAY,29047,USA,39.39324008,-94.23100177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2014 0:00,IMAGERY,12/17/2014 0:00,2,69,69,Y,Y
-10520223.49,4796707.374,10451,120028,UNKNOWN120028,PLATTSBURG,MO,64477,SUBSTATION,IN SERVICE,CLINTON,29049,USA,39.52189988,-94.50477554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/18/2014 0:00,IMAGERY,12/18/2014 0:00,3,69,69,Y,Y
-10535955.25,4817188.149,10452,120029,UNKNOWN120029,GOWER,MO,64454,SUBSTATION,IN SERVICE,BUCHANAN,29021,USA,39.66367508,-94.64609634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/18/2014 0:00,IMAGERY,12/18/2014 0:00,3,69,69,Y,Y
-10549743.33,4803944.095,10453,120030,UNKNOWN120030,FAUCETT,MO,64448,SUBSTATION,IN SERVICE,BUCHANAN,29021,USA,39.57202818,-94.76995679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/18/2014 0:00,IMAGERY,12/18/2014 0:00,2,69,69,Y,Y
-11344386.85,4439027.661,10454,120031,UNKNOWN120031,ELKHART,KS,67950,SUBSTATION,IN SERVICE,MORTON,20129,USA,36.99943233,-101.908361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2014 0:00,IMAGERY,12/17/2014 0:00,1,69,69,N,N
-9629842.617,4382234.733,10455,120032,UNKNOWN120032,PORTLAND,TN,37148,SUBSTATION,IN SERVICE,SUMNER,47165,USA,36.59089158,-86.50634807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/29/2014 0:00,IMAGERY,12/29/2014 0:00,1,161,161,Y,Y
-9606458.365,4325613.821,10456,120033,UNKNOWN120033,LEBANON,TN,37090,SUBSTATION,IN SERVICE,WILSON,47189,USA,36.1814239,-86.29628375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/29/2014 0:00,IMAGERY,12/29/2014 0:00,1,161,161,Y,Y
-9636529.941,4388147.152,10457,120034,UNKNOWN120034,PORTLAND,TN,37148,SUBSTATION,IN SERVICE,ROBERTSON,47147,USA,36.63352421,-86.56642132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2014 0:00,IMAGERY,12/30/2014 0:00,1,161,161,N,N
-9604411.967,4190519.185,10458,120035,UNKNOWN120035,WINCHESTER,TN,37398,SUBSTATION,IN SERVICE,FRANKLIN,47051,USA,35.19578286,-86.27790065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2014 0:00,IMAGERY,12/30/2014 0:00,2,-999999,-999999,N,N
-9624855.476,4282769.71,10459,120036,UNKNOWN120036,MURFREESBORO,TN,37129,SUBSTATION,IN SERVICE,RUTHERFORD,47149,USA,35.87015597,-86.46154781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2014 0:00,IMAGERY,12/30/2014 0:00,1,161,161,Y,Y
-9662419.145,4226589.927,10460,120037,UNKNOWN120037,LEWISBURG,TN,37091,SUBSTATION,IN SERVICE,MARSHALL,47117,USA,35.46014321,-86.79898799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/5/2015 0:00,IMAGERY,1/5/2015 0:00,1,161,161,Y,Y
-9662126.879,4226789.325,10461,120038,UNKNOWN120038,LEWISBURG,TN,37091,SUBSTATION,IN SERVICE,MARSHALL,47117,USA,35.46160219,-86.79636253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/5/2015 0:00,IMAGERY,1/5/2015 0:00,1,161,161,Y,Y
-9696784.018,4222468.181,10462,120039,UNKNOWN120039,LYNNVILLE,TN,38472,SUBSTATION,IN SERVICE,GILES,47055,USA,35.42997895,-87.10769291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2015 0:00,IMAGERY,1/6/2015 0:00,1,161,161,Y,Y
-9689570.983,4253044.022,10463,120040,UNKNOWN120040,COLUMBIA,TN,38401,SUBSTATION,IN SERVICE,MAURY,47119,USA,35.65347348,-87.0428971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2015 0:00,IMAGERY,9/30/2015 0:00,2,-999999,-999999,N,N
-9670031.24,4266547.35,10464,120041,UNKNOWN120041,FRANKLIN,TN,37064,SUBSTATION,IN SERVICE,WILLIAMSON,47187,USA,35.75197782,-86.8673686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2015 0:00,IMAGERY,1/6/2015 0:00,1,161,161,Y,Y
-9645921.569,4337980.459,10465,120042,UNKNOWN120042,NASHVILLE,TN,37138,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.27104017,-86.65078775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2015 0:00,IMAGERY,1/7/2015 0:00,2,69,-999999,Y,Y
-9089613.054,2826467.417,10466,120062,UNKNOWN120062,KEY WEST,FL,33040,SUBSTATION,IN SERVICE,MONROE,12087,USA,24.59815715,-81.65338333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,5/28/2015 0:00,3,138,138,N,N
-8946781.486,2973465.146,10467,120065,UNKNOWN120065,MIAMI,FL,33172,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.79299622,-80.37030553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,230,230,Y,Y
-8945305.64,2990069.25,10468,120066,UNKNOWN120066,HIALEAH,FL,33018,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.92721703,-80.35704778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,-999999,-999999,Y,Y
-8921663.383,2993425.414,10469,120071,UNKNOWN120071,MIAMI,FL,33180,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.95432836,-80.14466576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/19/2015 0:00,2,-999999,-999999,Y,Y
-8951055.714,2998132.077,10470,120074,UNKNOWN120074,HOLLYWOOD,FL,33029,SUBSTATION,IN SERVICE,BROWARD,12011,USA,25.9923386,-80.40870157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,-999999,-999999,N,N
-9055721.51,2835861.869,10471,120079,UNKNOWN120079,BIG PINE KEY,FL,33043,SUBSTATION,IN SERVICE,MONROE,12087,USA,24.67486682,-81.34893041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/28/2015 0:00,2,138,138,N,N
-8963436.157,2931437.667,10472,120081,UNKNOWN120081,HOMESTEAD,FL,33034,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.45258467,-80.51991698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/28/2015 0:00,2,138,138,Y,Y
-8953336.802,2949901.695,10473,120087,UNKNOWN120087,MIAMI,FL,33187,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.60225789,-80.42919293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,138,138,Y,Y
-8951061.622,3003394.624,10474,120091,UNKNOWN120091,FORT LAUDERDALE,FL,33332,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.03482351,-80.40875464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,230,-999999,N,N
-8950362.416,3006428.263,10475,120092,UNKNOWN120092,FORT LAUDERDALE,FL,33332,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.0593073,-80.40247356,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,230,230,N,N
-8948258.583,2968514.291,10476,120095,UNKNOWN120095,MIAMI,FL,33175,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.75294606,-80.38357451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,-999999,-999999,N,N
-8946564.549,2981071.158,10477,120097,UNKNOWN120097,MIAMI,FL,33178,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.85449903,-80.36835675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,-999999,-999999,N,N
-8945907.982,2996261.565,10478,120099,UNKNOWN120099,HOLLYWOOD,FL,33027,SUBSTATION,IN SERVICE,BROWARD,12011,USA,25.97723412,-80.3624587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,-999999,-999999,Y,Y
-8945526.378,3003349.512,10479,120100,UNKNOWN120100,FORT LAUDERDALE,FL,33331,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.03445938,-80.3590307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,230,-999999,N,Y
-8943184.465,2929228.936,10480,120102,UNKNOWN120102,HOMESTEAD,FL,33035,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.43466775,-80.33799294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,230,138,N,Y
-8942220.005,2986784.425,10481,120105,UNKNOWN120105,MIAMI LAKES,FL,33016,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.90067594,-80.32932905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,230,230,Y,Y
-8940371.844,2978157.36,10482,120108,UNKNOWN120108,MIAMI,FL,33166,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.83094161,-80.31272673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,5,138,-999999,Y,N
-8940004.935,2994982.98,10483,120111,UNKNOWN120111,HOLLYWOOD,FL,33027,SUBSTATION,IN SERVICE,BROWARD,12011,USA,25.96690837,-80.30943073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,-999999,-999999,Y,Y
-8937661.756,2984627.878,10484,120113,UNKNOWN120113,HIALEAH,FL,33012,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.88324799,-80.2883816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,138,138,Y,Y
-8937600.396,2991692.58,10485,120114,UNKNOWN120114,OPA LOCKA,FL,33055,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.94033119,-80.28783039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,138,-999999,Y,Y
-8935029.626,2994030.538,10486,120121,UNKNOWN120121,OPA LOCKA,FL,33055,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.95921593,-80.26473677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,138,-999999,Y,N
-8934893.581,3003325.147,10487,120122,UNKNOWN120122,HOLLYWOOD,FL,33024,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.03426272,-80.26351466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,230,-999999,Y,Y
-8934254.883,2980289.234,10488,120124,UNKNOWN120124,MIAMI,FL,33147,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.84817781,-80.25777714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,138,-999999,Y,N
-8934208.939,2974268.564,10489,120125,UNKNOWN120125,MIAMI,FL,33142,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.79949423,-80.25736441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,138,138,Y,Y
-8929250.695,3008578.363,10490,120130,UNKNOWN120130,FORT LAUDERDALE,FL,33314,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.07665716,-80.21282375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/23/2015 0:00,2,230,230,Y,Y
-8928220.484,3007716.921,10491,120132,UNKNOWN120132,FORT LAUDERDALE,FL,33314,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.06970621,-80.20356921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,138,138,Y,Y
-8926258.903,3014975.766,10492,120138,UNKNOWN120138,LAUDERHILL,FL,33311,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.12826468,-80.18594803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,138,138,Y,Y
-8926175.755,3011291.365,10493,120139,UNKNOWN120139,FORT LAUDERDALE,FL,33312,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.09854559,-80.1852011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,138,138,Y,Y
-8922487.98,3029163.6,10494,120144,UNKNOWN120144,POMPANO BEACH,FL,33069,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.24263585,-80.15207325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,-999999,-999999,N,N
-8919322.374,3049815.087,10495,120148,UNKNOWN120148,BOCA RATON,FL,33496,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.40891087,-80.12363612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,230,230,Y,Y
-8947869.222,2976591.154,10496,120151,UNKNOWN120151,MIAMI,FL,33178,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.81827724,-80.38007682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,230,-999999,Y,N
-8946235.706,2963616.403,10497,120152,UNKNOWN120152,MIAMI,FL,33173,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.71331108,-80.3654027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,230,-999999,Y,N
-8944924.372,2978185.614,10498,120153,UNKNOWN120153,MIAMI,FL,33178,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.83117006,-80.35362279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,3,230,-999999,Y,N
-8942393.763,2978062.626,10499,120157,UNKNOWN120157,MIAMI,FL,33166,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.83017563,-80.33088994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,230,230,N,N
-9181315.836,3308014.463,10500,120169,UNKNOWN120169,BROOKSVILLE,FL,34604,SUBSTATION,IN SERVICE,HERNANDO,12053,USA,28.46726889,-82.47716344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/17/2015 0:00,1,115,115,Y,Y
-9176197.067,3322446.389,10501,120170,UNKNOWN120170,BROOKSVILLE,FL,34601,SUBSTATION,IN SERVICE,HERNANDO,12053,USA,28.58117624,-82.43118076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/6/2015 0:00,2,115,115,Y,Y
-9158404.423,3290977.434,10502,120171,UNKNOWN120171,SAN ANTONIO,FL,33576,SUBSTATION,IN SERVICE,PASCO,12101,USA,28.33264198,-82.27134671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,1,69,69,Y,Y
-9149563.853,3296335.144,10503,120173,UNKNOWN120173,DADE CITY,FL,33523,SUBSTATION,IN SERVICE,PASCO,12101,USA,28.37499713,-82.19193052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/6/2015 0:00,4,69,69,Y,Y
-9034604.153,3311524.123,10504,120174,UNKNOWN120174,ORLANDO,FL,32831,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.49498102,-81.15922996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/15/2015 0:00,5,115,115,N,N
-9039550.671,3329215.293,10505,120176,UNKNOWN120176,OVIEDO,FL,32765,SUBSTATION,IN SERVICE,SEMINOLE,12117,USA,28.63455895,-81.20366529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/29/2015 0:00,3,69,69,Y,Y
-8993918.303,3295546.186,10506,120180,UNKNOWN120180,COCOA,FL,32926,SUBSTATION,IN SERVICE,BREVARD,12009,USA,28.36876112,-80.79374275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/29/2015 0:00,2,230,230,Y,Y
-9202257.713,3288512.098,10507,120183,UNKNOWN120183,NEW PORT RICHEY,FL,34654,SUBSTATION,IN SERVICE,PASCO,12101,USA,28.3131467,-82.66528752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/6/2015 0:00,1,115,115,Y,Y
-9198102.796,3307320.789,10508,120184,UNKNOWN120184,SPRING HILL,FL,34607,SUBSTATION,IN SERVICE,HERNANDO,12053,USA,28.46179081,-82.62796327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,5/6/2015 0:00,2,115,-999999,Y,Y
-9190976.795,3306258.178,10509,120186,UNKNOWN120186,SPRING HILL,FL,34608,SUBSTATION,IN SERVICE,HERNANDO,12053,USA,28.45339861,-82.56394931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/6/2015 0:00,1,115,115,Y,Y
-9160870.974,3281600.56,10510,120188,UNKNOWN120188,WESLEY CHAPEL,FL,33545,SUBSTATION,IN SERVICE,PASCO,12101,USA,28.25847286,-82.29350412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,-999999,-999999,N,N
-9153426.414,3323960.679,10511,120189,UNKNOWN120189,BROOKSVILLE,FL,34602,SUBSTATION,IN SERVICE,HERNANDO,12053,USA,28.59312098,-82.2266285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,5/7/2015 0:00,1,69,69,Y,Y
-9100934.759,3324588.995,10512,120191,UNKNOWN120191,CLERMONT,FL,34715,SUBSTATION,IN SERVICE,LAKE,12069,USA,28.59807676,-81.75508794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/7/2015 0:00,2,69,69,Y,Y
-9093229.943,3318155.121,10513,120192,MONTVERDE,CLERMONT,FL,34711,SUBSTATION,IN SERVICE,LAKE,12069,USA,28.54731926,-81.68587439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://hr.onetouchpm.com/",1/7/2015 0:00,IMAGERY,2/19/2019 0:00,2,69,69,Y,Y
-9089453.843,3281129.507,10514,120194,UNKNOWN120194,DAVENPORT,FL,33896,SUBSTATION,IN SERVICE,POLK,12105,USA,28.25474556,-81.65195311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,5/8/2015 0:00,3,69,69,Y,Y
-9087178.658,3304842.651,10515,120195,UNKNOWN120195,WINTER GARDEN,FL,34787,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.44221814,-81.63151478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/29/2015 0:00,2,69,69,N,N
-9082774.14,3345661.418,10516,120198,UNKNOWN120198,APOPKA,FL,32712,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.76414758,-81.59194833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/29/2015 0:00,3,69,69,Y,Y
-9082385.21,3296423.763,10517,120200,UNKNOWN120200,ORLANDO,FL,32830,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.37569756,-81.5884545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/23/2015 0:00,2,69,-999999,Y,N
-9082315.792,3314473.038,10518,120201,UNKNOWN120201,WINTER GARDEN,FL,34787,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.51825992,-81.58783092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/22/2015 0:00,2,69,69,Y,Y
-9081801.313,3319521.318,10519,120203,UNKNOWN120203,WINTER GARDEN,FL,34787,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.55809938,-81.58320926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,4/29/2015 0:00,2,69,69,Y,Y
-9078879.356,3336381.122,10520,120207,UNKNOWN120207,APOPKA,FL,32703,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.69104243,-81.55696088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/29/2015 0:00,3,69,69,Y,Y
-9077978.247,3282314.129,10521,120209,INTERCESSION CITY PLANT,DAVENPORT,FL,33896,SUBSTATION,IN SERVICE,OSCEOLA,12097,USA,28.26411886,-81.54886608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.psc.state.fl.us/Files/PDF/Utilities/Electricgas/DistributionReliabilityReports/2016/2016%20Duke%20Energy%20Florida,%20Inc.%20Distribution%20Reliability%20Report.pdf",1/7/2015 0:00,IMAGERY,1/11/2018 0:00,8,230,230,N,N
-9077876.342,3325119.327,10522,120211,UNKNOWN120211,OCOEE,FL,34761,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.60225951,-81.54795065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,4/29/2015 0:00,1,69,69,Y,Y
-9077667.95,3282108.249,10523,120212,INTERCESSION CITY PL,DAVENPORT,FL,33896,SUBSTATION,IN SERVICE,OSCEOLA,12097,USA,28.2624899,-81.54607864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.psc.state.fl.us/Files/PDF/Utilities/Electricgas/DistributionReliabilityReports/2016/2016%20Duke%20Energy%20Florida,%20Inc.%20Distribution%20Reliability%20Report.pdf",1/7/2015 0:00,IMAGERY,1/11/2018 0:00,6,230,69,Y,Y
-9073449.964,3338066.38,10524,120219,UNKNOWN120219,APOPKA,FL,32712,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.70432178,-81.50818783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/29/2015 0:00,2,230,230,N,N
-9068654.263,3305433.455,10525,120222,UNKNOWN120222,ORLANDO,FL,32819,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.44688471,-81.46510731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/7/2015 0:00,2,69,69,Y,Y
-9067493.715,3327748.115,10526,120225,UNKNOWN120225,ORLANDO,FL,32810,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.62299041,-81.45468193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/21/2015 0:00,2,230,230,N,N
-9066107.871,3311933.592,10527,120228,UNKNOWN120228,ORLANDO,FL,32811,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.49821371,-81.44223268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/20/2015 0:00,2,115,115,Y,Y
-9063692.099,3305987.234,10528,120232,UNKNOWN120232,ORLANDO,FL,32819,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.45125866,-81.42053143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/20/2015 0:00,2,69,69,Y,Y
-9063359.267,3326765.027,10529,120233,UNKNOWN120233,ORLANDO,FL,32810,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.61523815,-81.41754155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,4/20/2015 0:00,3,69,69,Y,Y
-9063294.419,3337828.085,10530,120234,UNKNOWN120234,LONGWOOD,FL,32779,SUBSTATION,IN SERVICE,SEMINOLE,12117,USA,28.70244419,-81.41695901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/9/2015 0:00,2,230,230,N,N
-9062723.625,3331900.125,10531,120236,UNKNOWN120236,ALTAMONTE SPRINGS,FL,32714,SUBSTATION,IN SERVICE,SEMINOLE,12117,USA,28.65572527,-81.41183148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,4/21/2015 0:00,6,230,69,Y,Y
-9061300.626,3330258.953,10532,120239,UNKNOWN120239,ALTAMONTE SPRINGS,FL,32714,SUBSTATION,IN SERVICE,SEMINOLE,12117,USA,28.64278733,-81.39904847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/21/2015 0:00,2,69,69,Y,Y
-9060587.769,3291228.434,10533,120240,UNKNOWN120240,KISSIMMEE,FL,34744,SUBSTATION,IN SERVICE,OSCEOLA,12097,USA,28.33462663,-81.39264476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/30/2015 0:00,4,230,69,Y,Y
-9059780.628,3328034.14,10534,120241,UNKNOWN120241,MAITLAND,FL,32751,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.62524579,-81.38539409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/21/2015 0:00,3,69,69,Y,Y
-9058711.091,3291021.014,10535,120245,PARKWAY,KISSIMMEE,FL,34743,SUBSTATION,IN SERVICE,OSCEOLA,12097,USA,28.33298657,-81.37578627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.psc.state.fl.us/Files/PDF/Utilities/Electricgas/DistributionReliabilityReports/2015/2015%20Duke%20Energy%20Florida,%20Inc.%20Distribution%20Reliability.pdf",1/7/2015 0:00,IMAGERY,1/12/2018 0:00,3,69,69,N,N
-9057959.252,3341676.126,10536,120247,UNKNOWN120247,LAKE MARY,FL,32746,SUBSTATION,IN SERVICE,SEMINOLE,12117,USA,28.73275988,-81.36903239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/9/2015 0:00,2,230,230,N,N
-9057449.318,3324822.699,10537,120248,UNKNOWN120248,WINTER PARK,FL,32789,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.59992001,-81.36445158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,4/20/2015 0:00,2,69,69,Y,Y
-9055416.53,3345286.433,10538,120252,UNKNOWN120252,LAKE MARY,FL,32746,SUBSTATION,IN SERVICE,SEMINOLE,12117,USA,28.76119464,-81.34619073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/9/2015 0:00,2,230,230,Y,Y
-9054799.539,3306028.178,10539,120253,UNKNOWN120253,ORLANDO,FL,32812,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.45158204,-81.3406482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/29/2015 0:00,2,69,69,Y,Y
-9054661.468,3312412.603,10540,120254,UNKNOWN120254,ORLANDO,FL,32806,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.50199528,-81.3394079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,4/16/2015 0:00,2,69,69,Y,Y
-9052862.559,3294774.997,10541,120257,UNKNOWN120257,ORLANDO,FL,32824,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.3626652,-81.32324802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/8/2015 0:00,2,69,69,Y,Y
-9052644.204,3331192.049,10542,120258,UNKNOWN120258,CASSELBERRY,FL,32707,SUBSTATION,IN SERVICE,SEMINOLE,12117,USA,28.65014345,-81.3212865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/10/2015 0:00,3,69,69,Y,Y
-9052375.014,3325327.347,10543,120261,UNKNOWN120261,WINTER PARK,FL,32792,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.60390012,-81.31886832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/29/2015 0:00,1,-999999,-999999,N,N
-9048634.441,3335579.302,10544,120263,UNKNOWN120263,WINTER SPRINGS,FL,32708,SUBSTATION,IN SERVICE,SEMINOLE,12117,USA,28.68472373,-81.28526619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/10/2015 0:00,4,230,69,Y,Y
-9048573.74,3327288.832,10545,120264,UNKNOWN120264,WINTER PARK,FL,32792,SUBSTATION,IN SERVICE,SEMINOLE,12117,USA,28.61936876,-81.2847209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/29/2015 0:00,6,230,69,Y,Y
-9045837.908,3324269.769,10546,120265,UNKNOWN120265,ORLANDO,FL,32817,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.59555893,-81.26014451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,4/13/2015 0:00,2,230,230,Y,Y
-9044982.675,3320306.162,10547,120267,UNKNOWN120267,ORLANDO,FL,32825,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.56429177,-81.25246181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/13/2015 0:00,2,69,69,Y,Y
-9043906.805,3330091.368,10548,120268,UNKNOWN120268,OVIEDO,FL,32765,SUBSTATION,IN SERVICE,SEMINOLE,12117,USA,28.64146611,-81.24279711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/29/2015 0:00,2,69,69,Y,Y
-9038551.872,3323679.367,10549,120269,UNKNOWN120269,ORLANDO,FL,32826,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.59090209,-81.19469293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/29/2015 0:00,3,69,69,Y,Y
-9038453.65,3285826.2,10550,120270,UNKNOWN120270,ST CLOUD,FL,34771,SUBSTATION,IN SERVICE,OSCEOLA,12097,USA,28.29190319,-81.19381059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/30/2015 0:00,3,69,69,Y,Y
-9036682.376,3320526.013,10551,120271,UNKNOWN120271,ORLANDO,FL,32826,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.56602632,-81.17789896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/29/2015 0:00,2,230,230,N,N
