X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9033697.523,3320770.852,10552,120272,UNKNOWN120272,ORLANDO,FL,32820,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.56795799,-81.15108557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/29/2015 0:00,6,230,69,Y,Y
-9033596.9,3320686.16,10553,120273,UNKNOWN120273,ORLANDO,FL,32820,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.56728981,-81.15018166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/29/2015 0:00,1,69,69,Y,Y
-9010516.284,3298143.938,10554,120274,UNKNOWN120274,CHRISTMAS,FL,32709,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.38929266,-80.94284495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,4/29/2015 0:00,1,69,69,Y,Y
-8992463.481,3311148.61,10555,120277,UNKNOWN120277,COCOA,FL,32927,SUBSTATION,IN SERVICE,BREVARD,12009,USA,28.49201634,-80.78067387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,8,230,-999999,N,N
-9079275.819,3294578.173,10556,120284,UNKNOWN120284,ORLANDO,FL,32830,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.36110934,-81.56052237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,4/23/2015 0:00,0,-999999,-999999,N,N
-9077406.281,3296140.022,10557,120285,UNKNOWN120285,ORLANDO,FL,32830,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.3734549,-81.54372803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,5/7/2015 0:00,0,-999999,-999999,N,N
-9054166.884,3319355.801,10558,120292,UNKNOWN120292,ORLANDO,FL,32803,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.55679341,-81.33496497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,4/29/2015 0:00,0,-999999,-999999,N,N
-9221312.277,3228587.912,10559,120302,UNKNOWN120302,INDIAN ROCKS BEACH,FL,33785,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,27.83818513,-82.83645758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,6/23/2015 0:00,0,-999999,-999999,N,N
-9217184.078,3224013.002,10560,120303,UNKNOWN120303,ST PETERSBURG,FL,33708,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,27.8018381,-82.79937334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,0,-999999,-999999,N,N
-9208742.714,3239135.72,10561,120306,UNKNOWN120306,CLEARWATER,FL,33760,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,27.92193961,-82.72354328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,-999999,-999999,N,N
-9197091.8,3256854.397,10562,120308,UNKNOWN120308,TAMPA,FL,33626,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,28.06248811,-82.61888134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,6/18/2015 0:00,1,230,230,Y,Y
-9183122.01,3237321.023,10563,120309,UNKNOWN120309,TAMPA,FL,33611,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.90753468,-82.49338858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/18/2015 0:00,2,69,69,Y,Y
-9178746.168,3241322.766,10564,120310,UNKNOWN120310,TAMPA,FL,33602,SUBSTATION,NOT AVAILABLE,HILLSBOROUGH,12057,USA,27.93929766,-82.45407971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,UNVERIFIED,6/23/2015 0:00,0,-999999,-999999,N,N
-9126906.503,3215221.224,10565,120311,UNKNOWN120311,MULBERRY,FL,33860,SUBSTATION,IN SERVICE,POLK,12105,USA,27.7319545,-81.98839608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,6,230,230,Y,Y
-9119784.13,3259121.287,10566,120313,UNKNOWN120313,LAKELAND,FL,33805,SUBSTATION,IN SERVICE,POLK,12105,USA,28.08045635,-81.92441472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,5,69,-999999,Y,N
-9119719.873,3259214.598,10567,120314,UNKNOWN120314,LAKELAND,FL,33805,SUBSTATION,IN SERVICE,POLK,12105,USA,28.08119591,-81.92383749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,5,230,-999999,Y,N
-9211898.068,3233196.82,10568,120316,UNKNOWN120316,LARGO,FL,33773,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,27.87478996,-82.7518883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,-999999,-999999,Y,Y
-9126095.331,3258158.05,10569,120320,UNKNOWN120320,LAKELAND,FL,33805,SUBSTATION,IN SERVICE,POLK,12105,USA,28.07282173,-81.9811092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,4,230,-999999,N,Y
-8968274.498,3219219.046,10570,120324,UNKNOWN120324,FELLSMERE,FL,32948,SUBSTATION,IN SERVICE,INDIAN RIVER,12061,USA,27.76373773,-80.56338054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/12/2015 0:00,2,230,230,N,N
-9217216.199,3238005.796,10571,120325,UNKNOWN120325,LARGO,FL,33770,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,27.91297059,-82.79966188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/18/2015 0:00,2,-999999,-999999,N,N
-9214279.811,3238399.642,10572,120327,UNKNOWN120327,LARGO,FL,33771,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,27.91609691,-82.77328386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/23/2015 0:00,2,-999999,-999999,N,N
-9209915.923,3220188.194,10573,120329,UNKNOWN120329,ST PETERSBURG,FL,33710,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,27.77144119,-82.73408239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,3,230,115,Y,Y
-9209928.889,3243354.735,10574,120330,UNKNOWN120330,CLEARWATER,FL,33764,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,27.9554224,-82.73419887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,4,-999999,-999999,N,N
-9208817.982,3255764.427,10575,120332,UNKNOWN120332,PALM HARBOR,FL,34684,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,28.05384752,-82.72421942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,9,230,-999999,Y,Y
-9206878.254,3235282.011,10576,120333,UNKNOWN120333,CLEARWATER,FL,33760,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,27.89134688,-82.70679455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,8,230,-999999,Y,N
-9206570.346,3227551.617,10577,120335,UNKNOWN120335,PINELLAS PARK,FL,33781,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,27.82995297,-82.70402856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,10/17/2017 0:00,5,-999999,-999999,N,N
-9205733.085,3255205.51,10578,120338,UNKNOWN120338,OLDSMAR,FL,34677,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,28.0494165,-82.69650732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,-999999,-999999,N,N
-9205548.362,3267121.307,10579,120339,UNKNOWN120339,TARPON SPRINGS,FL,34688,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,28.14384357,-82.69484793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/5/2015 0:00,2,115,115,Y,Y
-9201859.49,3249558.724,10580,120342,UNKNOWN120342,OLDSMAR,FL,34677,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,28.0046394,-82.66171023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/23/2015 0:00,2,230,115,Y,Y
-9201788.48,3249404.73,10581,120343,UNKNOWN120343,OLDSMAR,FL,34677,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,28.00341802,-82.66107233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/23/2015 0:00,1,-999999,-999999,N,N
-9201647.062,3231094.021,10582,120344,UNKNOWN120344,ST PETERSBURG,FL,33716,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,27.85809066,-82.65980195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,3,230,230,Y,Y
-9201055.514,3220341.286,10583,120346,UNKNOWN120346,ST PETERSBURG,FL,33705,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,27.77265802,-82.65448798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,115,115,Y,Y
-9200677.667,3256482.473,10584,120347,UNKNOWN120347,TAMPA,FL,33626,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,28.05953981,-82.65109372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,6,115,115,Y,Y
-9189345.816,3257047.388,10585,120351,UNKNOWN120351,TAMPA,FL,33625,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,28.06401795,-82.54929797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/18/2015 0:00,2,69,69,Y,Y
-9188902.582,3252157.97,10586,120352,UNKNOWN120352,TAMPA,FL,33634,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,28.02525285,-82.54531634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,6/18/2015 0:00,2,69,69,Y,Y
-9186037.248,3243820.355,10587,120356,UNKNOWN120356,TAMPA,FL,33607,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.959117,-82.5195766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,138,138,Y,Y
-9179461.979,3260946.992,10588,120365,UNKNOWN120365,TAMPA,FL,33613,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,28.09492541,-82.46050995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/18/2015 0:00,2,-999999,-999999,Y,Y
-9175702.426,3247211.049,10589,120372,UNKNOWN120372,TAMPA,FL,33610,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.98601764,-82.42673732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,1,69,69,Y,Y
-9172243.257,3223427.558,10590,120373,UNKNOWN120373,GIBSONTON,FL,33534,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.79718595,-82.39566307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,12,230,-999999,N,Y
-9171822.008,3255618.337,10591,120374,UNKNOWN120374,TAMPA,FL,33617,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,28.05268935,-82.39187893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/18/2015 0:00,1,69,69,Y,Y
-9168542.301,3252344.32,10592,120375,UNKNOWN120375,TAMPA,FL,33637,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,28.02673056,-82.36241682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,6/18/2015 0:00,2,69,69,Y,Y
-9167622.761,3268248.807,10593,120376,UNKNOWN120376,TAMPA,FL,33647,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,28.15277417,-82.35415646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/18/2015 0:00,2,-999999,-999999,Y,Y
-9159889.575,3267581.338,10594,120378,UNKNOWN120378,TAMPA,FL,33647,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,28.14748743,-82.28468806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,69,69,Y,Y
-9125429.34,3268339.888,10595,120382,UNKNOWN120382,LAKELAND,FL,33809,SUBSTATION,IN SERVICE,POLK,12105,USA,28.15349557,-81.97512651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,69,69,Y,Y
-9125127.876,3243196.418,10596,120383,UNKNOWN120383,LAKELAND,FL,33811,SUBSTATION,IN SERVICE,POLK,12105,USA,27.95416615,-81.97241841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,-999999,-999999,N,N
-9112988.118,3232895.193,10597,120388,UNKNOWN120388,BARTOW,FL,33830,SUBSTATION,IN SERVICE,POLK,12105,USA,27.87239476,-81.86336511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,69,69,Y,Y
-9112437.242,3236947.576,10598,120389,UNKNOWN120389,BARTOW,FL,33830,SUBSTATION,IN SERVICE,POLK,12105,USA,27.90457006,-81.8584165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,69,69,Y,Y
-9110619.731,3236148.339,10599,120390,UNKNOWN120390,BARTOW,FL,33830,SUBSTATION,IN SERVICE,POLK,12105,USA,27.89822499,-81.84208952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,69,69,Y,Y
-9087262.094,3272598.911,10600,120395,UNKNOWN120395,DAVENPORT,FL,33837,SUBSTATION,IN SERVICE,POLK,12105,USA,28.1872231,-81.63226429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/8/2015 0:00,1,69,69,Y,Y
-9036711.449,3277263.124,10601,120398,UNKNOWN120398,ST CLOUD,FL,34771,SUBSTATION,IN SERVICE,OSCEOLA,12097,USA,28.22414717,-81.17816013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,5/11/2015 0:00,3,230,69,N,Y
-9201937.178,3249452.343,10602,120406,UNKNOWN120406,OLDSMAR,FL,34677,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,28.00379565,-82.66240811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,8,115,115,Y,Y
-9195462.002,3231629.617,10603,120408,UNKNOWN120408,TAMPA,FL,33602,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,27.86234432,-82.60424061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,6/25/2015 0:00,2,230,-999999,Y,N
-9178062.865,3242486.496,10604,120411,UNKNOWN120411,TAMPA,FL,33602,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.94853275,-82.4479415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,6/23/2015 0:00,1,69,69,Y,Y
-9174303.137,3257595.36,10605,120414,UNKNOWN120414,TAMPA,FL,33613,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,28.06836159,-82.41416729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/23/2015 0:00,2,69,69,Y,Y
-9173698.254,3237416.399,10606,120416,UNKNOWN120416,TAMPA,FL,33619,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.90829182,-82.40873354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/25/2015 0:00,15,230,-999999,N,N
-9200918.011,3434411.29,10607,120421,BRONSON,BRONSON,FL,32621,SUBSTATION,IN SERVICE,LEVY,12075,USA,29.46067473,-82.65325277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.power-viz.com/DukeEnergyBronson-Williston/?v2",1/7/2015 0:00,IMAGERY,2/19/2019 0:00,5,230,-999999,N,Y
-9102396.271,3524805.268,10608,120427,UNKNOWN120427,ORANGE PARK,FL,32073,SUBSTATION,IN SERVICE,CLAY,12019,USA,30.1652216,-81.76821693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/16/2015 0:00,1,115,115,Y,Y
-9055797.218,3485268.78,10609,120431,UNKNOWN120431,ST AUGUSTINE,FL,32086,SUBSTATION,IN SERVICE,ST. JOHNS,12109,USA,29.85767813,-81.34961051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/27/2015 0:00,2,115,115,Y,Y
-9052886.102,3483794.825,10610,120432,UNKNOWN120432,ST AUGUSTINE,FL,32086,SUBSTATION,IN SERVICE,ST. JOHNS,12109,USA,29.84619422,-81.32345951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/27/2015 0:00,2,115,115,N,N
-9049298.736,3472405.409,10611,120433,UNKNOWN120433,ST AUGUSTINE,FL,32086,SUBSTATION,IN SERVICE,ST. JOHNS,12109,USA,29.75741226,-81.29123365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/27/2015 0:00,2,115,115,N,N
-9042581.805,3452329.022,10612,120434,UNKNOWN120434,PALM COAST,FL,32137,SUBSTATION,IN SERVICE,FLAGLER,12035,USA,29.60072266,-81.23089443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/30/2015 0:00,2,115,115,N,N
-9027947.284,3416325.217,10613,120435,UNKNOWN120435,ORMOND BEACH,FL,32174,SUBSTATION,IN SERVICE,VOLUSIA,12127,USA,29.31911465,-81.0994303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/30/2015 0:00,2,115,115,Y,Y
-9202954.455,3379938.928,10614,120437,UNKNOWN120437,INGLIS,FL,34449,SUBSTATION,IN SERVICE,LEVY,12075,USA,29.03372308,-82.67154646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/2/2015 0:00,1,69,69,Y,Y
-9334814.137,3574247.602,10615,120442,UNKNOWN120442,MONTICELLO,FL,32344,SUBSTATION,IN SERVICE,JEFFERSON,12065,USA,30.54847332,-83.85606214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,2/23/2015 0:00,2,69,69,N,N
-9259641.815,3552162.491,10616,120443,UNKNOWN120443,LIVE OAK,FL,32060,SUBSTATION,IN SERVICE,SUWANNEE,12121,USA,30.3774664,-83.18077767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/2/2015 0:00,7,115,-999999,N,N
-9259636.588,3551901.185,10617,120444,UNKNOWN120444,LIVE OAK,FL,32060,SUBSTATION,IN SERVICE,SUWANNEE,12121,USA,30.37544128,-83.18073072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/2/2015 0:00,2,230,-999999,Y,N
-9254040.142,3455521.509,10618,120445,UNKNOWN120445,CROSS CITY,FL,32628,SUBSTATION,IN SERVICE,DIXIE,12029,USA,29.6256553,-83.130457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/26/2015 0:00,3,69,69,Y,Y
-9241929.527,3398618.855,10619,120446,UNKNOWN120446,CEDAR KEY,FL,32625,SUBSTATION,IN SERVICE,LEVY,12075,USA,29.18033603,-83.02166549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/26/2015 0:00,1,69,69,Y,Y
-9238146.602,3465471.07,10620,120447,UNKNOWN120447,OLD TOWN,FL,32680,SUBSTATION,IN SERVICE,DIXIE,12029,USA,29.70331964,-82.98768289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/26/2015 0:00,1,-999999,-999999,Y,Y
-9237765.815,3453819.48,10621,120448,UNKNOWN120448,OLD TOWN,FL,32680,SUBSTATION,IN SERVICE,DIXIE,12029,USA,29.61236359,-82.98426223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/26/2015 0:00,2,-999999,-999999,N,N
-9237564.07,3452749.865,10622,120449,UNKNOWN120449,OLD TOWN,FL,32680,SUBSTATION,IN SERVICE,DIXIE,12029,USA,29.60400971,-82.98244992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/26/2015 0:00,1,-999999,-999999,N,N
-9230826.702,3439307.796,10623,120450,UNKNOWN120450,CHIEFLAND,FL,32626,SUBSTATION,IN SERVICE,LEVY,12075,USA,29.49896588,-82.92192712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/26/2015 0:00,1,69,69,Y,Y
-9224627.099,3477304.521,10624,120451,UNKNOWN120451,BELL,FL,32619,SUBSTATION,IN SERVICE,GILCHRIST,12041,USA,29.79561112,-82.86623514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,3/26/2015 0:00,1,69,69,Y,Y
-9223441.562,3439871.673,10625,120452,UNKNOWN120452,CHIEFLAND,FL,32626,SUBSTATION,IN SERVICE,LEVY,12075,USA,29.50337452,-82.85558527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/26/2015 0:00,2,69,69,Y,Y
-9220928.774,3454843.795,10626,120453,UNKNOWN120453,TRENTON,FL,32693,SUBSTATION,IN SERVICE,GILCHRIST,12041,USA,29.62036301,-82.83301251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/26/2015 0:00,3,230,69,N,Y
-9220863.296,3454860.527,10627,120454,UNKNOWN120454,TRENTON,FL,32693,SUBSTATION,IN SERVICE,GILCHRIST,12041,USA,29.62049368,-82.83242432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/26/2015 0:00,5,69,69,Y,Y
-9208163.348,3475633.329,10628,120455,UNKNOWN120455,HIGH SPRINGS,FL,32643,SUBSTATION,IN SERVICE,GILCHRIST,12041,USA,29.78258231,-82.71833874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,3/4/2015 0:00,1,69,69,Y,Y
-9203509.358,3479427.17,10629,120457,UNKNOWN120457,HIGH SPRINGS,FL,32643,SUBSTATION,IN SERVICE,GILCHRIST,12041,USA,29.8121571,-82.67653124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,3/26/2015 0:00,4,230,69,N,Y
-9146933.519,3398958.382,10630,120461,UNKNOWN120461,OCALA,FL,34471,SUBSTATION,IN SERVICE,MARION,12083,USA,29.18299895,-82.16830183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/6/2015 0:00,4,-999999,-999999,N,N
-9145961.159,3401725.119,10631,120462,UNKNOWN120462,OCALA,FL,34475,SUBSTATION,IN SERVICE,MARION,12083,USA,29.20469587,-82.15956697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/6/2015 0:00,2,-999999,-999999,Y,Y
-9138793.169,3391728.788,10632,120463,UNKNOWN120463,OCALA,FL,34480,SUBSTATION,IN SERVICE,MARION,12083,USA,29.12628235,-82.09517582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/6/2015 0:00,2,69,69,Y,Y
-9137742.057,3395917.408,10633,120464,UNKNOWN120464,OCALA,FL,34471,SUBSTATION,IN SERVICE,MARION,12083,USA,29.15914614,-82.08573352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/31/2015 0:00,10,230,69,N,Y
-9137554.973,3396196.789,10634,120466,UNKNOWN120466,OCALA,FL,34471,SUBSTATION,IN SERVICE,MARION,12083,USA,29.16133778,-82.08405292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/31/2015 0:00,2,230,-999999,Y,N
-9134277.798,3400676.149,10635,120469,UNKNOWN120469,OCALA,FL,34470,SUBSTATION,IN SERVICE,MARION,12083,USA,29.19647032,-82.05461355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/31/2015 0:00,2,-999999,-999999,N,N
-9131726.58,3391460.48,10636,120470,UNKNOWN120470,OCALA,FL,34472,SUBSTATION,IN SERVICE,MARION,12083,USA,29.12417686,-82.03169557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/6/2015 0:00,2,69,69,Y,Y
-9127027.15,3450920.495,10637,120473,UNKNOWN120473,HAWTHORNE,FL,32640,SUBSTATION,IN SERVICE,PUTNAM,12107,USA,29.58972041,-81.98947987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/27/2015 0:00,2,-999999,-999999,N,N
-9122843.444,3361142.386,10638,120475,UNKNOWN120475,FRUITLAND PARK,FL,34731,SUBSTATION,IN SERVICE,LAKE,12069,USA,28.88598436,-81.951897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/6/2015 0:00,2,69,69,N,N
-9115837.152,3471135.391,10639,120477,UNKNOWN120477,FLORAHOME,FL,32140,SUBSTATION,IN SERVICE,PUTNAM,12107,USA,29.74750743,-81.88895841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/27/2015 0:00,2,230,230,N,N
-9111533.854,3575808.528,10640,120479,UNKNOWN120479,CALLAHAN,FL,32011,SUBSTATION,IN SERVICE,NASSAU,12089,USA,30.56054834,-81.85030123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/9/2015 0:00,2,230,230,N,N
-9110315.23,3577185.618,10641,120481,UNKNOWN120481,CALLAHAN,FL,32011,SUBSTATION,IN SERVICE,NASSAU,12089,USA,30.57119999,-81.83935415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/11/2015 0:00,2,230,230,N,N
-9101865.758,3548259.636,10642,120488,WEST JAX,JACKSONVILLE,FL,32220,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.34721506,-81.76345124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.jea.com/About/Company_Info/Annual_Electric_Resource_Master_Plan_FY_2013/",1/7/2015 0:00,IMAGERY,3/19/2019 0:00,6,230,69,Y,N
-9100521.845,3552547.869,10643,120489,UNKNOWN120489,JACKSONVILLE,FL,32219,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.38045298,-81.75137866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,3/11/2015 0:00,2,138,-999999,Y,Y
-9097322.102,3495829.635,10644,120491,UNKNOWN120491,GREEN COVE SPRINGS,FL,32043,SUBSTATION,IN SERVICE,CLAY,12019,USA,29.9399214,-81.72263489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/27/2015 0:00,2,230,230,N,N
-9095012.893,3486553.318,10645,120492,UNKNOWN120492,GREEN COVE SPRINGS,FL,32043,SUBSTATION,IN SERVICE,CLAY,12019,USA,29.86768516,-81.70189091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/27/2015 0:00,2,230,230,N,N
-9094778.983,3532271.444,10646,120494,UNKNOWN120494,JACKSONVILLE,FL,32244,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.22319174,-81.69978966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/16/2015 0:00,0,-999999,-999999,N,N
-9092217.93,3462082.875,10647,120496,UNKNOWN120496,PALATKA,FL,32177,SUBSTATION,IN SERVICE,PUTNAM,12107,USA,29.67687878,-81.67678333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/30/2015 0:00,4,230,-999999,Y,N
-9090720.779,3466992.766,10648,120497,UNKNOWN120497,PALATKA,FL,32177,SUBSTATION,IN SERVICE,PUTNAM,12107,USA,29.71519242,-81.66333419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/27/2015 0:00,2,230,230,N,N
-9090194.188,3567283.206,10649,120498,UNKNOWN120498,JACKSONVILLE,FL,32218,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.49457981,-81.65860374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/12/2015 0:00,2,138,138,Y,Y
-9087262.83,3468829.808,10650,120499,UNKNOWN120499,PALATKA,FL,32177,SUBSTATION,IN SERVICE,PUTNAM,12107,USA,29.72952375,-81.63227091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/20/2015 0:00,11,230,230,N,N
-9082485.265,3456055.628,10651,120506,UNKNOWN120506,EAST PALATKA,FL,32131,SUBSTATION,IN SERVICE,PUTNAM,12107,USA,29.62982605,-81.58935331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/20/2015 0:00,7,115,115,Y,Y
-9082189.811,3456322.012,10652,120507,UNKNOWN120507,EAST PALATKA,FL,32131,SUBSTATION,IN SERVICE,PUTNAM,12107,USA,29.63190609,-81.58669921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/20/2015 0:00,2,115,115,Y,Y
-9078604.211,3559504.881,10653,120509,UNKNOWN120509,JACKSONVILLE,FL,32226,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.43435246,-81.55448921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/17/2015 0:00,6,230,-999999,Y,N
-9078643.351,3557882.008,10654,120510,UNKNOWN120510,SORRENTO,FL,32776,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.42178191,-81.55484082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/17/2015 0:00,3,138,-999999,Y,N
-9078374.738,3354076.689,10655,120511,UNKNOWN120511,SORRENTO,FL,32776,SUBSTATION,IN SERVICE,LAKE,12069,USA,28.83039429,-81.55242782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,4/29/2015 0:00,4,230,69,N,Y
-9077140.565,3547943.421,10656,120514,UNKNOWN120514,JACKSONVILLE,FL,32225,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.34476364,-81.54134106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/17/2015 0:00,3,-999999,-999999,N,N
-9075668.586,3522221.558,10657,120519,UNKNOWN120519,JACKSONVILLE,FL,32258,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.14515278,-81.52811804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/30/2015 0:00,2,230,230,Y,Y
-9074930.465,3528313.163,10658,120521,UNKNOWN120521,JACKSONVILLE,FL,32256,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.19246244,-81.52148739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/17/2015 0:00,2,230,230,Y,Y
-9074605.573,3523946.746,10659,120522,GREEN ENERGY CENTER,JACKSONVILLE,FL,32256,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.15855353,-81.51856884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://media.news4jax.com/document_dev/2019/02/11/US1%20PHILIPS%20FAQ_1549945709230_19189224_ver1.0.pdf",1/7/2015 0:00,IMAGERY,2/20/2019 0:00,5,230,230,Y,Y
-9067463.815,3537368.655,10660,120525,UNKNOWN120525,JACKSONVILLE,FL,32224,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.26274876,-81.45441333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/17/2015 0:00,2,138,138,Y,Y
-9061802.372,3528606.546,10661,120529,UNKNOWN120529,PONTE VEDRA BEACH,FL,32082,SUBSTATION,IN SERVICE,ST. JOHNS,12109,USA,30.19474039,-81.40355573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/19/2015 0:00,3,138,138,N,N
-9059561.26,3527774.709,10662,120532,UNKNOWN120532,PONTE VEDRA BEACH,FL,32082,SUBSTATION,IN SERVICE,ST. JOHNS,12109,USA,30.18828152,-81.38342347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/19/2015 0:00,2,138,138,N,N
-9053344.167,3349264.265,10663,120534,UNKNOWN120534,SANFORD,FL,32771,SUBSTATION,IN SERVICE,SEMINOLE,12117,USA,28.79251507,-81.32757437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/9/2015 0:00,2,230,230,Y,Y
-9047573.022,3373760.093,10664,120537,UNKNOWN120537,DELAND,FL,32724,SUBSTATION,IN SERVICE,VOLUSIA,12127,USA,28.98518139,-81.2757313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/7/2015 0:00,2,115,115,N,N
-9047145.202,3383070.708,10665,120538,UNKNOWN120538,DELAND,FL,32724,SUBSTATION,IN SERVICE,VOLUSIA,12127,USA,29.05831802,-81.27188812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/7/2015 0:00,2,115,115,Y,Y
-9038347.123,3436394.073,10666,120541,UNKNOWN120541,PALM COAST,FL,32164,SUBSTATION,IN SERVICE,FLAGLER,12035,USA,29.47618203,-81.19285364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/30/2015 0:00,2,230,230,N,N
-9034203.962,3407898.231,10667,120545,UNKNOWN120545,ORMOND BEACH,FL,32174,SUBSTATION,IN SERVICE,VOLUSIA,12127,USA,29.25308925,-81.15563499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/30/2015 0:00,2,230,230,N,N
-9025380.603,3406208.735,10668,120547,UNKNOWN120547,DAYTONA BEACH,FL,32117,SUBSTATION,IN SERVICE,VOLUSIA,12127,USA,29.23984692,-81.0763734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/30/2015 0:00,2,115,115,Y,Y
-9020245.475,3399688.167,10669,120549,UNKNOWN120549,DAYTONA BEACH,FL,32114,SUBSTATION,IN SERVICE,VOLUSIA,12127,USA,29.18872241,-81.03024377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/7/2015 0:00,2,115,115,Y,Y
-9071227.546,3546844.359,10670,120554,UNKNOWN120554,JACKSONVILLE,FL,32225,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.33624283,-81.4882235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/13/2015 0:00,2,230,230,Y,Y
-9142837.961,3186533.968,10671,120555,UNKNOWN120555,MYAKKA CITY,FL,34251,SUBSTATION,IN SERVICE,MANATEE,12081,USA,27.50361537,-82.13151081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,1,-999999,-999999,N,N
-9122743.351,3129004.798,10672,120559,UNKNOWN120559,ARCADIA,FL,34269,SUBSTATION,IN SERVICE,DESOTO,12027,USA,27.04427806,-81.95099785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,230,230,Y,Y
-8912588.011,3088419.065,10673,120564,UNKNOWN120564,WEST PALM BEACH,FL,33401,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.71908747,-80.06314031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,-999999,-999999,Y,Y
-9179146.567,3196196.157,10674,120565,UNKNOWN120565,PARRISH,FL,34219,SUBSTATION,IN SERVICE,MANATEE,12081,USA,27.5805757,-82.45767656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,230,230,Y,Y
-9176139.442,3168266.591,10675,120566,UNKNOWN120566,SARASOTA,FL,34240,SUBSTATION,IN SERVICE,SARASOTA,12115,USA,27.35796674,-82.4306631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/4/2015 0:00,2,230,230,Y,Y
-9166669.323,3199131.443,10676,120567,UNKNOWN120567,PARRISH,FL,34219,SUBSTATION,IN SERVICE,MANATEE,12081,USA,27.60394488,-82.34559157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,9,230,-999999,N,N
-9104162.534,3087505.925,10677,120571,UNKNOWN120571,NORTH FORT MYERS,FL,33917,SUBSTATION,IN SERVICE,LEE,12071,USA,26.71176025,-81.78408353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,1,138,138,N,N
-9103622.605,3085650.24,10678,120572,UNKNOWN120572,FORT MYERS,FL,33905,SUBSTATION,IN SERVICE,LEE,12071,USA,26.6968684,-81.77923327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/1/2015 0:00,2,-999999,-999999,N,N
-8955745.647,3179142.897,10679,120574,UNKNOWN120574,FORT PIERCE,FL,34945,SUBSTATION,IN SERVICE,ST. LUCIE,12111,USA,27.44470836,-80.45083196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/12/2015 0:00,2,230,230,N,N
-9181913.566,3148064.32,10680,120578,UNKNOWN120578,OSPREY,FL,34229,SUBSTATION,IN SERVICE,SARASOTA,12115,USA,27.19666755,-82.48253294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/19/2015 0:00,2,-999999,-999999,N,N
-9176286.793,3178373.494,10681,120579,UNKNOWN120579,BRADENTON,FL,34211,SUBSTATION,IN SERVICE,MANATEE,12081,USA,27.43857439,-82.43198678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,-999999,-999999,N,N
-9167294.234,3130052.072,10682,120581,UNKNOWN120581,VENICE,FL,34293,SUBSTATION,IN SERVICE,SARASOTA,12115,USA,27.05265688,-82.35120524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/19/2015 0:00,2,230,230,Y,Y
-9106064.379,3162998.284,10683,120585,UNKNOWN120585,ARCADIA,FL,34266,SUBSTATION,IN SERVICE,DESOTO,12027,USA,27.31592604,-81.8011681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,4,230,-999999,N,N
-9072231.697,3189808.203,10684,120588,UNKNOWN120588,SEBRING,FL,33870,SUBSTATION,IN SERVICE,HIGHLANDS,12055,USA,27.52970103,-81.49724395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/19/2015 0:00,2,69,69,Y,Y
-8963999.873,3203467.796,10685,120592,UNKNOWN120592,VERO BEACH,FL,32966,SUBSTATION,IN SERVICE,INDIAN RIVER,12061,USA,27.63845948,-80.52498093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/12/2015 0:00,4,230,230,N,N
-8951716.39,3156004.575,10686,120596,UNKNOWN120596,PORT ST LUCIE,FL,34953,SUBSTATION,IN SERVICE,ST. LUCIE,12111,USA,27.26009214,-80.41463652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/13/2015 0:00,2,230,230,N,N
-8951369.739,3163600.513,10687,120597,UNKNOWN120597,PORT ST LUCIE,FL,34986,SUBSTATION,IN SERVICE,ST. LUCIE,12111,USA,27.32073258,-80.4115225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/13/2015 0:00,2,230,230,N,N
-8948424.234,3112405.155,10688,120598,UNKNOWN120598,VERO BEACH,FL,32963,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.91138759,-80.38506258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/28/2015 0:00,10,230,-999999,N,N
-8941900.213,3167146.579,10689,120602,UNKNOWN120602,PORT ST LUCIE,FL,34952,SUBSTATION,IN SERVICE,ST. LUCIE,12111,USA,27.34903046,-80.3264563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/13/2015 0:00,2,138,138,Y,Y
-8938696.48,3083149.095,10690,120605,UNKNOWN120605,WELLINGTON,FL,33414,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.67679366,-80.29767668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/18/2015 0:00,2,230,-999999,Y,N
-8937562.925,3158388.893,10691,120606,UNKNOWN120606,PORT ST LUCIE,FL,34952,SUBSTATION,IN SERVICE,ST. LUCIE,12111,USA,27.27913037,-80.28749378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/13/2015 0:00,2,138,138,Y,Y
-8934816.3,3096300.683,10692,120609,UNKNOWN120609,LOXAHATCHEE,FL,33470,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.78231158,-80.26282043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,4,230,230,N,N
-8933302.927,3166860.756,10693,120611,UNKNOWN120611,JENSEN BEACH,FL,34957,SUBSTATION,IN SERVICE,ST. LUCIE,12111,USA,27.34674984,-80.24922557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/13/2015 0:00,5,230,-999999,N,N
-8930178.015,3142545.039,10694,120614,UNKNOWN120614,STUART,FL,34997,SUBSTATION,IN SERVICE,MARTIN,12085,USA,27.15255976,-80.22115401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/28/2015 0:00,3,138,138,Y,Y
-8924355.21,3137185.209,10695,120615,UNKNOWN120615,HOBE SOUND,FL,33455,SUBSTATION,IN SERVICE,MARTIN,12085,USA,27.10970956,-80.16884686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/28/2015 0:00,2,138,138,Y,Y
-8917435.999,3094002.647,10696,120626,UNKNOWN120626,WEST PALM BEACH,FL,33407,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.76388101,-80.10669053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/29/2015 0:00,2,138,138,Y,Y
-8915468.817,3119874.146,10697,120629,UNKNOWN120629,JUPITER,FL,33469,SUBSTATION,IN SERVICE,MARTIN,12085,USA,26.97120093,-80.08901903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/28/2015 0:00,2,138,138,Y,Y
-8914423.353,3064941.305,10698,120630,UNKNOWN120630,BOYNTON BEACH,FL,33426,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.53054754,-80.07962747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,138,138,Y,Y
-8912439.589,3103218.387,10699,120634,UNKNOWN120634,NORTH PALM BEACH,FL,33408,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.83777443,-80.06180701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/28/2015 0:00,2,138,138,Y,Y
-9198679.588,3186118.352,10700,120636,UNKNOWN120636,BRADENTON,FL,34209,SUBSTATION,IN SERVICE,MANATEE,12081,USA,27.50030373,-82.63314467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,-999999,-999999,N,N
-9179150.691,3192590.802,10701,120644,UNKNOWN120644,PARRISH,FL,34219,SUBSTATION,IN SERVICE,MANATEE,12081,USA,27.55186498,-82.45771361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,230,230,Y,Y
-9178943.204,3183082.848,10702,120645,UNKNOWN120645,BRADENTON,FL,34211,SUBSTATION,IN SERVICE,MANATEE,12081,USA,27.47611378,-82.45584973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,230,-999999,Y,N
-9715113.859,3549608.453,10703,120649,UNKNOWN120649,PENSACOLA,FL,32508,SUBSTATION,IN SERVICE,ESCAMBIA,12033,USA,30.3576709,-87.27235266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,1/21/2015 0:00,2,-999999,-999999,Y,Y
-9693023.674,3580896.31,10704,120652,UNKNOWN120652,MILTON,FL,32583,SUBSTATION,IN SERVICE,SANTA ROSA,12113,USA,30.599896,-87.07391315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/17/2015 0:00,1,115,115,Y,Y
-9656517.154,3596691.394,10705,120653,UNKNOWN120653,HOLT,FL,32564,SUBSTATION,IN SERVICE,OKALOOSA,12091,USA,30.72194948,-86.74596951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,1/26/2015 0:00,2,115,115,Y,Y
-9630708.731,3569970.813,10706,120656,UNKNOWN120656,VALPARAISO,FL,32580,SUBSTATION,IN SERVICE,OKALOOSA,12091,USA,30.51538122,-86.5141285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,1/29/2015 0:00,2,115,115,Y,Y
-9619299.426,3564610.653,10707,120658,UNKNOWN120658,NICEVILLE,FL,32578,SUBSTATION,IN SERVICE,OKALOOSA,12091,USA,30.47389051,-86.41163697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,1/29/2015 0:00,3,115,115,N,N
-9519915.218,3537714.249,10708,120660,UNKNOWN120660,PANAMA CITY,FL,32404,SUBSTATION,IN SERVICE,BAY,12005,USA,30.26543018,-85.51885344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,2/2/2015 0:00,3,115,-999999,N,N
-9485536.741,3517713.065,10709,120661,UNKNOWN120661,WEWAHITCHKA,FL,32465,SUBSTATION,IN SERVICE,GULF,12045,USA,30.11012353,-85.21002632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,2/12/2015 0:00,1,115,115,N,N
-9393960.417,3496396.271,10710,120663,UNKNOWN120663,SOPCHOPPY,FL,32358,SUBSTATION,IN SERVICE,FRANKLIN,12037,USA,29.94433219,-84.38738221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,2/10/2015 0:00,1,69,69,Y,Y
-9379675.201,3579584.251,10711,120664,UNKNOWN120664,TALLAHASSEE,FL,32312,SUBSTATION,IN SERVICE,LEON,12073,USA,30.58975039,-84.25905593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,2/24/2015 0:00,4,115,115,N,N
-9735348.352,3622792.27,10712,120665,UNKNOWN120665,CENTURY,FL,32535,SUBSTATION,IN SERVICE,ESCAMBIA,12033,USA,30.92330062,-87.45412221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/17/2015 0:00,3,115,115,N,N
-9614486.71,3563800.307,10713,120666,UNKNOWN120666,NICEVILLE,FL,32578,SUBSTATION,IN SERVICE,WALTON,12131,USA,30.46761643,-86.3684036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,1/29/2015 0:00,1,115,115,Y,Y
-9583241.328,3543747.873,10714,120667,UNKNOWN120667,SANTA ROSA BEACH,FL,32459,SUBSTATION,IN SERVICE,WALTON,12131,USA,30.31223237,-86.08772156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,2/4/2015 0:00,1,115,115,Y,Y
-9582804.427,3562881.374,10715,120668,UNKNOWN120668,FREEPORT,FL,32439,SUBSTATION,IN SERVICE,WALTON,12131,USA,30.46050112,-86.08379681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,2/4/2015 0:00,1,115,115,Y,Y
-9575202.386,3541013.386,10716,120669,UNKNOWN120669,PANAMA CITY BEACH,FL,32413,SUBSTATION,IN SERVICE,WALTON,12131,USA,30.29102401,-86.01550652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,2/4/2015 0:00,2,115,115,Y,Y
-9484690.025,3603817.846,10717,120671,UNKNOWN120671,MARIANNA,FL,32446,SUBSTATION,IN SERVICE,JACKSON,12063,USA,30.77696727,-85.20242014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,2/2/2015 0:00,3,115,115,N,N
-9733942.907,3622695.202,10718,120672,UNKNOWN120672,CENTURY,FL,32535,SUBSTATION,IN SERVICE,ESCAMBIA,12033,USA,30.92255259,-87.44149688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,1/21/2015 0:00,1,115,115,Y,Y
-9721674.741,3606132.264,10719,120675,UNKNOWN120675,MC DAVID,FL,32568,SUBSTATION,IN SERVICE,ESCAMBIA,12033,USA,30.79482833,-87.33129007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,1/20/2015 0:00,2,115,115,N,N
-9721117.374,3580474.033,10720,120677,UNKNOWN120677,CANTONMENT,FL,32533,SUBSTATION,IN SERVICE,ESCAMBIA,12033,USA,30.59663082,-87.32628316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,1/26/2015 0:00,2,115,115,N,N
-9714985.441,3580957.389,10721,120681,UNKNOWN120681,CANTONMENT,FL,32533,SUBSTATION,IN SERVICE,ESCAMBIA,12033,USA,30.60036827,-87.27119907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,1/23/2015 0:00,2,230,230,N,N
-9713530.429,3560330.531,10722,120683,UNKNOWN120683,PENSACOLA,FL,32505,SUBSTATION,IN SERVICE,ESCAMBIA,12033,USA,30.44074721,-87.25812847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,1/21/2015 0:00,5,115,-999999,N,Y
-9713392.403,3631107.414,10723,120684,UNKNOWN120684,CENTURY,FL,32535,SUBSTATION,IN SERVICE,ESCAMBIA,12033,USA,30.98735774,-87.25688856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,1/20/2015 0:00,1,-999999,-999999,N,N
-9712108.488,3567699.241,10724,120686,UNKNOWN120686,PENSACOLA,FL,32503,SUBSTATION,IN SERVICE,ESCAMBIA,12033,USA,30.49780011,-87.24535496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,1/22/2015 0:00,2,115,115,Y,Y
-9710206.889,3563684.774,10725,120688,UNKNOWN120688,PENSACOLA,FL,32503,SUBSTATION,IN SERVICE,ESCAMBIA,12033,USA,30.46672188,-87.22827261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,1/22/2015 0:00,2,-999999,-999999,Y,Y
-9707152.055,3582745.898,10726,120692,UNKNOWN120692,JAY,FL,32565,SUBSTATION,IN SERVICE,SANTA ROSA,12113,USA,30.6141963,-87.20083056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,1/23/2015 0:00,7,230,230,N,N
-9705958.787,3604175.616,10727,120693,UNKNOWN120693,JAY,FL,32565,SUBSTATION,IN SERVICE,SANTA ROSA,12113,USA,30.77972851,-87.19011125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,1/21/2015 0:00,1,115,115,Y,Y
-9703735.355,3586265.11,10728,120694,UNKNOWN120694,MILTON,FL,32571,SUBSTATION,IN SERVICE,SANTA ROSA,12113,USA,30.64139966,-87.17013782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,1/23/2015 0:00,2,115,115,N,N
-9699372.603,3582312.86,10729,120695,UNKNOWN120695,MILTON,FL,32571,SUBSTATION,IN SERVICE,SANTA ROSA,12113,USA,30.61084841,-87.13094656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,1/26/2015 0:00,5,115,115,N,N
-9698010.755,3577405.941,10730,120696,UNKNOWN120696,MILTON,FL,32571,SUBSTATION,IN SERVICE,SANTA ROSA,12113,USA,30.57290406,-87.11871287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,1/27/2015 0:00,2,115,115,Y,Y
-9696982.502,3552887.02,10731,120697,UNKNOWN120697,GULF BREEZE,FL,32563,SUBSTATION,IN SERVICE,SANTA ROSA,12113,USA,30.38308124,-87.10947591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,1/28/2015 0:00,3,115,115,N,N
-9695184.572,3619178.605,10732,120698,UNKNOWN120698,JAY,FL,32565,SUBSTATION,IN SERVICE,SANTA ROSA,12113,USA,30.89544876,-87.09332484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,1/27/2015 0:00,3,115,115,N,N
-9689684.61,3586148.11,10733,120699,UNKNOWN120699,MILTON,FL,32570,SUBSTATION,IN SERVICE,SANTA ROSA,12113,USA,30.64049538,-87.04391783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,1/26/2015 0:00,4,115,115,N,N
-9686299.794,3587974.762,10734,120700,UNKNOWN120700,MILTON,FL,32570,SUBSTATION,IN SERVICE,SANTA ROSA,12113,USA,30.65461244,-87.01351151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,1/26/2015 0:00,2,115,115,Y,Y
-9683746.91,3555299.92,10735,120701,UNKNOWN120701,GULF BREEZE,FL,32563,SUBSTATION,IN SERVICE,SANTA ROSA,12113,USA,30.40177807,-86.99057856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,1/28/2015 0:00,4,115,115,N,N
-9681268.999,3585699.775,10736,120702,UNKNOWN120702,MILTON,FL,32583,SUBSTATION,IN SERVICE,SANTA ROSA,12113,USA,30.63703016,-86.96831912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,1/28/2015 0:00,2,115,115,N,N
-9675303.978,3564384.741,10737,120703,UNKNOWN120703,NAVARRE,FL,32566,SUBSTATION,IN SERVICE,SANTA ROSA,12113,USA,30.47214143,-86.91473441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,1/28/2015 0:00,7,230,-999999,N,Y
