X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9675176.164,3615399.052,10738,120704,UNKNOWN120704,MILTON,FL,32570,SUBSTATION,IN SERVICE,SANTA ROSA,12113,USA,30.86630966,-86.91358625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,1/27/2015 0:00,2,115,115,N,N
-9656794.4,3556638.942,10739,120706,UNKNOWN120706,MARY ESTHER,FL,32569,SUBSTATION,IN SERVICE,OKALOOSA,12091,USA,30.41215219,-86.74846006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,1/28/2015 0:00,2,115,-999999,Y,Y
-9650117.561,3606628.781,10740,120707,UNKNOWN120707,BAKER,FL,32531,SUBSTATION,IN SERVICE,OKALOOSA,12091,USA,30.79865966,-86.68848098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,1/27/2015 0:00,2,115,115,N,N
-9635661.891,3563553.992,10741,120711,UNKNOWN120711,EGLIN AFB,FL,32542,SUBSTATION,IN SERVICE,OKALOOSA,12091,USA,30.46570926,-86.55862349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,1/28/2015 0:00,1,115,115,Y,Y
-9631256.008,3623023.288,10742,120713,UNKNOWN120713,LAUREL HILL,FL,32567,SUBSTATION,IN SERVICE,OKALOOSA,12091,USA,30.92508089,-86.51904477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,1/30/2015 0:00,2,115,-999999,Y,N
-9608276.265,3599589.761,10743,120717,UNKNOWN120717,DEFUNIAK SPRINGS,FL,32433,SUBSTATION,IN SERVICE,WALTON,12131,USA,30.74432931,-86.31261423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,1/29/2015 0:00,1,115,115,Y,Y
-9599885,3625753.336,10744,120719,UNKNOWN120719,DEFUNIAK SPRINGS,FL,32433,SUBSTATION,IN SERVICE,WALTON,12131,USA,30.94611662,-86.23723421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,1/29/2015 0:00,2,115,115,N,N
-9594379.967,3551478.923,10745,120721,UNKNOWN120721,SANTA ROSA BEACH,FL,32459,SUBSTATION,IN SERVICE,WALTON,12131,USA,30.37216868,-86.18778166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,2/4/2015 0:00,4,115,115,Y,Y
-9589428.6,3592159.308,10746,120722,UNKNOWN120722,DEFUNIAK SPRINGS,FL,32435,SUBSTATION,IN SERVICE,WALTON,12131,USA,30.68694443,-86.14330277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,2/2/2015 0:00,1,115,115,Y,Y
-9588381.009,3620794.058,10747,120723,UNKNOWN120723,DEFUNIAK SPRINGS,FL,32433,SUBSTATION,IN SERVICE,WALTON,12131,USA,30.90790066,-86.1338921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,1/30/2015 0:00,2,115,115,N,N
-9586122.469,3598407.492,10748,120724,UNKNOWN120724,DEFUNIAK SPRINGS,FL,32433,SUBSTATION,IN SERVICE,WALTON,12131,USA,30.73520101,-86.11360329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,2/2/2015 0:00,2,115,115,N,N
-9586078.833,3598511.668,10749,120725,UNKNOWN120725,DEFUNIAK SPRINGS,FL,32433,SUBSTATION,IN SERVICE,WALTON,12131,USA,30.73600539,-86.11321131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,2/2/2015 0:00,3,115,115,N,N
-9566884.1,3536418.948,10750,120726,UNKNOWN120726,PANAMA CITY BEACH,FL,32413,SUBSTATION,IN SERVICE,BAY,12005,USA,30.25537974,-85.94078209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,2/4/2015 0:00,1,115,115,Y,Y
-9558516.976,3626562.566,10751,120728,UNKNOWN120728,WESTVILLE,FL,32464,SUBSTATION,IN SERVICE,HOLMES,12059,USA,30.95235105,-85.86561893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,1/30/2015 0:00,2,115,115,N,N
-9449515.349,3589910.623,10752,120735,UNKNOWN120735,SNEADS,FL,32460,SUBSTATION,IN SERVICE,JACKSON,12063,USA,30.66957125,-84.88644066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,2/5/2015 0:00,2,115,115,Y,Y
-9446712.926,3595035.044,10753,120736,UNKNOWN120736,CHATTAHOOCHEE,FL,32324,SUBSTATION,IN SERVICE,GADSDEN,12039,USA,30.70915759,-84.86126606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,2/5/2015 0:00,3,115,-999999,Y,N
-9444181.98,3593652.425,10754,120737,UNKNOWN120737,CHATTAHOOCHEE,FL,32324,SUBSTATION,IN SERVICE,GADSDEN,12039,USA,30.69847841,-84.83853019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,2/5/2015 0:00,1,115,115,Y,Y
-9427743.86,3485445.217,10755,120738,UNKNOWN120738,CARRABELLE,FL,32322,SUBSTATION,IN SERVICE,FRANKLIN,12037,USA,29.85905269,-84.69086404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,2/10/2015 0:00,1,69,69,Y,Y
-9418544.881,3509754.478,10756,120739,UNKNOWN120739,HOSFORD,FL,32334,SUBSTATION,IN SERVICE,LIBERTY,12077,USA,30.04825807,-84.60822821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,2/11/2015 0:00,3,230,69,N,N
-9399816.139,3581448.236,10757,120740,UNKNOWN120740,HAVANA,FL,32333,SUBSTATION,IN SERVICE,GADSDEN,12039,USA,30.6041635,-84.43998505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,2/23/2015 0:00,5,115,69,N,N
-9395158.177,3561926.163,10758,120742,UNKNOWN120742,TALLAHASSEE,FL,32304,SUBSTATION,IN SERVICE,LEON,12073,USA,30.45310437,-84.39814187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,2/26/2015 0:00,6,230,-999999,N,N
-9392879.953,3563868.088,10759,120743,UNKNOWN120743,TALLAHASSEE,FL,32304,SUBSTATION,IN SERVICE,LEON,12073,USA,30.46814124,-84.37767623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,2/24/2015 0:00,3,230,230,N,N
-9392708.879,3571653.34,10760,120744,UNKNOWN120744,TALLAHASSEE,FL,32303,SUBSTATION,IN SERVICE,LEON,12073,USA,30.52840129,-84.37613945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,2/6/2015 0:00,1,69,69,Y,Y
-9385988.697,3558182.959,10761,120745,UNKNOWN120745,TALLAHASSEE,FL,32310,SUBSTATION,IN SERVICE,LEON,12073,USA,30.42411315,-84.31577103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,2/25/2015 0:00,6,115,115,N,N
-9383515.823,3566055.085,10762,120746,UNKNOWN120746,TALLAHASSEE,FL,32312,SUBSTATION,IN SERVICE,LEON,12073,USA,30.48507298,-84.29355682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,2/24/2015 0:00,2,115,115,Y,Y
-9381713.386,3559286.478,10763,120747,UNKNOWN120747,TALLAHASSEE,FL,32301,SUBSTATION,IN SERVICE,LEON,12073,USA,30.43266083,-84.27736526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,2/20/2015 0:00,3,115,115,N,N
-9379902.381,3562818.796,10764,120748,SUBSTATION 12,TALLAHASSEE,FL,32308,SUBSTATION,IN SERVICE,LEON,12073,USA,30.46001656,-84.26109673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.talgov.com/uploads/public/Documents/you/sub12-sitemap.pdf",1/7/2015 0:00,IMAGERY,2/20/2019 0:00,1,115,115,Y,Y
-9379822.797,3559430.41,10765,120749,UNKNOWN120749,TALLAHASSEE,FL,32301,SUBSTATION,IN SERVICE,LEON,12073,USA,30.43377566,-84.26038181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,2/26/2015 0:00,0,-999999,-999999,N,N
-9379754.54,3551350.863,10766,120750,UNKNOWN120750,TALLAHASSEE,FL,32305,SUBSTATION,IN SERVICE,LEON,12073,USA,30.37117617,-84.25976864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,2/20/2015 0:00,6,115,115,N,N
-9379398.789,3569039.329,10767,120751,LINE 17,TALLAHASSEE,FL,32312,SUBSTATION,IN SERVICE,LEON,12073,USA,30.50817227,-84.25657288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://tallahasseemarketdistrict.com/",1/7/2015 0:00,IMAGERY,2/20/2019 0:00,5,230,115,Y,Y
-9377588.503,3563226.151,10768,120752,UNKNOWN120752,TALLAHASSEE,FL,32308,SUBSTATION,IN SERVICE,LEON,12073,USA,30.46317079,-84.24031081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,2/26/2015 0:00,4,115,115,N,N
-9376660.805,3578760.529,10769,120753,UNKNOWN120753,TALLAHASSEE,FL,32312,SUBSTATION,IN SERVICE,LEON,12073,USA,30.58338034,-84.23197715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,2/26/2015 0:00,3,115,-999999,Y,N
-9376279.753,3553028.564,10770,120754,UNKNOWN120754,TALLAHASSEE,FL,32311,SUBSTATION,IN SERVICE,LEON,12073,USA,30.38417812,-84.2285541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,2/20/2015 0:00,1,115,115,N,N
-9385178.304,3528296.733,10771,120756,UNKNOWN120756,CRAWFORDVILLE,FL,32327,SUBSTATION,IN SERVICE,WAKULLA,12129,USA,30.19233487,-84.30849114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,2/13/2015 0:00,1,-999999,-999999,Y,Y
-9373286.669,3524566.354,10772,120757,UNKNOWN120757,ST MARKS,FL,32355,SUBSTATION,IN SERVICE,WAKULLA,12129,USA,30.16336602,-84.20166678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,2/19/2015 0:00,5,115,-999999,N,N
-9373283.412,3527768.132,10773,120758,UNKNOWN120758,SAINT MARKS,FL,32355,SUBSTATION,IN SERVICE,WAKULLA,12129,USA,30.18823046,-84.20163751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,2/20/2015 0:00,3,230,-999999,N,N
-9373077.874,3524687.532,10774,120759,UNKNOWN120759,SAINT MARKS,FL,32355,SUBSTATION,IN SERVICE,WAKULLA,12129,USA,30.16430719,-84.19979113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,2/19/2015 0:00,1,-999999,-999999,N,N
-9306730.148,3524335.623,10775,120760,UNKNOWN120760,PERRY,FL,32347,SUBSTATION,IN SERVICE,TAYLOR,12123,USA,30.16157396,-83.60377937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,2/27/2015 0:00,2,230,230,N,N
-9697707.463,3576589.197,10776,120761,UNKNOWN120761,MILTON,FL,32583,SUBSTATION,IN SERVICE,SANTA ROSA,12113,USA,30.56658688,-87.11598835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2015 0:00,IMAGERY,1/8/2015 0:00,2,230,230,Y,Y
-9597480.453,3577567.261,10777,120762,UNKNOWN120762,HOSFORD,FL,32334,SUBSTATION,IN SERVICE,WALTON,12131,USA,30.57415175,-86.2156338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2015 0:00,IMAGERY,1/29/2015 0:00,3,115,-999999,N,N
-9441932.494,3546637.763,10778,120763,UNKNOWN120763,HOSFORD,FL,32334,SUBSTATION,IN SERVICE,LIBERTY,12077,USA,30.33464104,-84.81832271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2015 0:00,IMAGERY,1/8/2015 0:00,2,69,69,Y,Y
-9422749.526,3553513.253,10779,120764,UNKNOWN120764,TALLAHASSEE,FL,32310,SUBSTATION,IN SERVICE,LEON,12073,USA,30.38793407,-84.64599918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2015 0:00,IMAGERY,1/8/2015 0:00,4,69,69,N,N
-9950998.3,4253222.551,10780,120767,UNKNOWN120767,BROWNSVILLE,TN,38012,SUBSTATION,IN SERVICE,HAYWOOD,47075,USA,35.65477661,-89.39133865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2015 0:00,IMAGERY,1/13/2015 0:00,1,161,161,Y,Y
-9721590.973,4371457.216,10781,120768,UNKNOWN120768,CLARKSVILLE,TN,37040,SUBSTATION,IN SERVICE,MONTGOMERY,47125,USA,36.51311763,-87.33053757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2015 0:00,IMAGERY,1/8/2015 0:00,2,69,69,Y,Y
-9756797.758,4353897.314,10782,120769,UNKNOWN120769,CUMBERLAND CITY,TN,37050,SUBSTATION,IN SERVICE,STEWART,47161,USA,36.3862323,-87.6468055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2015 0:00,IMAGERY,1/8/2015 0:00,1,161,161,Y,Y
-9118379.396,3952883.654,10783,120770,UNKNOWN120770,BEECH ISLAND,SC,29842,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.43273114,-81.91179578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2015 0:00,IMAGERY,1/12/2015 0:00,11,115,-999999,Y,N
-9090739.02,3939407.911,10784,120771,UNKNOWN120771,NOT AVAILABLE,SC,NOT AVAILABLE,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.33164823,-81.66349805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2015 0:00,IMAGERY,1/12/2015 0:00,6,115,115,Y,Y
-9118208.604,3952941.02,10785,120772,UNKNOWN120772,BEECH ISLAND,SC,29842,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.43316119,-81.91026153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2015 0:00,IMAGERY,1/12/2015 0:00,3,230,-999999,Y,N
-9075414.36,3971433.156,10786,120773,UNKNOWN120773,AIKEN,SC,29805,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.57168044,-81.52583429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2015 0:00,IMAGERY,1/13/2015 0:00,1,115,115,Y,Y
-9091616.013,3983895.927,10787,120774,UNKNOWN120774,AIKEN,SC,29805,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.66491031,-81.67137622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2015 0:00,IMAGERY,1/13/2015 0:00,1,115,115,Y,Y
-9092160.81,3980276.233,10788,120775,UNKNOWN120775,AIKEN,SC,29805,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.63784297,-81.67627021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2015 0:00,IMAGERY,1/13/2015 0:00,1,115,115,Y,Y
-9097635.565,3976642.236,10789,120776,UNKNOWN120776,AIKEN,SC,29801,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.61066011,-81.72545077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2015 0:00,IMAGERY,1/13/2015 0:00,1,115,115,Y,Y
-9047441.272,4020743.988,10790,120777,UNKNOWN120777,LEXINGTON,SC,29072,SUBSTATION,IN SERVICE,LEXINGTON,45063,USA,33.93996761,-81.27454777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2015 0:00,IMAGERY,1/13/2015 0:00,2,115,69,Y,Y
-9887521.255,4193942.874,10791,120778,UNKNOWN120778,HORNSBY,TN,38044,SUBSTATION,IN SERVICE,HARDEMAN,47069,USA,35.220912,-88.82111466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2015 0:00,IMAGERY,1/14/2015 0:00,1,-999999,-999999,Y,Y
-9986578.609,4192141.879,10792,120779,UNKNOWN120779,ARLINGTON,TN,38002,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.20769405,-89.71096201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2015 0:00,IMAGERY,1/14/2015 0:00,2,161,161,Y,Y
-9986484.55,4200985.991,10793,120780,UNKNOWN120780,ARLINGTON,TN,38002,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.27258248,-89.71011706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2015 0:00,IMAGERY,1/14/2015 0:00,2,161,161,Y,Y
-9048503.313,4020437.376,10794,120781,UNKNOWN120781,LEXINGTON,SC,29072,SUBSTATION,IN SERVICE,LEXINGTON,45063,USA,33.93768251,-81.28408824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2015 0:00,IMAGERY,1/14/2015 0:00,2,115,115,Y,Y
-9042232.239,4016319.123,10795,120782,UNKNOWN120782,LEXINGTON,SC,29073,SUBSTATION,IN SERVICE,LEXINGTON,45063,USA,33.90698434,-81.22775423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2015 0:00,IMAGERY,1/14/2015 0:00,1,115,115,Y,Y
-9079010.091,3927023.484,10796,120783,UNKNOWN120783,NOT AVAILABLE,SC,NOT AVAILABLE,SUBSTATION,IN SERVICE,BARNWELL,45011,USA,33.23864785,-81.55813529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2015 0:00,IMAGERY,1/14/2015 0:00,5,230,115,N,Y
-9088543.963,3933878.504,10797,120784,UNKNOWN120784,NOT AVAILABLE,SC,NOT AVAILABLE,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.29013761,-81.64377953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2015 0:00,IMAGERY,1/14/2015 0:00,2,115,115,Y,Y
-9092697.162,3933865.821,10798,120785,UNKNOWN120785,NOT AVAILABLE,SC,NOT AVAILABLE,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.29004237,-81.68108834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2015 0:00,IMAGERY,1/14/2015 0:00,2,115,115,Y,Y
-9097822.549,3926680.322,10799,120786,UNKNOWN120786,JACKSON,SC,29831,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.23606948,-81.72713048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2015 0:00,IMAGERY,1/14/2015 0:00,7,115,115,Y,Y
-9098544.566,3940197.596,10800,120787,UNKNOWN120787,ROSSVILLE,SC,38066,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.33757498,-81.73361647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2015 0:00,IMAGERY,1/14/2015 0:00,2,115,115,Y,Y
-9989837.691,4169951.204,10801,120788,UNKNOWN120788,GERMANTOWN,TN,38125,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.04465475,-89.74023884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2015 0:00,IMAGERY,1/14/2015 0:00,5,161,161,Y,Y
-9955342.896,4239211.485,10802,120789,UNKNOWN120789,BROWNSVILLE,TN,38012,SUBSTATION,IN SERVICE,HAYWOOD,47075,USA,35.5524415,-89.43036682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2015 0:00,IMAGERY,1/15/2015 0:00,1,161,161,Y,Y
-9934378.329,4246508.443,10803,120790,UNKNOWN120790,BROWNSVILLE,TN,38012,SUBSTATION,IN SERVICE,HAYWOOD,47075,USA,35.60575392,-89.24203891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2015 0:00,IMAGERY,1/15/2015 0:00,2,161,161,Y,Y
-9891846.839,4264331.041,10804,120791,UNKNOWN120791,JACKSON,TN,38305,SUBSTATION,IN SERVICE,MADISON,47113,USA,35.73581859,-88.85997204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2015 0:00,IMAGERY,1/15/2015 0:00,1,161,161,Y,Y
-9945980.879,4308989.531,10805,120792,UNKNOWN120792,DYERSBURG,TN,38024,SUBSTATION,IN SERVICE,DYER,47045,USA,36.06079233,-89.3462664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2015 0:00,IMAGERY,1/15/2015 0:00,4,161,-999999,N,Y
-9944969.64,4308558.788,10806,120793,UNKNOWN120793,DYERSBURG,TN,38024,SUBSTATION,IN SERVICE,DYER,47045,USA,36.05766425,-89.33718228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2015 0:00,IMAGERY,1/15/2015 0:00,3,-999999,-999999,N,N
-9935957.847,4317723.92,10807,120794,UNKNOWN120794,NEWBERN,TN,38059,SUBSTATION,IN SERVICE,DYER,47045,USA,36.12419517,-89.25622797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2015 0:00,IMAGERY,5/10/2017 0:00,1,161,161,N,N
-9097281.998,3933649.683,10808,120795,UNKNOWN120795,AIKEN,SC,29803,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.28841937,-81.72227463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2015 0:00,IMAGERY,1/15/2015 0:00,2,115,115,Y,Y
-9109998.041,3946570.333,10809,120796,UNKNOWN120796,AIKEN,SC,29803,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.38538891,-81.83650479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2015 0:00,IMAGERY,1/15/2015 0:00,1,115,115,Y,Y
-9084266.561,3975687.169,10810,120797,UNKNOWN120797,AIKEN,SC,29805,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.60351465,-81.60535497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2015 0:00,IMAGERY,1/16/2015 0:00,1,115,115,Y,Y
-9089479.92,3967582.023,10811,120798,UNKNOWN120798,AIKEN,SC,29801,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.542851,-81.65218737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2015 0:00,IMAGERY,1/16/2015 0:00,1,115,115,Y,Y
-9089553.755,3968104.027,10812,120799,UNKNOWN120799,AIKEN,SC,29801,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.54675926,-81.65285064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2015 0:00,IMAGERY,1/16/2015 0:00,1,115,115,Y,Y
-9093527.954,3955882.857,10813,120800,UNKNOWN120800,AIKEN,SC,29803,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.45521247,-81.68855148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2015 0:00,IMAGERY,1/16/2015 0:00,1,115,115,Y,Y
-9095597.849,3962614.355,10814,120801,UNKNOWN120801,AIKEN,SC,29803,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.505649,-81.70714566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2015 0:00,IMAGERY,1/16/2015 0:00,1,115,115,Y,Y
-9094928.752,3948481.016,10815,120802,UNKNOWN120802,NEW ELLENTON,SC,29809,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.39971944,-81.70113506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2015 0:00,IMAGERY,1/16/2015 0:00,1,115,115,Y,Y
-9103184.014,3954729.922,10816,120803,UNKNOWN120803,AIKEN,SC,29803,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.44657102,-81.77529334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2015 0:00,IMAGERY,1/16/2015 0:00,1,115,115,Y,Y
-9103755.761,3964828.706,10817,120804,UNKNOWN120804,WARRENVILLE,SC,29851,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.52223387,-81.78042943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2015 0:00,IMAGERY,1/16/2015 0:00,1,115,115,Y,Y
-9114471.232,3964402.324,10818,120805,UNKNOWN120805,BURNETTOWN,SC,29829,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.51904063,-81.87668814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2015 0:00,IMAGERY,1/16/2015 0:00,1,115,115,Y,Y
-9116974.94,3950972.14,10819,120806,UNKNOWN120806,BEECH ISLAND,SC,29842,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.41839984,-81.89917934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2015 0:00,IMAGERY,1/16/2015 0:00,1,-999999,-999999,N,N
-9099222.249,3922451.785,10820,120807,UNKNOWN120807,NOT AVAILABLE,SC,NOT AVAILABLE,SUBSTATION,IN SERVICE,BARNWELL,45011,USA,33.20429181,-81.73970419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2015 0:00,IMAGERY,1/16/2015 0:00,6,115,115,Y,Y
-9089133.532,3918028.621,10821,120808,UNKNOWN120808,JACKSON,SC,29831,SUBSTATION,IN SERVICE,BARNWELL,45011,USA,33.17103917,-81.64907572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2015 0:00,IMAGERY,1/16/2015 0:00,6,115,115,Y,Y
-9102418.284,3925115.88,10822,120809,UNKNOWN120809,NOT AVAILABLE,SC,NOT AVAILABLE,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.22431396,-81.76841467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2015 0:00,IMAGERY,1/16/2015 0:00,2,115,115,Y,Y
-9100598.096,3922125.25,10823,120810,UNKNOWN120810,NOT AVAILABLE,SC,NOT AVAILABLE,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.20183741,-81.75206364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2015 0:00,IMAGERY,1/16/2015 0:00,2,115,115,Y,Y
-9090899.303,3923642.508,10824,120811,UNKNOWN120811,NOT AVAILABLE,SC,NOT AVAILABLE,SUBSTATION,IN SERVICE,BARNWELL,45011,USA,33.21324132,-81.66493791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2015 0:00,IMAGERY,1/16/2015 0:00,2,115,115,Y,Y
-9091878.653,3928322.265,10825,120812,UNKNOWN120812,NOT AVAILABLE,SC,NOT AVAILABLE,SUBSTATION,IN SERVICE,BARNWELL,45011,USA,33.24840564,-81.67373555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2015 0:00,IMAGERY,1/16/2015 0:00,2,115,115,Y,Y
-9106985,3151781.535,10826,120813,UNKNOWN120813,ARCADIA,FL,34266,SUBSTATION,IN SERVICE,DESOTO,12027,USA,27.22636415,-81.80943817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/20/2015 0:00,IMAGERY,1/20/2015 0:00,2,230,230,Y,Y
-9998222.979,4170651.836,10827,120814,UNKNOWN120814,MEMPHIS,TN,38125,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.04980743,-89.81556516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/20/2015 0:00,IMAGERY,1/20/2015 0:00,2,161,161,Y,Y
-9092278.692,3928766.145,10828,120815,UNKNOWN120815,NOT AVAILABLE,SC,NOT AVAILABLE,SUBSTATION,IN SERVICE,BARNWELL,45011,USA,33.25174028,-81.67732916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/20/2015 0:00,IMAGERY,1/20/2015 0:00,2,115,115,Y,Y
-9092640.254,3933679.035,10829,120816,UNKNOWN120816,NOT AVAILABLE,SC,NOT AVAILABLE,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.28863978,-81.68057713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/20/2015 0:00,IMAGERY,1/20/2015 0:00,2,115,115,Y,Y
-9086004.681,3923628.377,10830,120817,UNKNOWN120817,NOT AVAILABLE,SC,NOT AVAILABLE,SUBSTATION,IN SERVICE,BARNWELL,45011,USA,33.21313512,-81.62096877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/20/2015 0:00,IMAGERY,1/20/2015 0:00,2,115,115,Y,Y
-9086434.582,3923266.508,10831,120818,UNKNOWN120818,NOT AVAILABLE,SC,NOT AVAILABLE,SUBSTATION,IN SERVICE,BARNWELL,45011,USA,33.21041539,-81.62483063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/20/2015 0:00,IMAGERY,1/20/2015 0:00,2,115,115,Y,Y
-9061324.203,3924361.638,10832,120819,UNKNOWN120819,BARNWELL,SC,29812,SUBSTATION,IN SERVICE,BARNWELL,45011,USA,33.21864588,-81.39926026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/20/2015 0:00,IMAGERY,1/20/2015 0:00,3,115,115,Y,Y
-9069841.73,3928376.93,10833,120820,UNKNOWN120820,BARNWELL,SC,29812,SUBSTATION,IN SERVICE,BARNWELL,45011,USA,33.24881632,-81.4757745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/20/2015 0:00,IMAGERY,1/20/2015 0:00,1,115,115,Y,Y
-10015777.71,4200234.317,10834,120821,UNKNOWN120821,MEMPHIS,TN,38127,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.26706954,-89.97326202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/21/2015 0:00,IMAGERY,1/21/2015 0:00,2,-999999,-999999,Y,Y
-10016865.15,4200143.829,10835,120822,UNKNOWN120822,MEMPHIS,TN,38127,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.26640585,-89.98303066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/21/2015 0:00,IMAGERY,1/21/2015 0:00,2,-999999,-999999,N,N
-9976134.868,4248263.579,10836,120823,UNKNOWN120823,COVINGTON,TN,38019,SUBSTATION,IN SERVICE,TIPTON,47167,USA,35.61857185,-89.61714429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/21/2015 0:00,IMAGERY,1/21/2015 0:00,1,-999999,-999999,Y,Y
-9959237.184,4352628.172,10837,120824,UNKNOWN120824,TIPTONVILLE,TN,38079,SUBSTATION,IN SERVICE,LAKE,47095,USA,36.37705362,-89.4653498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2015 0:00,IMAGERY,1/22/2015 0:00,1,-999999,-999999,N,N
-9886183.045,4263494.527,10838,120825,UNKNOWN120825,NEESES,TN,29107,SUBSTATION,IN SERVICE,MADISON,47113,USA,35.72971867,-88.80909331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2015 0:00,IMAGERY,1/22/2015 0:00,1,161,161,Y,Y
-9029841.092,3966570.694,10839,120826,UNKNOWN120826,NEESES,SC,29107,SUBSTATION,IN SERVICE,ORANGEBURG,45075,USA,33.53527863,-81.11644266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2015 0:00,IMAGERY,1/23/2015 0:00,1,-999999,-999999,Y,Y
-9029924.397,3955316.599,10840,120827,UNKNOWN120827,NORWAY,SC,29113,SUBSTATION,IN SERVICE,ORANGEBURG,45075,USA,33.45096838,-81.117191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2015 0:00,IMAGERY,1/23/2015 0:00,1,-999999,-999999,Y,Y
-9032475.474,3939959.381,10841,120828,UNKNOWN120828,DENMARK,SC,29042,SUBSTATION,IN SERVICE,BAMBERG,45009,USA,33.33578717,-81.14010772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2015 0:00,IMAGERY,1/23/2015 0:00,4,115,-999999,Y,N
-9048333.863,3942196.83,10842,120829,UNKNOWN120829,BLACKVILLE,SC,29817,SUBSTATION,IN SERVICE,BARNWELL,45011,USA,33.35257783,-81.28256605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2015 0:00,IMAGERY,1/23/2015 0:00,3,-999999,-999999,N,N
-9020039.486,3943918.441,10843,120830,UNKNOWN120830,COPE,SC,29038,SUBSTATION,IN SERVICE,ORANGEBURG,45075,USA,33.36549526,-81.02839334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2015 0:00,IMAGERY,1/23/2015 0:00,4,230,-999999,N,N
-8995375.906,3962184.604,10844,120831,UNKNOWN120831,ORANGEBURG,SC,29115,SUBSTATION,IN SERVICE,ORANGEBURG,45075,USA,33.50242992,-80.80683663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2015 0:00,IMAGERY,1/23/2015 0:00,11,230,-999999,Y,N
-8982628.792,3942042.486,10845,120832,UNKNOWN120832,BOWMAN,SC,29018,SUBSTATION,IN SERVICE,ORANGEBURG,45075,USA,33.35141968,-80.69232735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2015 0:00,IMAGERY,1/23/2015 0:00,1,115,115,Y,Y
-8993101.24,3957640.254,10846,120833,UNKNOWN120833,ORANGEBURG,SC,29115,SUBSTATION,IN SERVICE,ORANGEBURG,45075,USA,33.4683828,-80.78640295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2015 0:00,IMAGERY,1/23/2015 0:00,2,115,115,Y,Y
-10559598.82,4832015.702,10847,120834,UNKNOWN120834,ST JOSEPH,MO,64501,SUBSTATION,IN SERVICE,BUCHANAN,29021,USA,39.76613552,-94.85849011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2015 0:00,IMAGERY,1/26/2015 0:00,3,161,-999999,Y,N
-10562055.74,4824082.42,10848,120835,UNKNOWN120835,ST JOSEPH,MO,64504,SUBSTATION,IN SERVICE,BUCHANAN,29021,USA,39.71133437,-94.88056105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2015 0:00,IMAGERY,1/26/2015 0:00,2,161,161,Y,Y
-10338005.47,4843787.568,10849,120836,UNKNOWN120836,BUCKLIN,MO,64631,SUBSTATION,IN SERVICE,LINN,29115,USA,39.84737233,-92.86788318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2015 0:00,IMAGERY,1/26/2015 0:00,3,69,69,Y,Y
-10359778.36,4835152.322,10850,120837,UNKNOWN120837,BROOKFIELD,MO,64628,SUBSTATION,IN SERVICE,LINN,29115,USA,39.78779049,-93.0634724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2015 0:00,IMAGERY,1/26/2015 0:00,2,69,69,Y,Y
-9657214.172,4319113.863,10851,120838,UNKNOWN120838,NASHVILLE,TN,37210,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.13428003,-86.75223092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2015 0:00,IMAGERY,1/27/2015 0:00,2,161,-999999,Y,Y
-9662978.296,4320594.474,10852,120839,UNKNOWN120839,NASHVILLE,TN,37212,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.14502132,-86.80401094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2015 0:00,IMAGERY,1/27/2015 0:00,3,161,-999999,Y,N
-9649497.719,3559352.568,10853,120840,UNKNOWN120840,HURLBURT FIELD,FL,32544,SUBSTATION,IN SERVICE,OKALOOSA,12091,USA,30.43317274,-86.68291285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2015 0:00,IMAGERY,1/28/2015 0:00,1,115,115,Y,Y
-9651249.719,3558163.883,10854,120841,UNKNOWN120841,HURLBURT FIELD,FL,32544,SUBSTATION,IN SERVICE,OKALOOSA,12091,USA,30.42396539,-86.69865133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2015 0:00,IMAGERY,1/28/2015 0:00,1,115,115,Y,Y
-10178555.76,4823904.77,10855,120842,UNKNOWN120842,HANNIBAL,MO,63401,SUBSTATION,IN SERVICE,MARION,29127,USA,39.71010671,-91.43552213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY,1/29/2015 0:00,1,161,161,Y,Y
-8793097.555,3995029.149,10856,120844,UNKNOWN120844,MYRTLE BEACH,SC,29579,SUBSTATION,IN SERVICE,HORRY,45051,USA,33.74810892,-78.98973928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2015 0:00,IMAGERY,2/25/2015 0:00,8,230,115,N,N
-8787964.173,3991456.714,10857,120845,UNKNOWN120845,MYRTLE BEACH,SC,29579,SUBSTATION,IN SERVICE,HORRY,45051,USA,33.72142088,-78.94362533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2015 0:00,IMAGERY,2/25/2015 0:00,2,115,115,N,N
-8794330.409,4000771.767,10858,120846,UNKNOWN120846,CONWAY,SC,29526,SUBSTATION,IN SERVICE,HORRY,45051,USA,33.790992,-79.0008142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2015 0:00,IMAGERY,2/25/2015 0:00,1,115,115,Y,Y
-8803206.812,4003934.275,10859,120847,UNKNOWN120847,CONWAY,SC,29527,SUBSTATION,IN SERVICE,HORRY,45051,USA,33.81459891,-79.08055228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2015 0:00,IMAGERY,2/25/2015 0:00,9,115,115,Y,Y
-10025795.84,4179567.649,10860,120848,UNKNOWN120848,MEMPHIS,TN,38106,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.11534876,-90.06325634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/20/2015 0:00,IMAGERY,1/20/2015 0:00,3,161,161,Y,Y
-10033781.9,4175657.496,10861,120849,UNKNOWN120849,MEMPHIS,TN,38109,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.08661118,-90.1349964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/20/2015 0:00,IMAGERY,1/20/2015 0:00,3,161,-999999,N,N
-10035795.12,4172399.543,10862,120850,UNKNOWN120850,MEMPHIS,TN,38109,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.0626592,-90.15308145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/20/2015 0:00,IMAGERY,1/20/2015 0:00,2,161,161,Y,Y
-9120910.955,3960821.784,10863,120851,UNKNOWN120851,NORTH AUGUSTA,SC,29841,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.49222083,-81.93453716,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/21/2015 0:00,IMAGERY,1/21/2015 0:00,1,115,115,Y,Y
-9123773.341,3960997.666,10864,120852,UNKNOWN120852,NORTH AUGUSTA,SC,29841,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.49353845,-81.96025041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/21/2015 0:00,IMAGERY,1/21/2015 0:00,1,115,115,Y,Y
-9121070.802,3971020.523,10865,120853,UNKNOWN120853,NORTH AUGUSTA,SC,29860,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.56859194,-81.93597309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2015 0:00,IMAGERY,1/22/2015 0:00,1,115,115,Y,Y
-9026684.211,4073468.186,10866,120854,UNKNOWN120854,WINNSBORO,SC,29180,SUBSTATION,IN SERVICE,FAIRFIELD,45039,USA,34.33199314,-81.08808392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2015 0:00,IMAGERY,1/22/2015 0:00,1,115,115,Y,Y
-9021055.01,4053608.803,10867,120855,BLYTHEWOOD,BLYTHEWOOD,SC,29016,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,34.1845442,-81.03751595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.scrtp.com/docs/librariesprovider12/meeting-archives-pdfs/scrtp-sg-2017-06-01---presentation-material---final.pdf?sfvrsn=2",1/22/2015 0:00,IMAGERY,8/28/2019 0:00,7,230,69,N,N
-8977305.489,4015479.908,10868,120856,UNKNOWN120856,EASTOVER,SC,29044,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,33.90072732,-80.64450731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2015 0:00,IMAGERY,1/26/2015 0:00,4,115,115,Y,Y
-8977013.012,4013715.12,10869,120857,UNKNOWN120857,EASTOVER,SC,29044,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,33.88756794,-80.64187994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2015 0:00,IMAGERY,1/26/2015 0:00,2,115,-999999,Y,N
-9008068.117,4013004.002,10870,120858,UNKNOWN120858,HOPKINS,SC,29061,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,33.88226481,-80.9208527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2015 0:00,IMAGERY,1/26/2015 0:00,1,115,115,Y,Y
-9008066.711,4013865.157,10871,120859,UNKNOWN120859,HOPKINS,SC,29061,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,33.88868679,-80.92084006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2015 0:00,IMAGERY,1/26/2015 0:00,5,230,115,Y,Y
-9003997.142,4020968.292,10872,120860,UNKNOWN120860,HOPKINS,SC,29061,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,33.94163925,-80.88428251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2015 0:00,IMAGERY,1/26/2015 0:00,1,115,115,Y,Y
-9003755.571,4020842.495,10873,120861,UNKNOWN120861,HOPKINS,SC,29061,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,33.94070174,-80.88211244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2015 0:00,IMAGERY,1/26/2015 0:00,1,115,115,Y,Y
-8962807.482,4015212.03,10874,120862,UNKNOWN120862,WEDGEFIELD,SC,29168,SUBSTATION,IN SERVICE,SUMTER,45085,USA,33.89872999,-80.5142695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2015 0:00,IMAGERY,1/26/2015 0:00,1,115,115,Y,Y
-8960428.327,4024579.99,10875,120863,UNKNOWN120863,SUMTER,SC,29154,SUBSTATION,IN SERVICE,SUMTER,45085,USA,33.96855111,-80.49289718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2015 0:00,IMAGERY,1/26/2015 0:00,1,115,115,Y,Y
-8949318.384,4017054.982,10876,120864,UNKNOWN120864,SUMTER,SC,29154,SUBSTATION,IN SERVICE,SUMTER,45085,USA,33.91247037,-80.39309487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2015 0:00,IMAGERY,1/26/2015 0:00,1,230,230,Y,Y
-8924213.32,4085028.656,10877,120865,UNKNOWN120865,HARTSVILLE,SC,29550,SUBSTATION,IN SERVICE,DARLINGTON,45031,USA,34.41770646,-80.16757224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2015 0:00,IMAGERY,1/26/2015 0:00,8,230,230,Y,Y
-8949026.105,4022506.342,10878,120866,UNKNOWN120866,SUMTER,SC,29150,SUBSTATION,IN SERVICE,SUMTER,45085,USA,33.95310076,-80.39046928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2015 0:00,IMAGERY,1/26/2015 0:00,1,230,230,Y,Y
-8924178.663,4022768.315,10879,120867,UNKNOWN120867,LYNCHBURG,SC,29080,SUBSTATION,IN SERVICE,SUMTER,45085,USA,33.95505283,-80.16726092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2015 0:00,IMAGERY,1/26/2015 0:00,1,69,69,N,N
-8948064.568,4010527.993,10880,120868,UNKNOWN120868,SUMTER,SC,29154,SUBSTATION,IN SERVICE,SUMTER,45085,USA,33.86379754,-80.38183165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2015 0:00,IMAGERY,1/26/2015 0:00,1,115,115,Y,Y
-10372132.29,4833523.698,10881,120869,UNKNOWN120869,LACLEDE,MO,64651,SUBSTATION,IN SERVICE,LINN,29115,USA,39.77654745,-93.17444962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2015 0:00,IMAGERY,1/27/2015 0:00,1,69,69,Y,Y
-10346791.44,4824960.64,10882,120870,UNKNOWN120870,MARCELINE,MO,64658,SUBSTATION,IN SERVICE,LINN,29115,USA,39.71740304,-92.94680889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2015 0:00,IMAGERY,1/27/2015 0:00,2,69,69,Y,Y
-10271211.53,4830763.17,10883,120871,UNKNOWN120871,CLARENCE,MO,63437,SUBSTATION,IN SERVICE,SHELBY,29205,USA,39.75748623,-92.267863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2015 0:00,IMAGERY,1/28/2015 0:00,2,69,69,Y,Y
-10247162.97,4826245.951,10884,120872,UNKNOWN120872,SHELBINA,MO,63468,SUBSTATION,IN SERVICE,SHELBY,29205,USA,39.72628383,-92.05183114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2015 0:00,IMAGERY,1/28/2015 0:00,1,69,69,Y,Y
-10261317.1,4840316.168,10885,120873,UNKNOWN120873,SHELBYVILLE,MO,63469,SUBSTATION,IN SERVICE,SHELBY,29205,USA,39.82342643,-92.17897989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2015 0:00,IMAGERY,1/28/2015 0:00,1,69,69,Y,Y
-10190732.88,4823317.118,10886,120874,UNKNOWN120874,HANNIBAL,MO,63401,SUBSTATION,IN SERVICE,MARION,29127,USA,39.70604555,-91.54491099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2015 0:00,IMAGERY,1/28/2015 0:00,3,161,161,Y,Y
-10178387.26,4841659.659,10887,120875,UNKNOWN120875,PALMYRA,MO,63461,SUBSTATION,IN SERVICE,MARION,29127,USA,39.83269489,-91.43400844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2015 0:00,IMAGERY,1/28/2015 0:00,2,69,69,Y,Y
-9887582.529,4311442.868,10888,120876,UNKNOWN120876,BRADFORD,TN,38316,SUBSTATION,IN SERVICE,GIBSON,47053,USA,36.07860625,-88.82166508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY,1/29/2015 0:00,1,69,69,Y,Y
-9886488.92,4322008.254,10889,120877,UNKNOWN120877,GREENFIELD,TN,38230,SUBSTATION,IN SERVICE,WEAKLEY,47183,USA,36.1552764,-88.81184103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY,1/29/2015 0:00,1,69,69,Y,Y
-9887886.344,4330223.34,10890,120878,UNKNOWN120878,SHARON,TN,38255,SUBSTATION,IN SERVICE,WEAKLEY,47183,USA,36.21483931,-88.82439431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY,1/29/2015 0:00,1,69,69,Y,Y
-9853178.2,4323062.613,10891,120879,UNKNOWN120879,HENRY,TN,38231,SUBSTATION,IN SERVICE,HENRY,47079,USA,36.16292349,-88.51260574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY,1/29/2015 0:00,1,69,69,Y,Y
-9830507.762,4339186.684,10892,120880,UNKNOWN120880,PARIS,TN,38242,SUBSTATION,IN SERVICE,HENRY,47079,USA,36.27977573,-88.30895373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY,1/29/2015 0:00,2,69,69,Y,Y
-9792589.322,4303607.365,10893,120881,UNKNOWN120881,NEW JOHNSONVILLE,TN,37134,SUBSTATION,IN SERVICE,HUMPHREYS,47085,USA,36.02169779,-87.96832659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY,1/29/2015 0:00,1,69,69,Y,Y
-9805994.337,4307165.891,10894,120882,UNKNOWN120882,CAMDEN,TN,38320,SUBSTATION,IN SERVICE,BENTON,47005,USA,36.0475481,-88.08874589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY,1/29/2015 0:00,1,161,161,Y,Y
-9825218.295,4306521.312,10895,120883,UNKNOWN120883,HOLLOW ROCK,TN,38342,SUBSTATION,IN SERVICE,CARROLL,47017,USA,36.04286629,-88.26143764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY,1/29/2015 0:00,2,69,69,Y,Y
-9910964.593,4328670.37,10896,120884,UNKNOWN120884,KENTON,TN,38233,SUBSTATION,IN SERVICE,OBION,47131,USA,36.20358309,-89.03170975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY,1/29/2015 0:00,1,69,69,Y,Y
-8963569.445,4057288.645,10897,120885,UNKNOWN120885,CAMDEN,SC,29020,SUBSTATION,IN SERVICE,KERSHAW,45055,USA,34.21188524,-80.52111432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2015 0:00,IMAGERY,2/25/2015 0:00,1,69,69,N,N
-8954505.956,4034539.3,10898,120886,UNKNOWN120886,REMBERT,SC,29128,SUBSTATION,IN SERVICE,SUMTER,45085,USA,34.04271686,-80.43969562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2015 0:00,IMAGERY,2/25/2015 0:00,6,230,-999999,N,N
-8952522.032,4031005.975,10899,120887,UNKNOWN120887,DALZELL,SC,29040,SUBSTATION,IN SERVICE,SUMTER,45085,USA,34.01641204,-80.42187373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2015 0:00,IMAGERY,2/25/2015 0:00,1,69,69,Y,Y
-9725656.562,4336793.971,10900,120888,UNKNOWN120888,CUMBERLAND FURNACE,TN,37051,SUBSTATION,IN SERVICE,DICKSON,47043,USA,36.26244661,-87.36705938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/2/2015 0:00,IMAGERY,2/2/2015 0:00,1,69,69,Y,Y
-8951057.239,4014793.305,10901,120889,UNKNOWN120889,SUMTER,SC,29154,SUBSTATION,IN SERVICE,SUMTER,45085,USA,33.89560782,-80.40871527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/2/2015 0:00,IMAGERY,2/25/2015 0:00,1,69,69,N,N
-8955250.795,3999380.407,10902,120890,UNKNOWN120890,PINEWOOD,SC,29125,SUBSTATION,IN SERVICE,SUMTER,45085,USA,33.78060397,-80.44638662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/2/2015 0:00,IMAGERY,2/25/2015 0:00,5,115,69,Y,N
-8951334.413,4002744.207,10903,120891,UNKNOWN120891,SUMTER,SC,29154,SUBSTATION,IN SERVICE,SUMTER,45085,USA,33.80571628,-80.41120516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/2/2015 0:00,IMAGERY,2/25/2015 0:00,1,69,69,N,N
-8945044.959,4008520.524,10904,120892,UNKNOWN120892,SUMTER,SC,29150,SUBSTATION,IN SERVICE,SUMTER,45085,USA,33.84882193,-80.35470604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/2/2015 0:00,IMAGERY,2/25/2015 0:00,1,69,69,N,N
-9618676.6,3554993.538,10905,120893,UNKNOWN120893,DESTIN,FL,32541,SUBSTATION,IN SERVICE,OKALOOSA,12091,USA,30.3994042,-86.40604202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2015 0:00,IMAGERY,2/3/2015 0:00,2,115,115,N,N
-10563318.78,4791132.927,10906,120895,UNKNOWN120895,WESTON,MO,64098,SUBSTATION,IN SERVICE,PLATTE,29165,USA,39.48326136,-94.89190707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2015 0:00,IMAGERY,2/5/2015 0:00,2,69,69,Y,Y
-10554016.54,4785309.172,10907,120896,UNKNOWN120896,PLATTE CITY,MO,64079,SUBSTATION,IN SERVICE,PLATTE,29165,USA,39.44287186,-94.80834364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2015 0:00,IMAGERY,2/5/2015 0:00,3,69,69,Y,Y
-10540920.47,4775632.927,10908,120897,UNKNOWN120897,PLATTE CITY,MO,64079,SUBSTATION,IN SERVICE,PLATTE,29165,USA,39.37571235,-94.69069968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2015 0:00,IMAGERY,2/5/2015 0:00,3,69,69,Y,Y
-8973746.315,4075056.092,10909,120898,UNKNOWN120898,CAMDEN,SC,29020,SUBSTATION,IN SERVICE,KERSHAW,45055,USA,34.34377162,-80.61253471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2015 0:00,IMAGERY,2/25/2015 0:00,3,115,-999999,Y,Y
-8942883.113,4085268.576,10910,120899,UNKNOWN120899,BETHUNE,SC,29009,SUBSTATION,IN SERVICE,KERSHAW,45055,USA,34.41948438,-80.33528585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2015 0:00,IMAGERY,2/25/2015 0:00,1,115,115,Y,Y
-8971711.117,4063458.219,10911,120900,UNKNOWN120900,CAMDEN,SC,29020,SUBSTATION,IN SERVICE,KERSHAW,45055,USA,34.25770496,-80.59425221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2015 0:00,IMAGERY,2/25/2015 0:00,1,-999999,-999999,Y,Y
-8972178.366,4065538.319,10912,120901,UNKNOWN120901,CAMDEN,SC,29020,SUBSTATION,IN SERVICE,KERSHAW,45055,USA,34.27314766,-80.59844958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2015 0:00,IMAGERY,2/25/2015 0:00,1,-999999,-999999,Y,Y
-8983742.138,4073829.531,10913,120902,UNKNOWN120902,RIDGEWAY,SC,29130,SUBSTATION,IN SERVICE,KERSHAW,45055,USA,34.3346736,-80.70232871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2015 0:00,IMAGERY,2/25/2015 0:00,5,115,-999999,Y,N
-8992467.37,4052873.09,10914,120903,UNKNOWN120903,ELGIN,SC,29045,SUBSTATION,IN SERVICE,KERSHAW,45055,USA,34.17907683,-80.7807088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2015 0:00,IMAGERY,2/25/2015 0:00,1,115,115,Y,Y
-8960549.331,4096506.409,10915,120904,UNKNOWN120904,KERSHAW,SC,29067,SUBSTATION,IN SERVICE,KERSHAW,45055,USA,34.50271968,-80.49398418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2015 0:00,IMAGERY,2/25/2015 0:00,1,69,69,N,N
-8981683.303,4084592.83,10916,120905,UNKNOWN120905,CAMDEN,SC,29020,SUBSTATION,IN SERVICE,KERSHAW,45055,USA,34.41447669,-80.68383389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2015 0:00,IMAGERY,2/25/2015 0:00,1,69,69,N,N
-8965515.755,4084391.622,10917,120906,UNKNOWN120906,KERSHAW,SC,29067,SUBSTATION,IN SERVICE,KERSHAW,45055,USA,34.41298556,-80.53859833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2015 0:00,IMAGERY,2/25/2015 0:00,1,69,69,N,N
-9042016.694,3894674.083,10918,120907,UNKNOWN120907,FAIRFAX,SC,29827,SUBSTATION,IN SERVICE,ALLENDALE,45005,USA,32.99525441,-81.22581795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2015 0:00,IMAGERY,2/25/2015 0:00,1,115,115,Y,Y
-9042884.442,3893860.851,10919,120908,UNKNOWN120908,FAIRFAX,SC,29827,SUBSTATION,IN SERVICE,ALLENDALE,45005,USA,32.98912706,-81.23361307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2015 0:00,IMAGERY,2/25/2015 0:00,3,115,115,Y,Y
-9028792.805,3881873.887,10920,120909,UNKNOWN120909,HAMPTON,SC,29924,SUBSTATION,IN SERVICE,HAMPTON,45049,USA,32.89876108,-81.10702574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2015 0:00,IMAGERY,2/25/2015 0:00,2,115,115,Y,Y
-9063990.626,3907198.476,10921,120910,UNKNOWN120910,MARTIN,SC,29836,SUBSTATION,IN SERVICE,ALLENDALE,45005,USA,33.08956661,-81.42321314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2015 0:00,IMAGERY,2/25/2015 0:00,3,115,115,Y,Y
-9070115.578,3900915.259,10922,120911,UNKNOWN120911,ALLENDALE,SC,29810,SUBSTATION,IN SERVICE,ALLENDALE,45005,USA,33.04226485,-81.47823453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/9/2015 0:00,IMAGERY,2/25/2015 0:00,1,115,115,Y,Y
-9071376.763,3911959.893,10923,120912,UNKNOWN120912,MARTIN,SC,29836,SUBSTATION,IN SERVICE,ALLENDALE,45005,USA,33.12539491,-81.48956395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/9/2015 0:00,IMAGERY,2/25/2015 0:00,3,115,115,Y,Y
-9003391.58,3859333.063,10924,120913,UNKNOWN120913,EARLY BRANCH,SC,29916,SUBSTATION,IN SERVICE,HAMPTON,45049,USA,32.728583,-80.87884265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/9/2015 0:00,IMAGERY,2/25/2015 0:00,4,230,230,Y,Y
-9017750.452,3869099.241,10925,120914,UNKNOWN120914,VARNVILLE,SC,29944,SUBSTATION,IN SERVICE,HAMPTON,45049,USA,32.80235543,-81.00783059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/9/2015 0:00,IMAGERY,2/25/2015 0:00,6,230,69,Y,N
-8999322.379,3796033.021,10926,120915,SANTEE COOPER,BLUFFTON,SC,29910,SUBSTATION,IN SERVICE,BEAUFORT,45013,USA,32.24894462,-80.8422884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.sceg.com/docs/librariesprovider5/pdfs/okatie-bluffton-mailout_map.pdf?sfvrsn=2",2/9/2015 0:00,IMAGERY/OTHER,4/30/2020 0:00,8,230,-999999,Y,Y
-9712477.607,3580631.508,10927,120917,UNKNOWN120917,SUMTER,FL,29153,SUBSTATION,IN SERVICE,ESCAMBIA,12033,USA,30.59784848,-87.24867081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2015 0:00,IMAGERY,1/27/2015 0:00,3,-999999,-999999,N,N
-8941623.02,4015063.115,10928,120918,UNKNOWN120918,SUMTER,SC,29153,SUBSTATION,IN SERVICE,SUMTER,45085,USA,33.89761964,-80.32396623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2015 0:00,IMAGERY,1/28/2015 0:00,7,230,-999999,Y,Y
