X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-8945586.34,3977642.17,10929,120919,UNKNOWN120919,SUMMERTON,SC,29148,SUBSTATION,IN SERVICE,CLARENDON,45027,USA,33.61814063,-80.35956935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2015 0:00,IMAGERY,1/28/2015 0:00,1,230,230,Y,Y
-8957672.194,3956897.295,10930,120920,UNKNOWN120920,SANTEE,SC,29142,SUBSTATION,IN SERVICE,ORANGEBURG,45075,USA,33.46281515,-80.46813842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2015 0:00,IMAGERY,1/28/2015 0:00,3,230,-999999,Y,N
-9100423.724,3972049.918,10931,120921,UNKNOWN120921,AIKEN,SC,29801,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.5762966,-81.75049724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2015 0:00,IMAGERY,1/28/2015 0:00,1,115,115,Y,Y
-8963744.855,4137034.284,10932,120922,UNKNOWN120922,PAGELAND,SC,29728,SUBSTATION,IN SERVICE,CHESTERFIELD,45025,USA,34.80220728,-80.52269006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2015 0:00,IMAGERY,1/28/2015 0:00,1,69,69,N,N
-8952868.341,4135255.052,10933,120923,UNKNOWN120923,PAGELAND,SC,29728,SUBSTATION,IN SERVICE,CHESTERFIELD,45025,USA,34.78908206,-80.42498467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2015 0:00,IMAGERY,1/28/2015 0:00,1,69,69,N,N
-8918701.387,4124767.234,10934,120924,UNKNOWN120924,CHESTERFIELD,SC,29709,SUBSTATION,IN SERVICE,CHESTERFIELD,45025,USA,34.71167205,-80.1180577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY,1/29/2015 0:00,6,69,69,N,N
-8907025.684,4119704.361,10935,120925,UNKNOWN120925,CHESTERFIELD,SC,29709,SUBSTATION,IN SERVICE,CHESTERFIELD,45025,USA,34.67427731,-80.01317308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY,1/29/2015 0:00,1,69,69,Y,Y
-8905039.41,4130810.231,10936,120926,UNKNOWN120926,CHERAW,SC,29520,SUBSTATION,IN SERVICE,CHESTERFIELD,45025,USA,34.75628394,-79.99533008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY,1/29/2015 0:00,1,69,69,N,N
-8870836.879,4119227.152,10937,120927,UNKNOWN120927,BENNETTSVILLE,SC,29512,SUBSTATION,IN SERVICE,MARLBORO,45069,USA,34.67075174,-79.68808352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY,1/29/2015 0:00,1,69,69,N,N
-8868721.545,4107687.571,10938,120928,UNKNOWN120928,BENNETTSVILLE,SC,29512,SUBSTATION,IN SERVICE,MARLBORO,45069,USA,34.58545282,-79.66908114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY,1/29/2015 0:00,9,230,69,Y,N
-8918327.44,4125220.273,10939,120929,UNKNOWN120929,CHESTERFIELD,SC,29709,SUBSTATION,IN SERVICE,CHESTERFIELD,45025,USA,34.71501741,-80.11469848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY,1/29/2015 0:00,1,69,69,Y,Y
-8881258.754,4129557.509,10940,120930,UNKNOWN120930,BENNETTSVILLE,SC,29512,SUBSTATION,IN SERVICE,MARLBORO,45069,USA,34.74703782,-79.78170481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY,1/29/2015 0:00,1,69,69,N,N
-8874083.409,4117709.421,10941,120931,UNKNOWN120931,BENNETTSVILLE,SC,29512,SUBSTATION,IN SERVICE,MARLBORO,45069,USA,34.6595379,-79.71724759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY,1/29/2015 0:00,1,69,69,N,N
-8870737.97,4117999.247,10942,120932,UNKNOWN120932,BENNETTSVILLE,SC,29512,SUBSTATION,IN SERVICE,MARLBORO,45069,USA,34.66167941,-79.687195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY,1/29/2015 0:00,1,69,69,N,N
-8865576.156,4111710.513,10943,120933,UNKNOWN120933,BENNETTSVILLE,SC,29512,SUBSTATION,IN SERVICE,MARLBORO,45069,USA,34.61519978,-79.64082564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY,1/29/2015 0:00,1,69,69,N,N
-8954468.947,4113837.514,10944,120934,UNKNOWN120934,KERSHAW,SC,29067,SUBSTATION,IN SERVICE,LANCASTER,45057,USA,34.63092322,-80.43936317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY,1/29/2015 0:00,1,69,69,Y,Y
-8950324.224,4106538.579,10945,120935,UNKNOWN120935,JEFFERSON,SC,29718,SUBSTATION,IN SERVICE,KERSHAW,45055,USA,34.57695483,-80.40213048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY,1/29/2015 0:00,1,69,69,Y,Y
-8944327.88,4089804.568,10946,120936,UNKNOWN120936,BETHUNE,SC,29009,SUBSTATION,IN SERVICE,KERSHAW,45055,USA,34.45309112,-80.34826441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY,1/29/2015 0:00,1,69,69,Y,Y
-8941101.916,4081096.236,10947,120937,UNKNOWN120937,BETHUNE,SC,29009,SUBSTATION,IN SERVICE,KERSHAW,45055,USA,34.38855999,-80.31928508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY,1/29/2015 0:00,6,230,69,N,N
-8983907.931,4065820.947,10948,120939,UNKNOWN120939,LUGOFF,SC,29078,SUBSTATION,IN SERVICE,KERSHAW,45055,USA,34.27524568,-80.70381805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY,1/29/2015 0:00,8,230,-999999,N,N
-8977492.528,4059567.542,10949,120940,UNKNOWN120940,LUGOFF,SC,29078,SUBSTATION,IN SERVICE,KERSHAW,45055,USA,34.22881288,-80.64618751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY,1/29/2015 0:00,4,230,-999999,Y,N
-8977660.992,4059531.02,10950,120941,UNKNOWN120941,CHARLOTTE,SC,37036,SUBSTATION,IN SERVICE,KERSHAW,45055,USA,34.22854162,-80.64770085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY,1/29/2015 0:00,1,-999999,-999999,N,N
-9723460.516,4325032.249,10951,120942,UNKNOWN120942,CHARLOTTE,TN,37036,SUBSTATION,IN SERVICE,DICKSON,47043,USA,36.17720693,-87.34733196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2015 0:00,IMAGERY,2/3/2015 0:00,1,69,69,Y,Y
-9024750.512,3994465.046,10952,120943,UNKNOWN120943,SWANSEA,SC,29160,SUBSTATION,IN SERVICE,LEXINGTON,45063,USA,33.74389531,-81.0707132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2015 0:00,IMAGERY,2/25/2015 0:00,1,115,115,Y,Y
-9022402.86,4003221.185,10953,120944,SANDY RUN,GASTON,SC,29053,SUBSTATION,IN SERVICE,LEXINGTON,45063,USA,33.80927653,-81.04962388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.scrtp.com/docs/librariesprovider12/meeting-archives-pdfs/scrtp-sg-2017-06-01---presentation-material---final.pdf?sfvrsn=2",2/4/2015 0:00,IMAGERY,8/28/2019 0:00,6,115,115,Y,Y
-9034967.947,4014001.389,10954,120945,UNKNOWN120945,WEST COLUMBIA,SC,29170,SUBSTATION,IN SERVICE,LEXINGTON,45063,USA,33.88970269,-81.16249799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2015 0:00,IMAGERY,2/25/2015 0:00,1,115,115,Y,Y
-9628487.637,3566112.555,10955,120947,UNKNOWN120947,EGLIN AFB,FL,32542,SUBSTATION,IN SERVICE,OKALOOSA,12091,USA,30.48551787,-86.49417607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY,1/29/2015 0:00,2,115,-999999,Y,Y
-9629676.677,3565129.361,10956,120948,UNKNOWN120948,EGLIN AFB,FL,32542,SUBSTATION,IN SERVICE,OKALOOSA,12091,USA,30.47790638,-86.5048574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY,1/29/2015 0:00,2,-999999,-999999,N,N
-9628899.005,3566775.678,10957,120949,UNKNOWN120949,VALPARAISO,FL,32580,SUBSTATION,IN SERVICE,OKALOOSA,12091,USA,30.49065117,-86.49787146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY,1/29/2015 0:00,1,115,115,Y,Y
-10519874.92,4782918.654,10958,120951,UNKNOWN120951,SMITHVILLE,MO,64089,SUBSTATION,IN SERVICE,CLAY,29047,USA,39.42628611,-94.50164424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2015 0:00,IMAGERY,2/6/2015 0:00,2,69,69,Y,Y
-10506718.75,4775261.399,10959,120952,UNKNOWN120952,KEARNEY,MO,64060,SUBSTATION,IN SERVICE,CLAY,29047,USA,39.37313241,-94.38346037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2015 0:00,IMAGERY,2/6/2015 0:00,2,69,69,Y,Y
-10504801.18,4777221.304,10960,120953,UNKNOWN120953,KEARNEY,MO,64060,SUBSTATION,IN SERVICE,CLAY,29047,USA,39.38674116,-94.36623453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2015 0:00,IMAGERY,2/6/2015 0:00,2,69,69,Y,Y
-10504951.99,4777505.467,10961,120954,UNKNOWN120954,KEARNEY,MO,64060,SUBSTATION,IN SERVICE,CLAY,29047,USA,39.38871405,-94.3675893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2015 0:00,IMAGERY,2/6/2015 0:00,1,69,69,Y,Y
-10501002.28,4778004.472,10962,120955,UNKNOWN120955,KEARNEY,MO,64060,SUBSTATION,IN SERVICE,CLAY,29047,USA,39.39217841,-94.33210847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2015 0:00,IMAGERY,2/6/2015 0:00,2,69,69,Y,Y
-10512074.32,4752450.883,10963,120956,UNKNOWN120956,LIBERTY,MO,64068,SUBSTATION,IN SERVICE,CLAY,29047,USA,39.21455071,-94.43157033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2015 0:00,IMAGERY,2/6/2015 0:00,2,161,161,Y,Y
-9391089.773,3564441.431,10964,120957,UNKNOWN120957,TALLAHASSEE,FL,32303,SUBSTATION,IN SERVICE,LEON,12073,USA,30.47258035,-84.36159477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2015 0:00,IMAGERY,2/24/2015 0:00,1,69,69,Y,Y
-9415560.505,3578383.561,10965,120958,UNKNOWN120958,QUINCY,FL,32351,SUBSTATION,IN SERVICE,GADSDEN,12039,USA,30.58046501,-84.58141911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/9/2015 0:00,IMAGERY,2/9/2015 0:00,1,-999999,-999999,N,N
-9415479.089,3580860.133,10966,120959,UNKNOWN120959,QUINCY,FL,32352,SUBSTATION,IN SERVICE,GADSDEN,12039,USA,30.59961627,-84.58068773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/9/2015 0:00,IMAGERY,2/9/2015 0:00,1,69,69,Y,Y
-9419652.282,3554067.964,10967,120960,UNKNOWN120960,TALLAHASSEE,FL,32310,SUBSTATION,IN SERVICE,LEON,12073,USA,30.39223246,-84.61817616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/9/2015 0:00,IMAGERY,2/9/2015 0:00,1,69,69,Y,Y
-10231539.17,4776534.047,10968,120961,UNKNOWN120961,SANTA FE,MO,65282,SUBSTATION,IN SERVICE,MONROE,29137,USA,39.38196945,-91.91148014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2015 0:00,IMAGERY,2/10/2015 0:00,3,69,69,Y,Y
-10292103.74,4824188.379,10969,120962,UNKNOWN120962,MACON,MO,63552,SUBSTATION,IN SERVICE,MACON,29121,USA,39.7120666,-92.45554092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2015 0:00,IMAGERY,2/10/2015 0:00,1,69,69,Y,Y
-10290542.29,4782414.556,10970,120963,UNKNOWN120963,MOBERLY,MO,65270,SUBSTATION,IN SERVICE,RANDOLPH,29175,USA,39.4227881,-92.44151425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2015 0:00,IMAGERY,2/10/2015 0:00,2,69,69,Y,Y
-10301490.31,4824834.559,10971,120964,UNKNOWN120964,MACON,MO,63552,SUBSTATION,IN SERVICE,MACON,29121,USA,39.71653183,-92.53986196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2015 0:00,IMAGERY,2/10/2015 0:00,1,69,69,Y,Y
-10311349.82,4766430.924,10972,120965,UNKNOWN120965,ARMSTRONG,MO,65230,SUBSTATION,IN SERVICE,RANDOLPH,29175,USA,39.3117844,-92.62843147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2015 0:00,IMAGERY,2/10/2015 0:00,3,161,69,Y,Y
-10294608.02,4763342.701,10973,120966,UNKNOWN120966,HIGBEE,MO,65257,SUBSTATION,IN SERVICE,RANDOLPH,29175,USA,39.29031686,-92.47803725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2015 0:00,IMAGERY,2/10/2015 0:00,4,161,161,Y,Y
-10418685.87,4799868.482,10974,120967,UNKNOWN120967,BOGARD,MO,64622,SUBSTATION,IN SERVICE,CARROLL,29033,USA,39.54380113,-93.59264755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2015 0:00,IMAGERY,2/11/2015 0:00,2,69,69,Y,Y
-8920588.805,3886269.586,10975,120968,UNKNOWN120968,SUMMERVILLE,SC,29485,SUBSTATION,IN SERVICE,DORCHESTER,45035,USA,32.93190961,-80.13501267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2015 0:00,IMAGERY,2/25/2015 0:00,1,230,230,Y,Y
-8915023.719,3887091.524,10976,120969,UNKNOWN120969,NORTH CHARLESTON,SC,29420,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.93810656,-80.08502065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2015 0:00,IMAGERY,2/25/2015 0:00,8,230,115,N,Y
-8921680.714,3898450.943,10977,120970,UNKNOWN120970,SUMMERVILLE,SC,29483,SUBSTATION,IN SERVICE,BERKELEY,45015,USA,33.02370586,-80.14482145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2015 0:00,IMAGERY,2/25/2015 0:00,8,230,115,Y,Y
-8897993.039,3897672.574,10978,120971,UNKNOWN120971,GOOSE CREEK,SC,29445,SUBSTATION,IN SERVICE,BERKELEY,45015,USA,33.01784309,-79.93203145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2015 0:00,IMAGERY,2/25/2015 0:00,15,230,-999999,Y,N
-9003726.564,3979902.468,10979,120972,UNKNOWN120972,ST MATTHEWS,SC,29135,SUBSTATION,IN SERVICE,CALHOUN,45017,USA,33.63504755,-80.88185187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/9/2015 0:00,IMAGERY,2/25/2015 0:00,1,115,115,Y,Y
-9000933.135,3992855.635,10980,120973,UNKNOWN120973,ST MATTHEWS,SC,29135,SUBSTATION,IN SERVICE,CALHOUN,45017,USA,33.73187257,-80.85675807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/9/2015 0:00,IMAGERY,2/25/2015 0:00,1,115,115,Y,Y
-9018315.116,4004755.927,10981,120974,UNKNOWN120974,GASTON,SC,29053,SUBSTATION,IN SERVICE,CALHOUN,45017,USA,33.82073116,-81.01290306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/9/2015 0:00,IMAGERY,2/25/2015 0:00,1,115,115,Y,Y
-10183680.37,4811102.114,10982,120975,UNKNOWN120975,NEW LONDON,MO,63459,SUBSTATION,IN SERVICE,RALLS,29173,USA,39.62157568,-91.48155729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/9/2015 0:00,IMAGERY,2/9/2015 0:00,3,161,69,Y,Y
-9436614.057,3560581.093,10983,120976,UNKNOWN120976,HOSFORD,FL,32334,SUBSTATION,IN SERVICE,LIBERTY,12077,USA,30.44268776,-84.77054638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2015 0:00,IMAGERY,2/10/2015 0:00,1,115,115,Y,Y
-9424844.638,3581792.85,10984,120977,UNKNOWN120977,GRETNA,FL,32332,SUBSTATION,IN SERVICE,GADSDEN,12039,USA,30.60682797,-84.66481989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2015 0:00,IMAGERY,2/10/2015 0:00,2,-999999,-999999,N,N
-9462075.523,3467519.898,10985,120978,UNKNOWN120978,APALACHICOLA,FL,32320,SUBSTATION,IN SERVICE,FRANKLIN,12037,USA,29.71930494,-84.99927062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2015 0:00,IMAGERY,2/11/2015 0:00,3,69,69,N,N
-8971141.736,3921184.749,10986,120979,UNKNOWN120979,ST GEORGE,SC,29477,SUBSTATION,IN SERVICE,DORCHESTER,45035,USA,33.19476773,-80.58913737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2015 0:00,IMAGERY,2/25/2015 0:00,8,115,-999999,Y,N
-8975333.671,3915759.356,10987,120980,UNKNOWN120980,ST GEORGE,SC,29477,SUBSTATION,IN SERVICE,DORCHESTER,45035,USA,33.1539743,-80.62679417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2015 0:00,IMAGERY,2/25/2015 0:00,1,115,115,Y,Y
-8995429.654,3912508.954,10988,120981,UNKNOWN120981,SMOAKS,SC,29481,SUBSTATION,IN SERVICE,COLLETON,45029,USA,33.1295255,-80.80731945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2015 0:00,IMAGERY,2/25/2015 0:00,1,115,115,Y,Y
-8995844.943,3891407.169,10989,120982,UNKNOWN120982,RUFFIN,SC,29475,SUBSTATION,IN SERVICE,COLLETON,45029,USA,32.97063704,-80.81105006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2015 0:00,IMAGERY,2/25/2015 0:00,5,115,69,Y,N
-8964634.661,3918351.147,10990,120983,UNKNOWN120983,SAINT GEORGE,SC,29477,SUBSTATION,IN SERVICE,DORCHESTER,45035,USA,33.1734643,-80.53068332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2015 0:00,IMAGERY,2/25/2015 0:00,1,115,115,Y,Y
-8955789.087,3927026.636,10991,120984,UNKNOWN120984,HARLEYVILLE,SC,29448,SUBSTATION,IN SERVICE,DORCHESTER,45035,USA,33.23867153,-80.45122218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2015 0:00,IMAGERY,2/25/2015 0:00,5,115,-999999,Y,N
-8970732.303,3925683.366,10992,120985,UNKNOWN120985,ST GEORGE,SC,29477,SUBSTATION,IN SERVICE,DORCHESTER,45035,USA,33.22857835,-80.58545938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2015 0:00,IMAGERY,2/25/2015 0:00,1,115,115,Y,Y
-8971864.059,3938416.137,10993,120986,UNKNOWN120986,BOWMAN,SC,29018,SUBSTATION,IN SERVICE,ORANGEBURG,45075,USA,33.32420419,-80.59562611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2015 0:00,IMAGERY,2/25/2015 0:00,1,115,115,Y,Y
-8958383.924,3950464.365,10994,120987,UNKNOWN120987,VANCE,SC,29163,SUBSTATION,IN SERVICE,ORANGEBURG,45075,USA,33.41459246,-80.474532,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2015 0:00,IMAGERY,2/25/2015 0:00,1,115,115,Y,Y
-8956385.667,3956957.552,10995,120988,UNKNOWN120988,SANTEE,SC,29142,SUBSTATION,IN SERVICE,ORANGEBURG,45075,USA,33.46326672,-80.45658135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2015 0:00,IMAGERY,2/25/2015 0:00,1,115,115,Y,Y
-8971564.902,3960582.193,10996,120989,UNKNOWN120989,ELLOREE,SC,29047,SUBSTATION,IN SERVICE,ORANGEBURG,45075,USA,33.49042589,-80.59293874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2015 0:00,IMAGERY,2/25/2015 0:00,1,115,115,Y,Y
-8966807.915,3971774.34,10997,120990,UNKNOWN120990,ELLOREE,SC,29047,SUBSTATION,IN SERVICE,CALHOUN,45017,USA,33.57423407,-80.550206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2015 0:00,IMAGERY,2/25/2015 0:00,1,115,115,Y,Y
-8991803.088,3975770,10998,120991,UNKNOWN120991,ST MATTHEWS,SC,29135,SUBSTATION,IN SERVICE,CALHOUN,45017,USA,33.60413438,-80.77474146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2015 0:00,IMAGERY,2/25/2015 0:00,1,115,115,Y,Y
-10430959.65,4782369.964,10999,120992,UNKNOWN120992,NORBORNE,MO,64668,SUBSTATION,IN SERVICE,CARROLL,29033,USA,39.42247866,-93.7029048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2015 0:00,IMAGERY,2/11/2015 0:00,2,69,69,Y,Y
-8919831.2,3892679.996,11000,120993,UNKNOWN120993,LADSON,SC,29456,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.98022906,-80.12820699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/12/2015 0:00,IMAGERY,2/25/2015 0:00,2,115,115,Y,Y
-8915915.119,3889740.242,11001,120994,UNKNOWN120994,NORTH CHARLESTON,SC,29420,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.95807349,-80.09302823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/12/2015 0:00,IMAGERY,2/25/2015 0:00,1,115,115,Y,Y
-8926761.441,3881687.39,11002,120995,UNKNOWN120995,HANAHAN,SC,29410,SUBSTATION,IN SERVICE,DORCHESTER,45035,USA,32.89735441,-80.1904624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/12/2015 0:00,IMAGERY,2/25/2015 0:00,4,230,230,Y,Y
-8908710.157,3886345.34,11003,120996,UNKNOWN120996,CHARLESTON,SC,29406,SUBSTATION,IN SERVICE,BERKELEY,45015,USA,32.93248077,-80.02830496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/12/2015 0:00,IMAGERY,2/25/2015 0:00,6,230,115,Y,Y
-8902001.509,3890349.839,11004,120997,UNKNOWN120997,GOOSE CREEK,SC,29445,SUBSTATION,IN SERVICE,BERKELEY,45015,USA,32.9626682,-79.96804015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/12/2015 0:00,IMAGERY,2/25/2015 0:00,2,115,115,Y,Y
-8913380.55,3872783.778,11005,120998,UNKNOWN120998,CHARLESTON,SC,29414,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.83017205,-80.07025982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/13/2015 0:00,IMAGERY,2/25/2015 0:00,8,230,115,N,Y
-8974651.856,3871864.684,11006,120999,UNKNOWN120999,WALTERBORO,SC,29488,SUBSTATION,IN SERVICE,COLLETON,45029,USA,32.82323411,-80.62066932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/13/2015 0:00,IMAGERY,2/25/2015 0:00,4,230,-999999,Y,N
-8974521.677,3883117.971,11007,121000,UNKNOWN121000,WALTERBORO,SC,29488,SUBSTATION,IN SERVICE,COLLETON,45029,USA,32.90814413,-80.6194999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/13/2015 0:00,IMAGERY,2/25/2015 0:00,2,-999999,-999999,N,N
-8944960.266,3857577.322,11008,121001,UNKNOWN121001,ADAMS RUN,SC,29426,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.71531388,-80.35394523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/13/2015 0:00,IMAGERY,2/25/2015 0:00,2,115,-999999,Y,N
-8933745.013,3874315.927,11009,121002,UNKNOWN121002,RAVENEL,SC,29470,SUBSTATION,IN SERVICE,DORCHESTER,45035,USA,32.84173653,-80.2531969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/13/2015 0:00,IMAGERY,2/25/2015 0:00,1,115,115,Y,Y
-8917966.089,3870164.562,11010,121003,UNKNOWN121003,CHARLESTON,SC,29414,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.81039903,-80.11145241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/13/2015 0:00,IMAGERY,2/25/2015 0:00,2,115,-999999,Y,N
-9530657.392,3522203.644,11011,121007,UNKNOWN121007,PANAMA CITY,FL,32401,SUBSTATION,IN SERVICE,BAY,12005,USA,30.14501362,-85.61535202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/13/2015 0:00,IMAGERY,2/13/2015 0:00,1,115,115,Y,Y
-9531514.27,3518646.882,11012,121008,UNKNOWN121008,PANAMA CITY,FL,32401,SUBSTATION,IN SERVICE,BAY,12005,USA,30.11737995,-85.6230495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2015 0:00,IMAGERY,2/16/2015 0:00,2,115,115,Y,Y
-9531376.158,3521981.616,11013,121009,UNKNOWN121009,PANAMA CITY,FL,32401,SUBSTATION,IN SERVICE,BAY,12005,USA,30.14328883,-85.62180881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2015 0:00,IMAGERY,2/16/2015 0:00,2,-999999,-999999,N,N
-10315654.34,4741792.117,11014,121010,UNKNOWN121010,FAYETTE,MO,65248,SUBSTATION,IN SERVICE,HOWARD,29089,USA,39.14032649,-92.66709955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/13/2015 0:00,IMAGERY,2/13/2015 0:00,3,69,69,Y,Y
-10115134.42,4731370.269,11015,121011,UNKNOWN121011,FOLEY,MO,63347,SUBSTATION,IN SERVICE,LINCOLN,29113,USA,39.06767634,-90.86579848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/13/2015 0:00,IMAGERY,2/13/2015 0:00,2,161,161,Y,Y
-10128676.48,4720876.873,11016,121012,UNKNOWN121012,TROY,MO,63379,SUBSTATION,IN SERVICE,LINCOLN,29113,USA,38.99445181,-90.98744891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/13/2015 0:00,IMAGERY,2/13/2015 0:00,1,161,161,Y,Y
-9728560.278,4310927.417,11017,121013,UNKNOWN121013,DICKSON,TN,37055,SUBSTATION,IN SERVICE,DICKSON,47043,USA,36.07486384,-87.3931439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2015 0:00,IMAGERY,2/19/2015 0:00,2,69,69,Y,Y
-10177280.34,4734289.484,11018,121014,UNKNOWN121014,TALLAHASSEE,MO,32305,SUBSTATION,IN SERVICE,MONTGOMERY,29139,USA,39.08803358,-91.42406481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2015 0:00,IMAGERY,2/19/2015 0:00,2,69,69,Y,Y
-9385842.329,3554861.452,11019,121015,UNKNOWN121015,TALLAHASSEE,FL,32305,SUBSTATION,IN SERVICE,LEON,12073,USA,30.39838077,-84.31445619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/20/2015 0:00,IMAGERY,2/20/2015 0:00,2,115,115,N,N
-9375751.908,3558927.561,11020,121016,UNKNOWN121016,TALLAHASSEE,FL,32301,SUBSTATION,IN SERVICE,LEON,12073,USA,30.42988081,-84.22381239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/20/2015 0:00,IMAGERY,2/20/2015 0:00,2,115,115,N,N
-10256230.04,4762341.183,11021,121017,UNKNOWN121017,CENTRALIA,MO,65240,SUBSTATION,IN SERVICE,AUDRAIN,29007,USA,39.28335348,-92.13328198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/23/2015 0:00,IMAGERY,2/23/2015 0:00,2,69,69,Y,Y
-10372995.47,4735805.456,11022,121018,UNKNOWN121018,MARSHALL,MO,65340,SUBSTATION,IN SERVICE,SALINE,29195,USA,39.09860295,-93.18220374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/23/2015 0:00,IMAGERY,2/23/2015 0:00,2,161,161,Y,Y
-10378472.36,4738031.268,11023,121019,UNKNOWN121019,MARSHALL,MO,65340,SUBSTATION,IN SERVICE,SALINE,29195,USA,39.11411845,-93.23140344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/23/2015 0:00,IMAGERY,2/23/2015 0:00,2,161,161,Y,Y
-10396024.59,4750019.166,11024,121020,UNKNOWN121020,MALTA BEND,MO,65339,SUBSTATION,IN SERVICE,SALINE,29195,USA,39.19762391,-93.3890778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/23/2015 0:00,IMAGERY,2/23/2015 0:00,2,161,161,Y,Y
-10376621.22,4729953.673,11025,121021,UNKNOWN121021,MARSHALL,MO,65340,SUBSTATION,IN SERVICE,SALINE,29195,USA,39.05779554,-93.2147744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/23/2015 0:00,IMAGERY,2/23/2015 0:00,1,161,161,Y,Y
-10380466.02,4700935.967,11026,121022,UNKNOWN121022,HUGHESVILLE,MO,65334,SUBSTATION,IN SERVICE,PETTIS,29159,USA,38.85509212,-93.24931283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/23/2015 0:00,IMAGERY,2/23/2015 0:00,2,161,161,Y,Y
-10382849.66,4686747.525,11027,121023,UNKNOWN121023,SEDALIA,MO,65301,SUBSTATION,IN SERVICE,PETTIS,29159,USA,38.75576769,-93.2707254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/23/2015 0:00,IMAGERY,2/23/2015 0:00,4,161,161,Y,Y
-10388580.94,4686214.388,11028,121024,UNKNOWN121024,SEDALIA,MO,65301,SUBSTATION,IN SERVICE,PETTIS,29159,USA,38.75203283,-93.32221039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/23/2015 0:00,IMAGERY,2/23/2015 0:00,2,161,161,Y,Y
-9191771.987,4376103.583,11029,121025,UNKNOWN121025,KINGSPORT,TN,37660,SUBSTATION,IN SERVICE,SULLIVAN,47163,USA,36.54665687,-82.57109264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/24/2015 0:00,IMAGERY,2/24/2015 0:00,2,138,138,Y,Y
-9158339.227,4378138.026,11030,121026,UNKNOWN121026,BRISTOL,TN,37620,SUBSTATION,IN SERVICE,SULLIVAN,47163,USA,36.56133767,-82.27076104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2015 0:00,IMAGERY,2/25/2015 0:00,2,-999999,-999999,Y,Y
-9151960.024,4377514.927,11031,121027,UNKNOWN121027,BRISTOL,TN,37620,SUBSTATION,IN SERVICE,SULLIVAN,47163,USA,36.55684161,-82.21345569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2015 0:00,IMAGERY,2/25/2015 0:00,1,-999999,-999999,Y,Y
-9157861.824,4373049.339,11032,121028,UNKNOWN121028,BRISTOL,TN,37618,SUBSTATION,IN SERVICE,SULLIVAN,47163,USA,36.52461181,-82.26647246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2015 0:00,IMAGERY,2/25/2015 0:00,1,-999999,-999999,Y,Y
-9149125.655,4382625.928,11033,121029,UNKNOWN121029,BRISTOL,TN,37620,SUBSTATION,IN SERVICE,SULLIVAN,47163,USA,36.59371309,-82.18799412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2015 0:00,IMAGERY,2/25/2015 0:00,4,-999999,-999999,N,N
-10105828.42,4161997.875,11034,121030,UNKNOWN121030,FORREST CITY,AR,72335,SUBSTATION,IN SERVICE,ST. FRANCIS,5123,USA,34.98614066,-90.78220127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2015 0:00,IMAGERY,9/25/2015 0:00,2,161,161,N,N
-10115901.95,4160926.9,11035,121031,MOSES STEAM ELECTRIC STATION,FORREST CITY,AR,72335,SUBSTATION,IN SERVICE,ST. FRANCIS,5123,USA,34.9782581,-90.87269336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2015 0:00,IMAGERY,4/14/2020 0:00,5,161,161,N,N
-10107707.88,4167007.07,11036,121032,UNKNOWN121032,FORREST CITY,AR,72335,SUBSTATION,IN SERVICE,ST. FRANCIS,5123,USA,35.02299911,-90.79908473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2015 0:00,IMAGERY,9/25/2015 0:00,1,161,161,Y,Y
-10106668.04,4192881.175,11037,121033,UNKNOWN121033,WYNNE,AR,72396,SUBSTATION,IN SERVICE,CROSS,5037,USA,35.21312018,-90.78974368,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2015 0:00,IMAGERY,9/25/2015 0:00,3,161,161,Y,Y
-10106591.22,4196302.076,11038,121034,UNKNOWN121034,WYNNE,AR,72396,SUBSTATION,IN SERVICE,CROSS,5037,USA,35.2382235,-90.78905364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2015 0:00,IMAGERY,9/25/2015 0:00,1,161,161,Y,Y
-10100293.45,4195551.561,11039,121035,UNKNOWN121035,WYNNE,AR,72396,SUBSTATION,IN SERVICE,CROSS,5037,USA,35.23271672,-90.73247979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2015 0:00,IMAGERY,9/25/2015 0:00,6,161,69,Y,Y
-9384206.32,3562141.459,11040,121036,UNKNOWN121036,TALLAHASSEE,FL,32304,SUBSTATION,IN SERVICE,LEON,12073,USA,30.45477158,-84.29975966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2015 0:00,IMAGERY,2/26/2015 0:00,2,115,115,N,N
-9382779.629,3559227.949,11041,121037,UNKNOWN121037,TALLAHASSEE,FL,32301,SUBSTATION,IN SERVICE,LEON,12073,USA,30.4322075,-84.28694348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2015 0:00,IMAGERY,2/26/2015 0:00,3,115,115,N,N
-9363939.238,3558041.373,11042,121038,UNKNOWN121038,TALLAHASSEE,FL,32317,SUBSTATION,IN SERVICE,LEON,12073,USA,30.4230164,-84.11769737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2015 0:00,IMAGERY,2/26/2015 0:00,1,115,115,N,N
-9352712.327,3555309.148,11043,121039,UNKNOWN121039,MONTICELLO,FL,32344,SUBSTATION,IN SERVICE,JEFFERSON,12065,USA,30.40184956,-84.01684432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2015 0:00,IMAGERY,2/26/2015 0:00,1,115,115,Y,Y
-8916919.411,3882835.631,11044,121040,UNKNOWN121040,NORTH CHARLESTON,SC,29418,SUBSTATION,IN SERVICE,DORCHESTER,45035,USA,32.90601477,-80.10204994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2015 0:00,IMAGERY,2/25/2015 0:00,1,115,115,Y,Y
-8910127.613,3877638.636,11045,121041,UNKNOWN121041,NORTH CHARLESTON,SC,29418,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.86681077,-80.04103818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2015 0:00,IMAGERY,2/25/2015 0:00,2,115,115,Y,Y
-8914330.672,3885555.187,11046,121042,UNKNOWN121042,NORTH CHARLESTON,SC,29418,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.92652308,-80.07879491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2015 0:00,IMAGERY,2/25/2015 0:00,2,115,115,Y,Y
-8907642.443,3885644.967,11047,121043,UNKNOWN121043,HANAHAN,SC,29410,SUBSTATION,IN SERVICE,BERKELEY,45015,USA,32.92720003,-80.01871352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2015 0:00,IMAGERY,2/25/2015 0:00,4,115,115,Y,Y
-8905826.682,3882556.873,11048,121044,UNKNOWN121044,HANAHAN,SC,29410,SUBSTATION,IN SERVICE,BERKELEY,45015,USA,32.90391238,-80.00240226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2015 0:00,IMAGERY,2/25/2015 0:00,1,115,115,Y,Y
-8907011.095,3881112.646,11049,121045,UNKNOWN121045,CHARLESTON,SC,29406,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.89301921,-80.01304202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2015 0:00,IMAGERY,2/25/2015 0:00,1,115,115,Y,Y
-8905492.933,3878065.778,11050,121046,UNKNOWN121046,NORTH CHARLESTON,SC,29405,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.87003361,-79.99940414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2015 0:00,IMAGERY,2/25/2015 0:00,2,115,115,Y,Y
-8903548.774,3881673.469,11051,121047,UNKNOWN121047,CHARLESTON,SC,29406,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.89724941,-79.98193947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2015 0:00,IMAGERY,2/25/2015 0:00,2,115,115,Y,Y
-8902923.259,3877008.169,11052,121048,UNKNOWN121048,NORTH CHARLESTON,SC,29405,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.86205361,-79.97632037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2015 0:00,IMAGERY,2/25/2015 0:00,1,115,115,Y,Y
-8902048.227,3881817.323,11053,121049,UNKNOWN121049,CHARLESTON,SC,29406,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.89833444,-79.96845982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2015 0:00,IMAGERY,2/25/2015 0:00,4,115,115,Y,Y
-8897395.205,3878716.498,11054,121050,THOMAS ISLAND,CHARLESTON,SC,29492,SUBSTATION,IN SERVICE,BERKELEY,45015,USA,32.87494315,-79.92666102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.sceg.com/docs/librariesprovider5/default-document-library/thomas-island-notice-of-planned-activities-map-08-23-2017.pdf?sfvrsn=2",2/19/2015 0:00,IMAGERY,2/22/2019 0:00,1,115,115,Y,Y
-8989920.721,3825952.661,11055,121051,UNKNOWN121051,BEAUFORT,SC,29906,SUBSTATION,IN SERVICE,BEAUFORT,45013,USA,32.47597096,-80.75783186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2015 0:00,IMAGERY,2/25/2015 0:00,3,230,-999999,Y,N
-10234481.45,4748398.355,11056,121053,UNKNOWN121053,MEXICO,MO,65265,SUBSTATION,IN SERVICE,AUDRAIN,29007,USA,39.18633944,-91.93791108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/20/2015 0:00,IMAGERY,2/20/2015 0:00,2,69,69,Y,Y
-10232630.95,4743824.759,11057,121054,UNKNOWN121054,MEXICO,MO,65265,SUBSTATION,IN SERVICE,AUDRAIN,29007,USA,39.1544872,-91.92128776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/20/2015 0:00,IMAGERY,2/20/2015 0:00,2,69,69,Y,Y
-10232403.8,4725286.823,11058,121055,UNKNOWN121055,AUXVASSE,MO,65231,SUBSTATION,IN SERVICE,CALLAWAY,29027,USA,39.02523436,-91.91924728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/20/2015 0:00,IMAGERY,2/20/2015 0:00,3,69,69,Y,Y
-10233068.83,4701998.68,11059,121056,UNKNOWN121056,FULTON,MO,65251,SUBSTATION,IN SERVICE,CALLAWAY,29027,USA,38.86252594,-91.92522136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/20/2015 0:00,IMAGERY,2/20/2015 0:00,3,69,69,Y,Y
-10218869.38,4689914.665,11060,121057,UNKNOWN121057,STEEDMAN,MO,65077,SUBSTATION,IN SERVICE,CALLAWAY,29027,USA,38.77795086,-91.79766548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/20/2015 0:00,IMAGERY,2/20/2015 0:00,2,69,69,Y,Y
-10274710.37,4757050.163,11061,121058,UNKNOWN121058,STURGEON,MO,65243,SUBSTATION,IN SERVICE,AUDRAIN,29007,USA,39.24655441,-92.29929367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/20/2015 0:00,IMAGERY,2/20/2015 0:00,2,161,69,Y,Y
-9727310.065,4383284.132,11062,121059,UNKNOWN121059,CLARKSVILLE,TN,37042,SUBSTATION,IN SERVICE,MONTGOMERY,47125,USA,36.5984602,-87.38191305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/23/2015 0:00,IMAGERY,2/23/2015 0:00,1,161,161,Y,Y
-9735495.024,4383665.54,11063,121060,UNKNOWN121060,FORT CAMPBELL,TN,42223,SUBSTATION,IN SERVICE,MONTGOMERY,47125,USA,36.60121085,-87.45543978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/23/2015 0:00,IMAGERY,2/23/2015 0:00,2,161,-999999,Y,N
-9739598.153,4374837.086,11064,121061,WOODLAWN,WOODLAWN,TN,37191,SUBSTATION,IN SERVICE,MONTGOMERY,47125,USA,36.53751625,-87.49229882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",2/23/2015 0:00,IMAGERY,4/30/2020 0:00,1,161,161,N,N
-9370514.242,3573217.584,11065,121062,UNKNOWN121062,TALLAHASSEE,FL,32309,SUBSTATION,IN SERVICE,LEON,12073,USA,30.54050448,-84.17676163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/23/2015 0:00,IMAGERY,2/23/2015 0:00,1,-999999,-999999,N,N
-9364083.124,3563205.924,11066,121063,UNKNOWN121063,TALLAHASSEE,FL,32317,SUBSTATION,IN SERVICE,LEON,12073,USA,30.46301418,-84.11898992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/23/2015 0:00,IMAGERY,2/23/2015 0:00,2,-999999,-999999,N,N
-9355789.73,3573615.37,11067,121064,UNKNOWN121064,TALLAHASSEE,FL,32309,SUBSTATION,IN SERVICE,LEON,12073,USA,30.54358207,-84.04448909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/23/2015 0:00,IMAGERY,2/23/2015 0:00,1,115,115,Y,Y
-9355812.352,3573564.57,11068,121065,UNKNOWN121065,TALLAHASSEE,FL,32309,SUBSTATION,IN SERVICE,LEON,12073,USA,30.54318905,-84.04469231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/23/2015 0:00,IMAGERY,2/23/2015 0:00,1,-999999,-999999,N,N
-9308869.343,3564200.047,11069,121066,UNKNOWN121066,GREENVILLE,FL,32331,SUBSTATION,IN SERVICE,MADISON,12079,USA,30.47071145,-83.62299608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/23/2015 0:00,IMAGERY,2/23/2015 0:00,3,115,-999999,N,N
-9337019.12,3568030.258,11070,121067,UNKNOWN121067,MONTICELLO,FL,32344,SUBSTATION,IN SERVICE,JEFFERSON,12065,USA,30.50036225,-83.87586983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/23/2015 0:00,IMAGERY,2/23/2015 0:00,2,115,-999999,Y,N
-9369519.05,3577100.016,11071,121068,UNKNOWN121068,TALLAHASSEE,FL,32309,SUBSTATION,IN SERVICE,LEON,12073,USA,30.57053791,-84.16782168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/23/2015 0:00,IMAGERY,2/23/2015 0:00,1,115,115,N,N
-10443573.73,4732474.31,11072,121069,UNKNOWN121069,MAYVIEW,MO,64071,SUBSTATION,IN SERVICE,LAFAYETTE,29107,USA,39.0753761,-93.81621899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2015 0:00,IMAGERY,2/25/2015 0:00,3,161,-999999,Y,N
-10432088.01,4731188.036,11073,121070,UNKNOWN121070,HIGGINSVILLE,MO,64037,SUBSTATION,IN SERVICE,LAFAYETTE,29107,USA,39.06640534,-93.71304103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2015 0:00,IMAGERY,2/25/2015 0:00,1,161,161,Y,Y
-10470584.17,4712884.574,11074,121071,UNKNOWN121071,BATES CITY,MO,64011,SUBSTATION,IN SERVICE,LAFAYETTE,29107,USA,38.93862943,-94.05885791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2015 0:00,IMAGERY,2/25/2015 0:00,3,161,161,Y,Y
-10410734.37,4744868.662,11075,121072,UNKNOWN121072,WAVERLY,MO,64096,SUBSTATION,IN SERVICE,LAFAYETTE,29107,USA,39.1617586,-93.52121804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2015 0:00,IMAGERY,2/25/2015 0:00,1,161,161,Y,Y
-10474227.66,4711409.431,11076,121073,UNKNOWN121073,OAK GROVE,MO,64075,SUBSTATION,IN SERVICE,LAFAYETTE,29107,USA,38.92832146,-94.09158799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2015 0:00,IMAGERY,2/25/2015 0:00,1,161,161,Y,Y
-10451898.81,4720931.936,11077,121074,UNKNOWN121074,ODESSA,MO,64076,SUBSTATION,IN SERVICE,LAFAYETTE,29107,USA,38.99483625,-93.89100452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2015 0:00,IMAGERY,2/25/2015 0:00,2,161,161,Y,Y
-10471056.8,4725212.242,11078,121075,UNKNOWN121075,BATES CITY,MO,64011,SUBSTATION,IN SERVICE,LAFAYETTE,29107,USA,39.02471388,-94.06310366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2015 0:00,IMAGERY,2/25/2015 0:00,2,161,161,Y,Y
-9030690.298,3810752.853,11079,121076,UNKNOWN121076,HARDEEVILLE,SC,29927,SUBSTATION,IN SERVICE,JASPER,45053,USA,32.36070803,-81.12407121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2015 0:00,IMAGERY,5/28/2015 0:00,5,230,-999999,Y,N
-9017478.975,3813787.847,11080,121077,UNKNOWN121077,HARDEEVILLE,SC,29927,SUBSTATION,IN SERVICE,JASPER,45053,USA,32.38373471,-81.00539187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2015 0:00,IMAGERY,5/28/2015 0:00,2,115,-999999,Y,N
-9023807.713,3799232.067,11081,121078,UNKNOWN121078,HARDEEVILLE,SC,29927,SUBSTATION,IN SERVICE,JASPER,45053,USA,32.27324577,-81.06224389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2015 0:00,IMAGERY,5/28/2015 0:00,2,115,-999999,Y,N
-9030372.412,3811598.396,11082,121079,UNKNOWN121079,HARDEEVILLE,SC,29927,SUBSTATION,IN SERVICE,JASPER,45053,USA,32.36712381,-81.12121559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2015 0:00,IMAGERY,5/28/2015 0:00,1,-999999,-999999,Y,Y
-9030517.037,3811807.885,11083,121080,UNKNOWN121080,HARDEEVILLE,SC,29927,SUBSTATION,IN SERVICE,JASPER,45053,USA,32.36871329,-81.12251478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2015 0:00,IMAGERY,5/28/2015 0:00,4,230,230,N,N
-9013383.329,3799799.488,11084,121081,UNKNOWN121081,OKATIE,SC,29909,SUBSTATION,IN SERVICE,BEAUFORT,45013,USA,32.27755543,-80.96860006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2015 0:00,IMAGERY,5/28/2015 0:00,1,-999999,-999999,Y,Y
-10019517.09,4257206.02,11085,121082,UNKNOWN121082,OSCEOLA,AR,72370,SUBSTATION,IN SERVICE,MISSISSIPPI,5093,USA,35.68384748,-90.00685346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2015 0:00,IMAGERY,9/25/2015 0:00,3,161,-999999,Y,Y
-10017642.67,4260530.153,11086,121083,UNKNOWN121083,OSCEOLA,AR,72370,SUBSTATION,IN SERVICE,MISSISSIPPI,5093,USA,35.70809848,-89.99001518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2015 0:00,IMAGERY,9/25/2015 0:00,2,161,161,Y,Y
-10043551.2,4284229.925,11087,121084,UNKNOWN121084,MANILA,AR,72442,SUBSTATION,IN SERVICE,MISSISSIPPI,5093,USA,35.88078484,-90.22275549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2015 0:00,IMAGERY,9/25/2015 0:00,2,161,161,Y,Y
-10038853.05,4185682.292,11088,121085,UNKNOWN121085,WEST MEMPHIS,AR,72301,SUBSTATION,IN SERVICE,CRITTENDEN,5035,USA,35.16026786,-90.18055131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2015 0:00,IMAGERY,9/25/2015 0:00,1,161,161,Y,Y
-10065273.81,4233790.036,11089,121086,UNKNOWN121086,MARKED TREE,AR,72365,SUBSTATION,IN SERVICE,POINSETT,5111,USA,35.51280881,-90.41789303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2015 0:00,IMAGERY,9/25/2015 0:00,2,69,69,Y,Y
-9318220.882,3537644.911,11090,121087,UNKNOWN121087,GREENVILLE,FL,32331,SUBSTATION,IN SERVICE,TAYLOR,12123,USA,30.26489219,-83.70700239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2015 0:00,IMAGERY,2/27/2015 0:00,1,115,115,Y,Y
-9267834.647,3565251.199,11091,121088,UNKNOWN121088,LEE,FL,32059,SUBSTATION,IN SERVICE,MADISON,12079,USA,30.47884963,-83.25437514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2015 0:00,IMAGERY,2/27/2015 0:00,1,115,115,Y,Y
-8911188.3,3899408.46,11092,121089,UNKNOWN121089,GOOSE CREEK,SC,29445,SUBSTATION,IN SERVICE,BERKELEY,45015,USA,33.03091747,-80.05056649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-8911358.821,3895682.285,11093,121090,UNKNOWN121090,GOOSE CREEK,SC,29445,SUBSTATION,IN SERVICE,BERKELEY,45015,USA,33.00285019,-80.05209831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-8908306.027,3892629.922,11094,121091,UNKNOWN121091,GOOSE CREEK,SC,29445,SUBSTATION,IN SERVICE,BERKELEY,45015,USA,32.97985172,-80.0246746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2015 0:00,IMAGERY,5/28/2015 0:00,2,115,115,Y,Y
-8902891.276,3875808.755,11095,121092,UNKNOWN121092,NORTH CHARLESTON,SC,29405,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.85300277,-79.97603306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2015 0:00,IMAGERY,5/28/2015 0:00,5,115,115,Y,Y
-8912109.045,3902212.758,11096,121093,UNKNOWN121093,MONCKS CORNER,SC,29461,SUBSTATION,IN SERVICE,BERKELEY,45015,USA,33.05203485,-80.05883769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2015 0:00,IMAGERY,5/28/2015 0:00,3,230,230,Y,Y
-10222498.06,4742017.669,11097,121095,UNKNOWN121095,MEXICO,MO,65265,SUBSTATION,IN SERVICE,AUDRAIN,29007,USA,39.14189797,-91.83026253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2015 0:00,IMAGERY,3/3/2015 0:00,2,69,69,Y,Y
-10202275.26,4744745.528,11098,121096,UNKNOWN121096,MARTINSBURG,MO,65264,SUBSTATION,IN SERVICE,AUDRAIN,29007,USA,39.16090094,-91.64859797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2015 0:00,IMAGERY,3/3/2015 0:00,2,69,69,Y,Y
-10261553.95,4661410.475,11099,121097,UNKNOWN121097,JEFFERSON CITY,MO,65101,SUBSTATION,IN SERVICE,COLE,29051,USA,38.57805459,-92.18110752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2015 0:00,IMAGERY,3/3/2015 0:00,1,69,69,Y,Y
-10265097.26,4656380.471,11100,121098,UNKNOWN121098,JEFFERSON CITY,MO,65109,SUBSTATION,IN SERVICE,COLE,29051,USA,38.54272188,-92.21293759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2015 0:00,IMAGERY,3/3/2015 0:00,2,69,69,Y,Y
-10261227.45,4656969.303,11101,121099,UNKNOWN121099,JEFFERSON CITY,MO,65101,SUBSTATION,IN SERVICE,COLE,29051,USA,38.54685896,-92.17817455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2015 0:00,IMAGERY,3/3/2015 0:00,1,69,69,Y,Y
-10190146.07,4732008.593,11102,121100,UNKNOWN121100,WELLSVILLE,MO,63384,SUBSTATION,IN SERVICE,MONTGOMERY,29139,USA,39.07212822,-91.53963964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2015 0:00,IMAGERY,3/3/2015 0:00,2,69,69,Y,Y
-10073345.77,4311112.377,11103,121101,UNKNOWN121101,PARAGOULD,AR,72450,SUBSTATION,IN SERVICE,GREENE,5055,USA,36.07620676,-90.49040466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2015 0:00,IMAGERY,3/3/2015 0:00,2,-999999,-999999,N,N
-10073182.6,4311524.01,11104,121102,UNKNOWN121102,PARAGOULD,AR,72450,SUBSTATION,IN SERVICE,GREENE,5055,USA,36.07919536,-90.48893891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2015 0:00,IMAGERY,3/3/2015 0:00,4,161,-999999,Y,N
-10059656.15,4324208.86,11105,121103,UNKNOWN121103,MARMADUKE,AR,72443,SUBSTATION,IN SERVICE,GREENE,5055,USA,36.17123619,-90.36742876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2015 0:00,IMAGERY,3/3/2015 0:00,2,161,161,Y,Y
-10050134.13,4343880.555,11106,121104,UNKNOWN121104,RECTOR,AR,72461,SUBSTATION,IN SERVICE,CLAY,5021,USA,36.31375971,-90.28189095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2015 0:00,IMAGERY,3/4/2015 0:00,2,161,161,Y,Y
-10039429.12,4354057.809,11107,121105,UNKNOWN121105,PIGGOTT,AR,72454,SUBSTATION,IN SERVICE,CLAY,5021,USA,36.38739295,-90.18572618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2015 0:00,IMAGERY,3/4/2015 0:00,3,69,-999999,Y,N
-10086054.71,4310595.466,11108,121106,UNKNOWN121106,PARAGOULD,AR,72450,SUBSTATION,IN SERVICE,GREENE,5055,USA,36.07245364,-90.60457104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2015 0:00,IMAGERY,3/4/2015 0:00,2,-999999,-999999,N,N
-10119391.23,4290286.385,11109,121107,UNKNOWN121107,WALNUT RIDGE,AR,72476,SUBSTATION,IN SERVICE,LAWRENCE,5075,USA,35.92485448,-90.90403811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2015 0:00,IMAGERY,3/4/2015 0:00,1,-999999,-999999,Y,Y
-10129013.21,4309083.674,11110,121108,UNKNOWN121108,HOXIE,AR,72433,SUBSTATION,IN SERVICE,LAWRENCE,5075,USA,36.06147599,-90.99047381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2015 0:00,IMAGERY,3/4/2015 0:00,3,161,161,Y,Y
-10132212.17,4302929.565,11111,121109,UNKNOWN121109,HOXIE,AR,72433,SUBSTATION,IN SERVICE,LAWRENCE,5075,USA,36.01677306,-91.01921056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2015 0:00,IMAGERY,3/4/2015 0:00,2,161,161,Y,Y
-10153619.53,4682913.287,11112,121110,UNKNOWN121110,WARRENTON,MO,63383,SUBSTATION,IN SERVICE,WARREN,29219,USA,38.72890282,-91.21151612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2015 0:00,IMAGERY,3/4/2015 0:00,2,-999999,-999999,N,N
-10164491.94,4688886.135,11113,121111,UNKNOWN121111,WARRENTON,MO,63383,SUBSTATION,IN SERVICE,WARREN,29219,USA,38.77074763,-91.30918466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2015 0:00,IMAGERY,3/4/2015 0:00,2,161,161,Y,Y
-10145879,4683067.275,11114,121112,UNKNOWN121112,WARRENTON,MO,63383,SUBSTATION,IN SERVICE,WARREN,29219,USA,38.72998194,-91.14198172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2015 0:00,IMAGERY,3/4/2015 0:00,2,161,161,Y,Y
-8891374.24,3892162.558,11115,121113,UNKNOWN121113,CHARLESTON,SC,29492,SUBSTATION,IN SERVICE,BERKELEY,45015,USA,32.97632977,-79.87257377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2015 0:00,IMAGERY,5/28/2015 0:00,1,230,230,Y,Y
-8892614.675,3896674.216,11116,121114,UNKNOWN121114,HUGER,SC,29450,SUBSTATION,IN SERVICE,BERKELEY,45015,USA,33.01032275,-79.88371679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2015 0:00,IMAGERY,5/28/2015 0:00,1,230,230,Y,Y
-8887633.179,3887467.445,11117,121115,UNKNOWN121115,CHARLESTON,SC,29492,SUBSTATION,IN SERVICE,BERKELEY,45015,USA,32.94094066,-79.83896724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-8888727.489,3872403.261,11118,121116,UNKNOWN121116,MT PLEASANT,SC,29464,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.82729972,-79.8487976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2015 0:00,IMAGERY,5/28/2015 0:00,5,115,-999999,Y,N
-8891682.892,3874485.461,11119,121117,UNKNOWN121117,MT PLEASANT,SC,29464,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.84301606,-79.87534643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
