X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-8882001.35,3876737.031,11120,121118,UNKNOWN121118,MT PLEASANT,SC,29466,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.86000767,-79.78837566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2015 0:00,IMAGERY,5/28/2015 0:00,3,115,-999999,Y,N
-8910869.078,3889457.18,11121,121119,UNKNOWN121119,CHARLESTON,SC,29406,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.95593989,-80.04769887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2015 0:00,IMAGERY,5/28/2015 0:00,2,230,230,Y,Y
-8907195.908,3875400.722,11122,121120,UNKNOWN121120,NORTH CHARLESTON,SC,29405,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.84992353,-80.01470222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2015 0:00,IMAGERY,5/28/2015 0:00,12,230,115,Y,Y
-10430972.04,4688256.708,11123,121121,UNKNOWN121121,WARRENSBURG,MO,64093,SUBSTATION,IN SERVICE,JOHNSON,29101,USA,38.76633911,-93.70301616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2015 0:00,IMAGERY,2/27/2015 0:00,4,161,161,Y,Y
-10462232.69,4713553.968,11124,121122,UNKNOWN121122,ODESSA,MO,64076,SUBSTATION,IN SERVICE,LAFAYETTE,29107,USA,38.94330651,-93.98383528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2015 0:00,IMAGERY,2/27/2015 0:00,2,161,161,Y,Y
-10111833.73,4712787.63,11125,121123,UNKNOWN121123,MOSCOW MILLS,MO,63362,SUBSTATION,IN SERVICE,LINCOLN,29113,USA,38.93795206,-90.83614786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2015 0:00,IMAGERY,2/27/2015 0:00,2,161,161,Y,Y
-10266646.36,4741148,11126,121124,UNKNOWN121124,CENTRALIA,MO,65240,SUBSTATION,IN SERVICE,BOONE,29019,USA,39.13583855,-92.22685344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2015 0:00,IMAGERY,2/27/2015 0:00,1,69,69,Y,Y
-10273674.97,4719645.931,11127,121125,UNKNOWN121125,COLUMBIA,MO,65202,SUBSTATION,IN SERVICE,BOONE,29019,USA,38.98585713,-92.28999247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2015 0:00,IMAGERY,2/27/2015 0:00,2,69,69,Y,Y
-10071652.76,4308260.964,11128,121126,UNKNOWN121126,PARAGOULD,AR,72450,SUBSTATION,IN SERVICE,GREENE,5055,USA,36.05550136,-90.47519615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2015 0:00,IMAGERY,9/25/2015 0:00,4,161,-999999,Y,Y
-10081781.53,4297485.95,11129,121127,AECC JONESBORO NORTH,PARAGOULD,AR,72450,SUBSTATION,IN SERVICE,GREENE,5055,USA,35.97720996,-90.56618436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.entergy.com/content/operations_information/energydelivery/projects/JonesboroEHV2.jpg",3/2/2015 0:00,IMAGERY,12/12/2018 0:00,2,161,161,Y,Y
-10090834.87,4289076.868,11130,121128,UNKNOWN121128,JONESBORO,AR,72401,SUBSTATION,IN SERVICE,CRAIGHEAD,5031,USA,35.91605543,-90.64751196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.entergy.com/content/operations_information/energydelivery/projects/JonesboroEHV2.jpg",3/2/2015 0:00,IMAGERY,12/12/2018 0:00,2,161,161,Y,Y
-10100960.98,4279887.027,11131,121129,JONESBORO,JONESBORO,AR,72401,SUBSTATION,IN SERVICE,CRAIGHEAD,5031,USA,35.84916878,-90.73847637,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.entergy.com/content/operations_information/energydelivery/projects/JonesboroEHV2.jpg",3/2/2015 0:00,IMAGERY,12/12/2018 0:00,6,161,69,Y,Y
-10099411.43,4279852.714,11132,121130,JONESBORO SPA,JONESBORO,AR,72401,SUBSTATION,IN SERVICE,CRAIGHEAD,5031,USA,35.84891894,-90.72455652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.swpa.gov/PDFs/SWPASystemMap2006.pdf",3/2/2015 0:00,IMAGERY,4/29/2020 0:00,8,161,-999999,Y,N
-9219567.606,3541131.367,11133,121131,UNKNOWN121131,WELLBORN,FL,32094,SUBSTATION,IN SERVICE,SUWANNEE,12121,USA,30.29193915,-82.82078494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2015 0:00,IMAGERY,3/3/2015 0:00,2,115,115,N,N
-9226090.283,3518908.918,11134,121132,UNKNOWN121132,MC ALPIN,FL,32062,SUBSTATION,IN SERVICE,SUWANNEE,12121,USA,30.11941606,-82.87937914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2015 0:00,IMAGERY,3/3/2015 0:00,1,115,115,Y,Y
-9224417.741,3561957.471,11135,121133,UNKNOWN121133,JASPER,FL,32052,SUBSTATION,IN SERVICE,HAMILTON,12047,USA,30.45334681,-82.86435444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2015 0:00,IMAGERY,3/3/2015 0:00,1,-999999,-999999,N,N
-8981227.89,4489603.198,11136,121134,UNKNOWN121134,RIPPLEMEAD,VA,24150,SUBSTATION,IN SERVICE,GILES,51071,USA,37.36141054,-80.67974284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2015 0:00,IMAGERY,3/4/2015 0:00,1,-999999,-999999,N,N
-8979538.53,4492204.1,11137,121135,UNKNOWN121135,RIPPLEMEAD,VA,24150,SUBSTATION,IN SERVICE,GILES,51071,USA,37.37997874,-80.66456706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2015 0:00,IMAGERY,3/4/2015 0:00,1,-999999,-999999,N,N
-8973972.56,4455028.79,11138,121136,UNKNOWN121136,RADFORD,VA,24141,SUBSTATION,IN SERVICE,PULASKI,51155,USA,37.11414283,-80.6145671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2015 0:00,IMAGERY,3/4/2015 0:00,3,138,-999999,N,Y
-8970853.687,4450045.008,11139,121137,UNKNOWN121137,DUBLIN,VA,24084,SUBSTATION,IN SERVICE,PULASKI,51155,USA,37.07843319,-80.58654978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2015 0:00,IMAGERY,3/4/2015 0:00,3,138,-999999,N,N
-8970583.641,4449520.447,11140,121138,UNKNOWN121138,RADFORD,VA,24141,SUBSTATION,IN SERVICE,PULASKI,51155,USA,37.07467364,-80.58412392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2015 0:00,IMAGERY,3/4/2015 0:00,2,-999999,-999999,N,N
-9010057.855,4412391.797,11141,121139,UNKNOWN121139,IVANHOE,VA,24350,SUBSTATION,IN SERVICE,CARROLL,51035,USA,36.80809818,-80.93872681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2015 0:00,IMAGERY,3/4/2015 0:00,2,-999999,-999999,N,N
-8952495.817,4471584.979,11142,121143,UNKNOWN121143,BLACKSBURG,VA,24060,SUBSTATION,IN SERVICE,MONTGOMERY,51121,USA,37.23264985,-80.42163824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2015 0:00,IMAGERY,3/5/2015 0:00,2,-999999,-999999,N,N
-8948978.471,4467920.638,11143,121144,UNKNOWN121144,BLACKSBURG,VA,24060,SUBSTATION,IN SERVICE,MONTGOMERY,51121,USA,37.20643699,-80.39004138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2015 0:00,IMAGERY,3/5/2015 0:00,1,-999999,-999999,Y,Y
-8916500.578,4478562.779,11144,121148,UNKNOWN121148,SALEM,VA,24153,SUBSTATION,IN SERVICE,SALEM,51775,USA,37.28254032,-80.0982875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2015 0:00,IMAGERY,3/5/2015 0:00,2,-999999,-999999,Y,Y
-8911860.156,4478379.853,11145,121149,UNKNOWN121149,SALEM,VA,24153,SUBSTATION,IN SERVICE,SALEM,51775,USA,37.28123285,-80.05660188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2015 0:00,IMAGERY,3/5/2015 0:00,1,-999999,-999999,Y,Y
-8909941.71,4477488.41,11146,121150,UNKNOWN121150,SALEM,VA,24153,SUBSTATION,IN SERVICE,SALEM,51775,USA,37.27486086,-80.03936819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2015 0:00,IMAGERY,3/5/2015 0:00,2,-999999,-999999,N,N
-8913388.234,4479573.925,11147,121151,UNKNOWN121151,SALEM,VA,24153,SUBSTATION,IN SERVICE,SALEM,51775,USA,37.28976716,-80.07032884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2015 0:00,IMAGERY,3/5/2015 0:00,2,-999999,-999999,N,N
-8908882.76,4479527.479,11148,121152,UNKNOWN121152,SALEM,VA,24153,SUBSTATION,IN SERVICE,SALEM,51775,USA,37.28943522,-80.02985547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2015 0:00,IMAGERY,3/5/2015 0:00,4,-999999,-999999,N,N
-8908243.667,4476444.345,11149,121153,UNKNOWN121153,SALEM,VA,24153,SUBSTATION,IN SERVICE,SALEM,51775,USA,37.26739725,-80.02411441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2015 0:00,IMAGERY,3/5/2015 0:00,2,-999999,-999999,N,N
-8908977.463,4478188.211,11150,121154,UNKNOWN121154,SALEM,VA,24153,SUBSTATION,IN SERVICE,SALEM,51775,USA,37.27986304,-80.03070621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2015 0:00,IMAGERY,3/5/2015 0:00,1,-999999,-999999,N,N
-8903879.181,4471148.946,11151,121155,UNKNOWN121155,ROANOKE,VA,24018,SUBSTATION,IN SERVICE,ROANOKE,51161,USA,37.22953116,-79.98490756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2015 0:00,IMAGERY,3/5/2015 0:00,2,138,138,N,N
-9009689.732,3798812.558,11152,121156,UNKNOWN121156,BLUFFTON,SC,29910,SUBSTATION,IN SERVICE,BEAUFORT,45013,USA,32.2700594,-80.93541991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-9003088.382,3799704.777,11153,121157,UNKNOWN121157,BLUFFTON,SC,29910,SUBSTATION,IN SERVICE,BEAUFORT,45013,USA,32.2768361,-80.87611898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-9010620.654,3806531.153,11154,121158,UNKNOWN121158,RIDGELAND,SC,29936,SUBSTATION,IN SERVICE,JASPER,45053,USA,32.32866799,-80.94378253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2015 0:00,IMAGERY,5/28/2015 0:00,2,115,115,Y,Y
-9004259.636,3831392.863,11155,121159,UNKNOWN121159,RIDGELAND,SC,29936,SUBSTATION,IN SERVICE,JASPER,45053,USA,32.51718921,-80.88664053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-9017638.45,3856115.881,11156,121160,UNKNOWN121160,EARLY BRANCH,SC,29916,SUBSTATION,IN SERVICE,JASPER,45053,USA,32.70426745,-81.00682447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-9021063.874,3805537.825,11157,121161,UNKNOWN121161,HARDEEVILLE,SC,29927,SUBSTATION,IN SERVICE,JASPER,45053,USA,32.32112761,-81.03759557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2015 0:00,IMAGERY,5/28/2015 0:00,1,-999999,-999999,Y,Y
-9019553.588,3785929.035,11158,121162,UNKNOWN121162,HARDEEVILLE,SC,29927,SUBSTATION,IN SERVICE,JASPER,45053,USA,32.17214826,-81.02402844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2015 0:00,IMAGERY,5/28/2015 0:00,1,-999999,-999999,Y,Y
-8913673.283,3902610.233,11159,121163,UNKNOWN121163,SUMMERVILLE,SC,29483,SUBSTATION,IN SERVICE,BERKELEY,45015,USA,33.05502757,-80.07288948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2015 0:00,IMAGERY,5/28/2015 0:00,15,230,115,Y,Y
-8914263,3901605.744,11160,121164,UNKNOWN121164,GOOSE CREEK,SC,29483,SUBSTATION,IN SERVICE,BERKELEY,45015,USA,33.04746425,-80.078187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-10321945.67,4718660.101,11161,121165,UNKNOWN121165,BOONVILLE,MO,65233,SUBSTATION,IN SERVICE,COOPER,29053,USA,38.97897313,-92.72361557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2015 0:00,IMAGERY,3/2/2015 0:00,1,69,69,Y,Y
-10323219.64,4715590.134,11162,121166,UNKNOWN121166,BOONVILLE,MO,65233,SUBSTATION,IN SERVICE,COOPER,29053,USA,38.9575314,-92.73505985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2015 0:00,IMAGERY,3/2/2015 0:00,1,69,69,Y,Y
-10235303.23,4714744,11163,121167,UNKNOWN121167,KINGDOM CITY,MO,65262,SUBSTATION,IN SERVICE,CALLAWAY,29027,USA,38.95162056,-91.94529328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2015 0:00,IMAGERY,3/2/2015 0:00,1,69,69,Y,Y
-10255252.59,4672442.496,11164,121168,UNKNOWN121168,HOLTS SUMMIT,MO,65043,SUBSTATION,IN SERVICE,CALLAWAY,29027,USA,38.65548697,-92.12450146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2015 0:00,IMAGERY,3/2/2015 0:00,2,69,69,Y,Y
-10246693.73,4691884.517,11165,121169,UNKNOWN121169,FULTON,MO,65251,SUBSTATION,IN SERVICE,CALLAWAY,29027,USA,38.79174455,-92.04761589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2015 0:00,IMAGERY,3/2/2015 0:00,1,69,69,Y,Y
-10093485.12,4269945.52,11166,121170,UNKNOWN121170,JONESBORO,AR,72404,SUBSTATION,IN SERVICE,CRAIGHEAD,5031,USA,35.77674768,-90.67131956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2015 0:00,IMAGERY,3/3/2015 0:00,2,69,69,Y,Y
-10094264.93,4270896.295,11167,121171,UNKNOWN121171,JONESBORO,AR,72404,SUBSTATION,IN SERVICE,CRAIGHEAD,5031,USA,35.78367667,-90.67832469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2015 0:00,IMAGERY,3/3/2015 0:00,2,69,-999999,Y,N
-10153147.11,4198635.609,11168,121172,UNKNOWN121172,MC CRORY,AR,72101,SUBSTATION,IN SERVICE,WOODRUFF,5147,USA,35.25534301,-91.20727233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2015 0:00,IMAGERY,3/3/2015 0:00,2,161,161,N,N
-8904327.379,3927732.16,11169,121173,UNKNOWN121173,MONCKS CORNER,SC,29461,SUBSTATION,IN SERVICE,BERKELEY,45015,USA,33.2439723,-79.9889338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2015 0:00,IMAGERY,5/28/2015 0:00,9,115,-999999,Y,N
-8893717.577,3931638.118,11170,121174,UNKNOWN121174,BONNEAU,SC,29431,SUBSTATION,IN SERVICE,BERKELEY,45015,USA,33.27331285,-79.89362432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-8870344.897,3933525.615,11171,121175,UNKNOWN121175,JAMESTOWN,SC,29453,SUBSTATION,IN SERVICE,BERKELEY,45015,USA,33.28748771,-79.68366396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2015 0:00,IMAGERY,5/28/2015 0:00,2,115,115,Y,Y
-8856961.55,3939590.191,11172,121176,UNKNOWN121176,GEORGETOWN,SC,29440,SUBSTATION,IN SERVICE,GEORGETOWN,45043,USA,33.33301632,-79.56343931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-8833705.052,3949181.948,11173,121177,UNKNOWN121177,GEORGETOWN,SC,29440,SUBSTATION,IN SERVICE,GEORGETOWN,45043,USA,33.40497598,-79.35452264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2015 0:00,IMAGERY,5/28/2015 0:00,10,115,115,N,N
-8821608.956,3959620.404,11174,121178,UNKNOWN121178,GEORGETOWN,SC,29440,SUBSTATION,IN SERVICE,GEORGETOWN,45043,USA,33.4832201,-79.24586156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2015 0:00,IMAGERY,5/28/2015 0:00,8,230,115,N,N
-8825575.54,3956271.168,11175,121179,UNKNOWN121179,GEORGETOWN,SC,29440,SUBSTATION,IN SERVICE,GEORGETOWN,45043,USA,33.45812273,-79.28149398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-8889434.89,3895864.47,11176,121181,UNKNOWN121181,HUGER,SC,29450,SUBSTATION,IN SERVICE,BERKELEY,45015,USA,33.0042227,-79.85515229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2015 0:00,IMAGERY,5/28/2015 0:00,6,230,-999999,Y,N
-9229508.917,4683862.723,11177,121182,UNKNOWN121182,SOUTH SHORE,KY,41175,SUBSTATION,IN SERVICE,GREENUP,21089,USA,38.73555605,-82.91008925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2015 0:00,IMAGERY,3/5/2015 0:00,2,-999999,-999999,N,N
-9235689.347,4681318.379,11178,121183,UNKNOWN121183,SOUTH SHORE,KY,41175,SUBSTATION,IN SERVICE,GREENUP,21089,USA,38.717725,-82.965609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2015 0:00,IMAGERY,3/5/2015 0:00,2,138,-999999,Y,N
-9240385.22,4681425.017,11179,121184,UNKNOWN121184,SOUTH PORTSMOUTH,KY,41174,SUBSTATION,IN SERVICE,GREENUP,21089,USA,38.71847242,-83.00779274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2015 0:00,IMAGERY,3/5/2015 0:00,3,138,-999999,Y,N
-9240529.845,4681453.535,11180,121185,UNKNOWN121185,SOUTH PORTSMOUTH,KY,41174,SUBSTATION,IN SERVICE,GREENUP,21089,USA,38.7186723,-83.00909193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2015 0:00,IMAGERY,3/5/2015 0:00,1,-999999,-999999,N,N
-9230943.909,4668555.333,11181,121186,UNKNOWN121186,SOUTH SHORE,KY,41175,SUBSTATION,IN SERVICE,GREENUP,21089,USA,38.628213,-82.92298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2015 0:00,IMAGERY,3/5/2015 0:00,4,138,69,Y,Y
-9226333.055,4652996.817,11182,121187,UNKNOWN121187,GREENUP,KY,41144,SUBSTATION,IN SERVICE,GREENUP,21089,USA,38.518944,-82.88156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2015 0:00,IMAGERY,3/5/2015 0:00,1,69,69,Y,Y
-9234563.685,4651804.019,11183,121188,UNKNOWN121188,GREENUP,KY,41144,SUBSTATION,IN SERVICE,GREENUP,21089,USA,38.51056,-82.955497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2015 0:00,IMAGERY,3/5/2015 0:00,2,69,69,Y,Y
-9224832.42,4670358.91,11184,121189,UNKNOWN121189,GREENUP,KY,41144,SUBSTATION,IN SERVICE,GREENUP,21089,USA,38.64086895,-82.86807956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2015 0:00,IMAGERY,3/5/2015 0:00,1,69,69,Y,Y
-10050207.47,4708465.3,11185,121190,UNKNOWN121190,WEST ALTON,MO,63386,SUBSTATION,IN SERVICE,ST. CHARLES,29183,USA,38.90774404,-90.28254982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2015 0:00,IMAGERY,3/5/2015 0:00,1,138,138,Y,Y
-9148726.579,3537054.803,11186,121193,UNKNOWN121193,GLEN ST MARY,FL,32040,SUBSTATION,IN SERVICE,BAKER,12003,USA,30.26031356,-82.18440916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2015 0:00,IMAGERY,3/5/2015 0:00,3,115,115,N,N
-8905414.254,4476054.704,11187,121194,UNKNOWN121194,ROANOKE,VA,24018,SUBSTATION,IN SERVICE,ROANOKE,51770,USA,37.26461168,-79.99869736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2015 0:00,IMAGERY,3/5/2015 0:00,1,-999999,-999999,N,N
-8900822.95,4475732.864,11188,121195,UNKNOWN121195,ROANOKE,VA,24015,SUBSTATION,IN SERVICE,ROANOKE,51770,USA,37.26231074,-79.95745297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2015 0:00,IMAGERY,3/5/2015 0:00,1,-999999,-999999,N,N
-8900503.747,4477177.559,11189,121196,UNKNOWN121196,ROANOKE,VA,24016,SUBSTATION,IN SERVICE,ROANOKE,51770,USA,37.27263879,-79.95458552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2015 0:00,IMAGERY,3/5/2015 0:00,3,-999999,-999999,N,N
-8899053.968,4479031.839,11190,121197,UNKNOWN121197,ROANOKE,VA,24012,SUBSTATION,IN SERVICE,ROANOKE,51770,USA,37.28589286,-79.94156194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2015 0:00,IMAGERY,3/5/2015 0:00,2,-999999,-999999,N,N
-8908583.477,4480157.159,11191,121198,UNKNOWN121198,SALEM,VA,24153,SUBSTATION,IN SERVICE,SALEM,51775,USA,37.29393532,-80.02716697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2015 0:00,IMAGERY,3/5/2015 0:00,5,-999999,-999999,Y,Y
-10306866.66,4669653.469,11192,121199,UNKNOWN121199,CALIFORNIA,MO,65018,SUBSTATION,IN SERVICE,MONITEAU,29135,USA,38.63591904,-92.58815851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2015 0:00,IMAGERY,3/6/2015 0:00,3,161,-999999,Y,N
-10373418.74,4674450.595,11193,121200,UNKNOWN121200,SEDALIA,MO,65301,SUBSTATION,IN SERVICE,PETTIS,29159,USA,38.66957258,-93.18600606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2015 0:00,IMAGERY,3/6/2015 0:00,2,161,161,Y,Y
-10369456.07,4677971.677,11194,121201,UNKNOWN121201,SEDALIA,MO,65301,SUBSTATION,IN SERVICE,PETTIS,29159,USA,38.69426416,-93.15040876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2015 0:00,IMAGERY,3/6/2015 0:00,1,161,161,Y,Y
-10348938.78,4665188.44,11195,121202,UNKNOWN121202,FLORENCE,MO,65329,SUBSTATION,IN SERVICE,MORGAN,29141,USA,38.60458107,-92.96609883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2015 0:00,IMAGERY,3/6/2015 0:00,2,161,-999999,Y,N
-10260777.3,4129731.475,11196,121203,UNKNOWN121203,NORTH LITTLE ROCK,AR,72117,SUBSTATION,IN SERVICE,PULASKI,5119,USA,34.74832189,-92.17413079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/9/2015 0:00,IMAGERY,3/9/2015 0:00,2,115,115,N,N
-10262904.56,4123768.881,11197,121204,UNKNOWN121204,LITTLE ROCK,AR,72206,SUBSTATION,IN SERVICE,PULASKI,5119,USA,34.70429948,-92.19324025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/9/2015 0:00,IMAGERY,3/9/2015 0:00,2,115,115,Y,Y
-10277968.79,4107331.396,11198,121205,LITTLE ROCK ARCH ST,LITTLE ROCK,AR,72206,SUBSTATION,IN SERVICE,PULASKI,5119,USA,34.58281863,-92.32856453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/9/2015 0:00,IMAGERY,4/14/2020 0:00,2,115,115,Y,Y
-8835297.26,4055062.035,11199,121206,UNKNOWN121206,MARION,SC,29571,SUBSTATION,IN SERVICE,MARION,45067,USA,34.1953427,-79.36882568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/9/2015 0:00,IMAGERY,5/28/2015 0:00,10,230,69,Y,N
-8843037.733,3990773.642,11200,121208,UNKNOWN121208,HEMINGWAY,SC,29554,SUBSTATION,IN SERVICE,WILLIAMSBURG,45089,USA,33.71631702,-79.43835954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/9/2015 0:00,IMAGERY,5/28/2015 0:00,3,115,-999999,Y,N
-8855859.189,4027688.282,11201,121209,UNKNOWN121209,PAMPLICO,SC,29583,SUBSTATION,IN SERVICE,FLORENCE,45041,USA,33.99170513,-79.55353663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/9/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-8853846.663,4036209.862,11202,121210,UNKNOWN121210,PAMPLICO,SC,29583,SUBSTATION,IN SERVICE,FLORENCE,45041,USA,34.05515098,-79.53545781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/9/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-8853720.58,4035854.349,11203,121211,UNKNOWN121211,PAMPLICO,SC,29583,SUBSTATION,IN SERVICE,FLORENCE,45041,USA,34.05250502,-79.53432519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/9/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-8856535.402,4049339.027,11204,121212,UNKNOWN121212,FLORENCE,SC,29506,SUBSTATION,IN SERVICE,FLORENCE,45041,USA,34.15280887,-79.55961116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/9/2015 0:00,IMAGERY,5/28/2015 0:00,2,115,-999999,Y,N
-8858645.174,4055569.821,11205,121213,UNKNOWN121213,FLORENCE,SC,29506,SUBSTATION,IN SERVICE,FLORENCE,45041,USA,34.19911556,-79.57856357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/9/2015 0:00,IMAGERY,5/28/2015 0:00,3,115,115,Y,Y
-8850500.102,4062207.789,11206,121214,UNKNOWN121214,LATTA,SC,29565,SUBSTATION,IN SERVICE,MARION,45067,USA,34.24842038,-79.50539514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/9/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-8860692.819,4057866.874,11207,121215,UNKNOWN121215,FLORENCE,SC,29501,SUBSTATION,IN SERVICE,FLORENCE,45041,USA,34.21618065,-79.59695787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/9/2015 0:00,IMAGERY,5/28/2015 0:00,2,115,115,Y,Y
-8880187.789,4057735.798,11208,121216,UNKNOWN121216,FLORENCE,SC,29501,SUBSTATION,IN SERVICE,FLORENCE,45041,USA,34.21520696,-79.77208417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY,5/28/2015 0:00,6,115,-999999,Y,N
-8883203.258,3984526.414,11209,121217,UNKNOWN121217,KINGSTREE,SC,29556,SUBSTATION,IN SERVICE,WILLIAMSBURG,45089,USA,33.66962409,-79.79917259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY,5/28/2015 0:00,5,115,-999999,Y,Y
-8884967.517,3983872.541,11210,121218,UNKNOWN121218,KINGSTREE,SC,29556,SUBSTATION,IN SERVICE,WILLIAMSBURG,45089,USA,33.66473547,-79.8150212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY,5/28/2015 0:00,4,230,115,Y,Y
-8884832.382,3992680.122,11211,121219,UNKNOWN121219,KINGSTREE,SC,29556,SUBSTATION,IN SERVICE,WILLIAMSBURG,45089,USA,33.73056134,-79.81380725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY,5/28/2015 0:00,1,230,230,Y,Y
-8882348.863,4013272.211,11212,121220,UNKNOWN121220,LAKE CITY,SC,29560,SUBSTATION,IN SERVICE,FLORENCE,45041,USA,33.88426501,-79.79149743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY,5/28/2015 0:00,1,230,230,Y,Y
-8896224.357,4020002.088,11213,121221,UNKNOWN121221,OLANTA,SC,29114,SUBSTATION,IN SERVICE,FLORENCE,45041,USA,33.93443832,-79.91614311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY,5/28/2015 0:00,1,230,230,Y,Y
-8893799.642,4034251.129,11214,121222,UNKNOWN121222,TIMMONSVILLE,SC,29161,SUBSTATION,IN SERVICE,FLORENCE,45041,USA,34.0405718,-79.89436153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY,5/28/2015 0:00,2,230,230,Y,Y
-8890111.978,4052238.968,11215,121223,UNKNOWN121223,FLORENCE,SC,29501,SUBSTATION,IN SERVICE,FLORENCE,45041,USA,34.17436413,-79.86123467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY,5/28/2015 0:00,1,230,230,Y,Y
-8880095.261,4057982.849,11216,121224,UNKNOWN121224,FLORENCE,SC,29501,SUBSTATION,IN SERVICE,FLORENCE,45041,USA,34.21704215,-79.77125297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY,5/28/2015 0:00,7,230,-999999,Y,N
-8886919.639,4057809.875,11217,121225,UNKNOWN121225,FLORENCE,SC,29501,SUBSTATION,IN SERVICE,FLORENCE,45041,USA,34.21575724,-79.83255741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY,5/28/2015 0:00,1,230,230,Y,Y
-8897147.201,4064898.836,11218,121226,UNKNOWN121226,DARLINGTON,SC,29532,SUBSTATION,IN SERVICE,DARLINGTON,45031,USA,34.26840043,-79.92443315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY,5/28/2015 0:00,10,230,69,Y,N
-10050859.18,4369318.063,11219,121227,UNKNOWN121227,POLLARD,AR,72456,SUBSTATION,IN SERVICE,CLAY,5021,USA,36.49767152,-90.28840421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY,3/11/2015 0:00,1,161,161,Y,Y
-10082661.91,4358644.133,11220,121228,UNKNOWN121228,CORNING,AR,72422,SUBSTATION,IN SERVICE,CLAY,5021,USA,36.42055259,-90.574093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY,3/11/2015 0:00,2,161,161,Y,Y
-10086087.08,4360497.71,11221,121229,CORNING,CORNING,AR,72422,SUBSTATION,IN SERVICE,CLAY,5021,USA,36.43395015,-90.60486181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://extranet.misoenergy.org/api/documents/getbymediaid/58750",3/11/2015 0:00,IMAGERY,5/3/2018 0:00,2,161,161,Y,Y
-10126477.23,4339572.622,11222,121230,UNKNOWN121230,POCAHONTAS,AR,72455,SUBSTATION,IN SERVICE,RANDOLPH,5121,USA,36.28257051,-90.96769273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY,3/11/2015 0:00,2,161,161,Y,Y
-10181879.66,4344074.324,11223,121231,UNKNOWN121231,HARDY,AR,72542,SUBSTATION,IN SERVICE,SHARP,5135,USA,36.3151623,-91.46538123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY,3/11/2015 0:00,2,161,161,Y,Y
-10219166.69,4265979.769,11224,121232,UNKNOWN121232,MOUNTAIN HOME,AR,72653,SUBSTATION,IN SERVICE,INDEPENDENCE,5063,USA,35.74783987,-91.80033628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY,3/11/2015 0:00,2,161,161,Y,Y
-10285176.18,4345816.147,11225,121233,UNKNOWN121233,MOUNTAIN HOME,AR,72653,SUBSTATION,IN SERVICE,BAXTER,5005,USA,36.32776924,-92.39330962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY,3/11/2015 0:00,2,161,161,Y,Y
-10305531.71,4350774.007,11226,121234,BULL SHOALS,LAKEVIEW,AR,72642,SUBSTATION,IN SERVICE,BAXTER,5005,USA,36.36364199,-92.57616644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.swpa.gov/PDFs/SWPASystemMap2006.pdf",3/11/2015 0:00,IMAGERY,4/29/2020 0:00,8,161,161,N,N
-10289582.67,4334031.977,11227,121235,UNKNOWN121235,MOUNTAIN HOME,AR,72653,SUBSTATION,IN SERVICE,BAXTER,5005,USA,36.2424382,-92.43289382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY,3/11/2015 0:00,2,161,161,N,N
-10240880,4234864.657,11228,121236,GREERS FERRY,HEBER SPRINGS,AR,72543,SUBSTATION,IN SERVICE,CLEBURNE,5023,USA,35.52066622,-91.99539025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.swpa.gov/PDFs/SWPASystemMap2006.pdf",3/11/2015 0:00,IMAGERY,4/29/2020 0:00,3,161,161,Y,Y
-10242884.35,4231669.918,11229,121237,UNKNOWN121237,HEBER SPRINGS,AR,72543,SUBSTATION,IN SERVICE,CLEBURNE,5023,USA,35.49730467,-92.01339563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY,3/11/2015 0:00,2,161,161,Y,Y
-9093160.203,3550897.372,11230,121241,UNKNOWN121241,JACKSONVILLE,FL,32209,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.36766138,-81.68524791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2015 0:00,IMAGERY,3/18/2015 0:00,2,69,-999999,Y,Y
-9087595.804,3556107.443,11231,121243,UNKNOWN121243,JACKSONVILLE,FL,32226,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.40803451,-81.63526207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2015 0:00,IMAGERY,3/17/2015 0:00,3,138,138,Y,Y
-10489396.09,4726588.117,11232,121246,UNKNOWN121246,BLUE SPRINGS,MO,64029,SUBSTATION,IN SERVICE,JACKSON,29095,USA,39.03431516,-94.22784825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2015 0:00,IMAGERY,3/13/2015 0:00,2,161,161,Y,Y
-9147338.183,3547373.082,11233,121247,UNKNOWN121247,GLEN ST MARY,FL,32040,SUBSTATION,IN SERVICE,BAKER,12003,USA,30.34034201,-82.17193698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2015 0:00,IMAGERY,3/5/2015 0:00,2,115,115,Y,Y
-8918750.143,4507612.124,11234,121248,UNKNOWN121248,NEW CASTLE,VA,24127,SUBSTATION,IN SERVICE,CRAIG,51045,USA,37.48988445,-80.11849568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2015 0:00,IMAGERY,3/6/2015 0:00,1,-999999,-999999,Y,Y
-8917166.158,4507261.61,11235,121249,UNKNOWN121249,NEW CASTLE,VA,24127,SUBSTATION,IN SERVICE,CRAIG,51045,USA,37.48738602,-80.10426651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2015 0:00,IMAGERY,3/6/2015 0:00,2,-999999,-999999,Y,Y
-8873991.522,4453445.648,11236,121250,UNKNOWN121250,WIRTZ,VA,24184,SUBSTATION,IN SERVICE,FRANKLIN,51067,USA,37.10280117,-79.71642215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2015 0:00,IMAGERY,3/6/2015 0:00,2,138,138,Y,Y
-8935320.222,4407278.661,11237,121252,UNKNOWN121252,WOOLWINE,VA,24185,SUBSTATION,IN SERVICE,PATRICK,51141,USA,36.77131398,-80.26734724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2015 0:00,IMAGERY,3/6/2015 0:00,2,138,138,Y,Y
-9198039.085,4646636.877,11238,121253,UNKNOWN121253,ASHLAND,KY,41101,SUBSTATION,IN SERVICE,BOYD,21019,USA,38.47422967,-82.62739094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2015 0:00,IMAGERY,3/6/2015 0:00,2,69,69,Y,Y
-9195091.099,4633418.881,11239,121254,UNKNOWN121254,CATLETTSBURG,KY,41129,SUBSTATION,IN SERVICE,BOYD,21019,USA,38.38121019,-82.60090873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2015 0:00,IMAGERY,3/6/2015 0:00,1,69,69,Y,Y
-9195563.175,4632421.171,11240,121255,UNKNOWN121255,CATLETTSBURG,KY,41129,SUBSTATION,IN SERVICE,BOYD,21019,USA,38.3741841,-82.60514946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2015 0:00,IMAGERY,3/6/2015 0:00,3,69,69,Y,Y
-9195396.221,4632513.646,11241,121256,UNKNOWN121256,CATLETTSBURG,KY,41129,SUBSTATION,IN SERVICE,BOYD,21019,USA,38.37483536,-82.60364969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2015 0:00,IMAGERY,3/6/2015 0:00,3,69,-999999,Y,Y
-9195086.311,4632702.856,11242,121257,UNKNOWN121257,CATLETTSBURG,KY,41129,SUBSTATION,IN SERVICE,BOYD,21019,USA,38.37616786,-82.60086572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2015 0:00,IMAGERY,3/6/2015 0:00,1,-999999,-999999,N,N
-9195150.942,4632738.671,11243,121258,UNKNOWN121258,CATLETTSBURG,KY,41129,SUBSTATION,IN SERVICE,BOYD,21019,USA,38.37642008,-82.60144631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2015 0:00,IMAGERY,3/6/2015 0:00,3,-999999,-999999,N,N
-9194912.417,4633157.651,11244,121259,UNKNOWN121259,CATLETTSBURG,KY,41129,SUBSTATION,IN SERVICE,BOYD,21019,USA,38.37937062,-82.5993036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2015 0:00,IMAGERY,3/6/2015 0:00,0,-999999,-999999,N,N
-9194770.573,4631676.771,11245,121260,UNKNOWN121260,CATLETTSBURG,KY,41129,SUBSTATION,IN SERVICE,BOYD,21019,USA,38.36894144,-82.5980294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2015 0:00,IMAGERY,3/6/2015 0:00,2,69,69,Y,Y
-9212641.914,4630886.811,11246,121261,COALTON,ASHLAND,KY,41102,SUBSTATION,IN SERVICE,BOYD,21019,USA,38.36337749,-82.75857038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/-/media/markets-ops/trans-service/trans-fac/aepsct.ashx",3/6/2015 0:00,IMAGERY,10/23/2017 0:00,3,69,69,Y,Y
-9194089.398,4627211.817,11247,121263,UNKNOWN121263,CATLETTSBURG,KY,41129,SUBSTATION,IN SERVICE,BOYD,21019,USA,38.33748766,-82.5919103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2015 0:00,IMAGERY,3/6/2015 0:00,1,138,138,Y,Y
-9197183.175,4630477.832,11248,121264,CHADWICK,CATLETTSBURG,KY,41129,SUBSTATION,IN SERVICE,BOYD,21019,USA,38.36049674,-82.61970217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/-/media/markets-ops/trans-service/trans-fac/aepsct.ashx",3/6/2015 0:00,IMAGERY,10/24/2017 0:00,7,138,69,Y,Y
-9192810.304,4616874.208,11249,121265,UNKNOWN121265,CATLETTSBURG,KY,41129,SUBSTATION,IN SERVICE,BOYD,21019,USA,38.264611,-82.58042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2015 0:00,IMAGERY,3/6/2015 0:00,2,138,138,Y,Y
-9213807.403,4631437.66,11250,121266,UNKNOWN121266,RUSH,KY,41168,SUBSTATION,IN SERVICE,BOYD,21019,USA,38.36725735,-82.76904015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2015 0:00,IMAGERY,3/6/2015 0:00,1,138,138,Y,Y
-9252840.486,4640118.723,11251,121267,UNKNOWN121267,GRAYSON,KY,41143,SUBSTATION,IN SERVICE,CARTER,21043,USA,38.4283742,-83.1196803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2015 0:00,IMAGERY,3/6/2015 0:00,1,69,69,Y,Y
-9236764.36,4620664.531,11252,121268,UNKNOWN121268,GRAYSON,KY,41143,SUBSTATION,IN SERVICE,CARTER,21043,USA,38.29134,-82.975266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2015 0:00,IMAGERY,3/6/2015 0:00,3,69,69,Y,Y
-9236860.604,4620582.395,11253,121269,UNKNOWN121269,GRAYSON,KY,41143,SUBSTATION,IN SERVICE,CARTER,21043,USA,38.29076089,-82.97613058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2015 0:00,IMAGERY,3/6/2015 0:00,3,69,69,Y,Y
-9253531.712,4620934.579,11254,121270,TAP121270,OLIVE HILL,KY,41164,TAP,IN SERVICE,CARTER,21043,USA,38.29324398,-83.12588969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/9/2015 0:00,IMAGERY,10/26/2017 0:00,3,69,69,Y,Y
-9259924.865,4620882.795,11255,121271,UNKNOWN121271,OLIVE HILL,KY,41164,SUBSTATION,IN SERVICE,CARTER,21043,USA,38.29287888,-83.18332036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/9/2015 0:00,IMAGERY,3/9/2015 0:00,2,69,69,Y,Y
-9270058.924,4615631.436,11256,121272,UNKNOWN121272,OLIVE HILL,KY,41164,SUBSTATION,IN SERVICE,CARTER,21043,USA,38.25584495,-83.27435616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/9/2015 0:00,IMAGERY,3/9/2015 0:00,2,69,69,Y,Y
-9254034.167,4623607.609,11257,121273,UNKNOWN121273,OLIVE HILL,KY,41164,SUBSTATION,IN SERVICE,CARTER,21043,USA,38.31208752,-83.13040332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/9/2015 0:00,IMAGERY,3/9/2015 0:00,1,69,69,Y,Y
-9241453.2,4610994.756,11258,121274,UNKNOWN121274,GRAYSON,KY,41143,SUBSTATION,IN SERVICE,CARTER,21043,USA,38.22313019,-83.01738657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/9/2015 0:00,IMAGERY,3/9/2015 0:00,1,69,69,Y,Y
-9229767.334,4619469.414,11259,121275,UNKNOWN121275,HITCHINS,KY,41146,SUBSTATION,IN SERVICE,CARTER,21043,USA,38.28291321,-82.91241065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/9/2015 0:00,IMAGERY,3/9/2015 0:00,2,69,69,Y,Y
-9234427.571,4629668.297,11260,121276,UNKNOWN121276,GRAYSON,KY,41143,SUBSTATION,IN SERVICE,CARTER,21043,USA,38.35479425,-82.95427427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/9/2015 0:00,IMAGERY,3/9/2015 0:00,1,69,69,Y,Y
-9233940.629,4627970.466,11261,121277,UNKNOWN121277,GRAYSON,KY,41143,SUBSTATION,IN SERVICE,CARTER,21043,USA,38.342833,-82.9499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/9/2015 0:00,IMAGERY,3/9/2015 0:00,1,69,69,Y,Y
-9195469.701,4606550.917,11262,121278,UNKNOWN121278,LOUISA,KY,41230,SUBSTATION,IN SERVICE,LAWRENCE,21127,USA,38.19176225,-82.60430977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/9/2015 0:00,IMAGERY,3/9/2015 0:00,1,345,345,Y,Y
-9197133.812,4603829.83,11263,121280,BIG SANDY,LOUISA,KY,41230,SUBSTATION,IN SERVICE,LAWRENCE,21127,USA,38.1725481,-82.61925873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/-/media/markets-ops/trans-service/trans-fac/aepsct.ashx",3/9/2015 0:00,IMAGERY,10/19/2017 0:00,8,138,-999999,Y,N
-9200026.813,4590903.574,11264,121281,BUSSEYVILLE,LOUISA,KY,41230,SUBSTATION,IN SERVICE,LAWRENCE,21127,USA,38.081204,-82.645247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/-/media/markets-ops/trans-service/trans-fac/aepsct.ashx",3/9/2015 0:00,IMAGERY,10/19/2017 0:00,2,138,138,Y,Y
-9235998.148,4579055.56,11265,121282,LEFT FORK,MARTHA,KY,41159,SUBSTATION,IN SERVICE,LAWRENCE,21127,USA,37.997379,-82.968383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/-/media/markets-ops/trans-service/trans-fac/aepsct.ashx",3/9/2015 0:00,IMAGERY,10/25/2017 0:00,5,138,69,Y,Y
-9149167.34,3511189.013,11266,121284,UNKNOWN121284,RAIFORD,FL,32083,SUBSTATION,IN SERVICE,BRADFORD,12007,USA,30.05941218,-82.18836858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY,3/10/2015 0:00,1,115,115,Y,Y
-9126073.136,3539677.292,11267,121285,UNKNOWN121285,JACKSONVILLE,FL,32234,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.28065974,-81.98090982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY,3/10/2015 0:00,2,230,-999999,Y,Y
-10246785.67,3976648.663,11268,121286,UNKNOWN121286,WARREN,AR,71671,SUBSTATION,IN SERVICE,BRADLEY,5011,USA,33.6107082,-92.04844178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY,3/10/2015 0:00,2,115,115,Y,Y
-9225502.723,4561782.947,11269,121287,UNKNOWN121287,FLATGAP,KY,41219,SUBSTATION,IN SERVICE,JOHNSON,21115,USA,37.875003,-82.874101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY,3/11/2015 0:00,2,69,69,Y,Y
-9202363.075,4558120.431,11270,121288,UNKNOWN121288,TOMAHAWK,KY,41262,SUBSTATION,IN SERVICE,MARTIN,21159,USA,37.849028,-82.666234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY,3/11/2015 0:00,1,69,69,Y,Y
-9213605.007,4554929.771,11271,121289,THELMA (AEP),THELMA,KY,41260,SUBSTATION,IN SERVICE,JOHNSON,21115,USA,37.826392,-82.767222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/-/media/markets-ops/trans-service/trans-fac/aepsct.ashx",3/11/2015 0:00,IMAGERY,2/4/2019 0:00,6,138,69,N,Y
-9203404.803,4546023.065,11272,121290,DEWEY,VAN LEAR,KY,41265,SUBSTATION,IN SERVICE,JOHNSON,21115,USA,37.763167,-82.675592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/-/media/markets-ops/trans-service/trans-fac/aepsct.ashx",3/11/2015 0:00,IMAGERY,10/19/2017 0:00,3,138,69,N,N
-9234812.261,4573590.891,11273,121291,UNKNOWN121291,FLATGAP,KY,41219,SUBSTATION,IN SERVICE,JOHNSON,21115,USA,37.958684,-82.95773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY,3/11/2015 0:00,2,69,69,Y,Y
-9218424.18,4554333.761,11274,121292,WEST PAINTSVILLE,PAINTSVILLE,KY,41240,SUBSTATION,IN SERVICE,JOHNSON,21115,USA,37.82216286,-82.81051336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://psc.ky.gov/pscecf/2014-00396/slsharp%40aep.com/02112015062050/KIUC_1_17_Attachment78_Support_SCH_16P2_Function_Asset_LocOct_Dec_2013.xls",3/11/2015 0:00,IMAGERY,2/4/2019 0:00,2,69,69,Y,Y
-9215669.424,4552937.22,11275,121293,UNKNOWN121293,PAINTSVILLE,KY,41240,SUBSTATION,IN SERVICE,JOHNSON,21115,USA,37.81225241,-82.78576697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY,3/11/2015 0:00,2,69,69,Y,Y
-9214441.692,4545611.636,11276,121295,UNKNOWN121295,HAGERHILL,KY,41222,SUBSTATION,IN SERVICE,JOHNSON,21115,USA,37.76024512,-82.77473807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY,3/11/2015 0:00,1,69,69,Y,Y
-10416944.11,4683688.398,11277,121296,UNKNOWN121296,WHITEMAN AIR FORCE BASE,MO,65305,SUBSTATION,IN SERVICE,JOHNSON,29101,USA,38.7343345,-93.57700108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY,3/11/2015 0:00,1,161,161,Y,Y
-10454570.45,4689406.187,11278,121297,UNKNOWN121297,HOLDEN,MO,64040,SUBSTATION,IN SERVICE,JOHNSON,29101,USA,38.77438987,-93.91500423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY,3/11/2015 0:00,3,161,161,Y,Y
-10446254.84,4674388.407,11279,121298,UNKNOWN121298,WARRENSBURG,MO,64093,SUBSTATION,IN SERVICE,JOHNSON,29101,USA,38.66913641,-93.84030387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY,3/11/2015 0:00,1,161,161,Y,Y
-10446149.24,4689054.635,11280,121299,UNKNOWN121299,CENTERVIEW,MO,64019,SUBSTATION,IN SERVICE,JOHNSON,29101,USA,38.77192775,-93.83935524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY,3/11/2015 0:00,1,161,161,Y,Y
-10423583.18,4678607.351,11281,121300,UNKNOWN121300,WARRENSBURG,MO,64093,SUBSTATION,IN SERVICE,JOHNSON,29101,USA,38.69872091,-93.63664086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY,3/11/2015 0:00,1,161,161,Y,Y
-10415409.13,4691808.63,11282,121301,UNKNOWN121301,KNOB NOSTER,MO,65336,SUBSTATION,IN SERVICE,JOHNSON,29101,USA,38.79121321,-93.56321209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY,3/11/2015 0:00,1,161,161,Y,Y
-10330619.79,4653941.785,11283,121302,UNKNOWN121302,VERSAILLES,MO,65084,SUBSTATION,IN SERVICE,MORGAN,29141,USA,38.52558534,-92.8015365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY,3/11/2015 0:00,3,-999999,-999999,N,N
-10331395.02,4670316.086,11284,121303,UNKNOWN121303,TIPTON,MO,65081,SUBSTATION,IN SERVICE,MONITEAU,29135,USA,38.64056847,-92.80850052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY,3/11/2015 0:00,1,-999999,-999999,N,N
-10348109.71,4618314.553,11285,121304,UNKNOWN121304,STOVER,MO,65078,SUBSTATION,IN SERVICE,MORGAN,29141,USA,38.27476934,-92.95865112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY,3/11/2015 0:00,0,-999999,-999999,N,N
-10276166.75,4661100.342,11286,121305,UNKNOWN121305,JEFFERSON CITY,MO,65109,SUBSTATION,IN SERVICE,COLE,29051,USA,38.5758766,-92.3123765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY,3/11/2015 0:00,2,161,161,Y,Y
-10040872.18,4667925.449,11287,121306,POPLAR,SAINT LOUIS,MO,63102,SUBSTATION,IN SERVICE,ST. LOUIS,29510,USA,38.62379249,-90.19868945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.misoenergy.org/api/documents/getbymediaid/58750",3/12/2015 0:00,IMAGERY,3/19/2018 0:00,2,138,138,N,N
-10055357.35,4682934.145,11288,121307,UNKNOWN121307,SAINT LOUIS,MO,63134,SUBSTATION,IN SERVICE,ST. LOUIS,29189,USA,38.72904899,-90.32881197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2015 0:00,IMAGERY,3/12/2015 0:00,2,138,138,Y,Y
-9296882.032,4645330.417,11289,121308,UNKNOWN121308,VANCEBURG,KY,41179,SUBSTATION,IN SERVICE,LEWIS,21135,USA,38.465041,-83.51531224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2015 0:00,IMAGERY,3/5/2015 0:00,2,69,69,Y,Y
-9288524.968,4660445.13,11290,121309,UNKNOWN121309,VANCEBURG,KY,41179,SUBSTATION,IN SERVICE,LEWIS,21135,USA,38.57127498,-83.44023945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2015 0:00,IMAGERY,3/5/2015 0:00,1,69,69,Y,Y
-9202663.294,4649984.566,11291,121310,UNKNOWN121310,ASHLAND,KY,41101,SUBSTATION,IN SERVICE,BOYD,21019,USA,38.49776946,-82.66893092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2015 0:00,IMAGERY,3/5/2015 0:00,1,138,138,Y,Y
-9203072.134,4649819.53,11292,121311,BELLEFONTE,ASHLAND,KY,41101,SUBSTATION,IN SERVICE,BOYD,21019,USA,38.49660916,-82.67260359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/-/media/markets-ops/trans-service/trans-fac/aepsct.ashx",3/5/2015 0:00,IMAGERY,10/23/2017 0:00,9,138,69,Y,Y
-9210091.944,4634602.545,11293,121312,PRINCESS,ASHLAND,KY,41102,SUBSTATION,IN SERVICE,BOYD,21019,USA,38.38954491,-82.73566361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/-/media/markets-ops/trans-service/trans-fac/aepsct.ashx",3/5/2015 0:00,IMAGERY,10/23/2017 0:00,2,69,69,Y,Y
-9207865.82,4650777.362,11294,121313,RUSSELL,FLATWOODS,KY,41139,SUBSTATION,IN SERVICE,GREENUP,21089,USA,38.503343,-82.715666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/-/media/markets-ops/trans-service/trans-fac/aepsct.ashx",3/5/2015 0:00,IMAGERY,10/24/2017 0:00,2,138,69,Y,Y
-9201967.501,4643369.333,11295,121315,UNKNOWN121315,ASHLAND,KY,41102,SUBSTATION,IN SERVICE,BOYD,21019,USA,38.45124601,-82.6626805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2015 0:00,IMAGERY,3/5/2015 0:00,2,69,69,Y,Y
-10077735.91,4686424.735,11296,121316,UNKNOWN121316,SAINT PETERS,MO,63303,SUBSTATION,IN SERVICE,ST. CHARLES,29183,USA,38.75350642,-90.52984197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2015 0:00,IMAGERY,3/6/2015 0:00,2,138,138,Y,Y
-10162622.44,4122398.958,11297,121317,UNKNOWN121317,CLARENDON,AR,72029,SUBSTATION,IN SERVICE,MONROE,5095,USA,34.6941819,-91.29239065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2015 0:00,IMAGERY,3/6/2015 0:00,2,115,115,Y,Y
-10207261.56,4087234.72,11298,121318,UNKNOWN121318,HUMPHREY,AR,72073,SUBSTATION,IN SERVICE,ARKANSAS,5001,USA,34.43405302,-91.69339066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2015 0:00,IMAGERY,3/6/2015 0:00,2,115,115,Y,Y
-9141746.835,3538817.468,11299,121319,UNKNOWN121319,MACCLENNY,FL,32063,SUBSTATION,IN SERVICE,BAKER,12003,USA,30.2739894,-82.12170905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/9/2015 0:00,IMAGERY,3/9/2015 0:00,2,115,115,N,N
-10074805.78,4696525.36,11300,121320,UNKNOWN121320,ST CHARLES,MO,63301,SUBSTATION,IN SERVICE,ST. CHARLES,29183,USA,38.82423105,-90.50352017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2015 0:00,IMAGERY,3/5/2015 0:00,2,138,138,Y,Y
-10096693.16,4698642.274,11301,121321,UNKNOWN121321,OFALLON,MO,63366,SUBSTATION,IN SERVICE,ST. CHARLES,29183,USA,38.83904479,-90.70013789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2015 0:00,IMAGERY,3/5/2015 0:00,3,161,161,Y,Y
-10173413.67,4233759.041,11302,121322,UNKNOWN121322,BRADFORD,AR,72020,SUBSTATION,IN SERVICE,JACKSON,5067,USA,35.51258217,-91.38932989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2015 0:00,IMAGERY,3/6/2015 0:00,2,161,161,N,N
-10192607.84,4208606.633,11303,121323,UNKNOWN121323,BALD KNOB,AR,72010,SUBSTATION,IN SERVICE,WHITE,5145,USA,35.32845277,-91.56175408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2015 0:00,IMAGERY,3/6/2015 0:00,2,161,161,Y,Y
-10213856.24,4181357.235,11304,121324,UNKNOWN121324,SEARCY,AR,72143,SUBSTATION,IN SERVICE,WHITE,5145,USA,35.1284979,-91.7526317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2015 0:00,IMAGERY,3/6/2015 0:00,1,115,115,Y,Y
-10092482.71,4103767.726,11305,121325,UNKNOWN121325,WEST HELENA,AR,72390,SUBSTATION,IN SERVICE,PHILLIPS,5107,USA,34.55645795,-90.66231473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2015 0:00,IMAGERY,3/6/2015 0:00,3,115,115,Y,Y
-10087864.26,4100213.361,11306,121326,UNKNOWN121326,HELENA,AR,72342,SUBSTATION,IN SERVICE,PHILLIPS,5107,USA,34.53015776,-90.62082644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2015 0:00,IMAGERY,3/6/2015 0:00,2,115,115,Y,Y
-10086497.29,4092165.986,11307,121327,UNKNOWN121327,HELENA,AR,72342,SUBSTATION,IN SERVICE,PHILLIPS,5107,USA,34.47058129,-90.60854678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2015 0:00,IMAGERY,3/6/2015 0:00,3,115,115,Y,Y
