X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10085239.11,4097851.115,11308,121328,UNKNOWN121328,HELENA,AR,72342,SUBSTATION,IN SERVICE,PHILLIPS,5107,USA,34.51267396,-90.59724434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2015 0:00,IMAGERY,3/6/2015 0:00,1,115,115,Y,Y
-10119097.27,4103818.427,11309,121329,UNKNOWN121329,MARVELL,AR,72366,SUBSTATION,IN SERVICE,PHILLIPS,5107,USA,34.55683304,-90.90139742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2015 0:00,IMAGERY,3/6/2015 0:00,2,115,115,Y,Y
-10187571.9,4097245.328,11310,121330,UNKNOWN121330,STUTTGART,AR,72160,SUBSTATION,IN SERVICE,ARKANSAS,5001,USA,34.50818972,-91.51651545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2015 0:00,IMAGERY,3/6/2015 0:00,2,115,115,Y,Y
-8842672.898,3990941.578,11311,121331,UNKNOWN121331,HEMINGWAY,SC,29554,SUBSTATION,IN SERVICE,WILLIAMSBURG,45089,USA,33.71757185,-79.43508216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2015 0:00,IMAGERY,5/28/2015 0:00,8,230,-999999,N,N
-10393044.51,4643286.906,11312,121334,UNKNOWN121334,LINCOLN,MO,65338,SUBSTATION,IN SERVICE,BENTON,29015,USA,38.45066613,-93.36230736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/9/2015 0:00,IMAGERY,3/9/2015 0:00,3,161,161,Y,Y
-10253775.17,4077908.791,11313,121335,UNKNOWN121335,JEFFERSON,AR,72079,SUBSTATION,IN SERVICE,JEFFERSON,5069,USA,34.3649277,-92.11122956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY,3/10/2015 0:00,2,115,115,Y,Y
-10230703.03,4058175.803,11314,121338,UNKNOWN121338,PINE BLUFF,AR,71601,SUBSTATION,IN SERVICE,JEFFERSON,5069,USA,34.21847545,-91.90396897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY,3/10/2015 0:00,3,115,115,N,N
-10241579.56,4054874.645,11315,121339,PINE BLUFF 34TH & MAIN,PINE BLUFF,AR,71601,SUBSTATION,IN SERVICE,JEFFERSON,5069,USA,34.19395035,-92.0016745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY,4/14/2020 0:00,2,115,115,Y,Y
-10184343.62,4015339.547,11316,121341,UNKNOWN121341,DUMAS,AR,71639,SUBSTATION,IN SERVICE,DESHA,5041,USA,33.89968078,-91.48751529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY,3/10/2015 0:00,3,115,115,N,N
-10183118.81,4013176.07,11317,121342,UNKNOWN121342,DUMAS,AR,71639,SUBSTATION,IN SERVICE,DESHA,5041,USA,33.88354803,-91.47651267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY,3/10/2015 0:00,3,115,115,N,N
-10176677.45,3979058.345,11318,121343,MCGEHEE,MCGEHEE,AR,71654,SUBSTATION,IN SERVICE,DESHA,5041,USA,33.62873394,-91.41864893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY,4/14/2020 0:00,2,115,115,N,N
-10156924.79,3952791.218,11319,121344,UNKNOWN121344,LAKE VILLAGE,AR,71653,SUBSTATION,IN SERVICE,CHICOT,5017,USA,33.43203817,-91.24120777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY,3/10/2015 0:00,1,115,115,N,N
-10162742.82,3923707.973,11320,121345,UNKNOWN121345,PORTLAND,AR,71663,SUBSTATION,IN SERVICE,CHICOT,5017,USA,33.21373333,-91.29347203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY,3/10/2015 0:00,2,115,115,Y,Y
-10179234.7,3935665.909,11321,121346,UNKNOWN121346,LAKE VILLAGE,AR,71653,SUBSTATION,IN SERVICE,CHICOT,5017,USA,33.30355826,-91.44162114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY,3/10/2015 0:00,2,115,115,Y,Y
-10184937.05,3935696.335,11322,121347,UNKNOWN121347,MONTROSE,AR,71658,SUBSTATION,IN SERVICE,ASHLEY,5003,USA,33.30378669,-91.49284618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY,3/10/2015 0:00,2,115,115,Y,Y
-10238715.98,3914395.694,11323,121348,UNKNOWN121348,CROSSETT,AR,71635,SUBSTATION,IN SERVICE,ASHLEY,5003,USA,33.14371797,-91.97595053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY,3/10/2015 0:00,3,115,-999999,Y,N
-10223890.32,4000786.347,11324,121349,UNKNOWN121349,MONTICELLO,AR,71667,SUBSTATION,IN SERVICE,DREW,5043,USA,33.79110085,-91.84276942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY,3/10/2015 0:00,2,115,115,N,N
-10244369.82,4044657.667,11325,121350,UNKNOWN121350,PINE BLUFF,AR,71603,SUBSTATION,IN SERVICE,JEFFERSON,5069,USA,34.11800072,-92.02673982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY,3/10/2015 0:00,2,115,115,Y,Y
-10264743.57,4069624.402,11326,121352,UNKNOWN121352,SHERIDAN,AR,72150,SUBSTATION,IN SERVICE,JEFFERSON,5069,USA,34.30347457,-92.20976035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY,3/10/2015 0:00,1,115,115,Y,Y
-9236459.567,4583166.518,11327,121353,UNKNOWN121353,MAZIE,KY,41160,SUBSTATION,IN SERVICE,LAWRENCE,21127,USA,38.026475,-82.972528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY,3/10/2015 0:00,2,69,69,Y,Y
-9250465.369,4597651.808,11328,121354,UNKNOWN121354,SANDY HOOK,KY,41171,SUBSTATION,IN SERVICE,ELLIOTT,21063,USA,38.12890503,-83.09834427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY,3/10/2015 0:00,3,69,69,Y,Y
-9253425.93,4591456.15,11329,121355,UNKNOWN121355,SANDY HOOK,KY,41171,SUBSTATION,IN SERVICE,ELLIOTT,21063,USA,38.08511115,-83.12493943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY,3/10/2015 0:00,1,69,69,Y,Y
-9180882.849,4546550.96,11330,121356,INEZ,PILGRIM,KY,41250,SUBSTATION,IN SERVICE,MARTIN,21159,USA,37.76691581,-82.47327385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/-/media/markets-ops/trans-service/trans-fac/aepsct.ashx",3/10/2015 0:00,IMAGERY,10/19/2017 0:00,7,138,69,Y,Y
-9172757.037,4554066.631,11331,121357,LOVELY,LOVELY,KY,41231,SUBSTATION,IN SERVICE,MARTIN,21159,USA,37.82026729,-82.40027844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/-/media/markets-ops/trans-service/trans-fac/aepsct.ashx",3/10/2015 0:00,IMAGERY,10/19/2017 0:00,2,138,138,Y,Y
-10465493.99,4629964.447,11332,121358,UNKNOWN121358,CLINTON,MO,64735,SUBSTATION,IN SERVICE,HENRY,29083,USA,38.35688043,-94.01313209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY,3/10/2015 0:00,2,161,161,Y,Y
-10447922.95,4623365.223,11333,121359,UNKNOWN121359,CLINTON,MO,64735,SUBSTATION,IN SERVICE,HENRY,29083,USA,38.31037902,-93.85528874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY,3/10/2015 0:00,2,161,161,Y,Y
-10463771.66,4602123.372,11334,121360,UNKNOWN121360,APPLETON CITY,MO,64724,SUBSTATION,IN SERVICE,ST. CLAIR,29185,USA,38.16049587,-93.99766009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY,3/10/2015 0:00,1,161,161,Y,Y
-10438611.83,4633641.644,11335,121361,UNKNOWN121361,CLINTON,MO,64735,SUBSTATION,IN SERVICE,HENRY,29083,USA,38.38277884,-93.77164554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY,3/10/2015 0:00,3,161,161,Y,Y
-10438614.48,4633541.764,11336,121362,UNKNOWN121362,CLINTON,MO,64735,SUBSTATION,IN SERVICE,HENRY,29083,USA,38.38207551,-93.77166931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY,3/10/2015 0:00,1,161,161,Y,Y
-8934772.582,4388653.942,11337,121363,UNKNOWN121363,STUART,VA,24171,SUBSTATION,IN SERVICE,PATRICK,51141,USA,36.63717741,-80.26242771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY,3/11/2015 0:00,2,138,138,Y,Y
-8898720.901,4475153.369,11338,121364,UNKNOWN121364,ROANOKE,VA,24014,SUBSTATION,IN SERVICE,ROANOKE,51770,USA,37.25816756,-79.93856994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY,3/11/2015 0:00,1,-999999,-999999,N,N
-8901166.817,4483002.651,11339,121365,UNKNOWN121365,ROANOKE,VA,24012,SUBSTATION,IN SERVICE,ROANOKE,51770,USA,37.3142677,-79.96054198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY,3/11/2015 0:00,2,-999999,-999999,N,N
-8903926.485,4481549.569,11340,121366,UNKNOWN121366,ROANOKE,VA,24017,SUBSTATION,IN SERVICE,ROANOKE,51770,USA,37.30388543,-79.9853325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY,3/11/2015 0:00,2,-999999,-999999,Y,Y
-8902844.939,4479139.464,11341,121367,UNKNOWN121367,ROANOKE,VA,24017,SUBSTATION,IN SERVICE,ROANOKE,51770,USA,37.28666208,-79.97561681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY,3/11/2015 0:00,2,-999999,-999999,Y,Y
-8904567.403,4503474.809,11342,121368,UNKNOWN121368,TROUTVILLE,VA,24175,SUBSTATION,IN SERVICE,BOTETOURT,51023,USA,37.46038876,-79.99108996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY,3/11/2015 0:00,1,-999999,-999999,N,N
-8884651.873,4509552.463,11343,121370,UNKNOWN121370,BUCHANAN,VA,24066,SUBSTATION,IN SERVICE,BOTETOURT,51023,USA,37.50371348,-79.81218572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY,3/11/2015 0:00,1,-999999,-999999,Y,Y
-8905324.889,4551303.308,11344,121372,UNKNOWN121372,COVINGTON,VA,24426,SUBSTATION,IN SERVICE,ALLEGHANY,51005,USA,37.80065577,-79.99789458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY,3/11/2015 0:00,3,138,138,Y,Y
-8904000.783,4546889.519,11345,121373,COVINGTON,COVINGTON,VA,24426,SUBSTATION,IN SERVICE,COVINGTON,51580,USA,37.76931997,-79.98599993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.dominionenergy.com/library/domcom/media/about-us/electric-projects/power-line-projects/low-moor/lowmoor-project-simulations.pdf?la=en",3/11/2015 0:00,IMAGERY,3/4/2019 0:00,4,138,138,N,N
-8884257.272,4531073.445,11346,121374,UNKNOWN121374,EAGLE ROCK,VA,24085,SUBSTATION,IN SERVICE,BOTETOURT,51023,USA,37.65692429,-79.80864096,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY,3/11/2015 0:00,1,138,138,Y,Y
-8860108.882,4457039.551,11347,121375,UNKNOWN121375,MONETA,VA,24121,SUBSTATION,IN SERVICE,BEDFORD,51019,USA,37.1285455,-79.59171228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY,3/11/2015 0:00,1,138,138,Y,Y
-8842227.986,4464156.708,11348,121376,UNKNOWN121376,HUDDLESTON,VA,24104,SUBSTATION,IN SERVICE,BEDFORD,51019,USA,37.17950225,-79.43108545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY,3/11/2015 0:00,1,138,138,Y,Y
-8826490.386,4470406.48,11349,121377,UNKNOWN121377,LYNCH STATION,VA,24571,SUBSTATION,IN SERVICE,CAMPBELL,51031,USA,37.22422045,-79.28971219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2015 0:00,IMAGERY,3/12/2015 0:00,2,115,115,Y,Y
-8824960.615,4455534.563,11350,121378,UNKNOWN121378,ALTAVISTA,VA,24517,SUBSTATION,IN SERVICE,CAMPBELL,51031,USA,37.11776583,-79.27597003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2015 0:00,IMAGERY,4/1/2015 0:00,5,115,115,Y,Y
-8833551.936,4512403.269,11351,121379,UNKNOWN121379,BIG ISLAND,VA,24526,SUBSTATION,IN SERVICE,BEDFORD,51019,USA,37.52402686,-79.35314717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2015 0:00,IMAGERY,3/12/2015 0:00,3,69,69,Y,Y
-8808007.88,4507641.162,11352,121380,UNKNOWN121380,MONROE,VA,24574,SUBSTATION,IN SERVICE,AMHERST,51009,USA,37.49009143,-79.12368101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2015 0:00,IMAGERY,3/12/2015 0:00,2,-999999,-999999,N,N
-8801218.543,4496555.817,11353,121381,UNKNOWN121381,LYNCHBURG,VA,24504,SUBSTATION,IN SERVICE,CAMPBELL,51031,USA,37.41103596,-79.06269136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2015 0:00,IMAGERY,3/12/2015 0:00,3,-999999,-999999,N,N
-8809141.88,4495885.291,11354,121382,UNKNOWN121382,LYNCHBURG,VA,24504,SUBSTATION,IN SERVICE,LYNCHBURG,51680,USA,37.40625141,-79.13386791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2015 0:00,IMAGERY,3/12/2015 0:00,2,-999999,-999999,N,N
-8808309.09,4495073.898,11355,121383,UNKNOWN121383,LYNCHBURG,VA,24504,SUBSTATION,IN SERVICE,LYNCHBURG,51680,USA,37.40046129,-79.12638682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2015 0:00,IMAGERY,3/12/2015 0:00,4,-999999,-999999,N,N
-8815070.559,4503770.254,11356,121384,UNKNOWN121384,LYNCHBURG,VA,24503,SUBSTATION,IN SERVICE,LYNCHBURG,51680,USA,37.46249542,-79.18712614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2015 0:00,IMAGERY,3/12/2015 0:00,2,-999999,-999999,N,N
-8793500.44,4485300.42,11357,121385,UNKNOWN121385,CONCORD,VA,24538,SUBSTATION,IN SERVICE,CAMPBELL,51031,USA,37.33068233,-78.99335846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2015 0:00,IMAGERY,3/12/2015 0:00,1,-999999,-999999,N,N
-8812949.295,4491552.638,11358,121386,UNKNOWN121386,LYNCHBURG,VA,24501,SUBSTATION,IN SERVICE,LYNCHBURG,51680,USA,37.37532829,-79.1680705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2015 0:00,IMAGERY,3/13/2015 0:00,2,138,-999999,N,N
-8840500.497,4550991.494,11359,121387,ROCKBRIDGE,LEXINGTON,VA,24450,SUBSTATION,IN SERVICE,ROCKBRIDGE,51163,USA,37.79844248,-79.41556716,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/-/media/committees-groups/committees/teac/20180712/20180712-teac-reliability-analysis-update.ashx",3/12/2015 0:00,IMAGERY,3/14/2019 0:00,1,115,115,Y,Y
-8833951.523,4541667.466,11360,121388,BUENA VISTA,BUENA VISTA,VA,24416,SUBSTATION,IN SERVICE,BUENA VISTA,51530,USA,37.73222872,-79.35673672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/-/media/committees-groups/committees/teac/20180712/20180712-teac-reliability-analysis-update.ashx",3/12/2015 0:00,IMAGERY,3/14/2019 0:00,2,115,115,N,N
-8835527.545,4519360.99,11361,121389,UNKNOWN121389,BIG ISLAND,VA,24526,SUBSTATION,IN SERVICE,AMHERST,51009,USA,37.57358082,-79.37089437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2015 0:00,IMAGERY,3/12/2015 0:00,2,-999999,-999999,N,N
-8838533.739,4514802.438,11362,121390,UNKNOWN121390,BIG ISLAND,VA,24526,SUBSTATION,IN SERVICE,BEDFORD,51019,USA,37.54111784,-79.39789947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2015 0:00,IMAGERY,3/12/2015 0:00,2,-999999,-999999,N,N
-8904767.474,4551687.599,11363,121391,UNKNOWN121391,COVINGTON,VA,24426,SUBSTATION,IN SERVICE,COVINGTON,51580,USA,37.80338344,-79.99288723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2015 0:00,IMAGERY,3/12/2015 0:00,2,138,138,Y,Y
-8795630.642,4517655.631,11364,121392,UNKNOWN121392,AMHERST,VA,24521,SUBSTATION,IN SERVICE,AMHERST,51009,USA,37.56143804,-79.01249439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2015 0:00,IMAGERY,3/12/2015 0:00,4,138,-999999,N,Y
-9323577.68,4649618.43,11365,121393,UNKNOWN121393,FLEMINGSBURG,KY,41041,SUBSTATION,IN SERVICE,MASON,21161,USA,38.49519529,-83.75512333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2015 0:00,IMAGERY,3/13/2015 0:00,1,138,138,Y,Y
-9316756.79,4664088.1,11366,121394,UNKNOWN121394,MAYSVILLE,KY,41056,SUBSTATION,IN SERVICE,MASON,21161,USA,38.59685619,-83.69385023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2015 0:00,IMAGERY,3/13/2015 0:00,5,138,69,Y,Y
-9331848.22,4671261.79,11367,121395,UNKNOWN121395,MAYSVILLE,KY,41056,SUBSTATION,IN SERVICE,MASON,21161,USA,38.64720374,-83.82941885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2015 0:00,IMAGERY,3/13/2015 0:00,1,138,138,Y,Y
-9330203.345,4678426.79,11368,121396,UNKNOWN121396,MAYSVILLE,KY,41056,SUBSTATION,IN SERVICE,MASON,21161,USA,38.69745502,-83.81464269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2015 0:00,IMAGERY,3/13/2015 0:00,9,345,-999999,N,N
-9335474.692,4659858.534,11369,121397,UNKNOWN121397,MAYSVILLE,KY,41056,SUBSTATION,IN SERVICE,MASON,21161,USA,38.567155,-83.861996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2015 0:00,IMAGERY,3/13/2015 0:00,4,138,69,Y,Y
-9182047.817,4546185.97,11370,121398,UNKNOWN121398,PILGRIM,KY,41250,SUBSTATION,IN SERVICE,MARTIN,21159,USA,37.76432388,-82.48373894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY,3/10/2015 0:00,1,69,69,Y,Y
-9197372.968,4544644.454,11371,121399,UNKNOWN121399,DEBORD,KY,41214,SUBSTATION,IN SERVICE,MARTIN,21159,USA,37.75337598,-82.62140711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY,3/10/2015 0:00,2,69,69,N,N
-9181420.86,4546062.84,11372,121400,UNKNOWN121400,PILGRIM,KY,41250,SUBSTATION,IN SERVICE,MARTIN,21159,USA,37.76344946,-82.47810689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY,3/10/2015 0:00,1,69,69,Y,Y
-9285105.38,4607840.02,11373,121401,RODBURN,MOREHEAD,KY,40351,SUBSTATION,IN SERVICE,ROWAN,21205,USA,38.20086309,-83.40952078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY,10/20/2017 0:00,6,138,69,Y,Y
-9272812.41,4606906.68,11374,121402,UNKNOWN121402,MOREHEAD,KY,40351,SUBSTATION,IN SERVICE,ROWAN,21205,USA,38.19427398,-83.29909115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY,3/10/2015 0:00,1,69,69,Y,Y
-9283595.747,4606392.637,11375,121403,UNKNOWN121403,MOREHEAD,KY,40351,SUBSTATION,IN SERVICE,ROWAN,21205,USA,38.19064474,-83.39595951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY,10/20/2017 0:00,5,138,69,Y,Y
-9284192.56,4620036.67,11376,121404,UNKNOWN121404,MOREHEAD,KY,40351,SUBSTATION,IN SERVICE,ROWAN,21205,USA,38.28691307,-83.40132077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY,3/10/2015 0:00,1,138,138,Y,Y
-9292207.191,4608697.165,11377,121405,UNKNOWN121405,MOREHEAD,KY,40351,SUBSTATION,IN SERVICE,ROWAN,21205,USA,38.20691376,-83.47331743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY,3/10/2015 0:00,2,69,69,Y,Y
-9300114.411,4607967.191,11378,121406,UNKNOWN121406,MOREHEAD,KY,40351,SUBSTATION,IN SERVICE,ROWAN,21205,USA,38.20176084,-83.54434919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY,3/10/2015 0:00,1,138,138,Y,Y
-9298872.015,4599702.267,11379,121407,UNKNOWN121407,MOREHEAD,KY,40351,SUBSTATION,IN SERVICE,ROWAN,21205,USA,38.14339287,-83.53318856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY,3/10/2015 0:00,3,138,69,Y,Y
-9300483.521,4597392.902,11380,121408,UNKNOWN121408,MOREHEAD,KY,40351,SUBSTATION,IN SERVICE,ROWAN,21205,USA,38.12707548,-83.54766496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY,3/10/2015 0:00,1,69,69,Y,Y
-9213405.968,4555311.285,11381,121409,THELMA (EKPC),THELMA,KY,41260,SUBSTATION,IN SERVICE,JOHNSON,21115,USA,37.829099,-82.765434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://psc.ky.gov/pscscf/Post%20Case%20Referenced%20Correspondence/2000%20cases/20000387/20160331_EKPC%202015%20Annual%20Resource%20Assessment%20Report%20and%20Study%20of%20Price%20Elasticity.pdf",3/10/2015 0:00,IMAGERY,2/4/2019 0:00,4,69,69,Y,Y
-9096418.036,3555675.889,11382,121411,UNKNOWN121411,JACKSONVILLE,FL,32208,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.40469101,-81.71451352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY,3/11/2015 0:00,2,138,-999999,Y,Y
-10415592.18,4686816.783,11383,121413,UNKNOWN121413,KNOB NOSTER,MO,65336,SUBSTATION,IN SERVICE,JOHNSON,29101,USA,38.75625286,-93.56485653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY,3/11/2015 0:00,3,161,161,Y,Y
-10416723.01,4687093.569,11384,121414,UNKNOWN121414,KNOB NOSTER,MO,65336,SUBSTATION,IN SERVICE,JOHNSON,29101,USA,38.75819177,-93.57501489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY,3/11/2015 0:00,3,161,161,Y,Y
-10425592.01,4688849.383,11385,121415,UNKNOWN121415,WARRENSBURG,MO,64093,SUBSTATION,IN SERVICE,JOHNSON,29101,USA,38.77049022,-93.65468652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY,3/11/2015 0:00,3,161,161,Y,Y
-10436355.14,4659630.13,11386,121416,UNKNOWN121416,LEETON,MO,64761,SUBSTATION,IN SERVICE,JOHNSON,29101,USA,38.56555073,-93.75137332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY,3/11/2015 0:00,2,161,161,Y,Y
-10435698.04,4687898.402,11387,121417,UNKNOWN121417,WARRENSBURG,MO,64093,SUBSTATION,IN SERVICE,JOHNSON,29101,USA,38.76382942,-93.74547054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY,3/11/2015 0:00,3,161,161,Y,Y
-9306662.634,4631643.014,11388,121418,UNKNOWN121418,WALLINGFORD,KY,41093,SUBSTATION,IN SERVICE,FLEMING,21069,USA,38.36870369,-83.60317289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY,3/11/2015 0:00,8,138,69,Y,Y
-9302766.4,4624201.47,11389,121419,UNKNOWN121419,WALLINGFORD,KY,41093,SUBSTATION,IN SERVICE,FLEMING,21069,USA,38.31627329,-83.56817242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY,3/11/2015 0:00,1,69,69,Y,Y
-9312809.375,4620604.253,11390,121420,UNKNOWN121420,HILLSBORO,KY,41049,SUBSTATION,IN SERVICE,FLEMING,21069,USA,38.290915,-83.65839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY,3/11/2015 0:00,1,69,69,Y,Y
-9323911.673,4638801.354,11391,121421,UNKNOWN121421,FLEMINGSBURG,KY,41041,SUBSTATION,IN SERVICE,FLEMING,21069,USA,38.41910292,-83.75812363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY,3/11/2015 0:00,2,138,138,Y,Y
-9320881.22,4639933.75,11392,121422,UNKNOWN121422,FLEMINGSBURG,KY,41041,SUBSTATION,IN SERVICE,FLEMING,21069,USA,38.42707248,-83.73090061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY,3/11/2015 0:00,1,138,138,Y,Y
-9257832.464,4573201.222,11393,121424,UNKNOWN121424,WEST LIBERTY,KY,41472,SUBSTATION,IN SERVICE,MORGAN,21175,USA,37.955924,-83.164524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2015 0:00,IMAGERY,3/12/2015 0:00,1,69,69,Y,Y
-9272039.574,4570791.154,11394,121425,MORGAN COUNTY,WEST LIBERTY,KY,41472,SUBSTATION,IN SERVICE,MORGAN,21175,USA,37.93885133,-83.29214864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2015 0:00,IMAGERY,10/20/2017 0:00,5,69,69,Y,Y
-9272503.081,4566976.832,11395,121426,UNKNOWN121426,WEST LIBERTY,KY,41472,SUBSTATION,IN SERVICE,MORGAN,21175,USA,37.91182296,-83.2963124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2015 0:00,IMAGERY,3/12/2015 0:00,2,69,69,Y,Y
-9248960.3,4554129.864,11396,121427,UNKNOWN121427,SALYERSVILLE,KY,41465,SUBSTATION,IN SERVICE,MAGOFFIN,21153,USA,37.820716,-83.084824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2015 0:00,IMAGERY,3/12/2015 0:00,2,69,69,Y,Y
-9242822.203,4547228.941,11397,121428,UNKNOWN121428,SALYERSVILLE,KY,41465,SUBSTATION,IN SERVICE,MAGOFFIN,21153,USA,37.77173017,-83.02968453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2015 0:00,IMAGERY,3/12/2015 0:00,3,69,69,Y,Y
-9242245.397,4534531.044,11398,121429,UNKNOWN121429,SALYERSVILLE,KY,41465,SUBSTATION,IN SERVICE,MAGOFFIN,21153,USA,37.68151,-83.024503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2015 0:00,IMAGERY,3/12/2015 0:00,2,69,69,Y,Y
-9242663.597,4534565.108,11399,121430,UNKNOWN121430,SALYERSVILLE,KY,41465,SUBSTATION,IN SERVICE,MAGOFFIN,21153,USA,37.68175218,-83.02825975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2015 0:00,IMAGERY,3/12/2015 0:00,3,69,69,Y,Y
-10071465.24,4664168.382,11400,121431,UNKNOWN121431,SAINT LOUIS,MO,63131,SUBSTATION,IN SERVICE,ST. LOUIS,29189,USA,38.59741983,-90.47351161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2015 0:00,IMAGERY,3/12/2015 0:00,2,138,138,Y,Y
-8800844.332,4462334.384,11401,121432,UNKNOWN121432,GLADYS,VA,24554,SUBSTATION,IN SERVICE,CAMPBELL,51031,USA,37.16645822,-79.05932976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2015 0:00,IMAGERY,3/13/2015 0:00,1,115,115,Y,Y
-8783500.892,4451479.723,11402,121433,UNKNOWN121433,BROOKNEAL,VA,24528,SUBSTATION,IN SERVICE,CAMPBELL,51031,USA,37.08871489,-78.90353099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2015 0:00,IMAGERY,3/13/2015 0:00,1,115,115,Y,Y
-8838008.897,4566682.544,11403,121434,UNKNOWN121434,ROCKBRIDGE BATHS,VA,24473,SUBSTATION,IN SERVICE,ROCKBRIDGE,51163,USA,37.90973722,-79.39318474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2015 0:00,IMAGERY,3/13/2015 0:00,1,115,115,N,N
-8883315.894,4609004.948,11404,121435,BATH COUNTY,CRAIGSVILLE,VA,24430,SUBSTATION,IN SERVICE,BATH,51017,USA,38.20908631,-79.80018441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/-/media/committees-groups/committees/teac/20180712/20180712-teac-reliability-analysis-update.ashx",3/13/2015 0:00,IMAGERY,3/14/2019 0:00,3,500,500,N,N
-8777787.601,4594418.794,11405,121438,UNKNOWN121438,WAYNESBORO,VA,22980,SUBSTATION,IN SERVICE,AUGUSTA,51015,USA,38.10605581,-78.85220763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2015 0:00,IMAGERY,3/13/2015 0:00,8,115,115,N,N
-8799561.209,4582889.875,11406,121439,STUARTS DRAFT,STUARTS DRAFT,VA,24477,SUBSTATION,IN SERVICE,AUGUSTA,51015,USA,38.02451737,-79.04780327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/-/media/committees-groups/committees/teac/20180712/20180712-teac-reliability-analysis-update.ashx, EIA 861",3/16/2015 0:00,IMAGERY,3/14/2019 0:00,2,115,115,N,N
-8799670.339,4582874.071,11407,121440,UNKNOWN121440,STUARTS DRAFT,VA,24477,SUBSTATION,IN SERVICE,AUGUSTA,51015,USA,38.02440554,-79.04878361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2015 0:00,IMAGERY,3/16/2015 0:00,1,115,115,N,N
-8794865.436,4591008.464,11408,121441,UNKNOWN121441,FISHERSVILLE,VA,22939,SUBSTATION,IN SERVICE,AUGUSTA,51015,USA,38.08194567,-79.00562043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2015 0:00,IMAGERY,3/16/2015 0:00,1,115,115,N,N
-8760681.424,4591399.471,11409,121444,CROZET,CROZET,VA,22932,SUBSTATION,IN SERVICE,ALBEMARLE,51003,USA,38.08471039,-78.69854023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2015 0:00,IMAGERY,10/16/2017 0:00,2,230,230,Y,Y
-8741976.56,4589550.319,11410,121445,BARRACKS ROAD,CHARLOTTESVILLE,VA,22901,SUBSTATION,IN SERVICE,ALBEMARLE,51003,USA,38.07163454,-78.53051157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2015 0:00,IMAGERY,10/16/2017 0:00,2,230,230,Y,Y
-8860071.637,4639132.78,11411,121448,UNKNOWN121448,MONTEREY,VA,24465,SUBSTATION,IN SERVICE,HIGHLAND,51091,USA,38.42143552,-79.5913777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2015 0:00,IMAGERY,3/16/2015 0:00,1,-999999,-999999,Y,Y
-8776495.917,4567905.77,11412,121449,UNKNOWN121449,AFTON,VA,22920,SUBSTATION,IN SERVICE,NELSON,51125,USA,37.91840635,-78.84060423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2015 0:00,IMAGERY,3/16/2015 0:00,1,115,115,Y,Y
-8795222.905,4538507.414,11413,121452,UNKNOWN121452,PINEY RIVER,VA,22964,SUBSTATION,IN SERVICE,NELSON,51125,USA,37.70977444,-79.00883163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2015 0:00,IMAGERY,3/16/2015 0:00,2,-999999,-999999,Y,Y
-8794951.774,4539948.651,11414,121453,UNKNOWN121453,PINEY RIVER,VA,22964,SUBSTATION,IN SERVICE,NELSON,51125,USA,37.72001623,-79.00639602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2015 0:00,IMAGERY,3/16/2015 0:00,1,-999999,-999999,Y,Y
-8778364.556,4519226.216,11415,121454,UNKNOWN121454,GLADSTONE,VA,24553,SUBSTATION,IN SERVICE,NELSON,51125,USA,37.57262125,-78.8573905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2015 0:00,IMAGERY,3/16/2015 0:00,1,-999999,-999999,Y,Y
-10217026.89,4658000.829,11416,121455,UNKNOWN121455,LINN,MO,65051,SUBSTATION,IN SERVICE,OSAGE,29151,USA,38.5541058,-91.78111417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY,3/17/2015 0:00,2,161,69,Y,Y
-10221992.27,4640088.507,11417,121456,UNKNOWN121456,LINN,MO,65051,SUBSTATION,IN SERVICE,OSAGE,29151,USA,38.42816156,-91.82571891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY,3/17/2015 0:00,3,161,161,Y,Y
-10241176.59,4606097.577,11418,121457,UNKNOWN121457,VIENNA,MO,65582,SUBSTATION,IN SERVICE,MARIES,29125,USA,38.18856147,-91.99805459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY,3/17/2015 0:00,2,161,161,Y,Y
-10214823.06,4627544.745,11419,121458,UNKNOWN121458,BELLE,MO,65013,SUBSTATION,IN SERVICE,OSAGE,29151,USA,38.33983347,-91.76131676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY,3/17/2015 0:00,2,138,138,Y,Y
-10177089.43,4646291.261,11420,121459,UNKNOWN121459,OWENSVILLE,MO,65066,SUBSTATION,IN SERVICE,GASCONADE,29073,USA,38.47179898,-91.42234982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY,3/17/2015 0:00,1,69,69,Y,Y
-10178946.81,4679015.919,11421,121460,UNKNOWN121460,HERMANN,MO,65041,SUBSTATION,IN SERVICE,GASCONADE,29073,USA,38.70158527,-91.43903494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY,3/17/2015 0:00,1,69,69,Y,Y
-10175833.49,4678941.656,11422,121461,UNKNOWN121461,HERMANN,MO,65041,SUBSTATION,IN SERVICE,GASCONADE,29073,USA,38.70106463,-91.41106754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY,3/17/2015 0:00,1,-999999,-999999,N,N
-10364960.26,4057337.257,11423,121462,UNKNOWN121462,ARKADELPHIA,AR,71923,SUBSTATION,IN SERVICE,CLARK,5019,USA,34.21224636,-93.11002223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY,3/18/2015 0:00,3,115,-999999,Y,N
-10362503.23,4047595.808,11424,121463,UNKNOWN121463,ARKADELPHIA,AR,71923,SUBSTATION,IN SERVICE,CLARK,5019,USA,34.13984888,-93.08795034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY,3/18/2015 0:00,2,115,-999999,Y,Y
-10397682.17,4061479.452,11425,121467,APLINE,AMITY,AR,71921,SUBSTATION,IN SERVICE,CLARK,5019,USA,34.24301192,-93.40396809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY,4/14/2020 0:00,2,115,115,Y,Y
-9206622.951,4474997.62,11426,121468,UNKNOWN121468,VIRGIE,KY,41572,SUBSTATION,IN SERVICE,LETCHER,21133,USA,37.25705397,-82.70450112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY,3/18/2015 0:00,2,46,46,Y,Y
-9244524.099,4500542.479,11427,121469,HARBERT,MOUSIE,KY,41839,SUBSTATION,IN SERVICE,KNOTT,21119,USA,37.43947658,-83.04497293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://psc.ky.gov/pscecf/2002-00149/Siting%20Board/bbc/073102/transmissionimpact.pdf",3/19/2015 0:00,IMAGERY,3/6/2018 0:00,2,138,138,Y,Y
-9225726.2,4499425.965,11428,121470,CONSOLIDATED COAL,MOUSIE,KY,41839,SUBSTATION,NOT AVAILABLE,KNOTT,21119,USA,37.43151253,-82.87610853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2015 0:00,IMAGERY,10/19/2017 0:00,1,138,138,Y,Y
-9218141.433,4489127.275,11429,121471,TOPMOST,TOPMOST,KY,41862,SUBSTATION,IN SERVICE,KNOTT,21119,USA,37.35801236,-82.80797341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/-/media/markets-ops/trans-service/trans-fac/aepsct.ashx",3/19/2015 0:00,IMAGERY,10/19/2017 0:00,1,138,138,Y,Y
-9218223.017,4489215.251,11430,121472,TAP121472,TOPMOST,KY,41862,TAP,IN SERVICE,KNOTT,21119,USA,37.35864054,-82.80870628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2015 0:00,IMAGERY,10/19/2017 0:00,3,138,138,N,N
-9231792.831,4482087.764,11431,121473,BECKHAM,HINDMAN,KY,41822,SUBSTATION,IN SERVICE,KNOTT,21119,USA,37.307731,-82.930606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/-/media/markets-ops/trans-service/trans-fac/aepsct.ashx",3/19/2015 0:00,IMAGERY,10/19/2017 0:00,2,138,138,Y,Y
-9244556.835,4470941.167,11432,121474,VICCO,SASSAFRAS,KY,41759,SUBSTATION,IN SERVICE,KNOTT,21119,USA,37.228045,-83.045267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/-/media/markets-ops/trans-service/trans-fac/aepsct.ashx",3/19/2015 0:00,IMAGERY,10/19/2017 0:00,2,138,138,Y,Y
-9240352.509,4510577.072,11433,121475,UNKNOWN121475,JACKSON,KY,41339,SUBSTATION,IN SERVICE,BREATHITT,21025,USA,37.51101495,-83.00749889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2015 0:00,IMAGERY,3/19/2015 0:00,1,46,46,Y,Y
-9253207.067,4509543.266,11434,121476,SPICEWOOD,JACKSON,KY,41339,SUBSTATION,IN SERVICE,BREATHITT,21025,USA,37.50364794,-83.12297335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://psc.ky.gov/pscecf/2002-00149/Siting%20Board/bbc/073102/transmissionimpact.pdf",3/19/2015 0:00,IMAGERY,3/6/2018 0:00,2,138,138,Y,Y
-9282808.995,4516116.056,11435,121477,UNKNOWN121477,JACKSON,KY,41339,SUBSTATION,IN SERVICE,BREATHITT,21025,USA,37.550474,-83.388892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2015 0:00,IMAGERY,3/19/2015 0:00,2,69,69,Y,Y
-9295591.367,4515641.48,11436,121478,UNKNOWN121478,JACKSON,KY,41339,SUBSTATION,IN SERVICE,BREATHITT,21025,USA,37.547094,-83.503718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2015 0:00,IMAGERY,3/19/2015 0:00,1,69,69,Y,Y
-9233723.111,4433791.06,11437,121479,UNKNOWN121479,CUMBERLAND,KY,40823,SUBSTATION,IN SERVICE,HARLAN,21095,USA,36.961854,-82.947946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2015 0:00,IMAGERY,3/19/2015 0:00,1,69,69,Y,Y
-9253546.441,4445717.471,11438,121481,UNKNOWN121481,SLEMP,KY,41763,SUBSTATION,IN SERVICE,PERRY,21193,USA,37.047412,-83.126022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2015 0:00,IMAGERY,3/20/2015 0:00,3,46,46,Y,Y
-9253426.126,4446084.598,11439,121482,UNKNOWN121482,SLEMP,KY,41763,SUBSTATION,IN SERVICE,PERRY,21193,USA,37.05004418,-83.12494119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2015 0:00,IMAGERY,3/20/2015 0:00,1,46,46,Y,Y
-9249316.077,4456014.973,11440,121483,UNKNOWN121483,CORNETTSVILLE,KY,41731,SUBSTATION,IN SERVICE,PERRY,21193,USA,37.121207,-83.08802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2015 0:00,IMAGERY,3/20/2015 0:00,2,46,46,Y,Y
-9258988.422,4473310.118,11441,121484,HAZARD,HAZARD,KY,41701,SUBSTATION,IN SERVICE,PERRY,21193,USA,37.24498747,-83.17490815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/-/media/markets-ops/trans-service/trans-fac/aepsct.ashx",3/20/2015 0:00,IMAGERY,10/19/2017 0:00,6,161,46,N,Y
-9262698.204,4477411.82,11442,121485,UNKNOWN121485,HAZARD,KY,41701,SUBSTATION,IN SERVICE,PERRY,21193,USA,37.27431337,-83.20823369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2015 0:00,IMAGERY,3/20/2015 0:00,2,69,69,Y,Y
-9265850.673,4479722.484,11443,121486,UNKNOWN121486,BONNYMAN,KY,41719,SUBSTATION,IN SERVICE,PERRY,21193,USA,37.29082888,-83.2365528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2015 0:00,IMAGERY,3/20/2015 0:00,4,138,69,Y,Y
-9263997.56,4482903.316,11444,121487,UNKNOWN121487,CHAVIES,KY,41727,SUBSTATION,IN SERVICE,PERRY,21193,USA,37.313558,-83.219906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2015 0:00,IMAGERY,3/20/2015 0:00,3,69,-999999,N,N
-9268742.174,4489369.722,11445,121488,UNKNOWN121488,CHAVIES,KY,41727,SUBSTATION,IN SERVICE,PERRY,21193,USA,37.3597435,-83.26252759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2015 0:00,IMAGERY,3/20/2015 0:00,1,-999999,-999999,N,N
-9257962.681,4481299.522,11446,121489,BULAN,BULAN,KY,41722,SUBSTATION,IN SERVICE,PERRY,21193,USA,37.3020987,-83.16569376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/-/media/markets-ops/trans-service/trans-fac/aepsct.ashx",3/20/2015 0:00,IMAGERY,10/19/2017 0:00,2,69,69,N,N
-9278103.433,4545857.542,11447,121490,UNKNOWN121490,HAZEL GREEN,KY,41332,SUBSTATION,IN SERVICE,WOLFE,21237,USA,37.76199151,-83.34662121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2015 0:00,IMAGERY,3/20/2015 0:00,4,69,69,Y,Y
-9300042.922,4541030.332,11448,121491,UNKNOWN121491,CAMPTON,KY,41301,SUBSTATION,IN SERVICE,WOLFE,21237,USA,37.727702,-83.543707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2015 0:00,IMAGERY,3/20/2015 0:00,2,69,69,Y,Y
-9316068.695,4538620.959,11449,121492,UNKNOWN121492,CAMPTON,KY,41301,SUBSTATION,IN SERVICE,WOLFE,21237,USA,37.71058137,-83.68766896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2015 0:00,IMAGERY,3/20/2015 0:00,3,69,69,Y,Y
-9304157.688,4568200.378,11450,121493,UNKNOWN121493,FRENCHBURG,KY,40322,SUBSTATION,IN SERVICE,MENIFEE,21165,USA,37.92049411,-83.58067057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2015 0:00,IMAGERY,3/20/2015 0:00,2,69,69,Y,Y
-8921815.602,4080216.123,11451,121494,UNKNOWN121494,HARTSVILLE,SC,29550,SUBSTATION,IN SERVICE,DARLINGTON,45031,USA,34.38203534,-80.14603317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2015 0:00,IMAGERY,5/28/2015 0:00,1,230,230,Y,Y
-8923128.349,4082863.663,11452,121495,UNKNOWN121495,HARTSVILLE,SC,29550,SUBSTATION,IN SERVICE,DARLINGTON,45031,USA,34.40166113,-80.15782578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2015 0:00,IMAGERY,5/28/2015 0:00,10,230,-999999,Y,N
-8885247.45,3983717.557,11453,121496,UNKNOWN121496,KINGSTREE,SC,29556,SUBSTATION,IN SERVICE,WILLIAMSBURG,45089,USA,33.66357669,-79.81753587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2015 0:00,IMAGERY,5/28/2015 0:00,2,115,-999999,Y,Y
-8878080.6,4007991.774,11454,121497,UNKNOWN121497,LAKE CITY,SC,29560,SUBSTATION,IN SERVICE,FLORENCE,45041,USA,33.84487705,-79.75315497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2015 0:00,IMAGERY,5/28/2015 0:00,10,230,69,Y,N
-8904429.143,3948887.769,11455,121498,UNKNOWN121498,SAINT STEPHEN,SC,29479,SUBSTATION,IN SERVICE,BERKELEY,45015,USA,33.40276986,-79.98984795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2015 0:00,IMAGERY,5/28/2015 0:00,2,115,115,Y,Y
-10485282.86,4721214.433,11456,121499,UNKNOWN121499,GRAIN VALLEY,MO,64029,SUBSTATION,IN SERVICE,JACKSON,29095,USA,38.99680853,-94.19089851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2015 0:00,IMAGERY,3/13/2015 0:00,2,161,161,Y,Y
-10496502.21,4698213.855,11457,121500,UNKNOWN121500,PLEASANT HILL,MO,64080,SUBSTATION,IN SERVICE,JACKSON,29095,USA,38.83604705,-94.29168362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2015 0:00,IMAGERY,3/13/2015 0:00,2,161,161,Y,Y
-10381917.37,4621895.169,11458,121501,UNKNOWN121501,WARSAW,MO,65355,SUBSTATION,IN SERVICE,BENTON,29015,USA,38.30001623,-93.26235055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2015 0:00,IMAGERY,3/13/2015 0:00,2,161,161,Y,Y
-10393291.83,4617248.812,11459,121502,UNKNOWN121502,WARSAW,MO,65355,SUBSTATION,IN SERVICE,BENTON,29015,USA,38.26725311,-93.36452906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2015 0:00,IMAGERY,3/13/2015 0:00,2,161,161,Y,Y
-9311595.882,4662129.375,11460,121503,UNKNOWN121503,MAYSVILLE,KY,41056,SUBSTATION,IN SERVICE,MASON,21161,USA,38.583103,-83.647489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2015 0:00,IMAGERY,3/16/2015 0:00,1,69,69,Y,Y
-9325177.793,4671589.754,11461,121504,UNKNOWN121504,MAYSVILLE,KY,41056,SUBSTATION,IN SERVICE,MASON,21161,USA,38.64950467,-83.76949739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2015 0:00,IMAGERY,3/16/2015 0:00,1,-999999,-999999,Y,Y
-9329312.156,4678111.287,11462,121505,UNKNOWN121505,MAYSVILLE,KY,41056,SUBSTATION,IN SERVICE,MASON,21161,USA,38.695243,-83.806637,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2015 0:00,IMAGERY,3/16/2015 0:00,1,138,138,Y,Y
-9328622.643,4669759.92,11463,121506,UNKNOWN121506,MAYSVILLE,KY,41056,SUBSTATION,IN SERVICE,MASON,21161,USA,38.636666,-83.800443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2015 0:00,IMAGERY,3/16/2015 0:00,8,138,-999999,Y,N
-9160497.15,4531912.606,11464,121507,NEW CAMP,SOUTH WILLIAMSON,KY,41503,SUBSTATION,IN SERVICE,PIKE,21195,USA,37.662892,-82.290146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",3/16/2015 0:00,IMAGERY,2/6/2019 0:00,1,69,69,Y,Y
-9162057.983,4533384.673,11465,121508,TURKEY CREEK,BELFRY,KY,41514,SUBSTATION,IN SERVICE,PIKE,21195,USA,37.67335948,-82.3041672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",3/16/2015 0:00,IMAGERY,2/6/2019 0:00,1,69,69,N,N
-9166129.248,4530351.11,11466,121509,HATFIELD (KP),BELFRY,KY,41514,SUBSTATION,IN SERVICE,PIKE,21195,USA,37.651787,-82.34074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",3/16/2015 0:00,IMAGERY,2/6/2019 0:00,4,138,69,Y,N
-9168568.592,4526310.444,11467,121510,SIDNEY,SIDNEY,KY,41564,SUBSTATION,IN SERVICE,PIKE,21195,USA,37.623043,-82.362653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",3/16/2015 0:00,IMAGERY,2/6/2019 0:00,2,69,69,N,N
-9182598.856,4522313.768,11468,121511,SCOTT BRANCH,PIKEVILLE,KY,41501,SUBSTATION,IN SERVICE,PIKE,21195,USA,37.594601,-82.488689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",3/16/2015 0:00,IMAGERY,2/6/2019 0:00,1,69,69,N,N
-9158241.706,4521979.54,11469,121512,STONE,HUDDY,KY,41535,SUBSTATION,IN SERVICE,PIKE,21195,USA,37.592222,-82.269885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/-/media/markets-ops/trans-service/trans-fac/aepsct.ashx",3/16/2015 0:00,IMAGERY,10/20/2017 0:00,3,138,46,Y,N
-9143156.134,4517472.926,11470,121513,BARRENSH,FREEBURN,KY,41528,SUBSTATION,IN SERVICE,PIKE,21195,USA,37.560137,-82.134369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",4/7/2014 0:00,IMAGERY,2/6/2019 0:00,2,69,69,N,N
-9157267.883,4517828.497,11471,121514,TOM WATKINS,PINSONFORK,KY,41555,SUBSTATION,IN SERVICE,PIKE,21195,USA,37.562669,-82.261137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",3/16/2015 0:00,IMAGERY,2/6/2019 0:00,1,69,69,N,N
-9172159.203,4515241.056,11472,121515,JOHNS CREEK,KIMPER,KY,41539,SUBSTATION,IN SERVICE,PIKE,21195,USA,37.544242,-82.394908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/-/media/markets-ops/trans-service/trans-fac/aepsct.ashx",3/16/2015 0:00,IMAGERY,10/19/2017 0:00,6,138,69,Y,N
-9167590.362,4509052.214,11473,121516,KIMPER,KIMPER,KY,41539,SUBSTATION,IN SERVICE,PIKE,21195,USA,37.50014838,-82.35386541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, IMAGERY, EIA 861, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",3/16/2015 0:00,IMAGERY,2/6/2019 0:00,2,69,69,N,N
-9187747.048,4506420.173,11474,121517,UNKNOWN121517,PIKEVILLE,KY,41501,SUBSTATION,IN SERVICE,PIKE,21195,USA,37.481388,-82.534936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2015 0:00,IMAGERY,3/16/2015 0:00,2,46,46,Y,Y
-9187718.105,4504506.786,11475,121518,UNKNOWN121518,PIKEVILLE,KY,41501,SUBSTATION,IN SERVICE,PIKE,21195,USA,37.467747,-82.534676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2015 0:00,IMAGERY,3/16/2015 0:00,2,46,46,N,N
-9190884.699,4506231.077,11476,121519,CEDAR CREEK,PIKEVILLE,KY,41501,SUBSTATION,IN SERVICE,PIKE,21195,USA,37.48004,-82.563122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/-/media/markets-ops/trans-service/trans-fac/aepsct.ashx",3/16/2015 0:00,IMAGERY,10/19/2017 0:00,4,138,46,N,N
-9149240.523,4508258.987,11477,121520,COLEMAN,PHELPS,KY,41553,SUBSTATION,IN SERVICE,PIKE,21195,USA,37.494495,-82.189026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",3/16/2015 0:00,IMAGERY,2/6/2019 0:00,4,69,69,N,N
-9154795.588,4502120.064,11478,121521,SECOND FORK,KIMPER,KY,41539,SUBSTATION,IN SERVICE,PIKE,21195,USA,37.450728,-82.238928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, EIA 861, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",3/16/2015 0:00,IMAGERY,2/6/2019 0:00,3,69,69,N,N
-9161022.05,4501499.011,11479,121522,FISHTRAP,PHYLLIS,KY,41554,SUBSTATION,IN SERVICE,PIKE,21195,USA,37.44629882,-82.29486125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, EIA 861, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",3/16/2015 0:00,IMAGERY,2/6/2019 0:00,1,69,69,N,N
-9187970.578,4487331.106,11480,121523,UNKNOWN121523,PIKEVILLE,KY,41501,SUBSTATION,IN SERVICE,PIKE,21195,USA,37.345186,-82.536944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2015 0:00,IMAGERY,3/16/2015 0:00,1,46,46,N,N
-9193231.203,4483368.575,11481,121524,ELWOOD,JONANCY,KY,41538,SUBSTATION,IN SERVICE,PIKE,21195,USA,37.316882,-82.584201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://psc.ky.gov/pscecf/2018-00209/slsharp%40aep.com/08102018114408/KPCO_App_Exhibits.pdf",3/16/2015 0:00,IMAGERY,2/4/2019 0:00,3,46,46,N,N
-9163132.973,4486430.641,11482,121526,RUSSELL FORK,ELKHORN CITY,KY,41522,SUBSTATION,IN SERVICE,PIKE,21195,USA,37.338755,-82.313824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",3/16/2015 0:00,IMAGERY,2/6/2019 0:00,2,69,69,N,N
-9181443.017,4482418.741,11483,121527,HENRY CREEK,ELKHORN CITY,KY,41522,SUBSTATION,IN SERVICE,PIKE,21195,USA,37.31009583,-82.47830592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",3/16/2015 0:00,IMAGERY,2/6/2019 0:00,1,46,46,Y,Y
-9191587.014,4472511.882,11484,121528,DORTON,JENKINS,KY,41537,SUBSTATION,IN SERVICE,PIKE,21195,USA,37.239279,-82.569431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/-/media/markets-ops/trans-service/trans-fac/aepsct.ashx",3/16/2015 0:00,IMAGERY,10/19/2017 0:00,5,138,46,N,N
-9211733.341,4542383.542,11485,121529,UNKNOWN121529,PRESTONSBURG,KY,41653,SUBSTATION,IN SERVICE,FLOYD,21071,USA,37.73731597,-82.75040853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY,3/17/2015 0:00,1,69,69,Y,Y
-9215243.296,4534158.589,11486,121530,UNKNOWN121530,PRESTONSBURG,KY,41653,SUBSTATION,IN SERVICE,FLOYD,21071,USA,37.678862,-82.781939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY,3/17/2015 0:00,2,69,46,Y,Y
-9216450.7,4531517.913,11487,121531,UNKNOWN121531,PRESTONSBURG,KY,41653,SUBSTATION,IN SERVICE,FLOYD,21071,USA,37.6600852,-82.79278529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY,3/17/2015 0:00,3,69,69,Y,Y
-9213437.472,4529011.826,11488,121532,UNKNOWN121532,PRESTONSBURG,KY,41653,SUBSTATION,IN SERVICE,FLOYD,21071,USA,37.642261,-82.765717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY,3/17/2015 0:00,1,69,69,Y,Y
