X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9209308.075,4524107.038,11489,121533,UNKNOWN121533,ALLEN,KY,41601,SUBSTATION,IN SERVICE,FLOYD,21071,USA,37.607364,-82.728622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY,3/17/2015 0:00,4,69,46,Y,Y
-9226195.019,4523399.979,11490,121534,UNKNOWN121534,DAVID,KY,41616,SUBSTATION,IN SERVICE,FLOYD,21071,USA,37.602332,-82.88032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY,3/17/2015 0:00,2,69,69,Y,Y
-9211589.921,4514618.061,11491,121535,UNKNOWN121535,MARTIN,KY,41649,SUBSTATION,IN SERVICE,FLOYD,21071,USA,37.53980453,-82.74912017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY,3/17/2015 0:00,2,46,46,Y,Y
-9199581.535,4516952.372,11492,121536,BETSY LAYNE,BETSY LAYNE,KY,41605,SUBSTATION,IN SERVICE,FLOYD,21071,USA,37.55643,-82.641247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/-/media/markets-ops/trans-service/trans-fac/aepsct.ashx",3/17/2015 0:00,IMAGERY,10/19/2017 0:00,2,138,138,N,N
-9212539.592,4506714.104,11493,121537,UNKNOWN121537,DRIFT,KY,41619,SUBSTATION,IN SERVICE,FLOYD,21071,USA,37.48348328,-82.75765121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY,3/17/2015 0:00,3,46,46,Y,Y
-9219859.382,4505958.521,11494,121538,UNKNOWN121538,GARRETT,KY,41630,SUBSTATION,IN SERVICE,FLOYD,21071,USA,37.478097,-82.823406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY,3/17/2015 0:00,2,46,46,Y,Y
-9209519.248,4493317.353,11495,121539,BEAVER CREEK,HI HAT,KY,41636,SUBSTATION,IN SERVICE,FLOYD,21071,USA,37.387925,-82.730519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/-/media/markets-ops/trans-service/trans-fac/aepsct.ashx",3/17/2015 0:00,IMAGERY,10/19/2017 0:00,10,138,46,N,Y
-9211714.559,4533266.423,11496,121540,UNKNOWN121540,PRESTONSBURG,KY,41653,SUBSTATION,IN SERVICE,FLOYD,21071,USA,37.67251869,-82.75023981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY,3/17/2015 0:00,2,46,46,Y,Y
-10305399.55,4648952.54,11497,121541,UNKNOWN121541,RUSSELLVILLE,MO,65074,SUBSTATION,IN SERVICE,MONITEAU,29135,USA,38.49051343,-92.57497925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2015 0:00,IMAGERY,3/16/2015 0:00,1,-999999,-999999,N,N
-10228186.17,4646304.585,11498,121542,UNKNOWN121542,LINN,MO,65051,SUBSTATION,IN SERVICE,OSAGE,29151,USA,38.47189268,-91.88135969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2015 0:00,IMAGERY,3/16/2015 0:00,4,161,69,Y,Y
-8738822.612,4550541.81,11499,121544,UNKNOWN121544,SCOTTSVILLE,VA,24590,SUBSTATION,IN SERVICE,ALBEMARLE,51003,USA,37.79525045,-78.50217918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY,3/17/2015 0:00,1,-999999,-999999,Y,Y
-8727960.718,4574972.986,11500,121545,UNKNOWN121545,CHARLOTTESVILLE,VA,22902,SUBSTATION,IN SERVICE,ALBEMARLE,51003,USA,37.96847246,-78.40460512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY,3/17/2015 0:00,2,230,230,N,N
-8712247.858,4594105.322,11501,121546,UNKNOWN121546,GORDONSVILLE,VA,22942,SUBSTATION,IN SERVICE,ALBEMARLE,51003,USA,38.10383998,-78.2634541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY,3/17/2015 0:00,3,230,-999999,N,N
-8728723.596,4603585.041,11502,121549,UNKNOWN121549,CHARLOTTESVILLE,VA,22911,SUBSTATION,IN SERVICE,ALBEMARLE,51003,USA,38.17081935,-78.41145817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY,3/17/2015 0:00,1,230,230,Y,Y
-8759249.318,4667335.084,11503,121550,UNKNOWN121550,NEW MARKET,VA,22844,SUBSTATION,IN SERVICE,ROCKINGHAM,51165,USA,38.61964908,-78.68567539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY,3/17/2015 0:00,4,230,115,N,N
-8754947.788,4633649.465,11504,121551,UNKNOWN121551,ELKTON,VA,22827,SUBSTATION,IN SERVICE,ROCKINGHAM,51165,USA,38.38283391,-78.6470341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY,3/17/2015 0:00,2,115,115,N,N
-8707851.61,4713486.938,11505,121554,UNKNOWN121554,FRONT ROYAL,VA,22630,SUBSTATION,IN SERVICE,WARREN,51187,USA,38.94283819,-78.22396193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY,3/17/2015 0:00,3,138,138,Y,Y
-8703092.334,4717470.615,11506,121555,UNKNOWN121555,FRONT ROYAL,VA,22630,SUBSTATION,IN SERVICE,WARREN,51187,USA,38.97066611,-78.18120863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY,3/17/2015 0:00,3,500,500,N,N
-8705932.986,4748643.076,11507,121557,UNKNOWN121557,WINCHESTER,VA,22602,SUBSTATION,IN SERVICE,FREDERICK,51069,USA,39.18804336,-78.20672664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY,3/17/2015 0:00,2,138,138,N,N
-8705640.45,4711607.752,11508,121558,UNKNOWN121558,FRONT ROYAL,VA,22630,SUBSTATION,IN SERVICE,WARREN,51187,USA,38.92970737,-78.20409874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY,3/18/2015 0:00,2,138,-999999,Y,N
-8705652.369,4711734.418,11509,121559,UNKNOWN121559,FRONT ROYAL,VA,22630,SUBSTATION,IN SERVICE,WARREN,51187,USA,38.93059253,-78.20420581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY,3/18/2015 0:00,2,-999999,-999999,N,N
-8770277.054,4669458.81,11510,121560,UNKNOWN121560,TIMBERVILLE,VA,22853,SUBSTATION,IN SERVICE,ROCKINGHAM,51165,USA,38.6345531,-78.78473924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY,3/18/2015 0:00,1,-999999,-999999,Y,Y
-8778336.11,4641731.957,11511,121561,UNKNOWN121561,HARRISONBURG,VA,22801,SUBSTATION,IN SERVICE,HARRISONBURG,51660,USA,38.43972608,-78.85713497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY,3/18/2015 0:00,3,-999999,-999999,N,N
-8781016.296,4641426.397,11512,121562,UNKNOWN121562,HARRISONBURG,VA,22801,SUBSTATION,IN SERVICE,HARRISONBURG,51660,USA,38.43757608,-78.88121149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY,3/18/2015 0:00,1,-999999,-999999,Y,Y
-8781748.054,4643625.069,11513,121563,UNKNOWN121563,HARRISONBURG,VA,22801,SUBSTATION,IN SERVICE,HARRISONBURG,51660,USA,38.4530451,-78.88778498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY,3/18/2015 0:00,2,-999999,-999999,N,N
-8779145.406,4645790.486,11514,121564,UNKNOWN121564,HARRISONBURG,VA,22802,SUBSTATION,IN SERVICE,HARRISONBURG,51660,USA,38.46827692,-78.864405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY,3/18/2015 0:00,3,-999999,-999999,N,N
-8778313.28,4645151.321,11515,121565,UNKNOWN121565,HARRISONBURG,VA,22802,SUBSTATION,IN SERVICE,HARRISONBURG,51660,USA,38.46378129,-78.85692988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY,3/18/2015 0:00,2,-999999,-999999,Y,Y
-8775963.367,4642613.795,11516,121566,UNKNOWN121566,HARRISONBURG,VA,22802,SUBSTATION,IN SERVICE,HARRISONBURG,51660,USA,38.44593057,-78.83582025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY,3/18/2015 0:00,2,-999999,-999999,Y,Y
-8779011.268,4641490.608,11517,121567,UNKNOWN121567,HARRISONBURG,VA,22801,SUBSTATION,IN SERVICE,HARRISONBURG,51660,USA,38.43802789,-78.86320002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY,3/18/2015 0:00,1,-999999,-999999,N,N
-8751881.733,4649290.904,11518,121568,UNKNOWN121568,SHENANDOAH,VA,22849,SUBSTATION,IN SERVICE,PAGE,51139,USA,38.4928925,-78.61949125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY,3/18/2015 0:00,0,-999999,-999999,N,N
-8776247.021,4653893.224,11519,121569,UNKNOWN121569,LINVILLE,VA,22834,SUBSTATION,IN SERVICE,ROCKINGHAM,51165,USA,38.52524406,-78.83836836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY,3/18/2015 0:00,1,-999999,-999999,Y,Y
-8797842.118,4646235.028,11520,121570,UNKNOWN121570,DAYTON,VA,22821,SUBSTATION,IN SERVICE,ROCKINGHAM,51165,USA,38.47140348,-79.03236042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY,3/18/2015 0:00,1,-999999,-999999,N,N
-8786734.094,4637669.529,11521,121571,UNKNOWN121571,HARRISONBURG,VA,22801,SUBSTATION,IN SERVICE,ROCKINGHAM,51165,USA,38.4111365,-78.93257534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY,3/18/2015 0:00,2,-999999,-999999,N,N
-8782876.262,4636231.202,11522,121572,UNKNOWN121572,HARRISONBURG,VA,22801,SUBSTATION,IN SERVICE,HARRISONBURG,51660,USA,38.40101147,-78.89791984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY,3/18/2015 0:00,2,-999999,-999999,N,N
-8725342.583,4609183.345,11523,121573,UNKNOWN121573,RUCKERSVILLE,VA,22968,SUBSTATION,IN SERVICE,GREENE,51079,USA,38.21034553,-78.38108601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY,3/18/2015 0:00,0,-999999,-999999,N,N
-8731846.77,4622490.882,11524,121574,UNKNOWN121574,STANARDSVILLE,VA,22973,SUBSTATION,IN SERVICE,GREENE,51079,USA,38.30421574,-78.43951412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY,3/18/2015 0:00,0,-999999,-999999,N,N
-8415325.577,4561853.542,11525,121575,UNKNOWN121575,HALLWOOD,VA,23359,SUBSTATION,IN SERVICE,ACCOMACK,51001,USA,37.87550358,-75.59615586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY,3/18/2015 0:00,1,69,69,Y,Y
-8424490.65,4544520.279,11526,121576,UNKNOWN121576,GREENBUSH,VA,23357,SUBSTATION,IN SERVICE,ACCOMACK,51001,USA,37.75249401,-75.67848712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY,3/18/2015 0:00,4,69,-999999,Y,Y
-8409038.22,4577825.389,11527,121577,UNKNOWN121577,NEW CHURCH,VA,23415,SUBSTATION,IN SERVICE,ACCOMACK,51001,USA,37.98867001,-75.53967558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY,3/18/2015 0:00,4,138,69,N,N
-8427193.321,4537981.328,11528,121578,UNKNOWN121578,ONLEY,VA,23418,SUBSTATION,IN SERVICE,ACCOMACK,51001,USA,37.70603558,-75.70276562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY,3/18/2015 0:00,4,69,-999999,Y,N
-8440022.282,4513833.538,11529,121579,UNKNOWN121579,EXMORE,VA,23350,SUBSTATION,IN SERVICE,NORTHAMPTON,51131,USA,37.53421615,-75.81801015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY,3/18/2015 0:00,2,69,69,Y,Y
-8453574.772,4484310.416,11530,121580,UNKNOWN121580,CAPE CHARLES,VA,23310,SUBSTATION,IN SERVICE,NORTHAMPTON,51131,USA,37.32361045,-75.93975423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY,3/18/2015 0:00,1,69,69,Y,Y
-8456701.685,4477035.267,11531,121581,UNKNOWN121581,CAPE CHARLES,VA,23310,SUBSTATION,IN SERVICE,NORTHAMPTON,51131,USA,37.27162161,-75.96784376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY,3/18/2015 0:00,2,69,69,Y,Y
-8421851.091,4548567.664,11532,121582,UNKNOWN121582,PARKSLEY,VA,23421,SUBSTATION,IN SERVICE,ACCOMACK,51001,USA,37.78123557,-75.65477556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY,3/18/2015 0:00,1,-999999,-999999,Y,Y
-8422429.789,4543628.057,11533,121583,UNKNOWN121583,GREENBUSH,VA,23357,SUBSTATION,IN SERVICE,ACCOMACK,51001,USA,37.7461566,-75.65997409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY,3/18/2015 0:00,3,69,69,Y,Y
-8421961.613,4543027.675,11534,121584,UNKNOWN121584,ACCOMAC,VA,23301,SUBSTATION,IN SERVICE,ACCOMACK,51001,USA,37.74189181,-75.65576839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY,3/18/2015 0:00,1,69,69,Y,Y
-8445472.595,4501818.595,11535,121585,UNKNOWN121585,FRANKTOWN,VA,23354,SUBSTATION,IN SERVICE,NORTHAMPTON,51131,USA,37.44857804,-75.86697113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY,3/18/2015 0:00,2,69,69,Y,Y
-8447443.305,4502654.075,11536,121586,UNKNOWN121586,FRANKTOWN,VA,23354,SUBSTATION,IN SERVICE,NORTHAMPTON,51131,USA,37.45453621,-75.88467432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY,3/18/2015 0:00,1,69,69,Y,Y
-8436997.107,4515833.534,11537,121587,UNKNOWN121587,PAINTER,VA,23420,SUBSTATION,IN SERVICE,ACCOMACK,51001,USA,37.54846186,-75.79083453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY,3/18/2015 0:00,1,69,69,N,N
-8459340.194,4555112.832,11538,121588,UNKNOWN121588,TANGIER,VA,23440,SUBSTATION,IN SERVICE,ACCOMACK,51001,USA,37.82769091,-75.9915459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY,3/18/2015 0:00,1,-999999,-999999,N,N
-8953895.562,3926534.955,11539,121589,UNKNOWN121589,HARLEYVILLE,SC,29448,SUBSTATION,IN SERVICE,DORCHESTER,45035,USA,33.23497722,-80.43421236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-8933826.258,3923771.281,11540,121590,UNKNOWN121590,RIDGEVILLE,SC,29472,SUBSTATION,IN SERVICE,BERKELEY,45015,USA,33.21420913,-80.25392673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-8912254.898,3922051.066,11541,121591,UNKNOWN121591,MONCKS CORNER,SC,29461,SUBSTATION,IN SERVICE,BERKELEY,45015,USA,33.20127979,-80.06014791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-8909186.856,3921919.974,11542,121592,UNKNOWN121592,MONCKS CORNER,SC,29461,SUBSTATION,IN SERVICE,BERKELEY,45015,USA,33.20029441,-80.03258722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-8912368.578,3913785.657,11543,121593,UNKNOWN121593,MONCKS CORNER,SC,29461,SUBSTATION,IN SERVICE,BERKELEY,45015,USA,33.13912939,-80.06116911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-8831078.143,3947925.061,11544,121594,UNKNOWN121594,GEORGETOWN,SC,29440,SUBSTATION,IN SERVICE,GEORGETOWN,45043,USA,33.39554989,-79.33092471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2015 0:00,IMAGERY,5/28/2015 0:00,0,-999999,-999999,N,N
-8800166.043,4005550.769,11545,121595,UNKNOWN121595,CONWAY,SC,29526,SUBSTATION,IN SERVICE,HORRY,45051,USA,33.8266629,-79.05323659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2015 0:00,IMAGERY,5/28/2015 0:00,4,115,115,Y,Y
-8777844.557,4019407.106,11546,121596,UNKNOWN121596,LORIS,SC,29569,SUBSTATION,IN SERVICE,HORRY,45051,USA,33.93000373,-78.85271928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2015 0:00,IMAGERY,5/28/2015 0:00,6,230,115,N,N
-8790073.816,4016804.825,11547,121597,UNKNOWN121597,CONWAY,SC,29526,SUBSTATION,IN SERVICE,HORRY,45051,USA,33.91060542,-78.96257658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2015 0:00,IMAGERY,5/28/2015 0:00,2,115,115,N,N
-8799163.837,4017337.843,11548,121598,UNKNOWN121598,CONWAY,SC,29526,SUBSTATION,IN SERVICE,HORRY,45051,USA,33.91457908,-79.04423362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2015 0:00,IMAGERY,5/28/2015 0:00,4,115,115,N,N
-8800867.306,4010027.692,11549,121599,UNKNOWN121599,CONWAY,SC,29526,SUBSTATION,IN SERVICE,HORRY,45051,USA,33.86006556,-79.05953614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2015 0:00,IMAGERY,5/28/2015 0:00,2,115,115,N,N
-10272604.19,4180660.431,11550,121600,UNKNOWN121600,VILONIA,AR,72173,SUBSTATION,IN SERVICE,FAULKNER,5045,USA,35.12337832,-92.28037354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2015 0:00,IMAGERY,3/16/2015 0:00,4,161,161,Y,Y
-10260423.67,4176118.094,11551,121601,UNKNOWN121601,VILONIA,AR,72173,SUBSTATION,IN SERVICE,FAULKNER,5045,USA,35.08999686,-92.17095403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2015 0:00,IMAGERY,3/16/2015 0:00,2,161,115,Y,Y
-10287934.89,4002749.284,11552,121602,UNKNOWN121602,FORDYCE,AR,71742,SUBSTATION,IN SERVICE,DALLAS,5039,USA,33.80575417,-92.41809151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2015 0:00,IMAGERY,3/16/2015 0:00,2,115,115,Y,Y
-10251455.73,3977433.45,11553,121603,UNKNOWN121603,WARREN,AR,71671,SUBSTATION,IN SERVICE,BRADLEY,5011,USA,33.61657925,-92.09039364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2015 0:00,IMAGERY,3/16/2015 0:00,1,115,115,Y,Y
-10251574.92,3977437.267,11554,121604,UNKNOWN121604,WARREN,AR,71671,SUBSTATION,IN SERVICE,BRADLEY,5011,USA,33.6166078,-92.0914644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2015 0:00,IMAGERY,3/16/2015 0:00,1,115,115,Y,Y
-9081111.239,3533794.517,11555,121605,UNKNOWN121605,JACKSONVILLE,FL,32256,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.23501325,-81.57701023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2015 0:00,IMAGERY,3/16/2015 0:00,2,138,138,Y,Y
-10311388.81,3929739.697,11556,121606,UNKNOWN121606,EL DORADO,AR,71730,SUBSTATION,IN SERVICE,UNION,5139,USA,33.25905363,-92.62878171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY,3/17/2015 0:00,1,115,115,Y,Y
-10321967.59,3919970.786,11557,121607,UNKNOWN121607,EL DORADO,AR,71730,SUBSTATION,IN SERVICE,UNION,5139,USA,33.18564161,-92.72381244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY,3/17/2015 0:00,2,115,115,N,N
-10323980.49,3918723.986,11558,121608,UNKNOWN121608,JACKSONVILLE,AR,32216,SUBSTATION,IN SERVICE,UNION,5139,USA,33.17626765,-92.74189463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY,3/17/2015 0:00,2,115,115,Y,Y
-9081057.519,3540139.166,11559,121609,UNKNOWN121609,JACKSONVILLE,FL,32216,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.28424269,-81.57652765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY,3/17/2015 0:00,2,-999999,-999999,Y,Y
-9085939.49,3541245.878,11560,121610,UNKNOWN121610,JACKSONVILLE,FL,32207,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.29282737,-81.62038314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY,3/17/2015 0:00,2,-999999,-999999,N,N
-9090238.592,3551363.004,11561,121612,UNKNOWN121612,JACKSONVILLE,FL,32208,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.37127027,-81.65900263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY,3/18/2015 0:00,2,-999999,-999999,Y,Y
-10502385.18,4032532.185,11562,121613,UNKNOWN121613,DE QUEEN,AR,71832,SUBSTATION,IN SERVICE,SEVIER,5133,USA,34.02777534,-94.34453123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2015 0:00,IMAGERY,3/19/2015 0:00,2,138,-999999,Y,N
-10405957.64,4064410.361,11563,121614,AMITY,AMITY,AR,71921,SUBSTATION,IN SERVICE,CLARK,5019,USA,34.26477403,-93.47830793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2015 0:00,IMAGERY,4/14/2020 0:00,2,115,115,Y,Y
-10432279.6,4048726.418,11564,121615,NASHVILLE,MURFREESBORO,AR,71958,SUBSTATION,IN SERVICE,PIKE,5109,USA,34.14825465,-93.71476211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.swrea.com/Images/Custom/112410%20district%20boundary.jpg",3/19/2015 0:00,IMAGERY,11/28/2018 0:00,2,69,-999999,N,N
-10306924.55,4102405.453,11565,121616,UNKNOWN121616,BENTON,AR,72015,SUBSTATION,IN SERVICE,SALINE,5125,USA,34.54637892,-92.58867852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2015 0:00,IMAGERY,3/19/2015 0:00,4,115,115,Y,Y
-10306980.83,4102657.098,11566,121617,UNKNOWN121617,BENTON,AR,72015,SUBSTATION,IN SERVICE,SALINE,5125,USA,34.54824085,-92.58918415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2015 0:00,IMAGERY,3/19/2015 0:00,1,115,115,Y,Y
-10308985.98,4102808.248,11567,121618,UNKNOWN121618,BENTON,AR,72015,SUBSTATION,IN SERVICE,SALINE,5125,USA,34.54935919,-92.60719667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2015 0:00,IMAGERY,3/19/2015 0:00,2,115,115,Y,Y
-10307448.61,4114540.801,11568,121619,UNKNOWN121619,BENTON,AR,72019,SUBSTATION,IN SERVICE,SALINE,5125,USA,34.63612148,-92.59338628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2015 0:00,IMAGERY,3/19/2015 0:00,4,115,115,Y,Y
-10295903.54,4107609.607,11569,121620,UNKNOWN121620,BRYANT,AR,72022,SUBSTATION,IN SERVICE,SALINE,5125,USA,34.58487622,-92.48967509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2015 0:00,IMAGERY,3/19/2015 0:00,2,115,115,Y,Y
-10322739.36,4080225.933,11570,121621,UNKNOWN121621,MALVERN,AR,72104,SUBSTATION,IN SERVICE,HOT SPRING,5059,USA,34.38210807,-92.73074543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2015 0:00,IMAGERY,3/19/2015 0:00,2,115,115,Y,Y
-10333481.24,4051286.41,11571,121622,UNKNOWN121622,MALVERN,AR,72104,SUBSTATION,IN SERVICE,HOT SPRING,5059,USA,34.16728438,-92.82724133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2015 0:00,IMAGERY,3/19/2015 0:00,1,115,115,Y,Y
-10355453.66,4088665.105,11572,121623,UNKNOWN121623,HOT SPRINGS NATIONAL PARK,AR,71901,SUBSTATION,IN SERVICE,GARLAND,5051,USA,34.44465022,-93.02462301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2015 0:00,IMAGERY,3/19/2015 0:00,7,115,-999999,N,N
-9122651.842,3931865.632,11573,121624,UNKNOWN121624,AUGUSTA,GA,30906,SUBSTATION,IN SERVICE,RICHMOND,13245,USA,33.27502157,-81.95017582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/19/2015 0:00,IMAGERY,3/19/2015 0:00,2,230,230,N,N
-9082153.841,3455859.266,11574,121625,UNKNOWN121625,EAST PALATKA,FL,32131,SUBSTATION,IN SERVICE,PUTNAM,12107,USA,29.62829275,-81.58637608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2015 0:00,IMAGERY,3/20/2015 0:00,1,115,115,Y,Y
-9088960.366,3457078.197,11575,121626,UNKNOWN121626,PALATKA,FL,32177,SUBSTATION,IN SERVICE,PUTNAM,12107,USA,29.63781046,-81.64752014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2015 0:00,IMAGERY,3/20/2015 0:00,2,115,115,N,N
-9091218.384,3457618.129,11576,121627,UNKNOWN121627,PALATKA,FL,32177,SUBSTATION,IN SERVICE,PUTNAM,12107,USA,29.64202609,-81.66780426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2015 0:00,IMAGERY,3/20/2015 0:00,3,115,115,N,N
-9133297.282,3497881.273,11577,121628,UNKNOWN121628,STARKE,FL,32091,SUBSTATION,IN SERVICE,CLAY,12019,USA,29.95589078,-82.04580542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2015 0:00,IMAGERY,3/20/2015 0:00,1,-999999,-999999,Y,Y
-10500437.99,4617705.03,11578,121629,UNKNOWN121629,BUTLER,MO,64730,SUBSTATION,IN SERVICE,BATES,29013,USA,38.27047072,-94.32703935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2015 0:00,IMAGERY,3/23/2015 0:00,2,161,161,Y,Y
-10510614.41,4635545.92,11579,121630,UNKNOWN121630,BUTLER,MO,64730,SUBSTATION,IN SERVICE,BATES,29013,USA,38.39618696,-94.41845572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2015 0:00,IMAGERY,3/23/2015 0:00,1,161,161,Y,Y
-10506237.44,4559169.591,11580,121631,UNKNOWN121631,NEVADA,MO,64772,SUBSTATION,IN SERVICE,VERNON,29217,USA,37.85646971,-94.37913675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2015 0:00,IMAGERY,3/23/2015 0:00,3,161,161,Y,Y
-10494514.66,4548401.094,11581,121632,UNKNOWN121632,NEVADA,MO,64772,SUBSTATION,IN SERVICE,VERNON,29217,USA,37.78005293,-94.27382918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2015 0:00,IMAGERY,3/23/2015 0:00,3,161,-999999,Y,N
-10449034.02,4539961.663,11582,121633,UNKNOWN121633,STOCKTON,MO,65785,SUBSTATION,IN SERVICE,CEDAR,29039,USA,37.72010869,-93.86526961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2015 0:00,IMAGERY,3/23/2015 0:00,3,161,161,Y,Y
-10441366.24,4539707.266,11583,121634,UNKNOWN121634,STOCKTON,MO,65785,SUBSTATION,IN SERVICE,CEDAR,29039,USA,37.71830098,-93.79638884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2015 0:00,IMAGERY,3/23/2015 0:00,2,161,161,Y,Y
-10400104.58,4557564.75,11584,121635,UNKNOWN121635,WHEATLAND,MO,65779,SUBSTATION,IN SERVICE,HICKORY,29085,USA,37.84508625,-93.42572901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2015 0:00,IMAGERY,3/23/2015 0:00,2,161,161,Y,Y
-10406835.2,4532707.229,11585,121636,UNKNOWN121636,BOLIVAR,MO,65613,SUBSTATION,IN SERVICE,POLK,29167,USA,37.66854254,-93.48619117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2015 0:00,IMAGERY,3/23/2015 0:00,1,161,161,Y,Y
-10383499.69,4566124.964,11586,121637,UNKNOWN121637,HERMITAGE,MO,65668,SUBSTATION,IN SERVICE,HICKORY,29085,USA,37.90578525,-93.27656478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2015 0:00,IMAGERY,3/23/2015 0:00,1,161,161,Y,Y
-10327734.94,4601864.555,11587,121638,UNKNOWN121638,SUNRISE BEACH,MO,65079,SUBSTATION,IN SERVICE,CAMDEN,29029,USA,38.15866774,-92.77562148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2015 0:00,IMAGERY,3/23/2015 0:00,3,161,-999999,Y,N
-10342039.86,4087154.629,11588,121639,UNKNOWN121639,MALVERN,AR,72104,SUBSTATION,IN SERVICE,HOT SPRING,5059,USA,34.43345961,-92.90412473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2015 0:00,IMAGERY,3/24/2015 0:00,3,115,-999999,N,N
-10355155.14,4099097.02,11589,121640,UNKNOWN121640,HOT SPRINGS,AR,71901,SUBSTATION,IN SERVICE,GARLAND,5051,USA,34.52189579,-93.02194136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2015 0:00,IMAGERY,3/24/2015 0:00,2,115,115,Y,Y
-10337171.78,4113824.432,11590,121641,UNKNOWN121641,HOT SPRINGS VILLAGE,AR,71909,SUBSTATION,IN SERVICE,SALINE,5125,USA,34.63082653,-92.86039405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2015 0:00,IMAGERY,3/24/2015 0:00,2,115,115,Y,Y
-10374387.14,4105639.174,11591,121642,UNKNOWN121642,ROYAL,AR,71968,SUBSTATION,IN SERVICE,GARLAND,5051,USA,34.5703022,-93.19470529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2015 0:00,IMAGERY,3/24/2015 0:00,3,-999999,-999999,N,N
-10365244.46,4094780.269,11592,121643,UNKNOWN121643,HOT SPRINGS NATIONAL PARK,AR,71913,SUBSTATION,IN SERVICE,GARLAND,5051,USA,34.48994007,-93.11257522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2015 0:00,IMAGERY,3/24/2015 0:00,2,-999999,-999999,Y,Y
-10360202.46,4090211.331,11593,121644,UNKNOWN121644,HOT SPRINGS,AR,71913,SUBSTATION,IN SERVICE,GARLAND,5051,USA,34.45610413,-93.06728218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2015 0:00,IMAGERY,3/24/2015 0:00,2,115,-999999,N,Y
-10358261.68,4096662.683,11594,121645,UNKNOWN121645,HOT SPRINGS,AR,71901,SUBSTATION,IN SERVICE,GARLAND,5051,USA,34.50387657,-93.04984787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2015 0:00,IMAGERY,3/24/2015 0:00,2,115,115,N,N
-9296950.689,4416795.289,11595,121646,UNKNOWN121646,STONEY FORK,KY,40988,SUBSTATION,IN SERVICE,BELL,21013,USA,36.839763,-83.515929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2015 0:00,IMAGERY,3/25/2015 0:00,1,161,161,Y,Y
-9313492.877,4410749.455,11596,121647,UNKNOWN121647,PINEVILLE,KY,40977,SUBSTATION,IN SERVICE,BELL,21013,USA,36.796285,-83.66453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2015 0:00,IMAGERY,3/25/2015 0:00,0,-999999,-999999,N,N
-9316777.247,4405428.853,11597,121648,UNKNOWN121648,PINEVILLE,KY,40977,SUBSTATION,IN SERVICE,BELL,21013,USA,36.758002,-83.694034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2015 0:00,IMAGERY,3/25/2015 0:00,2,69,69,Y,Y
-9319350.95,4410859.803,11598,121649,UNKNOWN121649,FOURMILE,KY,40939,SUBSTATION,IN SERVICE,BELL,21013,USA,36.79707878,-83.71715396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2015 0:00,IMAGERY,3/25/2015 0:00,2,69,69,N,N
-9323755.879,4410885.676,11599,121650,UNKNOWN121650,PINEVILLE,KY,40977,SUBSTATION,IN SERVICE,BELL,21013,USA,36.79726489,-83.75672412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2015 0:00,IMAGERY,3/25/2015 0:00,3,161,-999999,Y,N
-10447796.13,4525139.78,11600,121651,UNKNOWN121651,STOCKTON,MO,65785,SUBSTATION,IN SERVICE,CEDAR,29039,USA,37.6147132,-93.85414947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2015 0:00,IMAGERY,3/25/2015 0:00,1,161,161,Y,Y
-10325440.04,4551260.203,11601,121652,UNKNOWN121652,LEBANON,MO,65536,SUBSTATION,IN SERVICE,LACLEDE,29105,USA,37.80034981,-92.75500599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2015 0:00,IMAGERY,3/25/2015 0:00,2,69,69,Y,Y
-10315300.17,4521958.163,11602,121653,UNKNOWN121653,LEBANON,MO,65536,SUBSTATION,IN SERVICE,LACLEDE,29105,USA,37.59206984,-92.66391802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2015 0:00,IMAGERY,3/25/2015 0:00,2,161,161,Y,Y
-10328732.03,4520684.192,11603,121654,UNKNOWN121654,PHILLIPSBURG,MO,65722,SUBSTATION,IN SERVICE,LACLEDE,29105,USA,37.58300114,-92.78457851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2015 0:00,IMAGERY,3/25/2015 0:00,3,161,69,Y,Y
-10328750.82,4520797.85,11604,121655,UNKNOWN121655,PHILLIPSBURG,MO,65722,SUBSTATION,IN SERVICE,LACLEDE,29105,USA,37.58381025,-92.78474728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2015 0:00,IMAGERY,3/25/2015 0:00,3,69,69,Y,Y
-10326301.04,4540035.062,11605,121656,UNKNOWN121656,LEBANON,MO,65536,SUBSTATION,IN SERVICE,LACLEDE,29105,USA,37.72063025,-92.7627405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2015 0:00,IMAGERY,3/25/2015 0:00,2,161,161,Y,Y
-9247533.749,3425825.925,11606,121657,UNKNOWN121657,OLD TOWN,FL,32680,SUBSTATION,IN SERVICE,DIXIE,12029,USA,29.39350146,-83.07200907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2015 0:00,IMAGERY,3/26/2015 0:00,1,-999999,-999999,N,N
-10208735.43,4578155.308,11607,121659,UNKNOWN121659,SAINT JAMES,MO,65559,SUBSTATION,IN SERVICE,PHELPS,29161,USA,37.99100578,-91.70663068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2015 0:00,IMAGERY,3/27/2015 0:00,1,138,138,Y,Y
-10180585.29,4589277.62,11608,121660,UNKNOWN121660,CUBA,MO,65453,SUBSTATION,IN SERVICE,CRAWFORD,29055,USA,38.06970602,-91.45375371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2015 0:00,IMAGERY,3/27/2015 0:00,2,69,69,Y,Y
-10141564.04,4621919.374,11609,121661,UNKNOWN121661,SULLIVAN,MO,63080,SUBSTATION,IN SERVICE,FRANKLIN,29071,USA,38.30018687,-91.1032198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2015 0:00,IMAGERY,3/27/2015 0:00,2,69,69,Y,Y
-10126543.88,4617775.197,11610,121662,UNKNOWN121662,SULLIVAN,MO,63080,SUBSTATION,IN SERVICE,FRANKLIN,29071,USA,38.27096558,-90.96829139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2015 0:00,IMAGERY,3/27/2015 0:00,2,69,69,Y,Y
-8911390.522,4078889.389,11611,121663,UNKNOWN121663,HARTSVILLE,SC,29550,SUBSTATION,IN SERVICE,DARLINGTON,45031,USA,34.37219874,-80.05238308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2015 0:00,IMAGERY,5/28/2015 0:00,2,115,115,Y,Y
-8891402.276,4066699.66,11612,121664,UNKNOWN121664,DARLINGTON,SC,29532,SUBSTATION,IN SERVICE,DARLINGTON,45031,USA,34.28176825,-79.87282562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2015 0:00,IMAGERY,5/28/2015 0:00,2,115,115,Y,Y
-8883858.166,4065370.252,11613,121665,UNKNOWN121665,DARLINGTON,SC,29532,SUBSTATION,IN SERVICE,DARLINGTON,45031,USA,34.27190003,-79.80505573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2015 0:00,IMAGERY,5/28/2015 0:00,2,69,69,N,N
-8899928.767,4066393.823,11614,121666,UNKNOWN121666,DARLINGTON,SC,29532,SUBSTATION,IN SERVICE,DARLINGTON,45031,USA,34.27949812,-79.94942039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2015 0:00,IMAGERY,5/28/2015 0:00,1,69,69,N,N
-8901760.439,4087222.936,11615,121667,UNKNOWN121667,HARTSVILLE,SC,29550,SUBSTATION,IN SERVICE,DARLINGTON,45031,USA,34.43396571,-79.96587458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2015 0:00,IMAGERY,5/28/2015 0:00,1,69,69,N,N
-8912726.309,4088078.89,11616,121668,UNKNOWN121668,HARTSVILLE,SC,29550,SUBSTATION,IN SERVICE,DARLINGTON,45031,USA,34.44030733,-80.06438266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2015 0:00,IMAGERY,5/28/2015 0:00,4,69,69,N,N
-8909639.356,4099416.722,11617,121669,UNKNOWN121669,HARTSVILLE,SC,29550,SUBSTATION,IN SERVICE,CHESTERFIELD,45025,USA,34.52426197,-80.03665209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2015 0:00,IMAGERY,5/28/2015 0:00,1,69,69,N,N
-8912860.717,4088447.681,11618,121670,UNKNOWN121670,HARTSVILLE,SC,29550,SUBSTATION,IN SERVICE,DARLINGTON,45031,USA,34.44303949,-80.06559007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2015 0:00,IMAGERY,5/28/2015 0:00,1,69,69,N,N
-8927665.941,4084031.565,11619,121671,UNKNOWN121671,HARTSVILLE,SC,29550,SUBSTATION,IN SERVICE,DARLINGTON,45031,USA,34.41031715,-80.19858766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2015 0:00,IMAGERY,5/28/2015 0:00,1,69,69,N,N
-8932618.145,4093898.922,11620,121672,UNKNOWN121672,ALMA,SC,72921,SUBSTATION,IN SERVICE,CHESTERFIELD,45025,USA,34.48341419,-80.24307407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2015 0:00,IMAGERY,5/28/2015 0:00,2,69,-999999,N,N
-10484673.56,4229835.915,11621,121673,UNKNOWN121673,ALMA,AR,72921,SUBSTATION,IN SERVICE,CRAWFORD,5033,USA,35.48389044,-94.18542511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2015 0:00,IMAGERY,3/31/2015 0:00,1,161,161,Y,Y
-10005085.35,4541747.747,11622,121674,UNKNOWN121674,PERRYVILLE,MO,63775,SUBSTATION,IN SERVICE,PERRY,29157,USA,37.73279908,-89.87721092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2015 0:00,IMAGERY,3/31/2015 0:00,2,-999999,-999999,Y,Y
-10005783.06,4542239.079,11623,121675,UNKNOWN121675,PERRYVILLE,MO,63775,SUBSTATION,IN SERVICE,PERRY,29157,USA,37.73628968,-89.88347854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2015 0:00,IMAGERY,3/31/2015 0:00,1,-999999,-999999,Y,Y
-10143844.57,4536521.756,11624,121676,UNKNOWN121676,VIBURNUM,MO,65566,SUBSTATION,IN SERVICE,IRON,29093,USA,37.69566153,-91.12370613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2015 0:00,IMAGERY,3/31/2015 0:00,2,69,-999999,Y,Y
-10143846.04,4523905.787,11625,121677,UNKNOWN121677,BIXBY,MO,65439,SUBSTATION,IN SERVICE,IRON,29093,USA,37.60593177,-91.12371939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2015 0:00,IMAGERY,3/31/2015 0:00,2,138,138,Y,Y
-10418221.76,4362664.441,11626,121678,UNKNOWN121678,BERRYVILLE,AR,72616,SUBSTATION,IN SERVICE,CARROLL,5015,USA,36.44960824,-93.5884784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY,4/1/2015 0:00,3,161,161,N,N
-10446911.7,4358929.29,11627,121679,BEAVER,EUREKA SPRINGS,AR,72631,SUBSTATION,IN SERVICE,CARROLL,5015,USA,36.42261385,-93.84620449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.swpa.gov/PDFs/SWPASystemMap2006.pdf",4/1/2015 0:00,IMAGERY,4/29/2020 0:00,4,161,-999999,N,N
-10484306.49,4350181.352,11628,121680,UNKNOWN121680,BENTONVILLE,AR,72712,SUBSTATION,IN SERVICE,BENTON,5007,USA,36.35935469,-94.18212767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY,4/1/2015 0:00,1,161,161,Y,Y
-10486146.88,4350498.431,11629,121681,UNKNOWN121681,BENTONVILLE,AR,72712,SUBSTATION,IN SERVICE,BENTON,5007,USA,36.36164849,-94.19866017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY,4/1/2015 0:00,1,161,161,Y,Y
-10486699.95,4348188.309,11630,121682,UNKNOWN121682,BENTONVILLE,AR,72712,SUBSTATION,IN SERVICE,BENTON,5007,USA,36.34493515,-94.20362848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY,4/1/2015 0:00,1,-999999,-999999,Y,Y
-9186768.777,3322757.801,11631,121683,UNKNOWN121683,BROOKSVILLE,FL,34613,SUBSTATION,IN SERVICE,HERNANDO,12053,USA,28.58363277,-82.52614804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2015 0:00,IMAGERY,4/2/2015 0:00,1,115,115,Y,Y
-9805948.99,4685792.409,11632,121684,UNKNOWN121684,OLNEY,IL,62450,SUBSTATION,IN SERVICE,RICHLAND,17159,USA,38.74907654,-88.08833853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2015 0:00,IMAGERY,4/6/2015 0:00,4,138,69,Y,Y
-9901669.599,4581495.323,11633,121685,UNKNOWN121685,BENTON,IL,62812,SUBSTATION,IN SERVICE,FRANKLIN,17055,USA,38.01464823,-88.94821139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2015 0:00,IMAGERY,4/6/2015 0:00,5,138,-999999,Y,N
-9900585.817,4586764.639,11634,121686,UNKNOWN121686,WHITTINGTON,IL,62897,SUBSTATION,IN SERVICE,FRANKLIN,17055,USA,38.05193184,-88.93847562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2015 0:00,IMAGERY,4/6/2015 0:00,0,-999999,-999999,N,N
-9896790.839,4603603.315,11635,121687,INA,INA,IL,62846,SUBSTATION,IN SERVICE,JEFFERSON,17081,USA,38.1709484,-88.90438475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2015 0:00,IMAGERY,4/14/2020 0:00,2,138,138,Y,Y
-9018892.647,4012148.217,11636,121688,UNKNOWN121688,GASTON,SC,29053,SUBSTATION,IN SERVICE,CALHOUN,45017,USA,33.87588241,-81.01809111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2015 0:00,IMAGERY,5/28/2015 0:00,3,115,-999999,Y,N
-9018894.463,4011527.925,11637,121689,UNKNOWN121689,GASTON,SC,29053,SUBSTATION,IN SERVICE,CALHOUN,45017,USA,33.871256,-81.01810742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2015 0:00,IMAGERY,5/28/2015 0:00,4,230,-999999,Y,N
-8910354.361,4124029.843,11638,121690,UNKNOWN121690,CHESTERFIELD,SC,29709,SUBSTATION,IN SERVICE,CHESTERFIELD,45025,USA,34.70622668,-80.04307509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2015 0:00,IMAGERY,5/28/2015 0:00,4,115,115,Y,Y
-8947992.287,4118787.562,11639,121691,UNKNOWN121691,JEFFERSON,SC,29718,SUBSTATION,IN SERVICE,CHESTERFIELD,45025,USA,34.66750396,-80.38118233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-8946340.142,4133737.858,11640,121692,UNKNOWN121692,PAGELAND,SC,29728,SUBSTATION,IN SERVICE,CHESTERFIELD,45025,USA,34.77788822,-80.36634086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-8991419.658,4127199.525,11641,121693,UNKNOWN121693,LANCASTER,SC,29720,SUBSTATION,IN SERVICE,LANCASTER,45057,USA,34.72963112,-80.77129705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2015 0:00,IMAGERY,5/28/2015 0:00,3,100,100,Y,Y
-9009723.261,3981744.624,11642,121694,UNKNOWN121694,ST MATTHEWS,SC,29135,SUBSTATION,IN SERVICE,CALHOUN,45017,USA,33.64882433,-80.93572111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2015 0:00,IMAGERY,5/28/2015 0:00,2,115,115,Y,Y
-10001771.2,4622393.467,11643,121695,UNKNOWN121695,NEW ATHENS,IL,62264,SUBSTATION,IN SERVICE,ST. CLAIR,17163,USA,38.30352902,-89.84743941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2015 0:00,IMAGERY,4/7/2015 0:00,1,138,138,Y,Y
-9978526.532,4449191.964,11644,121696,UNKNOWN121696,ORAN,MO,63771,SUBSTATION,IN SERVICE,SCOTT,29201,USA,37.07231929,-89.63862896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2015 0:00,IMAGERY,4/7/2015 0:00,2,161,161,Y,Y
-9981128.363,4446121.442,11645,121697,UNKNOWN121697,ORAN,MO,63771,SUBSTATION,IN SERVICE,SCOTT,29201,USA,37.05030833,-89.66200162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2015 0:00,IMAGERY,12/2/2019 0:00,4,161,69,Y,Y
-9932879.201,4425720.288,11646,121698,UNKNOWN121698,CHARLESTON,MO,63834,SUBSTATION,IN SERVICE,MISSISSIPPI,29133,USA,36.90390108,-89.22857201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2015 0:00,IMAGERY,4/7/2015 0:00,1,69,69,Y,Y
-10011931.07,4655220.554,11647,121699,E BELLEVILLE,BELLEVILLE,IL,62221,SUBSTATION,IN SERVICE,ST. CLAIR,17163,USA,38.5345717,-89.93870706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://cdn.misoenergy.org/Ameren%20IL%20Co%20Transferred%20Facilities%202019390600.xlsx",4/8/2015 0:00,IMAGERY,1/8/2020 0:00,2,138,138,Y,Y
-10011984.27,4664425.22,11648,121700,PORTER RD,OFALLON,IL,62269,SUBSTATION,IN SERVICE,ST. CLAIR,17163,USA,38.59922301,-89.93918497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://cdn.misoenergy.org/Ameren%20IL%20Co%20Transferred%20Facilities%202019390600.xlsx",4/8/2015 0:00,IMAGERY,1/8/2020 0:00,2,138,138,Y,Y
-10011793.87,4674847.275,11649,121701,UNKNOWN121701,COLLINSVILLE,IL,62234,SUBSTATION,IN SERVICE,MADISON,17119,USA,38.67235472,-89.93747456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY,4/8/2015 0:00,2,138,-999999,Y,Y
-10038421.26,4673657.486,11650,121702,UNKNOWN121702,VENICE,IL,62090,SUBSTATION,IN SERVICE,MADISON,17119,USA,38.66400973,-90.1766725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY,4/8/2015 0:00,11,138,-999999,Y,N
-10038301.81,4673122.991,11651,121703,UNKNOWN121703,VENICE,IL,62090,SUBSTATION,IN SERVICE,ST. CLAIR,17163,USA,38.66026055,-90.17559942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY,4/8/2015 0:00,3,138,-999999,Y,N
-10038255.38,4673138.097,11652,121704,UNKNOWN121704,VENICE,IL,62090,SUBSTATION,IN SERVICE,ST. CLAIR,17163,USA,38.66036651,-90.17518231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY,4/8/2015 0:00,1,-999999,-999999,N,N
-10038509.12,4674047.242,11653,121705,UNKNOWN121705,VENICE,IL,62090,SUBSTATION,IN SERVICE,MADISON,17119,USA,38.66674352,-90.1774617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY,4/8/2015 0:00,1,138,138,Y,Y
-9943035.61,4691044.272,11654,121706,HOOKDALE,KEYESPORT,IL,62253,SUBSTATION,IN SERVICE,BOND,17005,USA,38.78586115,-89.31980859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://cdn.misoenergy.org/Ameren%20IL%20Co%20Transferred%20Facilities%202019390600.xlsx",4/8/2015 0:00,IMAGERY,1/8/2020 0:00,1,138,138,Y,Y
-9947389.487,4666103.471,11655,121707,UNKNOWN121707,CARLYLE,IL,62231,SUBSTATION,IN SERVICE,CLINTON,17027,USA,38.61100436,-89.35892013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY,4/8/2015 0:00,0,-999999,-999999,N,N
-9852548.345,4686847.253,11656,121708,UNKNOWN121708,LOUISVILLE,IL,62858,SUBSTATION,IN SERVICE,CLAY,17025,USA,38.75646631,-88.50694766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2015 0:00,IMAGERY,4/9/2015 0:00,4,138,69,Y,Y
-9908720.356,4687480.785,11657,121709,UNKNOWN121709,PATOKA,IL,62875,SUBSTATION,IN SERVICE,MARION,17121,USA,38.76090418,-89.01154941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2015 0:00,IMAGERY,4/9/2015 0:00,4,138,138,Y,Y
-9907232.588,4718431.87,11658,121710,UNKNOWN121710,BROWNSTOWN,IL,62418,SUBSTATION,IN SERVICE,FAYETTE,17051,USA,38.97737931,-88.99818457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2015 0:00,IMAGERY,4/9/2015 0:00,0,-999999,-999999,N,N
-9908433.958,4720202.957,11659,121711,UNKNOWN121711,BROWNSTOWN,IL,62418,SUBSTATION,IN SERVICE,FAYETTE,17051,USA,38.98974653,-89.00897666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2015 0:00,IMAGERY,4/9/2015 0:00,2,138,-999999,Y,N
-9858989.824,4736968.709,11660,121712,UNKNOWN121712,EFFINGHAM,IL,62401,SUBSTATION,IN SERVICE,EFFINGHAM,17049,USA,39.10671207,-88.56481245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2015 0:00,IMAGERY,4/9/2015 0:00,1,138,138,Y,Y
-9762812.769,4803902.564,11661,121713,UNKNOWN121713,PARIS,IL,61944,SUBSTATION,IN SERVICE,EDGAR,17045,USA,39.5717406,-87.70083926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2015 0:00,IMAGERY,4/9/2015 0:00,1,138,138,Y,Y
-10526129.96,4412496.133,11662,121714,UNKNOWN121714,SENECA,MO,64865,SUBSTATION,IN SERVICE,NEWTON,29145,USA,36.80884859,-94.55783428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2015 0:00,IMAGERY,4/9/2015 0:00,1,69,69,Y,Y
-10508088.12,4414084.268,11663,121715,UNKNOWN121715,NEOSHO,MO,64850,SUBSTATION,IN SERVICE,NEWTON,29145,USA,36.82027003,-94.39576161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2015 0:00,IMAGERY,4/9/2015 0:00,5,161,-999999,Y,Y
-10523260.02,4380249.549,11664,121716,UNKNOWN121716,NOEL,MO,64854,SUBSTATION,IN SERVICE,MCDONALD,29119,USA,36.57657175,-94.53205311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2015 0:00,IMAGERY,4/9/2015 0:00,1,69,69,Y,Y
-10517113.22,4434723.218,11665,121717,UNKNOWN121717,JOPLIN,MO,64804,SUBSTATION,IN SERVICE,NEWTON,29145,USA,36.96854461,-94.47683551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2015 0:00,IMAGERY,4/9/2015 0:00,1,69,69,Y,Y
-10444849.51,4393507.688,11666,121718,UNKNOWN121718,CASSVILLE,MO,65625,SUBSTATION,IN SERVICE,BARRY,29009,USA,36.67215699,-93.8276796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2015 0:00,IMAGERY,4/10/2015 0:00,2,69,69,Y,Y
-10452233.01,4397311.092,11667,121719,UNKNOWN121719,CASSVILLE,MO,65625,SUBSTATION,IN SERVICE,BARRY,29009,USA,36.69955595,-93.89400667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2015 0:00,IMAGERY,4/10/2015 0:00,2,69,69,Y,Y
-10447008.21,4425927.986,11668,121720,UNKNOWN121720,MONETT,MO,65708,SUBSTATION,IN SERVICE,BARRY,29009,USA,36.90539303,-93.84707149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2015 0:00,IMAGERY,4/10/2015 0:00,3,69,69,Y,Y
-10451732.22,4403425.261,11669,121721,UNKNOWN121721,CASSVILLE,MO,65625,SUBSTATION,IN SERVICE,BARRY,29009,USA,36.74358073,-93.88950802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2015 0:00,IMAGERY,4/10/2015 0:00,2,69,69,Y,Y
-10418119.57,4380643.532,11670,121722,UNKNOWN121722,SHELL KNOB,MO,65747,SUBSTATION,IN SERVICE,BARRY,29009,USA,36.5794139,-93.58756037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2015 0:00,IMAGERY,4/10/2015 0:00,2,69,69,Y,Y
-10387245.8,4418787.397,11671,121723,UNKNOWN121723,SPOKANE,MO,65754,SUBSTATION,IN SERVICE,CHRISTIAN,29043,USA,36.85408364,-93.31021665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2015 0:00,IMAGERY,4/10/2015 0:00,3,161,69,Y,Y
-10387399.13,4437406.56,11672,121724,UNKNOWN121724,NIXA,MO,65714,SUBSTATION,IN SERVICE,CHRISTIAN,29043,USA,36.98780114,-93.31159401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2015 0:00,IMAGERY,4/10/2015 0:00,3,161,161,Y,Y
-10376092.14,4436211.171,11673,121725,UNKNOWN121725,OZARK,MO,65721,SUBSTATION,IN SERVICE,CHRISTIAN,29043,USA,36.97922324,-93.21002158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2015 0:00,IMAGERY,4/10/2015 0:00,1,161,161,Y,Y
-10399177.25,4371318.205,11674,121726,UNKNOWN121726,BLUE EYE,MO,65611,SUBSTATION,IN SERVICE,STONE,29209,USA,36.51211397,-93.41739866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2015 0:00,IMAGERY,4/10/2015 0:00,2,69,69,Y,Y
-10421884.42,3962624.015,11675,121727,ELDREDGE FORMBY,HOPE,AR,71801,SUBSTATION,IN SERVICE,HEMPSTEAD,5057,USA,33.50572136,-93.62138064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.swrea.com/Images/Custom/112410%20district%20boundary.jpg",3/17/2015 0:00,IMAGERY,11/28/2018 0:00,2,115,115,N,N
-10440927.2,3976635.27,11676,121728,UNKNOWN121728,FULTON,AR,71838,SUBSTATION,IN SERVICE,HEMPSTEAD,5057,USA,33.610608,-93.79244485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY,3/17/2015 0:00,3,115,115,N,N
-10417552.78,3983027.282,11677,121729,UNKNOWN121729,HOPE,AR,71801,SUBSTATION,IN SERVICE,HEMPSTEAD,5057,USA,33.65841553,-93.58246884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY,3/17/2015 0:00,2,115,115,Y,Y
-10397359.26,4003145.156,11678,121730,UNKNOWN121730,PRESCOTT,AR,71857,SUBSTATION,IN SERVICE,NEVADA,5099,USA,33.80870905,-93.40106737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY,3/17/2015 0:00,2,115,115,N,N
