X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10369493.63,4021983.733,11679,121731,UNKNOWN121731,GURDON,AR,71743,SUBSTATION,IN SERVICE,CLARK,5019,USA,33.94920647,-93.15074616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY,3/17/2015 0:00,1,115,115,Y,Y
-10363917.37,4035455.181,11680,121732,UNKNOWN121732,ARKADELPHIA,AR,71923,SUBSTATION,IN SERVICE,CLARK,5019,USA,34.04953406,-93.10065375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY,3/17/2015 0:00,2,115,115,Y,Y
-10362923.07,4044545.199,11681,121733,UNKNOWN121733,ARKADELPHIA,AR,71923,SUBSTATION,IN SERVICE,CLARK,5019,USA,34.11716429,-93.09172185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY,3/17/2015 0:00,2,115,-999999,Y,Y
-10349603.2,4063729.483,11682,121734,UNKNOWN121734,DONALDSON,AR,71941,SUBSTATION,IN SERVICE,HOT SPRING,5059,USA,34.25971899,-92.97206738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY,3/17/2015 0:00,2,115,115,Y,Y
-9349337.531,4678969.666,11683,121735,UNKNOWN121735,AUGUSTA,KY,41002,SUBSTATION,IN SERVICE,BRACKEN,21023,USA,38.701261,-83.986528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY,3/18/2015 0:00,3,-999999,-999999,N,N
-9350534.47,4689069.033,11684,121736,UNKNOWN121736,AUGUSTA,KY,41002,SUBSTATION,IN SERVICE,BRACKEN,21023,USA,38.77202859,-83.99728029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY,3/18/2015 0:00,1,-999999,-999999,Y,Y
-9369899.455,4678583.401,11685,121738,UNKNOWN121738,BROOKSVILLE,KY,41004,SUBSTATION,IN SERVICE,BRACKEN,21023,USA,38.698553,-84.17123891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY,3/18/2015 0:00,4,69,-999999,Y,N
-9194336.828,4466234.339,11686,121740,UNKNOWN121740,JENKINS,KY,41537,SUBSTATION,IN SERVICE,LETCHER,21133,USA,37.194371,-82.594133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY,3/18/2015 0:00,1,46,46,Y,Y
-9199321.381,4469497.613,11687,121741,UNKNOWN121741,JENKINS,KY,41537,SUBSTATION,IN SERVICE,LETCHER,21133,USA,37.217719,-82.63891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY,3/18/2015 0:00,2,138,138,Y,Y
-9205498.054,4466639.188,11688,121742,UNKNOWN121742,NEON,KY,41840,SUBSTATION,IN SERVICE,LETCHER,21133,USA,37.197268,-82.694396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY,3/18/2015 0:00,4,138,46,Y,Y
-9213563.597,4457735.946,11689,121743,UNKNOWN121743,WHITESBURG,KY,41858,SUBSTATION,IN SERVICE,LETCHER,21133,USA,37.133533,-82.76685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY,3/18/2015 0:00,2,46,46,Y,Y
-9222327.78,4463080.203,11690,121744,UNKNOWN121744,WHITESBURG,KY,41858,SUBSTATION,IN SERVICE,LETCHER,21133,USA,37.171797,-82.84558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY,3/18/2015 0:00,2,46,46,Y,Y
-9220605.111,4457413.818,11691,121745,UNKNOWN121745,WHITESBURG,KY,41858,SUBSTATION,IN SERVICE,LETCHER,21133,USA,37.131226,-82.830105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY,3/18/2015 0:00,2,46,46,Y,Y
-10069035.59,4586201.983,11692,121746,UNKNOWN121746,DE SOTO,MO,63020,SUBSTATION,IN SERVICE,JEFFERSON,29099,USA,38.04795161,-90.4516857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY,3/18/2015 0:00,2,138,138,Y,Y
-10059941.81,4609976.494,11693,121747,UNKNOWN121747,FESTUS,MO,63028,SUBSTATION,IN SERVICE,JEFFERSON,29099,USA,38.21594373,-90.3699949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2015 0:00,IMAGERY,3/19/2015 0:00,3,138,138,Y,Y
-10056593.51,4605021.368,11694,121748,UNKNOWN121748,FESTUS,MO,63028,SUBSTATION,IN SERVICE,JEFFERSON,29099,USA,38.18096241,-90.33991653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2015 0:00,IMAGERY,3/19/2015 0:00,1,138,138,N,N
-10047446.78,4595270.632,11695,121749,UNKNOWN121749,KANSAS CITY,MO,64108,SUBSTATION,IN SERVICE,STE. GENEVIEVE,29186,USA,38.11207684,-90.25775012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2015 0:00,IMAGERY,3/19/2015 0:00,1,345,345,Y,Y
-10528163.23,4734701.396,11696,121750,UNKNOWN121750,KANSAS CITY,MO,64108,SUBSTATION,IN SERVICE,JACKSON,29095,USA,39.09090559,-94.57609947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2015 0:00,IMAGERY,3/19/2015 0:00,1,-999999,-999999,N,N
-10523858.47,4727186.923,11697,121751,UNKNOWN121751,KANSAS CITY,MO,64130,SUBSTATION,IN SERVICE,JACKSON,29095,USA,39.0384934,-94.53742908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2015 0:00,IMAGERY,3/19/2015 0:00,1,161,161,Y,Y
-10514385.97,4730217.467,11698,121752,UNKNOWN121752,INDEPENDENCE,MO,64052,SUBSTATION,IN SERVICE,JACKSON,29095,USA,39.05963562,-94.45233617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2015 0:00,IMAGERY,3/19/2015 0:00,1,161,161,Y,Y
-10530571.52,4704421.703,11699,121753,UNKNOWN121753,KANSAS CITY,MO,64145,SUBSTATION,IN SERVICE,JACKSON,29095,USA,38.8794724,-94.59773348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2015 0:00,IMAGERY,3/19/2015 0:00,2,161,161,Y,Y
-10520950.34,4716436.125,11700,121754,UNKNOWN121754,KANSAS CITY,MO,64138,SUBSTATION,IN SERVICE,JACKSON,29095,USA,38.96344074,-94.51130497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2015 0:00,IMAGERY,3/20/2015 0:00,3,161,161,Y,Y
-10514761.86,4699350.622,11701,121755,UNKNOWN121755,RAYMORE,MO,64083,SUBSTATION,IN SERVICE,JACKSON,29095,USA,38.84400098,-94.45571287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2015 0:00,IMAGERY,3/20/2015 0:00,1,161,161,Y,Y
-10500187.53,4744704.774,11702,121756,UNKNOWN121756,INDEPENDENCE,MO,64058,SUBSTATION,IN SERVICE,JACKSON,29095,USA,39.16061708,-94.32478941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2015 0:00,IMAGERY,3/20/2015 0:00,2,161,161,Y,Y
-10522950.9,4696435.847,11703,121757,UNKNOWN121757,BELTON,MO,64012,SUBSTATION,IN SERVICE,CASS,29037,USA,38.82360459,-94.52927627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2015 0:00,IMAGERY,3/20/2015 0:00,2,161,161,Y,Y
-10525916.36,4702439.784,11704,121758,UNKNOWN121758,KANSAS CITY,MO,64147,SUBSTATION,IN SERVICE,JACKSON,29095,USA,38.8656113,-94.55591542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2015 0:00,IMAGERY,3/20/2015 0:00,2,161,161,Y,Y
-10517816.87,4682304.415,11705,121759,UNKNOWN121759,PECULIAR,MO,64078,SUBSTATION,IN SERVICE,CASS,29037,USA,38.72463578,-94.4831565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2015 0:00,IMAGERY,3/20/2015 0:00,2,161,161,Y,Y
-9324384.15,4599712.23,11706,121760,UNKNOWN121760,OWINGSVILLE,KY,40360,SUBSTATION,IN SERVICE,BATH,21011,USA,38.14346326,-83.76236797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2015 0:00,IMAGERY,3/23/2015 0:00,1,69,69,Y,Y
-9321354.594,4588317.126,11707,121761,UNKNOWN121761,OWINGSVILLE,KY,40360,SUBSTATION,IN SERVICE,BATH,21011,USA,38.062913,-83.735153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2015 0:00,IMAGERY,3/23/2015 0:00,1,69,69,Y,Y
-9324119.547,4589525.921,11708,121762,UNKNOWN121762,OWINGSVILLE,KY,40360,SUBSTATION,IN SERVICE,BATH,21011,USA,38.071462,-83.759991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2015 0:00,IMAGERY,3/23/2015 0:00,1,69,69,Y,Y
-9318766.04,4600612.08,11709,121763,UNKNOWN121763,OWINGSVILLE,KY,40360,SUBSTATION,IN SERVICE,BATH,21011,USA,38.14982038,-83.71189963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2015 0:00,IMAGERY,3/23/2015 0:00,1,69,69,Y,Y
-9268353.175,4464550.69,11710,121764,WOOTON,WOOTON,KY,41776,SUBSTATION,IN SERVICE,LESLIE,21131,USA,37.18232204,-83.25903316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/-/media/markets-ops/trans-service/trans-fac/aepsct.ashx",3/23/2015 0:00,IMAGERY,10/19/2017 0:00,3,161,161,N,N
-9150046.001,3414174.993,11711,121765,UNKNOWN121765,OCALA,FL,34482,SUBSTATION,IN SERVICE,MARION,12083,USA,29.30227171,-82.19626173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2015 0:00,IMAGERY,3/24/2015 0:00,5,230,69,N,Y
-9018510.598,3869209.173,11712,121768,UNKNOWN121768,VARNVILLE,SC,29944,SUBSTATION,IN SERVICE,HAMPTON,45049,USA,32.80318549,-81.0146591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-8837631.82,4056211.309,11713,121769,UNKNOWN121769,MARION,SC,29571,SUBSTATION,IN SERVICE,MARION,45067,USA,34.20388161,-79.3897974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2015 0:00,IMAGERY,5/28/2015 0:00,8,230,115,Y,N
-8840244.103,4049845.403,11714,121770,UNKNOWN121770,MARION,SC,29571,SUBSTATION,IN SERVICE,MARION,45067,USA,34.15657316,-79.41326393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2015 0:00,IMAGERY,5/28/2015 0:00,1,69,69,N,N
-8849249.458,4057311.666,11715,121771,UNKNOWN121771,MARION,SC,29571,SUBSTATION,IN SERVICE,MARION,45067,USA,34.21205625,-79.49416042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2015 0:00,IMAGERY,5/28/2015 0:00,1,69,69,N,N
-8870043.231,4065000.799,11716,121772,UNKNOWN121772,FLORENCE,SC,29506,SUBSTATION,IN SERVICE,FLORENCE,45041,USA,34.26915737,-79.68095405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2015 0:00,IMAGERY,5/28/2015 0:00,1,69,69,N,N
-8833717.319,4086925.602,11717,121773,UNKNOWN121773,DILLON,SC,29536,SUBSTATION,IN SERVICE,DILLON,45033,USA,34.4317627,-79.35463283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-9316609.515,4520580.718,11718,121774,UNKNOWN121774,BEATTYVILLE,KY,41311,SUBSTATION,IN SERVICE,LEE,21129,USA,37.58226452,-83.69252723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2015 0:00,IMAGERY,3/27/2015 0:00,1,69,69,Y,Y
-9321990.047,4551915.875,11719,121775,UNKNOWN121775,STANTON,KY,40380,SUBSTATION,IN SERVICE,POWELL,21197,USA,37.80500366,-83.74086138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2015 0:00,IMAGERY,3/27/2015 0:00,1,69,69,Y,Y
-9324746.944,4555326.506,11720,121776,UNKNOWN121776,STANTON,KY,40380,SUBSTATION,IN SERVICE,POWELL,21197,USA,37.829207,-83.765627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2015 0:00,IMAGERY,3/27/2015 0:00,1,69,69,Y,Y
-9336332.631,4558046.277,11721,121777,UNKNOWN121777,STANTON,KY,40380,SUBSTATION,IN SERVICE,POWELL,21197,USA,37.848502,-83.869703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2015 0:00,IMAGERY,3/27/2015 0:00,6,161,69,Y,Y
-9344902.228,4562263.435,11722,121778,UNKNOWN121778,CLAY CITY,KY,40312,SUBSTATION,IN SERVICE,POWELL,21197,USA,37.87841,-83.946685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2015 0:00,IMAGERY,3/27/2015 0:00,1,69,69,Y,Y
-10466653.52,4042576.051,11723,121779,UNKNOWN121779,DIERKS,AR,71833,SUBSTATION,IN SERVICE,HOWARD,5061,USA,34.10251831,-94.02354833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY,3/18/2015 0:00,2,138,69,Y,Y
-10465340.78,4044916.608,11724,121780,DIERKS,DIERKS,AR,71833,SUBSTATION,IN SERVICE,HOWARD,5061,USA,34.11992645,-94.01175572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY,4/14/2020 0:00,3,69,69,Y,Y
-10486184.04,3990494.118,11725,121781,UNKNOWN121781,ASHDOWN,AR,71822,SUBSTATION,IN SERVICE,LITTLE RIVER,5081,USA,33.71422835,-94.19899392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY,3/18/2015 0:00,2,138,138,N,N
-9124137.319,3422446.253,11726,121782,UNKNOWN121782,FORT MC COY,FL,32134,SUBSTATION,IN SERVICE,MARION,12083,USA,29.36704618,-81.96352008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2015 0:00,IMAGERY,3/23/2015 0:00,1,-999999,-999999,N,N
-9132311.936,3451527.699,11727,121783,UNKNOWN121783,HAWTHORNE,FL,32640,SUBSTATION,IN SERVICE,PUTNAM,12107,USA,29.59446353,-82.03695392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2015 0:00,IMAGERY,3/23/2015 0:00,2,115,115,N,N
-9192725.485,3463778.705,11728,121785,UNKNOWN121785,NEWBERRY,FL,32669,SUBSTATION,IN SERVICE,ALACHUA,12001,USA,29.6901136,-82.57965806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2015 0:00,IMAGERY,3/23/2015 0:00,1,-999999,-999999,N,N
-10436048.37,4537036.953,11729,121786,UNKNOWN121786,STOCKTON,MO,65785,SUBSTATION,IN SERVICE,CEDAR,29039,USA,37.69932351,-93.74861759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2015 0:00,IMAGERY,3/24/2015 0:00,1,161,161,Y,Y
-10339009.92,4524208.275,11730,121787,UNKNOWN121787,LONG LANE,MO,65590,SUBSTATION,IN SERVICE,DALLAS,29059,USA,37.60808446,-92.87690631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2015 0:00,IMAGERY,3/24/2015 0:00,2,69,69,Y,Y
-10369996.66,4527491.761,11731,121788,UNKNOWN121788,BUFFALO,MO,65622,SUBSTATION,IN SERVICE,DALLAS,29059,USA,37.63144766,-93.15526493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2015 0:00,IMAGERY,3/24/2015 0:00,4,69,-999999,Y,N
-10386722.72,4544011.319,11732,121789,UNKNOWN121789,BOLIVAR,MO,65613,SUBSTATION,IN SERVICE,POLK,29167,USA,37.74887896,-93.30551773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2015 0:00,IMAGERY,3/24/2015 0:00,1,69,69,Y,Y
-10504154.79,4460202.16,11733,121790,UNKNOWN121790,CARTHAGE,MO,64836,SUBSTATION,IN SERVICE,JASPER,29097,USA,37.15119309,-94.36042795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2015 0:00,IMAGERY,3/24/2015 0:00,2,161,161,Y,Y
-9054109.238,3363532.12,11734,121791,UNKNOWN121791,DEBARY,FL,32713,SUBSTATION,IN SERVICE,VOLUSIA,12127,USA,28.90477909,-81.33444713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2015 0:00,IMAGERY,4/27/2015 0:00,5,230,230,N,N
-10330671.7,4509784.155,11735,121793,UNKNOWN121793,CONWAY,MO,65632,SUBSTATION,IN SERVICE,LACLEDE,29105,USA,37.5053646,-92.80200279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2015 0:00,IMAGERY,3/26/2015 0:00,2,69,69,Y,Y
-10322118.52,4531062.32,11736,121794,UNKNOWN121794,LEBANON,MO,65536,SUBSTATION,IN SERVICE,LACLEDE,29105,USA,37.65684517,-92.72516828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2015 0:00,IMAGERY,3/26/2015 0:00,2,69,69,Y,Y
-10265621.66,4552836.249,11737,121795,UNKNOWN121795,WAYNESVILLE,MO,65583,SUBSTATION,IN SERVICE,PULASKI,29169,USA,37.81153582,-92.21764838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2015 0:00,IMAGERY,3/26/2015 0:00,2,161,161,Y,Y
-10254383.99,4547708.481,11738,121796,UNKNOWN121796,FORT LEONARD WOOD,MO,65473,SUBSTATION,IN SERVICE,PULASKI,29169,USA,37.77513522,-92.11669867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2015 0:00,IMAGERY,3/26/2015 0:00,2,69,69,Y,Y
-10253278.03,4545813.135,11739,121797,UNKNOWN121797,FORT LEONARD WOOD,MO,65473,SUBSTATION,IN SERVICE,PULASKI,29169,USA,37.76167614,-92.10676365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2015 0:00,IMAGERY,3/26/2015 0:00,1,69,69,Y,Y
-10255872.18,4555454.142,11740,121798,UNKNOWN121798,SAINT ROBERT,MO,65584,SUBSTATION,IN SERVICE,PULASKI,29169,USA,37.8301126,-92.13006729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2015 0:00,IMAGERY,3/27/2015 0:00,3,69,69,Y,Y
-10249689.38,4575053.721,11741,121799,UNKNOWN121799,DIXON,MO,65459,SUBSTATION,IN SERVICE,PULASKI,29169,USA,37.96904421,-92.07452629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2015 0:00,IMAGERY,3/27/2015 0:00,2,69,69,Y,Y
-10252364.79,4556686.044,11742,121800,UNKNOWN121800,SAINT ROBERT,MO,65584,SUBSTATION,IN SERVICE,PULASKI,29169,USA,37.83885267,-92.09855987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2015 0:00,IMAGERY,3/27/2015 0:00,1,69,69,Y,Y
-10217138.67,4588561.875,11743,121801,UNKNOWN121801,VICHY,MO,65580,SUBSTATION,IN SERVICE,MARIES,29125,USA,38.06464403,-91.78211831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2015 0:00,IMAGERY,3/27/2015 0:00,1,69,69,Y,Y
-8756991.124,4015514.288,11744,121802,UNKNOWN121802,LITTLE RIVER,SC,29566,SUBSTATION,IN SERVICE,HORRY,45051,USA,33.90098367,-78.6653897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,N,N
-8753228.176,4012487.509,11745,121803,UNKNOWN121803,LITTLE RIVER,SC,29566,SUBSTATION,IN SERVICE,HORRY,45051,USA,33.87841289,-78.63158656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,N,N
-8767998.79,4018849.345,11746,121804,UNKNOWN121804,LONGS,SC,29568,SUBSTATION,IN SERVICE,HORRY,45051,USA,33.92584636,-78.76427325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,N,N
-8758500.397,4008785.841,11747,121805,UNKNOWN121805,LITTLE RIVER,SC,29566,SUBSTATION,IN SERVICE,HORRY,45051,USA,33.85080133,-78.67894772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2015 0:00,IMAGERY,5/28/2015 0:00,4,115,115,N,N
-8760452.931,4007230.522,11748,121806,UNKNOWN121806,LITTLE RIVER,SC,29566,SUBSTATION,IN SERVICE,HORRY,45051,USA,33.8391972,-78.69648764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2015 0:00,IMAGERY,5/28/2015 0:00,2,115,115,N,N
-8769619.114,4003931.091,11749,121807,UNKNOWN121807,NORTH MYRTLE BEACH,SC,29582,SUBSTATION,IN SERVICE,HORRY,45051,USA,33.81457515,-78.77882886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,N,N
-8757524.049,4007142.331,11750,121808,UNKNOWN121808,NORTH MYRTLE BEACH,SC,29582,SUBSTATION,IN SERVICE,HORRY,45051,USA,33.83853917,-78.67017704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2015 0:00,IMAGERY,5/28/2015 0:00,2,115,115,N,N
-8948334.987,3904222.394,11751,121809,UNKNOWN121809,RIDGEVILLE,SC,29472,SUBSTATION,IN SERVICE,DORCHESTER,45035,USA,33.06716502,-80.38426086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2015 0:00,IMAGERY,5/28/2015 0:00,2,115,69,Y,N
-8939286.673,3906284.172,11752,121810,UNKNOWN121810,RIDGEVILLE,SC,29472,SUBSTATION,IN SERVICE,DORCHESTER,45035,USA,33.08268506,-80.30297848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-8930491.369,3903108.157,11753,121811,UNKNOWN121811,SUMMERVILLE,SC,29483,SUBSTATION,IN SERVICE,DORCHESTER,45035,USA,33.05877646,-80.22396892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-8928049.098,3907024.668,11754,121812,UNKNOWN121812,SUMMERVILLE,SC,29483,SUBSTATION,IN SERVICE,BERKELEY,45015,USA,33.08825847,-80.20202962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-8921343.16,3900118.002,11755,121813,UNKNOWN121813,SUMMERVILLE,SC,29483,SUBSTATION,IN SERVICE,BERKELEY,45015,USA,33.03626106,-80.14178916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-8973599.739,3888696.03,11756,121814,UNKNOWN121814,WALTERBORO,SC,29488,SUBSTATION,IN SERVICE,COLLETON,45029,USA,32.95020241,-80.61121799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-9020691.261,3880387.823,11757,121815,UNKNOWN121815,HAMPTON,SC,29924,SUBSTATION,IN SERVICE,HAMPTON,45049,USA,32.88755167,-81.03424833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2015 0:00,IMAGERY,5/28/2015 0:00,1,115,115,Y,Y
-10511064.17,4452774.998,11758,121816,UNKNOWN121816,JOPLIN,MO,64801,SUBSTATION,IN SERVICE,JASPER,29097,USA,37.09799611,-94.42249599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2015 0:00,IMAGERY,3/25/2015 0:00,2,161,161,Y,Y
-10516402.81,4455229.807,11759,121817,UNKNOWN121817,WEBB CITY,MO,64870,SUBSTATION,IN SERVICE,JASPER,29097,USA,37.1155828,-94.47045381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2015 0:00,IMAGERY,3/25/2015 0:00,2,161,161,Y,Y
-10519081.73,4455012.319,11760,121818,UNKNOWN121818,JOPLIN,MO,64801,SUBSTATION,IN SERVICE,JASPER,29097,USA,37.11402484,-94.49451889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2015 0:00,IMAGERY,3/25/2015 0:00,4,161,161,N,N
-10524337.15,4465262.827,11761,121819,UNKNOWN121819,CARL JUNCTION,MO,64834,SUBSTATION,IN SERVICE,JASPER,29097,USA,37.18741866,-94.54172921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2015 0:00,IMAGERY,3/25/2015 0:00,2,161,161,Y,Y
-10525485.57,4450810.325,11762,121820,UNKNOWN121820,JOPLIN,MO,64801,SUBSTATION,IN SERVICE,JASPER,29097,USA,37.08391791,-94.5520456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2015 0:00,IMAGERY,3/25/2015 0:00,3,161,69,Y,N
-9280555.555,4423979.443,11763,121821,UNKNOWN121821,BLEDSOE,KY,40810,SUBSTATION,IN SERVICE,HARLAN,21095,USA,36.891395,-83.368649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2015 0:00,IMAGERY,3/24/2015 0:00,2,-999999,-999999,N,N
-9251405.329,4426823.679,11764,121822,UNKNOWN121822,EVARTS,KY,40828,SUBSTATION,IN SERVICE,HARLAN,21095,USA,36.91182668,-83.10678807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2015 0:00,IMAGERY,3/24/2015 0:00,1,-999999,-999999,N,N
-9316059.609,4506512.284,11765,121823,UNKNOWN121823,BOONEVILLE,KY,41314,SUBSTATION,IN SERVICE,OWSLEY,21189,USA,37.48204462,-83.68758734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2015 0:00,IMAGERY,3/26/2015 0:00,1,69,69,Y,Y
-9320233.333,4521317.754,11766,121825,UNKNOWN121825,BEATTYVILLE,KY,41311,SUBSTATION,IN SERVICE,LEE,21129,USA,37.58751126,-83.72508055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2015 0:00,IMAGERY,3/26/2015 0:00,6,161,69,Y,Y
-10314394.55,4288046.217,11767,121826,UNKNOWN121826,MARSHALL,AR,72650,SUBSTATION,IN SERVICE,SEARCY,5129,USA,35.90855683,-92.65578271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2015 0:00,IMAGERY,3/30/2015 0:00,2,161,161,Y,Y
-10299284.71,4259374.553,11768,121827,UNKNOWN121827,DENNARD,AR,72629,SUBSTATION,IN SERVICE,VAN BUREN,5141,USA,35.69966871,-92.52004873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2015 0:00,IMAGERY,3/30/2015 0:00,2,161,161,Y,Y
-10292670.12,4239484.378,11769,121828,UNKNOWN121828,CLINTON,AR,72031,SUBSTATION,IN SERVICE,VAN BUREN,5141,USA,35.55443593,-92.46062883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2015 0:00,IMAGERY,3/30/2015 0:00,2,161,161,Y,Y
-10291990.97,4246727.68,11770,121829,UNKNOWN121829,CLINTON,AR,72031,SUBSTATION,IN SERVICE,VAN BUREN,5141,USA,35.60735514,-92.45452789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2015 0:00,IMAGERY,3/30/2015 0:00,2,-999999,-999999,N,N
-10271330.16,4247174.355,11771,121830,UNKNOWN121830,FAIRFIELD BAY,AR,72088,SUBSTATION,IN SERVICE,VAN BUREN,5141,USA,35.61061738,-92.26892875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2015 0:00,IMAGERY,3/30/2015 0:00,2,-999999,-999999,N,N
-10245082.64,4242645.243,11772,121831,UNKNOWN121831,DRASCO,AR,72530,SUBSTATION,IN SERVICE,CLEBURNE,5023,USA,35.57753336,-92.0331432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2015 0:00,IMAGERY,3/30/2015 0:00,1,-999999,-999999,Y,Y
-10318237.32,4334061.617,11773,121832,UNKNOWN121832,YELLVILLE,AR,72687,SUBSTATION,IN SERVICE,MARION,5089,USA,36.24265294,-92.69030288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2015 0:00,IMAGERY,3/30/2015 0:00,2,161,161,Y,Y
-10096404,4559003.083,11774,121833,UNKNOWN121833,MINERAL POINT,MO,63660,SUBSTATION,IN SERVICE,WASHINGTON,29221,USA,37.85528871,-90.69754027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2015 0:00,IMAGERY,3/30/2015 0:00,1,138,138,Y,Y
-10074613.43,4559201.489,11775,121834,UNKNOWN121834,PARK HILLS,MO,63601,SUBSTATION,IN SERVICE,ST. FRANCOIS,29187,USA,37.85669595,-90.50179229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2015 0:00,IMAGERY,3/30/2015 0:00,2,138,138,Y,Y
-9116247.231,3399169.737,11776,121835,UNKNOWN121835,SILVER SPRINGS,FL,34488,SUBSTATION,IN SERVICE,MARION,12083,USA,29.18465656,-81.89264221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2015 0:00,IMAGERY,3/31/2015 0:00,2,69,-999999,Y,N
-9148035.98,3409703.627,11777,121838,UNKNOWN121838,OCALA,FL,34475,SUBSTATION,IN SERVICE,MARION,12083,USA,29.26723811,-82.17820541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2015 0:00,IMAGERY,3/30/2015 0:00,1,69,69,Y,Y
-10025455,4574530.217,11778,121840,UNKNOWN121840,SAINTE GENEVIEVE,MO,63670,SUBSTATION,IN SERVICE,STE. GENEVIEVE,29186,USA,37.96533676,-90.0601946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2015 0:00,IMAGERY,3/31/2015 0:00,2,-999999,-999999,N,N
-10025723.16,4573804.86,11779,121841,UNKNOWN121841,SAINTE GENEVIEVE,MO,63670,SUBSTATION,IN SERVICE,STE. GENEVIEVE,29186,USA,37.96019949,-90.06260349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2015 0:00,IMAGERY,3/31/2015 0:00,2,-999999,-999999,N,N
-10034815.98,4570980.956,11780,121842,UNKNOWN121842,SAINTE GENEVIEVE,MO,63670,SUBSTATION,IN SERVICE,STE. GENEVIEVE,29186,USA,37.94019601,-90.14428569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2015 0:00,IMAGERY,3/31/2015 0:00,1,-999999,-999999,Y,Y
-10053876.21,4553825.736,11781,121843,UNKNOWN121843,FARMINGTON,MO,63640,SUBSTATION,IN SERVICE,STE. GENEVIEVE,29186,USA,37.81855785,-90.3155066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2015 0:00,IMAGERY,3/31/2015 0:00,1,-999999,-999999,Y,Y
-9344415.094,4484477.916,11782,121844,UNKNOWN121844,ANNVILLE,KY,40402,SUBSTATION,IN SERVICE,JACKSON,21109,USA,37.324807,-83.942309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2015 0:00,IMAGERY,3/30/2015 0:00,1,69,69,Y,Y
-9326909.971,4470962.038,11783,121845,UNKNOWN121845,MANCHESTER,KY,40962,SUBSTATION,IN SERVICE,CLAY,21051,USA,37.22819428,-83.7850578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2015 0:00,IMAGERY,3/30/2015 0:00,4,161,69,Y,Y
-9367451.958,4426304.567,11784,121846,UNKNOWN121846,CORBIN,KY,40701,SUBSTATION,IN SERVICE,WHITLEY,21235,USA,36.90809803,-84.14925267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2015 0:00,IMAGERY,3/30/2015 0:00,2,69,69,Y,Y
-9363951.034,4427665.496,11785,121847,UNKNOWN121847,CORBIN,KY,40701,SUBSTATION,IN SERVICE,WHITLEY,21235,USA,36.91787285,-84.11780333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2015 0:00,IMAGERY,3/30/2015 0:00,1,69,69,Y,Y
-9362741.466,4415236.121,11786,121848,UNKNOWN121848,ROCKHOLDS,KY,40759,SUBSTATION,IN SERVICE,WHITLEY,21235,USA,36.82855277,-84.1069376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2015 0:00,IMAGERY,3/30/2015 0:00,1,69,69,Y,Y
-9325933.275,4464025.619,11787,121849,UNKNOWN121849,MANCHESTER,KY,40962,SUBSTATION,IN SERVICE,CLAY,21051,USA,37.178564,-83.776284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2015 0:00,IMAGERY,3/31/2015 0:00,1,69,69,Y,Y
-9326536.961,4459816.259,11788,121850,UNKNOWN121850,MANCHESTER,KY,40962,SUBSTATION,IN SERVICE,CLAY,21051,USA,37.14843,-83.781707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2015 0:00,IMAGERY,3/31/2015 0:00,3,69,69,Y,Y
-9342326.4,4554681.11,11789,121851,UNKNOWN121851,CLAY CITY,KY,40312,SUBSTATION,IN SERVICE,POWELL,21197,USA,37.82462759,-83.92354594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2015 0:00,IMAGERY,3/31/2015 0:00,1,69,69,Y,Y
-9329365.367,4572001.671,11790,121852,UNKNOWN121852,JEFFERSONVILLE,KY,40337,SUBSTATION,IN SERVICE,MONTGOMERY,21173,USA,37.947427,-83.807115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2015 0:00,IMAGERY,3/31/2015 0:00,1,69,69,Y,Y
-9325506.922,4581714.3,11791,121853,UNKNOWN121853,HOPE,KY,40334,SUBSTATION,IN SERVICE,MONTGOMERY,21173,USA,38.016198,-83.772454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2015 0:00,IMAGERY,3/31/2015 0:00,3,69,69,Y,Y
-9351424.437,4550950.994,11792,121854,UNKNOWN121854,IRVINE,KY,40336,SUBSTATION,IN SERVICE,ESTILL,21065,USA,37.798155,-84.005275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2015 0:00,IMAGERY,3/31/2015 0:00,1,69,69,Y,Y
-9345376.115,4581213.129,11793,121855,UNKNOWN121855,MOUNT STERLING,KY,40353,SUBSTATION,IN SERVICE,MONTGOMERY,21173,USA,38.012651,-83.950942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2015 0:00,IMAGERY,3/31/2015 0:00,1,69,69,Y,Y
-9349217.305,4585713.09,11794,121856,UNKNOWN121856,MOUNT STERLING,KY,40353,SUBSTATION,IN SERVICE,MONTGOMERY,21173,USA,38.044493,-83.985448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2015 0:00,IMAGERY,3/31/2015 0:00,1,69,69,Y,Y
-9344892.377,4586372.862,11795,121857,UNKNOWN121857,MOUNT STERLING,KY,40353,SUBSTATION,IN SERVICE,MONTGOMERY,21173,USA,38.04916043,-83.94659651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2015 0:00,IMAGERY,3/31/2015 0:00,1,69,69,Y,Y
-9343683.569,4586206.851,11796,121858,UNKNOWN121858,MOUNT STERLING,KY,40353,SUBSTATION,IN SERVICE,MONTGOMERY,21173,USA,38.04798604,-83.9357376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2015 0:00,IMAGERY,3/31/2015 0:00,2,69,69,Y,Y
-9337794.367,4585192.785,11797,121859,UNKNOWN121859,MOUNT STERLING,KY,40353,SUBSTATION,IN SERVICE,MONTGOMERY,21173,USA,38.040812,-83.882834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2015 0:00,IMAGERY,3/31/2015 0:00,5,138,69,Y,Y
-9342615.058,4589622.218,11798,121860,UNKNOWN121860,MOUNT STERLING,KY,40353,SUBSTATION,IN SERVICE,MONTGOMERY,21173,USA,38.072143,-83.926139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2015 0:00,IMAGERY,3/31/2015 0:00,1,69,69,Y,Y
-9342499.28,4591038.308,11799,121861,UNKNOWN121861,MOUNT STERLING,KY,40353,SUBSTATION,IN SERVICE,MONTGOMERY,21173,USA,38.08215669,-83.92509895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2015 0:00,IMAGERY,3/31/2015 0:00,1,69,69,Y,Y
-9339847.298,4590786.205,11800,121862,UNKNOWN121862,MOUNT STERLING,KY,40353,SUBSTATION,IN SERVICE,MONTGOMERY,21173,USA,38.08037408,-83.90127579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2015 0:00,IMAGERY,3/31/2015 0:00,1,69,69,Y,Y
-10442369.19,4226987.302,11801,121863,UNKNOWN121863,OZARK,AR,72949,SUBSTATION,IN SERVICE,FRANKLIN,5047,USA,35.46305073,-93.80539846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2015 0:00,IMAGERY,3/31/2015 0:00,4,161,-999999,N,N
-10475942.32,4232149.519,11802,121864,UNKNOWN121864,MULBERRY,AR,72947,SUBSTATION,IN SERVICE,CRAWFORD,5033,USA,35.50081219,-94.10699098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2015 0:00,IMAGERY,3/31/2015 0:00,1,161,161,Y,Y
-9899308.156,4544887.205,11803,121865,MARION N,MARION,IL,62959,SUBSTATION,IN SERVICE,WILLIAMSON,17199,USA,37.75510011,-88.92699818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.misoenergy.org/api/documents/getbymediaid/58749",4/1/2015 0:00,IMAGERY,1/7/2020 0:00,4,138,-999999,Y,N
-9869338.391,4542663.719,11804,121866,UNKNOWN121866,CARRIER MILLS,IL,62917,SUBSTATION,IN SERVICE,SALINE,17165,USA,37.73930635,-88.6577752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY,4/1/2015 0:00,2,138,-999999,Y,N
-9854396.685,4546454.115,11805,121867,MUDDY,HARRISBURG,IL,62946,SUBSTATION,IN SERVICE,SALINE,17165,USA,37.76622809,-88.52355158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.misoenergy.org/api/documents/getbymediaid/58749",4/1/2015 0:00,IMAGERY,1/7/2020 0:00,8,138,-999999,Y,Y
-9906920.318,4550769.903,11806,121868,HERRIN,HERRIN,IL,62948,SUBSTATION,IN SERVICE,WILLIAMSON,17199,USA,37.79686956,-88.9953794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.misoenergy.org/api/documents/getbymediaid/58749",4/1/2015 0:00,IMAGERY,1/7/2020 0:00,4,138,-999999,Y,N
-9872878.447,4487581.317,11807,121869,UNKNOWN121869,GOLCONDA,IL,62938,SUBSTATION,IN SERVICE,POPE,17151,USA,37.34697288,-88.68957607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY,4/1/2015 0:00,4,161,69,Y,Y
-9823749.161,4510310.208,11808,121870,UNKNOWN121870,ELIZABETHTOWN,IL,62931,SUBSTATION,IN SERVICE,HARDIN,17069,USA,37.50911332,-88.24824019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY,4/1/2015 0:00,3,161,69,Y,Y
-9827420.481,4535235.69,11809,121871,UNKNOWN121871,JUNCTION,IL,62954,SUBSTATION,IN SERVICE,GALLATIN,17059,USA,37.68651948,-88.28122022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY,4/1/2015 0:00,5,161,69,Y,Y
-9903194.757,4526001.752,11810,121872,UNKNOWN121872,MARION,IL,62959,SUBSTATION,IN SERVICE,WILLIAMSON,17199,USA,37.62084661,-88.96191212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY,4/1/2015 0:00,6,161,161,Y,Y
-9902847.565,4530780.784,11811,121873,MARION S,MARION,IL,62959,SUBSTATION,IN SERVICE,WILLIAMSON,17199,USA,37.65484291,-88.95879324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.misoenergy.org/api/documents/getbymediaid/58749",4/1/2015 0:00,IMAGERY,1/7/2020 0:00,4,161,138,Y,Y
-9849955.031,4587363.708,11812,121874,UNKNOWN121874,MC LEANSBORO,IL,62859,SUBSTATION,IN SERVICE,HAMILTON,17065,USA,38.05616941,-88.48365152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY,4/1/2015 0:00,3,138,69,Y,Y
-9849719.951,4580701.008,11813,121875,UNKNOWN121875,BROUGHTON,IL,62817,SUBSTATION,IN SERVICE,HAMILTON,17065,USA,38.00902632,-88.48153976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY,4/1/2015 0:00,1,69,69,Y,Y
-9858205.924,4578884.789,11814,121876,UNKNOWN121876,DALE,IL,62829,SUBSTATION,IN SERVICE,HAMILTON,17065,USA,37.99617009,-88.55777056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY,4/1/2015 0:00,4,138,69,Y,Y
-9902304.552,4525993.163,11815,121877,UNKNOWN121877,MARION,IL,62959,SUBSTATION,IN SERVICE,WILLIAMSON,17199,USA,37.6207855,-88.95391527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY,4/1/2015 0:00,8,161,-999999,Y,N
-9933179.12,4504739.518,11816,121878,UNKNOWN121878,ANNA,IL,62906,SUBSTATION,IN SERVICE,UNION,17181,USA,37.46940634,-89.23126624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY,4/1/2015 0:00,1,138,138,Y,Y
-9933546.88,4503644.648,11817,121879,UNKNOWN121879,ANNA,IL,62906,SUBSTATION,IN SERVICE,UNION,17181,USA,37.4615998,-89.23456988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY,4/1/2015 0:00,4,138,-999999,Y,N
-9964319.746,4530997.382,11818,121880,UNKNOWN121880,GRAND TOWER,IL,62942,SUBSTATION,IN SERVICE,JACKSON,17077,USA,37.65638334,-89.51100724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY,4/1/2015 0:00,2,138,138,Y,Y
-9964244.544,4531021.551,11819,121881,UNKNOWN121881,GRAND TOWER,IL,62942,SUBSTATION,IN SERVICE,JACKSON,17077,USA,37.65655523,-89.51033168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY,4/1/2015 0:00,2,138,138,Y,Y
-9964268.573,4531199.729,11820,121882,GRAND TOWER,GRAND TOWER,IL,62942,SUBSTATION,IN SERVICE,JACKSON,17077,USA,37.65782239,-89.51054754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://cdn.misoenergy.org/MTEP%20Projects%20Under%20Evaluation368757.xlsx",4/1/2015 0:00,IMAGERY,1/7/2020 0:00,7,138,-999999,Y,N
-9981666.886,4581072.637,11821,121883,STEELEVILLE,STEELEVILLE,IL,62288,SUBSTATION,IN SERVICE,RANDOLPH,17157,USA,38.01165665,-89.66683924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://cdn.misoenergy.org/MTEP%20Projects%20Under%20Evaluation368757.xlsx",4/1/2015 0:00,IMAGERY,1/7/2020 0:00,2,138,138,Y,Y
-10085645.63,4473394.104,11822,121884,UNKNOWN121884,PATTERSON,MO,63956,SUBSTATION,IN SERVICE,WAYNE,29223,USA,37.24558806,-90.60089623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2015 0:00,IMAGERY,4/2/2015 0:00,2,69,69,Y,Y
-10080960.43,4465730.259,11823,121885,UNKNOWN121885,PATTERSON,MO,63956,SUBSTATION,IN SERVICE,WAYNE,29223,USA,37.19076377,-90.5588083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2015 0:00,IMAGERY,4/2/2015 0:00,3,69,-999999,Y,N
-10031405.95,5175221.982,11824,121886,UNKNOWN121886,SAVANNA,IL,61074,SUBSTATION,IN SERVICE,CARROLL,17015,USA,42.09500906,-90.11365287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,3,161,-999999,Y,N
-10026565.78,5174421.604,11825,121887,UNKNOWN121887,SAVANNA,IL,61074,SUBSTATION,IN SERVICE,CARROLL,17015,USA,42.08967367,-90.0701729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,1,-999999,-999999,N,N
-10016295.18,5173514.558,11826,121888,UNKNOWN121888,MOUNT CARROLL,IL,61053,SUBSTATION,IN SERVICE,CARROLL,17015,USA,42.08362668,-89.97791046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9849350.78,5156257.09,11827,121889,UNKNOWN121889,MAPLE PARK,IL,60151,SUBSTATION,IN SERVICE,KANE,17089,USA,41.96846678,-88.47822344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9846935.68,5179979.01,11828,121890,UNKNOWN121890,HUNTLEY,IL,60142,SUBSTATION,IN SERVICE,KANE,17089,USA,42.12671056,-88.45652823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9834480.613,5173320.72,11829,121891,UNKNOWN121891,ELGIN,IL,60124,SUBSTATION,IN SERVICE,KANE,17089,USA,42.08233434,-88.34464246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9832648.309,5158636.813,11830,121892,UNKNOWN121892,SOUTH ELGIN,IL,60177,SUBSTATION,IN SERVICE,KANE,17089,USA,41.98435918,-88.32818259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9822892.242,5161649.367,11831,121893,UNKNOWN121893,ELGIN,IL,60120,SUBSTATION,IN SERVICE,COOK,17031,USA,42.0044721,-88.24054235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,6,138,138,Y,Y
-9822685.283,5175031.465,11832,121894,UNKNOWN121894,EAST DUNDEE,IL,60118,SUBSTATION,IN SERVICE,KANE,17089,USA,42.0937391,-88.23868321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,3,138,138,Y,Y
-9822604.676,5176460.418,11833,121895,UNKNOWN121895,BARRINGTON,IL,60010,SUBSTATION,IN SERVICE,COOK,17031,USA,42.10326369,-88.2379591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,N,N
-9822487.732,5164930.59,11834,121896,UNKNOWN121896,ELGIN,IL,60120,SUBSTATION,IN SERVICE,COOK,17031,USA,42.02637153,-88.23690857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9819826.094,5171083.669,11835,121897,UNKNOWN121897,HOFFMAN ESTATES,IL,60192,SUBSTATION,IN SERVICE,COOK,17031,USA,42.06741787,-88.21299867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9812973.655,5157933.075,11836,121898,UNKNOWN121898,BARTLETT,IL,60103,SUBSTATION,IN SERVICE,DUPAGE,17043,USA,41.97965985,-88.15144217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9812105.086,5170664.966,11837,121899,UNKNOWN121899,HOFFMAN ESTATES,IL,60169,SUBSTATION,IN SERVICE,COOK,17031,USA,42.0646256,-88.14363968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,4,138,138,Y,Y
-9805008.426,5158979.513,11838,121900,UNKNOWN121900,ROSELLE,IL,60172,SUBSTATION,IN SERVICE,DUPAGE,17043,USA,41.98664749,-88.0798893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9803231.055,5164943.125,11839,121901,UNKNOWN121901,SCHAUMBURG,IL,60194,SUBSTATION,IN SERVICE,COOK,17031,USA,42.02645517,-88.06392291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9793613.913,5160388.949,11840,121902,UNKNOWN121902,ELK GROVE VILLAGE,IL,60007,SUBSTATION,IN SERVICE,COOK,17031,USA,41.99605786,-87.97753065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,4,138,138,Y,Y
-9791899.935,5166609.372,11841,121903,UNKNOWN121903,MT PROSPECT,IL,60056,SUBSTATION,IN SERVICE,COOK,17031,USA,42.03757308,-87.96213372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9785380.857,5173196.955,11842,121904,UNKNOWN121904,MT PROSPECT,IL,60056,SUBSTATION,IN SERVICE,COOK,17031,USA,42.08150918,-87.90357185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9782983.305,5161265.97,11843,121906,UNKNOWN121906,DES PLAINES,IL,60018,SUBSTATION,IN SERVICE,COOK,17031,USA,42.00191276,-87.88203427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9777326.781,5164891.934,11844,121908,UNKNOWN121908,NILES,IL,60068,SUBSTATION,IN SERVICE,COOK,17031,USA,42.02611357,-87.83122086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9769970.722,5173251.754,11845,121910,UNKNOWN121910,WILMETTE,IL,60091,SUBSTATION,IN SERVICE,COOK,17031,USA,42.08187454,-87.76514025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9769966.575,5173069.517,11846,121911,UNKNOWN121911,WILMETTE,IL,60091,SUBSTATION,IN SERVICE,COOK,17031,USA,42.08065952,-87.765103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9769535.281,5171322.827,11847,121912,UNKNOWN121912,GLENVIEW,IL,60025,SUBSTATION,IN SERVICE,COOK,17031,USA,42.06901272,-87.76122861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9767971.37,5164712.265,11848,121913,UNKNOWN121913,SKOKIE,IL,60077,SUBSTATION,IN SERVICE,COOK,17031,USA,42.02491463,-87.74717976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9767796.91,5163914.867,11849,121914,UNKNOWN121914,SKOKIE,IL,60076,SUBSTATION,IN SERVICE,COOK,17031,USA,42.01959323,-87.74561257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9766312.537,5164315.968,11850,121916,UNKNOWN121916,SKOKIE,IL,60076,SUBSTATION,IN SERVICE,COOK,17031,USA,42.02227001,-87.73227822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9764120.724,5164499.043,11851,121918,UNKNOWN121918,SKOKIE,IL,60076,SUBSTATION,IN SERVICE,COOK,17031,USA,42.02349174,-87.71258882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,6,138,138,Y,Y
-9763691.041,5172696.856,11852,121919,UNKNOWN121919,WILMETTE,IL,60091,SUBSTATION,IN SERVICE,COOK,17031,USA,42.07817482,-87.70872892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-10066903.4,5221496.952,11853,121920,UNKNOWN121920,GALENA,IL,61036,SUBSTATION,IN SERVICE,JO DAVIESS,17085,USA,42.40271869,-90.43253191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,5,161,-999999,Y,N
-10064731.91,5216568.887,11854,121921,UNKNOWN121921,GALENA,IL,61036,SUBSTATION,IN SERVICE,JO DAVIESS,17085,USA,42.3700205,-90.41302501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,1,-999999,-999999,N,N
-10058263.46,5221128.254,11855,121922,UNKNOWN121922,GALENA,IL,61036,SUBSTATION,IN SERVICE,JO DAVIESS,17085,USA,42.40027293,-90.35491801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,1,-999999,-999999,N,N
-10019154.87,5213278.782,11856,121923,UNKNOWN121923,STOCKTON,IL,61085,SUBSTATION,IN SERVICE,JO DAVIESS,17085,USA,42.34818085,-90.00359952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9999763.7,5214881.955,11857,121924,UNKNOWN121924,LENA,IL,61048,SUBSTATION,IN SERVICE,STEPHENSON,17177,USA,42.35882363,-89.82940569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9976240.207,5208796.533,11858,121925,UNKNOWN121925,FREEPORT,IL,61032,SUBSTATION,IN SERVICE,STEPHENSON,17177,USA,42.31841556,-89.61809056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,4,138,138,Y,Y
-9901471.624,5215540.221,11859,121926,UNKNOWN121926,CALEDONIA,IL,61011,SUBSTATION,IN SERVICE,WINNEBAGO,17201,USA,42.36319305,-88.94643295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,1,138,138,Y,Y
-9864770.718,5222263.193,11860,121927,UNKNOWN121927,HARVARD,IL,60033,SUBSTATION,IN SERVICE,MCHENRY,17111,USA,42.40780125,-88.61674311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9863238.484,5223163.65,11861,121928,UNKNOWN121928,HARVARD,IL,60033,SUBSTATION,IN SERVICE,MCHENRY,17111,USA,42.41377354,-88.60297881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9851981.69,5215898.365,11862,121929,UNKNOWN121929,WOODSTOCK,IL,60098,SUBSTATION,IN SERVICE,MCHENRY,17111,USA,42.3655702,-88.50185731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9835629.08,5214497.286,11863,121930,UNKNOWN121930,WOODSTOCK,IL,60098,SUBSTATION,IN SERVICE,MCHENRY,17111,USA,42.35627014,-88.35495931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9830295.53,5228705.798,11864,121931,UNKNOWN121931,RICHMOND,IL,60071,SUBSTATION,IN SERVICE,MCHENRY,17111,USA,42.4505194,-88.30704722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9827305.649,5211323.791,11865,121932,UNKNOWN121932,MCHENRY,IL,60050,SUBSTATION,IN SERVICE,MCHENRY,17111,USA,42.33520006,-88.28018866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9822570.466,5213647.671,11866,121933,UNKNOWN121933,MCHENRY,IL,60051,SUBSTATION,IN SERVICE,MCHENRY,17111,USA,42.35062991,-88.23765179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9807881.004,5215503.879,11867,121934,UNKNOWN121934,ROUND LAKE,IL,60073,SUBSTATION,IN SERVICE,LAKE,17097,USA,42.36295182,-88.10569411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,5,138,138,Y,Y
-9802320.59,5217866.91,11868,121935,UNKNOWN121935,ROUND LAKE,IL,60073,SUBSTATION,IN SERVICE,LAKE,17097,USA,42.37863466,-88.05574406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
