X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9784485.082,5231528.593,11869,121936,UNKNOWN121936,ZION,IL,60099,SUBSTATION,IN SERVICE,LAKE,17097,USA,42.46922698,-87.89552497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,9/29/2015 0:00,4,345,345,N,N
-9782364.16,5209202.904,11870,121937,UNKNOWN121937,NORTH CHICAGO,IL,60064,SUBSTATION,IN SERVICE,LAKE,17097,USA,42.32111473,-87.8764724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9782345.782,5214083.138,11871,121938,UNKNOWN121938,WAUKEGAN,IL,60085,SUBSTATION,IN SERVICE,LAKE,17097,USA,42.35352085,-87.87630731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9912242.281,5215273.262,11872,121939,UNKNOWN121939,MACHESNEY PARK,IL,61115,SUBSTATION,IN SERVICE,WINNEBAGO,17201,USA,42.36142107,-89.04318741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,4,138,-999999,Y,N
-9780030.776,5231166.693,11873,121940,UNKNOWN121940,ZION,IL,60099,SUBSTATION,IN SERVICE,LAKE,17097,USA,42.46682887,-87.85551125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,N,N
-9942867.231,5204955.298,11874,121941,UNKNOWN121941,PECATONICA,IL,61063,SUBSTATION,IN SERVICE,WINNEBAGO,17201,USA,42.29289584,-89.31829602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,1,138,138,Y,Y
-9922617.985,5200616.738,11875,121942,UNKNOWN121942,ROCKFORD,IL,61102,SUBSTATION,IN SERVICE,WINNEBAGO,17201,USA,42.26405965,-89.13639394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,1,138,138,Y,Y
-9918511.326,5195760.849,11876,121943,UNKNOWN121943,ROCKFORD,IL,61109,SUBSTATION,IN SERVICE,WINNEBAGO,17201,USA,42.23176938,-89.0995032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9913204.295,5199904.031,11877,121944,UNKNOWN121944,ROCKFORD,IL,61108,SUBSTATION,IN SERVICE,WINNEBAGO,17201,USA,42.25932139,-89.05182933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,-999999,-999999,N,N
-9909546.02,5200055.75,11878,121945,UNKNOWN121945,ROCKFORD,IL,61108,SUBSTATION,IN SERVICE,WINNEBAGO,17201,USA,42.26033009,-89.01896649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,4,138,-999999,Y,N
-9876193.002,5199090.676,11879,121946,UNKNOWN121946,GARDEN PRAIRIE,IL,61038,SUBSTATION,IN SERVICE,BOONE,17007,USA,42.25391356,-88.71935123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9866071.365,5199054.95,11880,121947,UNKNOWN121947,MARENGO,IL,60152,SUBSTATION,IN SERVICE,MCHENRY,17111,USA,42.25367601,-88.62842702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9855238.863,5196481.997,11881,121948,UNKNOWN121948,UNION,IL,60180,SUBSTATION,IN SERVICE,MCHENRY,17111,USA,42.23656586,-88.53111699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9845788.679,5205742.44,11882,121949,UNKNOWN121949,WOODSTOCK,IL,60098,SUBSTATION,IN SERVICE,MCHENRY,17111,USA,42.29812616,-88.44622455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,N,N
-9840428.628,5189888.697,11883,121950,UNKNOWN121950,HUNTLEY,IL,60142,SUBSTATION,IN SERVICE,MCHENRY,17111,USA,42.19269919,-88.39807439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9835825.621,5184241.51,11884,121951,UNKNOWN121951,ALGONQUIN,IL,60102,SUBSTATION,IN SERVICE,MCHENRY,17111,USA,42.15510299,-88.35672487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9829772.071,5199189.253,11885,121952,UNKNOWN121952,CRYSTAL LAKE,IL,60012,SUBSTATION,IN SERVICE,MCHENRY,17111,USA,42.254569,-88.30234491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9822660.543,5186238.199,11886,121953,UNKNOWN121953,BARRINGTON HILLS,IL,60010,SUBSTATION,IN SERVICE,MCHENRY,17111,USA,42.16839852,-88.23846097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9822283.267,5191400.332,11887,121954,UNKNOWN121954,CARY,IL,60013,SUBSTATION,IN SERVICE,MCHENRY,17111,USA,42.20275912,-88.23507184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,N,N
-9781268.62,5202799.222,11888,121955,UNKNOWN121955,LAKE BLUFF,IL,60044,SUBSTATION,IN SERVICE,LAKE,17097,USA,42.27856716,-87.866631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-10083982.68,5087867.039,11889,121956,UNKNOWN121956,ROCK ISLAND,IL,61201,SUBSTATION,IN SERVICE,ROCK ISLAND,17161,USA,41.51004672,-90.5859577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,69,69,Y,Y
-10083434.99,5080700.679,11890,121957,UNKNOWN121957,ROCK ISLAND,IL,61201,SUBSTATION,IN SERVICE,ROCK ISLAND,17161,USA,41.4618211,-90.58103767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,4,69,-999999,Y,N
-10081927.75,5087963.821,11891,121958,UNKNOWN121958,ROCK ISLAND,IL,61201,SUBSTATION,IN SERVICE,ROCK ISLAND,17161,USA,41.51069777,-90.56749793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,69,69,Y,Y
-10081809.67,5084208.919,11892,121959,UNKNOWN121959,ROCK ISLAND,IL,61201,SUBSTATION,IN SERVICE,ROCK ISLAND,17161,USA,41.4854341,-90.56643722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,69,69,Y,Y
-10080394.5,5088251.703,11893,121960,UNKNOWN121960,ROCK ISLAND,IL,61201,SUBSTATION,IN SERVICE,ROCK ISLAND,17161,USA,41.51263428,-90.55372447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,69,69,Y,Y
-10078209.33,5087895.135,11894,121961,UNKNOWN121961,MOLINE,IL,61265,SUBSTATION,IN SERVICE,ROCK ISLAND,17161,USA,41.51023573,-90.53409482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,4,69,-999999,Y,N
-10077486.99,5083857.466,11895,121962,UNKNOWN121962,MOLINE,IL,61265,SUBSTATION,IN SERVICE,ROCK ISLAND,17161,USA,41.48306895,-90.5276059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,69,69,Y,Y
-10075108.47,5080980.994,11896,121963,UNKNOWN121963,MOLINE,IL,61265,SUBSTATION,IN SERVICE,ROCK ISLAND,17161,USA,41.46370814,-90.50623925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,69,69,Y,Y
-10073125.96,5088429.088,11897,121964,UNKNOWN121964,MOLINE,IL,61265,SUBSTATION,IN SERVICE,ROCK ISLAND,17161,USA,41.51382748,-90.48843009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-10072768.87,5083154.921,11898,121965,UNKNOWN121965,MOLINE,IL,61265,SUBSTATION,IN SERVICE,ROCK ISLAND,17161,USA,41.47834083,-90.48522227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,69,69,Y,Y
-10067814.13,5089240.53,11899,121966,UNKNOWN121966,EAST MOLINE,IL,61244,SUBSTATION,IN SERVICE,ROCK ISLAND,17161,USA,41.51928546,-90.44071314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,3,69,-999999,Y,N
-10067333.23,5083394.522,11900,121967,UNKNOWN121967,EAST MOLINE,IL,61244,SUBSTATION,IN SERVICE,ROCK ISLAND,17161,USA,41.47995338,-90.43639312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,3,69,69,Y,Y
-10065581.63,5088833.269,11901,121968,UNKNOWN121968,SILVIS,IL,61282,SUBSTATION,IN SERVICE,ROCK ISLAND,17161,USA,41.51654617,-90.42065819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,161,161,Y,Y
-10063346.72,5083905.669,11902,121969,UNKNOWN121969,EAST MOLINE,IL,61244,SUBSTATION,IN SERVICE,ROCK ISLAND,17161,USA,41.48339334,-90.40058164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,1,69,69,Y,Y
-10062624.84,5091577.255,11903,121970,UNKNOWN121970,EAST MOLINE,IL,61244,SUBSTATION,IN SERVICE,ROCK ISLAND,17161,USA,41.53500031,-90.39409696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,161,161,Y,Y
-10048764.44,5096218.021,11904,121972,UNKNOWN121972,HILLSDALE,IL,61257,SUBSTATION,IN SERVICE,ROCK ISLAND,17161,USA,41.5661989,-90.26958686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,161,161,Y,Y
-10043954.22,5094783.051,11905,121973,UNKNOWN121973,HILLSDALE,IL,61257,SUBSTATION,IN SERVICE,ROCK ISLAND,17161,USA,41.5565536,-90.22637586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,1,161,161,Y,Y
-9959719.025,5095255.365,11906,121974,UNKNOWN121974,OHIO,IL,61349,SUBSTATION,IN SERVICE,BUREAU,17011,USA,41.55972847,-89.46967826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9958245.065,5101079.784,11907,121975,UNKNOWN121975,OHIO,IL,61349,SUBSTATION,IN SERVICE,LEE,17103,USA,41.59886704,-89.45643745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,-999999,Y,N
-9824480.754,5083165.596,11908,121976,UNKNOWN121976,MINOOKA,IL,60447,SUBSTATION,IN SERVICE,KENDALL,17093,USA,41.47841267,-88.25481219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,5,345,-999999,N,N
-9819290.581,5104527.442,11909,121977,UNKNOWN121977,PLAINFIELD,IL,60544,SUBSTATION,IN SERVICE,WILL,17197,USA,41.62202323,-88.20818808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9810869.452,5084754.788,11910,121978,UNKNOWN121978,CREST HILL,IL,60403,SUBSTATION,IN SERVICE,WILL,17197,USA,41.48910741,-88.13253979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9810699.56,5094097.523,11911,121979,UNKNOWN121979,JOLIET,IL,60435,SUBSTATION,IN SERVICE,WILL,17197,USA,41.55194525,-88.13101363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9810528.897,5087459.788,11912,121980,UNKNOWN121980,JOLIET,IL,60436,SUBSTATION,IN SERVICE,WILL,17197,USA,41.50730711,-88.12948054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,4,138,-999999,Y,N
-9810106.571,5085692.205,11913,121981,UNKNOWN121981,JOLIET,IL,60436,SUBSTATION,IN SERVICE,WILL,17197,USA,41.49541509,-88.12568672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,3,-999999,-999999,N,N
-9802297.024,5089828.652,11914,121982,UNKNOWN121982,JOLIET,IL,60433,SUBSTATION,IN SERVICE,WILL,17197,USA,41.52324103,-88.05553236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9800505.803,5085115.535,11915,121983,UNKNOWN121983,JOLIET,IL,60433,SUBSTATION,IN SERVICE,WILL,17197,USA,41.49153487,-88.03944155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,4,138,138,Y,Y
-9787423.955,5085165.406,11916,121984,UNKNOWN121984,NEW LENOX,IL,60451,SUBSTATION,IN SERVICE,WILL,17197,USA,41.49187045,-87.92192531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9775800.825,5092955.908,11917,121986,UNKNOWN121986,MOKENA,IL,60448,SUBSTATION,IN SERVICE,WILL,17197,USA,41.54427019,-87.81751296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9766878.932,5094767.684,11918,121987,UNKNOWN121987,COUNTRY CLUB HILLS,IL,60478,SUBSTATION,IN SERVICE,COOK,17031,USA,41.5564503,-87.73736623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9759331.606,5084231.378,11919,121989,UNKNOWN121989,PARK FOREST,IL,60466,SUBSTATION,IN SERVICE,COOK,17031,USA,41.48558523,-87.66956744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9758848.746,5104316.597,11920,121990,UNKNOWN121990,HARVEY,IL,60426,SUBSTATION,IN SERVICE,COOK,17031,USA,41.62060733,-87.66522984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9756310.814,5100784.225,11921,121991,UNKNOWN121991,HARVEY,IL,60426,SUBSTATION,IN SERVICE,COOK,17031,USA,41.59688154,-87.64243121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9752228.843,5089870.779,11922,121992,UNKNOWN121992,CHICAGO HEIGHTS,IL,60411,SUBSTATION,IN SERVICE,COOK,17031,USA,41.52352436,-87.60576224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,4,138,138,Y,Y
-9752038.491,5084594.76,11923,121993,UNKNOWN121993,STEGER,IL,60411,SUBSTATION,IN SERVICE,COOK,17031,USA,41.48803056,-87.60405228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,6,345,-999999,Y,N
-10116516.96,5062470.105,11924,121997,UNKNOWN121997,ILLINOIS CITY,IL,61259,SUBSTATION,IN SERVICE,ROCK ISLAND,17161,USA,41.3389777,-90.87821804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-10115455.77,5066827.528,11925,121998,UNKNOWN121998,ILLINOIS CITY,IL,61259,SUBSTATION,IN SERVICE,ROCK ISLAND,17161,USA,41.36836052,-90.8686852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,1,161,161,Y,Y
-10096321.26,5063122.428,11926,121999,UNKNOWN121999,REYNOLDS,IL,61279,SUBSTATION,IN SERVICE,ROCK ISLAND,17161,USA,41.34337727,-90.69679697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-10086871.31,5077811.251,11927,122000,UNKNOWN122000,ROCK ISLAND,IL,61201,SUBSTATION,IN SERVICE,ROCK ISLAND,17161,USA,41.44236671,-90.61190663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,8,161,69,Y,Y
-10086346.23,5063056.306,11928,122001,UNKNOWN122001,MILAN,IL,61264,SUBSTATION,IN SERVICE,ROCK ISLAND,17161,USA,41.34293133,-90.6071898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-10073600.6,5062680.105,11929,122003,UNKNOWN122003,COAL VALLEY,IL,61240,SUBSTATION,IN SERVICE,ROCK ISLAND,17161,USA,41.34039407,-90.49269385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-10070166.95,5077386.058,11930,122004,UNKNOWN122004,COAL VALLEY,IL,61240,SUBSTATION,IN SERVICE,ROCK ISLAND,17161,USA,41.43950341,-90.46184881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,161,161,Y,Y
-9957872.932,5070745.625,11931,122005,UNKNOWN122005,PRINCETON,IL,61356,SUBSTATION,IN SERVICE,BUREAU,17011,USA,41.39476956,-89.45309452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,1,-999999,-999999,N,N
-9957891.668,5070580.733,11932,122006,UNKNOWN122006,PRINCETON,IL,61356,SUBSTATION,IN SERVICE,BUREAU,17011,USA,41.39365836,-89.45326283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,-999999,Y,N
-9915306.456,5055278.447,11933,122007,UNKNOWN122007,OGLESBY,IL,61348,SUBSTATION,IN SERVICE,LASALLE,17099,USA,41.29045417,-89.07071336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,4,138,-999999,Y,N
-9914961.109,5055395.783,11934,122008,UNKNOWN122008,OGLESBY,IL,61348,SUBSTATION,IN SERVICE,LASALLE,17099,USA,41.29124615,-89.06761106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9914960.285,5055311.655,11935,122009,UNKNOWN122009,OGLESBY,IL,61348,SUBSTATION,IN SERVICE,LASALLE,17099,USA,41.29067831,-89.06760366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9829177.624,5073346.208,11936,122010,UNKNOWN122010,MINOOKA,IL,60447,SUBSTATION,IN SERVICE,GRUNDY,17063,USA,41.41229228,-88.2970049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9768458.868,5077448.757,11937,122011,UNKNOWN122011,UNIVERSITY PARK,IL,60484,SUBSTATION,IN SERVICE,WILL,17197,USA,41.43992564,-87.75155903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,3,138,138,Y,Y
-9768447.026,5077774.672,11938,122012,UNKNOWN122012,UNIVERSITY PARK,IL,60484,SUBSTATION,IN SERVICE,WILL,17197,USA,41.44212038,-87.75145265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,3,345,345,N,N
-9767294.23,5076513.859,11939,122013,UNKNOWN122013,MONEE,IL,60484,SUBSTATION,IN SERVICE,WILL,17197,USA,41.43362952,-87.74109692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9753718.793,5076132.362,11940,122014,UNKNOWN122014,CRETE,IL,60417,SUBSTATION,IN SERVICE,WILL,17197,USA,41.43106014,-87.61914669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,3,345,345,Y,Y
-10059209.21,5008925.148,11941,122015,UNKNOWN122015,GALESBURG,IL,61401,SUBSTATION,IN SERVICE,KNOX,17095,USA,40.97683307,-90.36341383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-10055324.41,5009002.136,11942,122016,EAST GALESBURG,GALESBURG,IL,61401,SUBSTATION,IN SERVICE,KNOX,17095,USA,40.97735521,-90.32851602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.midamericanenergy.com/content/pdf/multivalue_brochure.pdf",3/31/2015 0:00,IMAGERY,11/29/2018 0:00,2,138,138,N,N
-9995579.615,5029306.555,11943,122018,UNKNOWN122018,WYOMING,IL,61491,SUBSTATION,IN SERVICE,STARK,17175,USA,41.11491602,-89.79181942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9973052.585,5052344.591,11944,122019,UNKNOWN122019,TISKILWA,IL,61368,SUBSTATION,IN SERVICE,BUREAU,17011,USA,41.27064849,-89.58945566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,1,-999999,-999999,N,N
-9972913.26,5052365.48,11945,122020,UNKNOWN122020,TISKILWA,IL,61368,SUBSTATION,IN SERVICE,BUREAU,17011,USA,41.27078953,-89.58820408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,-999999,Y,N
-9969134.525,5052419.582,11946,122021,UNKNOWN122021,TISKILWA,IL,61368,SUBSTATION,IN SERVICE,BUREAU,17011,USA,41.27115481,-89.55425913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9871477.414,5048674.528,11947,122022,UNKNOWN122022,MARSEILLES,IL,61341,SUBSTATION,IN SERVICE,LASALLE,17099,USA,41.24586441,-88.67699038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,1,-999999,-999999,Y,Y
-9861514.969,5033530.663,11948,122023,UNKNOWN122023,KINSMAN,IL,60437,SUBSTATION,IN SERVICE,LASALLE,17099,USA,41.14349787,-88.58749621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,345,345,Y,Y
-9861243.27,5033781.154,11949,122024,UNKNOWN122024,KINSMAN,IL,60437,SUBSTATION,IN SERVICE,GRUNDY,17063,USA,41.14519239,-88.5850555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,345,-999999,Y,N
-10176215.7,4855820.33,11950,122025,UNKNOWN122025,QUINCY,IL,62301,SUBSTATION,IN SERVICE,ADAMS,17001,USA,39.93031034,-91.41450099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-10173651.21,4857363.618,11951,122026,UNKNOWN122026,QUINCY,IL,62301,SUBSTATION,IN SERVICE,ADAMS,17001,USA,39.94094047,-91.39146378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9904629.513,4887499.416,11952,122028,UNKNOWN122028,CLINTON,IL,61727,SUBSTATION,IN SERVICE,DE WITT,17039,USA,40.14818412,-88.97480075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9862990.286,4881517.578,11953,122030,GOOSE CREEK,MONTICELLO,IL,61856,SUBSTATION,IN SERVICE,PIATT,17147,USA,40.10709719,-88.60074921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://cdn.misoenergy.org/Ameren%20IL%20Co%20Transferred%20Facilities%202019390600.xlsx",3/31/2015 0:00,IMAGERY,1/8/2020 0:00,3,345,345,N,N
-9833797.582,4882256.726,11954,122032,UNKNOWN122032,CHAMPAIGN,IL,61822,SUBSTATION,IN SERVICE,CHAMPAIGN,17019,USA,40.11217546,-88.33850669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,6,138,-999999,Y,N
-9827889.495,4880295.515,11955,122033,UNKNOWN122033,CHAMPAIGN,IL,61821,SUBSTATION,IN SERVICE,CHAMPAIGN,17019,USA,40.09870026,-88.28543344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,-999999,-999999,Y,Y
-9826902.669,4885553.356,11956,122034,UNKNOWN122034,CHAMPAIGN,IL,61821,SUBSTATION,IN SERVICE,CHAMPAIGN,17019,USA,40.13482012,-88.27656863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9823202.562,4888607.262,11957,122035,UNKNOWN122035,CHAMPAIGN,IL,61822,SUBSTATION,IN SERVICE,CHAMPAIGN,17019,USA,40.15579076,-88.24333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9823138.062,4880941.878,11958,122036,UNKNOWN122036,CHAMPAIGN,IL,61820,SUBSTATION,IN SERVICE,CHAMPAIGN,17019,USA,40.10314162,-88.24275059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,-999999,-999999,N,N
-9822889.733,4884071.799,11959,122037,UNKNOWN122037,CHAMPAIGN,IL,61820,SUBSTATION,IN SERVICE,CHAMPAIGN,17019,USA,40.12464419,-88.24051981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,-999999,-999999,N,N
-9822694.919,4871667.558,11960,122038,UNKNOWN122038,SAVOY,IL,61874,SUBSTATION,IN SERVICE,CHAMPAIGN,17019,USA,40.03938711,-88.23876977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,1,-999999,-999999,N,N
-9822319.309,4885064.4,11961,122039,UNKNOWN122039,CHAMPAIGN,IL,61820,SUBSTATION,IN SERVICE,CHAMPAIGN,17019,USA,40.13146194,-88.2353956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,8,138,-999999,Y,N
-9820998.246,4883107.282,11962,122040,UNKNOWN122040,URBANA,IL,61801,SUBSTATION,IN SERVICE,CHAMPAIGN,17019,USA,40.11801867,-88.22352829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9817457.18,4881184.605,11963,122041,UNKNOWN122041,URBANA,IL,61802,SUBSTATION,IN SERVICE,CHAMPAIGN,17019,USA,40.1048094,-88.19171836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,-999999,-999999,N,N
-9814523.744,4878242.235,11964,122042,UNKNOWN122042,URBANA,IL,61802,SUBSTATION,IN SERVICE,CHAMPAIGN,17019,USA,40.08458961,-88.16536686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,3,138,-999999,Y,N
-10080520.86,4733484.817,11965,122045,UNKNOWN122045,FIELDON,IL,62031,SUBSTATION,IN SERVICE,JERSEY,17083,USA,39.08242279,-90.55485962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,1,-999999,-999999,N,N
-10059480.04,4740492.223,11966,122046,UNKNOWN122046,JERSEYVILLE,IL,62052,SUBSTATION,IN SERVICE,JERSEY,17083,USA,39.13126908,-90.36584671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,4,138,-999999,Y,N
-10036083.94,4704725.636,11967,122047,UNKNOWN122047,ALTON,IL,62002,SUBSTATION,IN SERVICE,MADISON,17119,USA,38.8815978,-90.15567592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,3,138,138,Y,Y
-9991057.01,4727760.958,11968,122048,UNKNOWN122048,STAUNTON,IL,62088,SUBSTATION,IN SERVICE,MACOUPIN,17117,USA,39.04249857,-89.75119216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,1,-999999,-999999,N,N
-9990902.846,4727723.596,11969,122049,NORTH STAUNTON,STAUNTON,IL,62088,SUBSTATION,IN SERVICE,MACOUPIN,17117,USA,39.0422379,-89.74980729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://cdn.misoenergy.org/Ameren%20IL%20Co%20Transferred%20Facilities%202019390600.xlsx",3/31/2015 0:00,IMAGERY,1/8/2020 0:00,6,138,-999999,Y,N
-9920398.114,4718545.1,11970,122051,UNKNOWN122051,VANDALIA,IL,62471,SUBSTATION,IN SERVICE,FAYETTE,17051,USA,38.97817003,-89.11645251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,-999999,-999999,N,N
-9859404.498,4742382.989,11971,122053,UNKNOWN122053,EFFINGHAM,IL,62401,SUBSTATION,IN SERVICE,EFFINGHAM,17049,USA,39.14444318,-88.56853753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9857599.61,4738304.095,11972,122054,UNKNOWN122054,EFFINGHAM,IL,62401,SUBSTATION,IN SERVICE,EFFINGHAM,17049,USA,39.11602001,-88.55232394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-10026041.82,4909359.479,11973,122056,UNKNOWN122056,HAVANA,IL,62644,SUBSTATION,IN SERVICE,MASON,17125,USA,40.29812116,-90.0654661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-10017118.41,4933344.498,11974,122057,UNKNOWN122057,CANTON,IL,61520,SUBSTATION,IN SERVICE,FULTON,17057,USA,40.46225118,-89.98530567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,3,345,-999999,N,N
-9989355.548,4947563.767,11975,122058,UNKNOWN122058,MAPLETON,IL,61547,SUBSTATION,IN SERVICE,PEORIA,17143,USA,40.55936509,-89.73590767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,4,69,69,Y,Y
-9985313.711,4980351.47,11976,122059,FARGO,EDWARDS,IL,61528,SUBSTATION,IN SERVICE,PEORIA,17143,USA,40.78276029,-89.69959923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.eei.org/issuesandpolicy/transmission/Documents/TaaG_A-D.pdf",3/31/2015 0:00,IMAGERY,11/29/2018 0:00,9,138,69,Y,Y
-9981432.64,4952915.407,11977,122061,EDWARDS,PEORIA,IL,61607,SUBSTATION,IN SERVICE,PEORIA,17143,USA,40.59587897,-89.66473498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.misoenergy.org/api/documents/getbymediaid/58749",3/31/2015 0:00,IMAGERY,11/29/2018 0:00,15,138,-999999,Y,N
-9979969.183,4979290.079,11978,122062,UNKNOWN122062,PEORIA,IL,61614,SUBSTATION,IN SERVICE,PEORIA,17143,USA,40.77554035,-89.65158852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9977695.114,4974055.583,11979,122063,UNKNOWN122063,PEORIA,IL,61615,SUBSTATION,IN SERVICE,PEORIA,17143,USA,40.73992207,-89.63116021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,1,138,138,Y,Y
-9974990.093,4965547.528,11980,122064,UNKNOWN122064,PEORIA,IL,61605,SUBSTATION,IN SERVICE,PEORIA,17143,USA,40.68198803,-89.60686059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9974227.155,5002065.085,11981,122065,UNKNOWN122065,CHILLICOTHE,IL,61523,SUBSTATION,IN SERVICE,PEORIA,17143,USA,40.93029135,-89.60000701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9972675.373,4965299.522,11982,122066,UNKNOWN122066,EAST PEORIA,IL,61611,SUBSTATION,IN SERVICE,TAZEWELL,17179,USA,40.68029852,-89.58606711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,9,138,-999999,Y,N
-9969184.048,4971819.684,11983,122067,UNKNOWN122067,PEORIA,IL,61614,SUBSTATION,IN SERVICE,PEORIA,17143,USA,40.724702,-89.55470401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,-999999,-999999,N,N
-9967264.066,4947981.297,11984,122068,TAZEWELL,MORTON,IL,61550,SUBSTATION,IN SERVICE,TAZEWELL,17179,USA,40.56221459,-89.53745652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.misoenergy.org/api/documents/getbymediaid/58749",3/31/2015 0:00,IMAGERY,11/29/2018 0:00,12,345,69,N,Y
-9961839.937,4953880.78,11985,122069,UNKNOWN122069,MORTON,IL,61550,SUBSTATION,IN SERVICE,TAZEWELL,17179,USA,40.60246353,-89.48873073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9958853.058,4954560.971,11986,122070,UNKNOWN122070,MORTON,IL,61550,SUBSTATION,IN SERVICE,TAZEWELL,17179,USA,40.60710254,-89.46189915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,1,-999999,-999999,N,N
-9957498.95,4970414.013,11987,122071,UNKNOWN122071,WASHINGTON,IL,61571,SUBSTATION,IN SERVICE,TAZEWELL,17179,USA,40.71513164,-89.44973499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,3,138,138,Y,Y
-9957532.135,4968971.67,11988,122072,UNKNOWN122072,WASHINGTON,IL,61571,SUBSTATION,IN SERVICE,TAZEWELL,17179,USA,40.70531016,-89.45003309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9957352.969,4956761.772,11989,122073,UNKNOWN122073,MORTON,IL,61550,SUBSTATION,IN SERVICE,TAZEWELL,17179,USA,40.62211015,-89.44842361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9956861.304,4952743.112,11990,122074,UNKNOWN122074,MORTON,IL,61550,SUBSTATION,IN SERVICE,TAZEWELL,17179,USA,40.59470373,-89.44400691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,-999999,-999999,N,N
-9952910.442,4968918.025,11991,122075,UNKNOWN122075,WASHINGTON,IL,61571,SUBSTATION,IN SERVICE,TAZEWELL,17179,USA,40.70494484,-89.40851571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9952800.881,4916333.677,11992,122076,UNKNOWN122076,DELAVAN,IL,61734,SUBSTATION,IN SERVICE,TAZEWELL,17179,USA,40.34588698,-89.40753152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,1,138,138,Y,Y
-9896770.923,4931962.817,11993,122077,BROKAW,BLOOMINGTON,IL,61705,SUBSTATION,IN SERVICE,MCLEAN,17113,USA,40.45280716,-88.90420583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://ameren.mediaroom.com/news-releases?item=1382",3/31/2015 0:00,IMAGERY,1/8/2019 0:00,10,345,138,N,Y
-9896590.743,4932025.356,11994,122078,UNKNOWN122078,BLOOMINGTON,IL,61705,SUBSTATION,IN SERVICE,MCLEAN,17113,USA,40.45323465,-88.90258725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,1,138,138,Y,Y
-9874170.713,4932790.621,11995,122081,UNKNOWN122081,ELLSWORTH,IL,61737,SUBSTATION,IN SERVICE,MCLEAN,17113,USA,40.4584655,-88.70118469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,4,345,-999999,Y,N
-9862131.936,4926159.21,11996,122083,UNKNOWN122083,ARROWSMITH,IL,61722,SUBSTATION,IN SERVICE,MCLEAN,17113,USA,40.41312405,-88.59303852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9862107.225,4933560.98,11997,122084,UNKNOWN122084,ARROWSMITH,IL,61722,SUBSTATION,IN SERVICE,MCLEAN,17113,USA,40.46373075,-88.59281654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,1,345,345,Y,Y
-9814604.404,4909196.757,11998,122085,UNKNOWN122085,RANTOUL,IL,61866,SUBSTATION,IN SERVICE,CHAMPAIGN,17019,USA,40.29700628,-88.16609144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9892578.452,4469566.54,11999,122086,UNKNOWN122086,GRAND CHAIN,IL,62941,SUBSTATION,IN SERVICE,MASSAC,17127,USA,37.21821208,-88.86654422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,161,161,Y,Y
-9891949.497,4468881.605,12000,122087,JOPPA,GRAND CHAIN,IL,62941,SUBSTATION,IN SERVICE,MASSAC,17127,USA,37.21331215,-88.86089423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,10/18/2017 0:00,3,230,-999999,Y,Y
-9891764.363,4469157.659,12001,122089,JOPPA 345,QUINCY,IL,62301,SUBSTATION,IN SERVICE,MASSAC,17127,USA,37.21528704,-88.85923114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,10/18/2017 0:00,5,345,161,N,Y
-10175868.87,4854548.766,12002,122090,UNKNOWN122090,QUINCY,IL,62301,SUBSTATION,IN SERVICE,ADAMS,17001,USA,39.9215506,-91.4113854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,1,-999999,-999999,N,N
-10168943.19,4852353.976,12003,122091,UNKNOWN122091,QUINCY,IL,62305,SUBSTATION,IN SERVICE,ADAMS,17001,USA,39.90642816,-91.34917094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,4,138,138,Y,Y
-10157023.88,4829620.919,12004,122092,UNKNOWN122092,HULL,IL,62343,SUBSTATION,IN SERVICE,PIKE,17149,USA,39.74959754,-91.24209796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-10044315.18,4826736.783,12005,122093,UNKNOWN122093,JACKSONVILLE,IL,62650,SUBSTATION,IN SERVICE,MORGAN,17137,USA,39.7296749,-90.22961846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,3/19/2018 0:00,2,-999999,-999999,Y,Y
-10043046.49,4825659.677,12006,122094,UNKNOWN122094,JACKSONVILLE,IL,62650,SUBSTATION,IN SERVICE,MORGAN,17137,USA,39.72223314,-90.21822161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9986277.957,4830486.221,12007,122095,UNKNOWN122095,SPRINGFIELD,IL,62704,SUBSTATION,IN SERVICE,SANGAMON,17167,USA,39.75557364,-89.7082612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,4,138,69,Y,Y
-9985993.256,4832793.329,12008,122096,UNKNOWN122096,SPRINGFIELD,IL,62704,SUBSTATION,IN SERVICE,SANGAMON,17167,USA,39.77150483,-89.70570369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,1,69,69,Y,Y
-9983922.158,4831341.32,12009,122097,UNKNOWN122097,JEROME,IL,62704,SUBSTATION,IN SERVICE,SANGAMON,17167,USA,39.76147875,-89.6870987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,3,69,69,Y,Y
-9982836.015,4838524.322,12010,122098,AMOS (CWLP),SPRINGFIELD,IL,62702,SUBSTATION,IN SERVICE,SANGAMON,17167,USA,39.81106291,-89.67734172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,2/4/2020 0:00,4,69,69,Y,Y
-9980448.256,4837461.363,12011,122099,UNKNOWN122099,SPRINGFIELD,IL,62702,SUBSTATION,IN SERVICE,SANGAMON,17167,USA,39.80372757,-89.65589211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9980281.317,4837554.629,12012,122100,UNKNOWN122100,SPRINGFIELD,IL,62702,SUBSTATION,IN SERVICE,SANGAMON,17167,USA,39.80437122,-89.65439246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,3,69,69,Y,Y
-9980206.393,4833659.781,12013,122101,UNKNOWN122101,SPRINGFIELD,IL,62704,SUBSTATION,IN SERVICE,SANGAMON,17167,USA,39.77748696,-89.65371941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,69,69,Y,Y
-9978823.918,4837887.911,12014,122102,UNKNOWN122102,SPRINGFIELD,IL,62702,SUBSTATION,IN SERVICE,SANGAMON,17167,USA,39.80667122,-89.64130043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,5,69,-999999,Y,N
-9978827.466,4836580.856,12015,122103,UNKNOWN122103,SPRINGFIELD,IL,62703,SUBSTATION,IN SERVICE,SANGAMON,17167,USA,39.79765072,-89.6413323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,3,69,69,Y,Y
-9978139.725,4831947.16,12016,122104,UNKNOWN122104,SPRINGFIELD,IL,62703,SUBSTATION,IN SERVICE,SANGAMON,17167,USA,39.76566224,-89.63515422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,69,69,Y,Y
-9977517.551,4826497.984,12017,122105,CWLP,SPRINGFIELD,IL,62703,SUBSTATION,IN SERVICE,SANGAMON,17167,USA,39.7280251,-89.62956513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,4/14/2020 0:00,2,138,138,Y,Y
-9977462.568,4828759.206,12018,122106,UNKNOWN122106,SPRINGFIELD,IL,62703,SUBSTATION,IN SERVICE,SANGAMON,17167,USA,39.74364573,-89.62907121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,69,Y,Y
-9975763.127,4836613.586,12019,122107,EASY SPRINGFIELD,SPRINGFIELD,IL,62703,SUBSTATION,IN SERVICE,SANGAMON,17167,USA,39.79787661,-89.61380488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,4/14/2020 0:00,3,138,69,Y,Y
-9975731.704,4830427.393,12020,122108,UNKNOWN122108,SPRINGFIELD,IL,62703,SUBSTATION,IN SERVICE,SANGAMON,17167,USA,39.75516736,-89.6135226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,69,69,Y,Y
-9975561.714,4836571.895,12021,122109,UNKNOWN122109,SPRINGFIELD,IL,62703,SUBSTATION,IN SERVICE,SANGAMON,17167,USA,39.79758887,-89.61199555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,5,138,69,Y,Y
-9974176.594,4834093.571,12022,122110,UNKNOWN122110,SPRINGFIELD,IL,62712,SUBSTATION,IN SERVICE,SANGAMON,17167,USA,39.78048172,-89.59955281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,69,69,Y,Y
-9973936.037,4843572.657,12023,122111,UNKNOWN122111,SPRINGFIELD,IL,62707,SUBSTATION,IN SERVICE,SANGAMON,17167,USA,39.8458901,-89.59739185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9973241.483,4840298.051,12024,122113,UNKNOWN122113,SPRINGFIELD,IL,62702,SUBSTATION,IN SERVICE,SANGAMON,17167,USA,39.82330143,-89.59115256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,7,138,138,Y,Y
-9973310.024,4837366.379,12025,122114,UNKNOWN122114,SPRINGFIELD,IL,62707,SUBSTATION,IN SERVICE,SANGAMON,17167,USA,39.80307206,-89.59176828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,1,-999999,-999999,N,N
-9906204.63,4843627.768,12026,122117,UNKNOWN122117,DECATUR,IL,62522,SUBSTATION,IN SERVICE,MACON,17115,USA,39.84627021,-88.98895027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9904245.031,4838369.774,12027,122118,DECATUR ROUTE 51,DECATUR,IL,62521,SUBSTATION,IN SERVICE,MACON,17115,USA,39.80999645,-88.97134689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://cdn.misoenergy.org/Ameren%20IL%20Co%20Transferred%20Facilities%202019390600.xlsx",3/31/2015 0:00,IMAGERY,1/8/2020 0:00,2,138,138,Y,Y
-9901934.535,4842860.973,12028,122119,DECATUR EAST MAIN STREET,DECATUR,IL,62523,SUBSTATION,IN SERVICE,MACON,17115,USA,39.84098145,-88.95059135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://cdn.misoenergy.org/Ameren%20IL%20Co%20Transferred%20Facilities%202019390600.xlsx",3/31/2015 0:00,IMAGERY,1/8/2020 0:00,3,138,-999999,Y,N
-9895940.463,4847813.664,12029,122120,DECATUR ADM NORTH,DECATUR,IL,62521,SUBSTATION,IN SERVICE,MACON,17115,USA,39.87513411,-88.89674568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://cdn.misoenergy.org/Ameren%20IL%20Co%20Transferred%20Facilities%202019390600.xlsx",3/31/2015 0:00,IMAGERY,1/8/2020 0:00,6,138,-999999,Y,N
-9895292.781,4853869.812,12030,122121,OREANA,DECATUR,IL,62526,SUBSTATION,IN SERVICE,MACON,17115,USA,39.91687286,-88.89092746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://cdn.misoenergy.org/Ameren%20IL%20Co%20Transferred%20Facilities%202019390600.xlsx",3/31/2015 0:00,IMAGERY,1/8/2020 0:00,7,345,-999999,N,N
-9835436.522,4838833.831,12031,122122,TUSCOLA W,TUSCOLA,IL,61953,SUBSTATION,IN SERVICE,DOUGLAS,17041,USA,39.81319864,-88.35322954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://cdn.misoenergy.org/Ameren%20IL%20Co%20Transferred%20Facilities%202019390600.xlsx",3/31/2015 0:00,IMAGERY,1/8/2020 0:00,2,138,138,Y,Y
-9831125.752,4815491.16,12032,122123,UNKNOWN122123,ARCOLA,IL,61910,SUBSTATION,IN SERVICE,DOUGLAS,17041,USA,39.65193894,-88.31450524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9826546.813,4835649.351,12033,122124,TUSCOLA EAST,TUSCOLA,IL,61953,SUBSTATION,IN SERVICE,DOUGLAS,17041,USA,39.79122132,-88.27337192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,4/14/2020 0:00,1,-999999,-999999,N,N
-9817866.688,4811399.331,12034,122125,UNKNOWN122125,CHARLESTON,IL,61920,SUBSTATION,IN SERVICE,COLES,17029,USA,39.62363224,-88.19539703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9802423.287,4836796.418,12035,122126,MURDOCK,MURDOCK,IL,61941,SUBSTATION,IN SERVICE,DOUGLAS,17041,USA,39.79913848,-88.0566666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://cdn.misoenergy.org/Ameren%20IL%20Co%20Transferred%20Facilities%202019390600.xlsx",3/31/2015 0:00,IMAGERY,1/8/2020 0:00,3,138,138,Y,Y
-9973506.706,4582643.872,12036,122127,UNKNOWN122127,CUTLER,IL,62238,SUBSTATION,IN SERVICE,PERRY,17145,USA,38.02277653,-89.59353511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9946095.73,4595206.991,12037,122129,UNKNOWN122129,PINCKNEYVILLE,IL,62274,SUBSTATION,IN SERVICE,PERRY,17145,USA,38.11162702,-89.34729811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,230,-999999,Y,N
-9946026.506,4595578.024,12038,122130,UNKNOWN122130,PINCKNEYVILLE,IL,62274,SUBSTATION,IN SERVICE,PERRY,17145,USA,38.11424945,-89.34667627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,1,230,230,Y,Y
-9931742.282,4586910.5,12039,122131,UNKNOWN122131,DU QUOIN,IL,62832,SUBSTATION,IN SERVICE,PERRY,17145,USA,38.05296362,-89.2183589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,1,230,230,Y,Y
-9931210.25,4538716.306,12040,122132,UNKNOWN122132,CARBONDALE,IL,62901,SUBSTATION,IN SERVICE,JACKSON,17077,USA,37.71125896,-89.21357957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9909917.24,4530236.01,12041,122133,UNKNOWN122133,CARBONDALE,IL,62902,SUBSTATION,IN SERVICE,WILLIAMSON,17199,USA,37.65096837,-89.02230121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,4,138,-999999,Y,N
-9887759.415,4541565.53,12042,122136,CRAB ORCHARD,MARION,IL,62959,SUBSTATION,IN SERVICE,WILLIAMSON,17199,USA,37.7315045,-88.82325408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.misoenergy.org/api/documents/getbymediaid/58749",3/31/2015 0:00,IMAGERY,1/7/2020 0:00,3,138,138,Y,Y
-10033592.01,4702300.154,12043,122139,UNKNOWN122139,ALTON,IL,62002,SUBSTATION,IN SERVICE,MADISON,17119,USA,38.86463465,-90.13329054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,4,138,-999999,Y,N
-10029573.07,4696640.239,12044,122140,ROXFORD,HARTFORD,IL,62048,SUBSTATION,IN SERVICE,MADISON,17119,USA,38.82503502,-90.09718782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://cdn.misoenergy.org/Ameren%20IL%20Co%20Transferred%20Facilities%202019390600.xlsx",3/31/2015 0:00,IMAGERY,1/8/2020 0:00,5,345,138,N,Y
-10023598.5,4683828.816,12045,122141,STALLINGS,PONTOON BEACH,IL,62040,SUBSTATION,IN SERVICE,MADISON,17119,USA,38.73531846,-90.04351734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://cdn.misoenergy.org/Ameren%20IL%20Co%20Transferred%20Facilities%202019390600.xlsx",3/31/2015 0:00,IMAGERY,1/8/2020 0:00,7,345,-999999,N,N
-10018086,4647807.065,12046,122142,S BELLEVILLE,BELLEVILLE,IL,62220,SUBSTATION,IN SERVICE,ST. CLAIR,17163,USA,38.4824589,-89.99399769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://cdn.misoenergy.org/Ameren%20IL%20Co%20Transferred%20Facilities%202019390600.xlsx",3/31/2015 0:00,IMAGERY,1/8/2020 0:00,3,138,138,Y,Y
-10009494.58,4663497.904,12047,122144,UNKNOWN122144,OFALLON,IL,62269,SUBSTATION,IN SERVICE,ST. CLAIR,17163,USA,38.59271241,-89.91681969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-10003438.35,4617716.769,12048,122145,UNKNOWN122145,NEW ATHENS,IL,62264,SUBSTATION,IN SERVICE,ST. CLAIR,17163,USA,38.27055351,-89.86241563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-10001683.05,4607407.447,12049,122147,UNKNOWN122147,BALDWIN,IL,62217,SUBSTATION,IN SERVICE,RANDOLPH,17157,USA,38.19780933,-89.84664748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,69,Y,Y
-9904805.255,4667185.008,12050,122149,UNKNOWN122149,SALEM,IL,62881,SUBSTATION,IN SERVICE,MARION,17121,USA,38.61859574,-88.97637946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
